!===============================================================================
! GLHERefData.idf
!
! Sample input for the ground loop heat exchanger model.
! The response of the borehole/ground is found from the 'G-function' that is
! defined in the input as series of 'n' pairs of values (LNTTSn, GNFCn).
! It is important to note that the G-functions have to be calculated for
! specific GHE configurations and borehole resistance, length and borehole/
! length ratio. That is, the parameters for the units vary with each design.
! The data in this file are intended as examples/samples and may not represent
! actual designs.
!
! The sample data has been calculated for a number of configurations:
!     1 x 2 boreholes
!     4 x 4 boreholes
!     8 x 8 boreholes
! Data is given for both 'standard' grout (k=0.744 W/m.K) and 'thermally enhanced'
! grout (k= 1.471 W/m.K). The flow rate per borehole is .1514 kg/s. The pipe given
! is 0.75in. Dia. SDR11 HDPE. The fluid is water. The borehole/length ratio is 0.06
! (76.2m/4.572m [300ft/15ft])
! The objects and syntax in this dataset comply with EnergyPlus, Version 8.4.0 and above, unless otherwise noted.
!************ LINE CONFIGURATION: 1 x 2, line, Standard Grout *****************
! The G-function is defined by the following data pairs

GroundHeatExchanger:System,
  Vertical GHE 1x2 Std,    !- Name
  GHE Inlet Node 1x2 Std,  !- Inlet Node Name
  GHE Outlet Node 1x2 Std,  !- Outlet Node Name
  0.000303,                !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  Vertical GHE 1x2 Std Ground Temps,  !- Undisturbed Ground Temperature Model Name
  2.493,                   !- Ground Thermal Conductivity {W/m-K}
  2495700.0,               !- Ground Thermal Heat Capacity {J/m3-K}
  Vertical GHE 1x2 Std g-functions;  !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  Vertical GHE 1x2 Std Props,  !- Name
  1.0,                     !- Depth of Top of Borehole {m}
  76.2,                    !- Borehole Length {m}
  0.1143,                  !- Borehole Diameter {m}
  0.744,                   !- Grout Thermal Conductivity {W/m-K}
  3900000.0,               !- Grout Thermal Heat Capacity {J/m3-K}
  0.389,                   !- Pipe Thermal Conductivity {W/m-K}
  1542000.0,               !- Pipe Thermal Heat Capacity {J/m3-K}
  0.0267,                  !- Pipe Outer Diameter {m}
  0.00243,                 !- Pipe Thickness {m}
  0.047;                   !- U-Tube Distance {m}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  Vertical GHE 1x2 Std Ground Temps,  !- Name
  2.493,                   !- Soil Thermal Conductivity {W/m-K}
  920.0,                   !- Soil Density {kg/m3}
  2712.72,                 !- Soil Specific Heat {J/kg-K}
  13.0,                    !- Average Soil Surface Temperature {C}
  3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
  8.0;                     !- Phase Shift of Minimum Surface Temperature {days}

GroundHeatExchanger:ResponseFactors,
  Vertical GHE 1x2 Std g-functions,  !- Name
  Vertical GHE 1x2 Std Props,  !- GHE:Vertical:Properties Object Name
  2,                       !- Number of Boreholes
  0.0005,                  !- G-Function Reference Ratio {dimensionless}
  -14.583933,              !- g-Function Ln(T/Ts) Value 1
  -3.258945,               !- g-Function g Value 1
  -14.459771,              !- g-Function Ln(T/Ts) Value 2
  -3.201266,               !- g-Function g Value 2
  -14.335609,              !- g-Function Ln(T/Ts) Value 3
  -3.137149,               !- g-Function g Value 3
  -14.211447,              !- g-Function Ln(T/Ts) Value 4
  -3.066044,               !- g-Function g Value 4
  -14.087285,              !- g-Function Ln(T/Ts) Value 5
  -2.987396,               !- g-Function g Value 5
  -13.963123,              !- g-Function Ln(T/Ts) Value 6
  -2.900662,               !- g-Function g Value 6
  -13.838961,              !- g-Function Ln(T/Ts) Value 7
  -2.805328,               !- g-Function g Value 7
  -13.7148,                !- g-Function Ln(T/Ts) Value 8
  -2.700928,               !- g-Function g Value 8
  -13.590638,              !- g-Function Ln(T/Ts) Value 9
  -2.587074,               !- g-Function g Value 9
  -13.466476,              !- g-Function Ln(T/Ts) Value 10
  -2.463485,               !- g-Function g Value 10
  -13.342314,              !- g-Function Ln(T/Ts) Value 11
  -2.330018,               !- g-Function g Value 11
  -13.218152,              !- g-Function Ln(T/Ts) Value 12
  -2.186711,               !- g-Function g Value 12
  -13.09399,               !- g-Function Ln(T/Ts) Value 13
  -2.033816,               !- g-Function g Value 13
  -12.969828,              !- g-Function Ln(T/Ts) Value 14
  -1.871834,               !- g-Function g Value 14
  -12.845666,              !- g-Function Ln(T/Ts) Value 15
  -1.701555,               !- g-Function g Value 15
  -12.721504,              !- g-Function Ln(T/Ts) Value 16
  -1.52407,                !- g-Function g Value 16
  -12.597342,              !- g-Function Ln(T/Ts) Value 17
  -1.340786,               !- g-Function g Value 17
  -12.473181,              !- g-Function Ln(T/Ts) Value 18
  -1.153409,               !- g-Function g Value 18
  -12.349019,              !- g-Function Ln(T/Ts) Value 19
  -0.96391,                !- g-Function g Value 19
  -12.224857,              !- g-Function Ln(T/Ts) Value 20
  -0.774455,               !- g-Function g Value 20
  -12.100695,              !- g-Function Ln(T/Ts) Value 21
  -0.587314,               !- g-Function g Value 21
  -11.976533,              !- g-Function Ln(T/Ts) Value 22
  -0.404737,               !- g-Function g Value 22
  -11.852371,              !- g-Function Ln(T/Ts) Value 23
  -0.228815,               !- g-Function g Value 23
  -11.728209,              !- g-Function Ln(T/Ts) Value 24
  -0.061337,               !- g-Function g Value 24
  -11.604047,              !- g-Function Ln(T/Ts) Value 25
  0.096338,                !- g-Function g Value 25
  -11.479885,              !- g-Function Ln(T/Ts) Value 26
  0.243375,                !- g-Function g Value 26
  -11.355724,              !- g-Function Ln(T/Ts) Value 27
  0.379509,                !- g-Function g Value 27
  -11.231562,              !- g-Function Ln(T/Ts) Value 28
  0.505025,                !- g-Function g Value 28
  -11.1074,                !- g-Function Ln(T/Ts) Value 29
  0.620671,                !- g-Function g Value 29
  -10.983238,              !- g-Function Ln(T/Ts) Value 30
  0.727536,                !- g-Function g Value 30
  -10.859076,              !- g-Function Ln(T/Ts) Value 31
  0.826882,                !- g-Function g Value 31
  -10.734914,              !- g-Function Ln(T/Ts) Value 32
  0.920004,                !- g-Function g Value 32
  -10.610752,              !- g-Function Ln(T/Ts) Value 33
  1.008099,                !- g-Function g Value 33
  -10.48659,               !- g-Function Ln(T/Ts) Value 34
  1.09219,                 !- g-Function g Value 34
  -10.362428,              !- g-Function Ln(T/Ts) Value 35
  1.173104,                !- g-Function g Value 35
  -10.238267,              !- g-Function Ln(T/Ts) Value 36
  1.251474,                !- g-Function g Value 36
  -10.114105,              !- g-Function Ln(T/Ts) Value 37
  1.327774,                !- g-Function g Value 37
  -9.989943,               !- g-Function Ln(T/Ts) Value 38
  1.402357,                !- g-Function g Value 38
  -9.865781,               !- g-Function Ln(T/Ts) Value 39
  1.475491,                !- g-Function g Value 39
  -9.741619,               !- g-Function Ln(T/Ts) Value 40
  1.54738,                 !- g-Function g Value 40
  -9.617457,               !- g-Function Ln(T/Ts) Value 41
  1.618189,                !- g-Function g Value 41
  -9.493295,               !- g-Function Ln(T/Ts) Value 42
  1.688052,                !- g-Function g Value 42
  -9.369133,               !- g-Function Ln(T/Ts) Value 43
  1.757083,                !- g-Function g Value 43
  -9.244971,               !- g-Function Ln(T/Ts) Value 44
  1.825377,                !- g-Function g Value 44
  -9.120809,               !- g-Function Ln(T/Ts) Value 45
  1.893016,                !- g-Function g Value 45
  -8.996648,               !- g-Function Ln(T/Ts) Value 46
  1.960074,                !- g-Function g Value 46
  -8.872486,               !- g-Function Ln(T/Ts) Value 47
  2.026612,                !- g-Function g Value 47
  -8.748324,               !- g-Function Ln(T/Ts) Value 48
  2.092687,                !- g-Function g Value 48
  -8.624162,               !- g-Function Ln(T/Ts) Value 49
  2.158347,                !- g-Function g Value 49
  -8.5,                    !- g-Function Ln(T/Ts) Value 50
  2.273322,                !- g-Function g Value 50
  -7.8,                    !- g-Function Ln(T/Ts) Value 51
  2.617322,                !- g-Function g Value 51
  -7.2,                    !- g-Function Ln(T/Ts) Value 52
  2.913059,                !- g-Function g Value 52
  -6.5,                    !- g-Function Ln(T/Ts) Value 53
  3.26127,                 !- g-Function g Value 53
  -5.9,                    !- g-Function Ln(T/Ts) Value 54
  3.575221,                !- g-Function g Value 54
  -5.2,                    !- g-Function Ln(T/Ts) Value 55
  3.982441,                !- g-Function g Value 55
  -4.5,                    !- g-Function Ln(T/Ts) Value 56
  4.449827,                !- g-Function g Value 56
  -3.963,                  !- g-Function Ln(T/Ts) Value 57
  4.811057,                !- g-Function g Value 57
  -3.27,                   !- g-Function Ln(T/Ts) Value 58
  5.382808,                !- g-Function g Value 58
  -2.864,                  !- g-Function Ln(T/Ts) Value 59
  5.717286,                !- g-Function g Value 59
  -2.577,                  !- g-Function Ln(T/Ts) Value 60
  5.953762,                !- g-Function g Value 60
  -2.171,                  !- g-Function Ln(T/Ts) Value 61
  6.281028,                !- g-Function g Value 61
  -1.884,                  !- g-Function Ln(T/Ts) Value 62
  6.507398,                !- g-Function g Value 62
  -1.191,                  !- g-Function Ln(T/Ts) Value 63
  7.002874,                !- g-Function g Value 63
  -0.497,                  !- g-Function Ln(T/Ts) Value 64
  7.446504,                !- g-Function g Value 64
  -0.274,                  !- g-Function Ln(T/Ts) Value 65
  7.56903,                 !- g-Function g Value 65
  -0.051,                  !- g-Function Ln(T/Ts) Value 66
  7.680608,                !- g-Function g Value 66
  0.196,                   !- g-Function Ln(T/Ts) Value 67
  7.788398,                !- g-Function g Value 67
  0.419,                   !- g-Function Ln(T/Ts) Value 68
  7.873398,                !- g-Function g Value 68
  0.642,                   !- g-Function Ln(T/Ts) Value 69
  7.945924,                !- g-Function g Value 69
  0.873,                   !- g-Function Ln(T/Ts) Value 70
  8.009924,                !- g-Function g Value 70
  1.112,                   !- g-Function Ln(T/Ts) Value 71
  8.064187,                !- g-Function g Value 71
  1.335,                   !- g-Function Ln(T/Ts) Value 72
  8.10545,                 !- g-Function g Value 72
  1.679,                   !- g-Function Ln(T/Ts) Value 73
  8.153187,                !- g-Function g Value 73
  2.028,                   !- g-Function Ln(T/Ts) Value 74
  8.18545,                 !- g-Function g Value 74
  2.275,                   !- g-Function Ln(T/Ts) Value 75
  8.20045,                 !- g-Function g Value 75
  3.003,                   !- g-Function Ln(T/Ts) Value 76
  8.22645;                 !- g-Function g Value 76

!********* LINE CONFIGURATION: 1 x 2, line, thermally enhanced Grout **********
! The G-function is defined by the following data pairs

GroundHeatExchanger:System,
  Vertical GHE 1x2 Enhanced,  !- Name
  GHE Inlet Node 1x2 Enhanced,  !- Inlet Node Name
  GHE Outlet Node 1x2 Enhanced,  !- Outlet Node Name
  0.000303,                !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  Vertical GHE 1x2 Enhanced Ground Temps,  !- Undisturbed Ground Temperature Model Name
  2.493,                   !- Ground Thermal Conductivity {W/m-K}
  2495700.0,               !- Ground Thermal Heat Capacity {J/m3-K}
  Vertical GHE 1x2 Enhanced g-functions;  !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  Vertical GHE 1x2 Enhanced Props,  !- Name
  1.0,                     !- Depth of Top of Borehole {m}
  76.2,                    !- Borehole Length {m}
  0.1143,                  !- Borehole Diameter {m}
  1.4714,                  !- Grout Thermal Conductivity {W/m-K}
  3900000.0,               !- Grout Thermal Heat Capacity {J/m3-K}
  0.389,                   !- Pipe Thermal Conductivity {W/m-K}
  1542000.0,               !- Pipe Thermal Heat Capacity {J/m3-K}
  0.0267,                  !- Pipe Outer Diameter {m}
  0.00243,                 !- Pipe Thickness {m}
  0.047;                   !- U-Tube Distance {m}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  Vertical GHE 1x2 Enhanced Ground Temps,  !- Name
  2.493,                   !- Soil Thermal Conductivity {W/m-K}
  920.0,                   !- Soil Density {kg/m3}
  2712.72,                 !- Soil Specific Heat {J/kg-K}
  13.0,                    !- Average Soil Surface Temperature {C}
  3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
  8.0;                     !- Phase Shift of Minimum Surface Temperature {days}

GroundHeatExchanger:ResponseFactors,
  Vertical GHE 1x2 Enhanced g-functions,  !- Name
  Vertical GHE 1x2 Enhanced Props,  !- GHE:Vertical:Properties Object Name
  2,                       !- Number of Boreholes
  0.0005,                  !- G-Function Reference Ratio {dimensionless}
  -14.583933,              !- g-Function Ln(T/Ts) Value 1
  -1.972435,               !- g-Function g Value 1
  -14.459771,              !- g-Function Ln(T/Ts) Value 2
  -1.918855,               !- g-Function g Value 2
  -14.335609,              !- g-Function Ln(T/Ts) Value 3
  -1.859847,               !- g-Function g Value 3
  -14.211447,              !- g-Function Ln(T/Ts) Value 4
  -1.795084,               !- g-Function g Value 4
  -14.087285,              !- g-Function Ln(T/Ts) Value 5
  -1.724279,               !- g-Function g Value 5
  -13.963123,              !- g-Function Ln(T/Ts) Value 6
  -1.647199,               !- g-Function g Value 6
  -13.838961,              !- g-Function Ln(T/Ts) Value 7
  -1.563689,               !- g-Function g Value 7
  -13.7148,                !- g-Function Ln(T/Ts) Value 8
  -1.473689,               !- g-Function g Value 8
  -13.590638,              !- g-Function Ln(T/Ts) Value 9
  -1.377264,               !- g-Function g Value 9
  -13.466476,              !- g-Function Ln(T/Ts) Value 10
  -1.274618,               !- g-Function g Value 10
  -13.342314,              !- g-Function Ln(T/Ts) Value 11
  -1.166121,               !- g-Function g Value 11
  -13.218152,              !- g-Function Ln(T/Ts) Value 12
  -1.052323,               !- g-Function g Value 12
  -13.09399,               !- g-Function Ln(T/Ts) Value 13
  -0.93396,                !- g-Function g Value 13
  -12.969828,              !- g-Function Ln(T/Ts) Value 14
  -0.811952,               !- g-Function g Value 14
  -12.845666,              !- g-Function Ln(T/Ts) Value 15
  -0.687385,               !- g-Function g Value 15
  -12.721504,              !- g-Function Ln(T/Ts) Value 16
  -0.561478,               !- g-Function g Value 16
  -12.597342,              !- g-Function Ln(T/Ts) Value 17
  -0.435532,               !- g-Function g Value 17
  -12.473181,              !- g-Function Ln(T/Ts) Value 18
  -0.310858,               !- g-Function g Value 18
  -12.349019,              !- g-Function Ln(T/Ts) Value 19
  -0.188706,               !- g-Function g Value 19
  -12.224857,              !- g-Function Ln(T/Ts) Value 20
  -0.070175,               !- g-Function g Value 20
  -12.100695,              !- g-Function Ln(T/Ts) Value 21
  0.043861,                !- g-Function g Value 21
  -11.976533,              !- g-Function Ln(T/Ts) Value 22
  0.152817,                !- g-Function g Value 22
  -11.852371,              !- g-Function Ln(T/Ts) Value 23
  0.256421,                !- g-Function g Value 23
  -11.728209,              !- g-Function Ln(T/Ts) Value 24
  0.354716,                !- g-Function g Value 24
  -11.604047,              !- g-Function Ln(T/Ts) Value 25
  0.448017,                !- g-Function g Value 25
  -11.479885,              !- g-Function Ln(T/Ts) Value 26
  0.536839,                !- g-Function g Value 26
  -11.355724,              !- g-Function Ln(T/Ts) Value 27
  0.621812,                !- g-Function g Value 27
  -11.231562,              !- g-Function Ln(T/Ts) Value 28
  0.703595,                !- g-Function g Value 28
  -11.1074,                !- g-Function Ln(T/Ts) Value 29
  0.782798,                !- g-Function g Value 29
  -10.983238,              !- g-Function Ln(T/Ts) Value 30
  0.859943,                !- g-Function g Value 30
  -10.859076,              !- g-Function Ln(T/Ts) Value 31
  0.935443,                !- g-Function g Value 31
  -10.734914,              !- g-Function Ln(T/Ts) Value 32
  1.009606,                !- g-Function g Value 32
  -10.610752,              !- g-Function Ln(T/Ts) Value 33
  1.082655,                !- g-Function g Value 33
  -10.48659,               !- g-Function Ln(T/Ts) Value 34
  1.154746,                !- g-Function g Value 34
  -10.362428,              !- g-Function Ln(T/Ts) Value 35
  1.225994,                !- g-Function g Value 35
  -10.238267,              !- g-Function Ln(T/Ts) Value 36
  1.296483,                !- g-Function g Value 36
  -10.114105,              !- g-Function Ln(T/Ts) Value 37
  1.366279,                !- g-Function g Value 37
  -9.989943,               !- g-Function Ln(T/Ts) Value 38
  1.435438,                !- g-Function g Value 38
  -9.865781,               !- g-Function Ln(T/Ts) Value 39
  1.504008,                !- g-Function g Value 39
  -9.741619,               !- g-Function Ln(T/Ts) Value 40
  1.572032,                !- g-Function g Value 40
  -9.617457,               !- g-Function Ln(T/Ts) Value 41
  1.639551,                !- g-Function g Value 41
  -9.493295,               !- g-Function Ln(T/Ts) Value 42
  1.706601,                !- g-Function g Value 42
  -9.369133,               !- g-Function Ln(T/Ts) Value 43
  1.773217,                !- g-Function g Value 43
  -9.244971,               !- g-Function Ln(T/Ts) Value 44
  1.839433,                !- g-Function g Value 44
  -9.120809,               !- g-Function Ln(T/Ts) Value 45
  1.905279,                !- g-Function g Value 45
  -8.996648,               !- g-Function Ln(T/Ts) Value 46
  1.970785,                !- g-Function g Value 46
  -8.872486,               !- g-Function Ln(T/Ts) Value 47
  2.035979,                !- g-Function g Value 47
  -8.748324,               !- g-Function Ln(T/Ts) Value 48
  2.100886,                !- g-Function g Value 48
  -8.624162,               !- g-Function Ln(T/Ts) Value 49
  2.16553,                 !- g-Function g Value 49
  -8.5,                    !- g-Function Ln(T/Ts) Value 50
  2.273322,                !- g-Function g Value 50
  -7.8,                    !- g-Function Ln(T/Ts) Value 51
  2.617322,                !- g-Function g Value 51
  -7.2,                    !- g-Function Ln(T/Ts) Value 52
  2.913059,                !- g-Function g Value 52
  -6.5,                    !- g-Function Ln(T/Ts) Value 53
  3.26127,                 !- g-Function g Value 53
  -5.9,                    !- g-Function Ln(T/Ts) Value 54
  3.575221,                !- g-Function g Value 54
  -5.2,                    !- g-Function Ln(T/Ts) Value 55
  3.982441,                !- g-Function g Value 55
  -4.5,                    !- g-Function Ln(T/Ts) Value 56
  4.449827,                !- g-Function g Value 56
  -3.963,                  !- g-Function Ln(T/Ts) Value 57
  4.811057,                !- g-Function g Value 57
  -3.27,                   !- g-Function Ln(T/Ts) Value 58
  5.382808,                !- g-Function g Value 58
  -2.864,                  !- g-Function Ln(T/Ts) Value 59
  5.717286,                !- g-Function g Value 59
  -2.577,                  !- g-Function Ln(T/Ts) Value 60
  5.953762,                !- g-Function g Value 60
  -2.171,                  !- g-Function Ln(T/Ts) Value 61
  6.281028,                !- g-Function g Value 61
  -1.884,                  !- g-Function Ln(T/Ts) Value 62
  6.507398,                !- g-Function g Value 62
  -1.191,                  !- g-Function Ln(T/Ts) Value 63
  7.002874,                !- g-Function g Value 63
  -0.497,                  !- g-Function Ln(T/Ts) Value 64
  7.446504,                !- g-Function g Value 64
  -0.274,                  !- g-Function Ln(T/Ts) Value 65
  7.56903,                 !- g-Function g Value 65
  -0.051,                  !- g-Function Ln(T/Ts) Value 66
  7.680608,                !- g-Function g Value 66
  0.196,                   !- g-Function Ln(T/Ts) Value 67
  7.788398,                !- g-Function g Value 67
  0.419,                   !- g-Function Ln(T/Ts) Value 68
  7.873398,                !- g-Function g Value 68
  0.642,                   !- g-Function Ln(T/Ts) Value 69
  7.945924,                !- g-Function g Value 69
  0.873,                   !- g-Function Ln(T/Ts) Value 70
  8.009924,                !- g-Function g Value 70
  1.112,                   !- g-Function Ln(T/Ts) Value 71
  8.064187,                !- g-Function g Value 71
  1.335,                   !- g-Function Ln(T/Ts) Value 72
  8.10545,                 !- g-Function g Value 72
  1.679,                   !- g-Function Ln(T/Ts) Value 73
  8.153187,                !- g-Function g Value 73
  2.028,                   !- g-Function Ln(T/Ts) Value 74
  8.18545,                 !- g-Function g Value 74
  2.275,                   !- g-Function Ln(T/Ts) Value 75
  8.20045,                 !- g-Function g Value 75
  3.003,                   !- g-Function Ln(T/Ts) Value 76
  8.22645;                 !- g-Function g Value 76

!*********** LINE CONFIGURATION: 4 x 4, line, Standard Grout ******************
! The G-function is defined by the following data pairs

GroundHeatExchanger:System,
  Vertical GHE 4x4 Std,    !- Name
  GHE Inlet Node 4x4 Std,  !- Inlet Node Name
  GHE Outlet Node 4x4 Std,  !- Outlet Node Name
  0.00242,                 !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  Vertical GHE 4x4 Std Ground Temps,  !- Undisturbed Ground Temperature Model Name
  2.493,                   !- Ground Thermal Conductivity {W/m-K}
  2495700.0,               !- Ground Thermal Heat Capacity {J/m3-K}
  Vertical GHE 4x4 Std g-functions;  !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  Vertical GHE 4x4 Std Props,  !- Name
  1.0,                     !- Depth of Top of Borehole {m}
  76.2,                    !- Borehole Length {m}
  0.1143,                  !- Borehole Diameter {m}
  0.744,                   !- Grout Thermal Conductivity {W/m-K}
  3900000.0,               !- Grout Thermal Heat Capacity {J/m3-K}
  0.389,                   !- Pipe Thermal Conductivity {W/m-K}
  1542000.0,               !- Pipe Thermal Heat Capacity {J/m3-K}
  0.0267,                  !- Pipe Outer Diameter {m}
  0.00243,                 !- Pipe Thickness {m}
  0.047;                   !- U-Tube Distance {m}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  Vertical GHE 4x4 Std Ground Temps,  !- Name
  2.493,                   !- Soil Thermal Conductivity {W/m-K}
  920.0,                   !- Soil Density {kg/m3}
  2712.72,                 !- Soil Specific Heat {J/kg-K}
  13.0,                    !- Average Soil Surface Temperature {C}
  3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
  8.0;                     !- Phase Shift of Minimum Surface Temperature {days}

GroundHeatExchanger:ResponseFactors,
  Vertical GHE 4x4 Std g-functions,  !- Name
  Vertical GHE 4x4 Std Props,  !- GHE:Vertical:Properties Object Name
  16,                      !- Number of Boreholes
  0.0005,                  !- G-Function Reference Ratio {dimensionless}
  -14.583933,              !- g-Function Ln(T/Ts) Value 1
  -3.258945,               !- g-Function g Value 1
  -14.459771,              !- g-Function Ln(T/Ts) Value 2
  -3.201266,               !- g-Function g Value 2
  -14.335609,              !- g-Function Ln(T/Ts) Value 3
  -3.137149,               !- g-Function g Value 3
  -14.211447,              !- g-Function Ln(T/Ts) Value 4
  -3.066044,               !- g-Function g Value 4
  -14.087285,              !- g-Function Ln(T/Ts) Value 5
  -2.987396,               !- g-Function g Value 5
  -13.963123,              !- g-Function Ln(T/Ts) Value 6
  -2.900662,               !- g-Function g Value 6
  -13.838961,              !- g-Function Ln(T/Ts) Value 7
  -2.805328,               !- g-Function g Value 7
  -13.7148,                !- g-Function Ln(T/Ts) Value 8
  -2.700928,               !- g-Function g Value 8
  -13.590638,              !- g-Function Ln(T/Ts) Value 9
  -2.587074,               !- g-Function g Value 9
  -13.466476,              !- g-Function Ln(T/Ts) Value 10
  -2.463485,               !- g-Function g Value 10
  -13.342314,              !- g-Function Ln(T/Ts) Value 11
  -2.330018,               !- g-Function g Value 11
  -13.218152,              !- g-Function Ln(T/Ts) Value 12
  -2.186711,               !- g-Function g Value 12
  -13.09399,               !- g-Function Ln(T/Ts) Value 13
  -2.033816,               !- g-Function g Value 13
  -12.969828,              !- g-Function Ln(T/Ts) Value 14
  -1.871834,               !- g-Function g Value 14
  -12.845666,              !- g-Function Ln(T/Ts) Value 15
  -1.701555,               !- g-Function g Value 15
  -12.721504,              !- g-Function Ln(T/Ts) Value 16
  -1.52407,                !- g-Function g Value 16
  -12.597342,              !- g-Function Ln(T/Ts) Value 17
  -1.340786,               !- g-Function g Value 17
  -12.473181,              !- g-Function Ln(T/Ts) Value 18
  -1.153409,               !- g-Function g Value 18
  -12.349019,              !- g-Function Ln(T/Ts) Value 19
  -0.96391,                !- g-Function g Value 19
  -12.224857,              !- g-Function Ln(T/Ts) Value 20
  -0.774455,               !- g-Function g Value 20
  -12.100695,              !- g-Function Ln(T/Ts) Value 21
  -0.587314,               !- g-Function g Value 21
  -11.976533,              !- g-Function Ln(T/Ts) Value 22
  -0.404737,               !- g-Function g Value 22
  -11.852371,              !- g-Function Ln(T/Ts) Value 23
  -0.228815,               !- g-Function g Value 23
  -11.728209,              !- g-Function Ln(T/Ts) Value 24
  -0.061337,               !- g-Function g Value 24
  -11.604047,              !- g-Function Ln(T/Ts) Value 25
  0.096338,                !- g-Function g Value 25
  -11.479885,              !- g-Function Ln(T/Ts) Value 26
  0.243375,                !- g-Function g Value 26
  -11.355724,              !- g-Function Ln(T/Ts) Value 27
  0.379509,                !- g-Function g Value 27
  -11.231562,              !- g-Function Ln(T/Ts) Value 28
  0.505025,                !- g-Function g Value 28
  -11.1074,                !- g-Function Ln(T/Ts) Value 29
  0.620671,                !- g-Function g Value 29
  -10.983238,              !- g-Function Ln(T/Ts) Value 30
  0.727536,                !- g-Function g Value 30
  -10.859076,              !- g-Function Ln(T/Ts) Value 31
  0.826882,                !- g-Function g Value 31
  -10.734914,              !- g-Function Ln(T/Ts) Value 32
  0.920004,                !- g-Function g Value 32
  -10.610752,              !- g-Function Ln(T/Ts) Value 33
  1.008099,                !- g-Function g Value 33
  -10.48659,               !- g-Function Ln(T/Ts) Value 34
  1.09219,                 !- g-Function g Value 34
  -10.362428,              !- g-Function Ln(T/Ts) Value 35
  1.173104,                !- g-Function g Value 35
  -10.238267,              !- g-Function Ln(T/Ts) Value 36
  1.251474,                !- g-Function g Value 36
  -10.114105,              !- g-Function Ln(T/Ts) Value 37
  1.327774,                !- g-Function g Value 37
  -9.989943,               !- g-Function Ln(T/Ts) Value 38
  1.402357,                !- g-Function g Value 38
  -9.865781,               !- g-Function Ln(T/Ts) Value 39
  1.475491,                !- g-Function g Value 39
  -9.741619,               !- g-Function Ln(T/Ts) Value 40
  1.54738,                 !- g-Function g Value 40
  -9.617457,               !- g-Function Ln(T/Ts) Value 41
  1.618189,                !- g-Function g Value 41
  -9.493295,               !- g-Function Ln(T/Ts) Value 42
  1.688052,                !- g-Function g Value 42
  -9.369133,               !- g-Function Ln(T/Ts) Value 43
  1.757083,                !- g-Function g Value 43
  -9.244971,               !- g-Function Ln(T/Ts) Value 44
  1.825377,                !- g-Function g Value 44
  -9.120809,               !- g-Function Ln(T/Ts) Value 45
  1.893016,                !- g-Function g Value 45
  -8.996648,               !- g-Function Ln(T/Ts) Value 46
  1.960074,                !- g-Function g Value 46
  -8.872486,               !- g-Function Ln(T/Ts) Value 47
  2.026612,                !- g-Function g Value 47
  -8.748324,               !- g-Function Ln(T/Ts) Value 48
  2.092687,                !- g-Function g Value 48
  -8.624162,               !- g-Function Ln(T/Ts) Value 49
  2.158347,                !- g-Function g Value 49
  -8.5,                    !- g-Function Ln(T/Ts) Value 50
  2.273322,                !- g-Function g Value 50
  -7.8,                    !- g-Function Ln(T/Ts) Value 51
  2.617322,                !- g-Function g Value 51
  -7.2,                    !- g-Function Ln(T/Ts) Value 52
  2.913059,                !- g-Function g Value 52
  -6.5,                    !- g-Function Ln(T/Ts) Value 53
  3.26864,                 !- g-Function g Value 53
  -5.9,                    !- g-Function Ln(T/Ts) Value 54
  3.621175,                !- g-Function g Value 54
  -5.2,                    !- g-Function Ln(T/Ts) Value 55
  4.204635,                !- g-Function g Value 55
  -4.5,                    !- g-Function Ln(T/Ts) Value 56
  5.14688,                 !- g-Function g Value 56
  -3.963,                  !- g-Function Ln(T/Ts) Value 57
  6.107984,                !- g-Function g Value 57
  -3.27,                   !- g-Function Ln(T/Ts) Value 58
  8.107105,                !- g-Function g Value 58
  -2.864,                  !- g-Function Ln(T/Ts) Value 59
  9.553528,                !- g-Function g Value 59
  -2.577,                  !- g-Function Ln(T/Ts) Value 60
  10.698603,               !- g-Function g Value 60
  -2.171,                  !- g-Function Ln(T/Ts) Value 61
  12.437384,               !- g-Function g Value 61
  -1.884,                  !- g-Function Ln(T/Ts) Value 62
  13.725023,               !- g-Function g Value 62
  -1.191,                  !- g-Function Ln(T/Ts) Value 63
  16.779918,               !- g-Function g Value 63
  -0.497,                  !- g-Function Ln(T/Ts) Value 64
  19.625865,               !- g-Function g Value 64
  -0.274,                  !- g-Function Ln(T/Ts) Value 65
  20.41256,                !- g-Function g Value 65
  -0.051,                  !- g-Function Ln(T/Ts) Value 66
  21.131197,               !- g-Function g Value 66
  0.196,                   !- g-Function Ln(T/Ts) Value 67
  21.828993,               !- g-Function g Value 67
  0.419,                   !- g-Function Ln(T/Ts) Value 68
  22.377891,               !- g-Function g Value 68
  0.642,                   !- g-Function Ln(T/Ts) Value 69
  22.849263,               !- g-Function g Value 69
  0.873,                   !- g-Function Ln(T/Ts) Value 70
  23.26174,                !- g-Function g Value 70
  1.112,                   !- g-Function Ln(T/Ts) Value 71
  23.612005,               !- g-Function g Value 71
  1.335,                   !- g-Function Ln(T/Ts) Value 72
  23.874059,               !- g-Function g Value 72
  1.679,                   !- g-Function Ln(T/Ts) Value 73
  24.173325,               !- g-Function g Value 73
  2.028,                   !- g-Function Ln(T/Ts) Value 74
  24.376905,               !- g-Function g Value 74
  2.275,                   !- g-Function Ln(T/Ts) Value 75
  24.476327,               !- g-Function g Value 75
  3.003,                   !- g-Function Ln(T/Ts) Value 76
  24.638697;               !- g-Function g Value 76

!********* LINE CONFIGURATION: 4 x 4, line, thermally enhanced Grout **********
! The G-function is defined by the following data pairs

GroundHeatExchanger:System,
  Vertical GHE 4x4 Enhanced,  !- Name
  GHE Inlet Node 4x4 Enhanced,  !- Inlet Node Name
  GHE Outlet Node 4x4 Enhanced,  !- Outlet Node Name
  0.00242,                 !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  Vertical GHE 4x4 Enhanced Ground Temps,  !- Undisturbed Ground Temperature Model Name
  2.493,                   !- Ground Thermal Conductivity {W/m-K}
  2495700.0,               !- Ground Thermal Heat Capacity {J/m3-K}
  Vertical GHE 4x4 Enhanced g-functions;  !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  Vertical GHE 4x4 Enhanced Props,  !- Name
  1.0,                     !- Depth of Top of Borehole {m}
  76.2,                    !- Borehole Length {m}
  0.1143,                  !- Borehole Diameter {m}
  1.4714,                  !- Grout Thermal Conductivity {W/m-K}
  3900000.0,               !- Grout Thermal Heat Capacity {J/m3-K}
  0.389,                   !- Pipe Thermal Conductivity {W/m-K}
  1542000.0,               !- Pipe Thermal Heat Capacity {J/m3-K}
  0.0267,                  !- Pipe Outer Diameter {m}
  0.00243,                 !- Pipe Thickness {m}
  0.047;                   !- U-Tube Distance {m}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  Vertical GHE 4x4 Enhanced Ground Temps,  !- Name
  2.493,                   !- Soil Thermal Conductivity {W/m-K}
  920.0,                   !- Soil Density {kg/m3}
  2712.72,                 !- Soil Specific Heat {J/kg-K}
  13.0,                    !- Average Soil Surface Temperature {C}
  3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
  8.0;                     !- Phase Shift of Minimum Surface Temperature {days}

GroundHeatExchanger:ResponseFactors,
  Vertical GHE 4x4 Enhanced g-functions,  !- Name
  Vertical GHE 4x4 Enhanced Props,  !- GHE:Vertical:Properties Object Name
  16,                      !- Number of Boreholes
  0.0005,                  !- G-Function Reference Ratio {dimensionless}
  -14.583933,              !- g-Function Ln(T/Ts) Value 1
  -1.972435,               !- g-Function g Value 1
  -14.459771,              !- g-Function Ln(T/Ts) Value 2
  -1.918855,               !- g-Function g Value 2
  -14.335609,              !- g-Function Ln(T/Ts) Value 3
  -1.859847,               !- g-Function g Value 3
  -14.211447,              !- g-Function Ln(T/Ts) Value 4
  -1.795084,               !- g-Function g Value 4
  -14.087285,              !- g-Function Ln(T/Ts) Value 5
  -1.724279,               !- g-Function g Value 5
  -13.963123,              !- g-Function Ln(T/Ts) Value 6
  -1.647199,               !- g-Function g Value 6
  -13.838961,              !- g-Function Ln(T/Ts) Value 7
  -1.563689,               !- g-Function g Value 7
  -13.7148,                !- g-Function Ln(T/Ts) Value 8
  -1.473689,               !- g-Function g Value 8
  -13.590638,              !- g-Function Ln(T/Ts) Value 9
  -1.377264,               !- g-Function g Value 9
  -13.466476,              !- g-Function Ln(T/Ts) Value 10
  -1.274618,               !- g-Function g Value 10
  -13.342314,              !- g-Function Ln(T/Ts) Value 11
  -1.166121,               !- g-Function g Value 11
  -13.218152,              !- g-Function Ln(T/Ts) Value 12
  -1.052323,               !- g-Function g Value 12
  -13.09399,               !- g-Function Ln(T/Ts) Value 13
  -0.93396,                !- g-Function g Value 13
  -12.969828,              !- g-Function Ln(T/Ts) Value 14
  -0.811952,               !- g-Function g Value 14
  -12.845666,              !- g-Function Ln(T/Ts) Value 15
  -0.687385,               !- g-Function g Value 15
  -12.721504,              !- g-Function Ln(T/Ts) Value 16
  -0.561478,               !- g-Function g Value 16
  -12.597342,              !- g-Function Ln(T/Ts) Value 17
  -0.435532,               !- g-Function g Value 17
  -12.473181,              !- g-Function Ln(T/Ts) Value 18
  -0.310858,               !- g-Function g Value 18
  -12.349019,              !- g-Function Ln(T/Ts) Value 19
  -0.188706,               !- g-Function g Value 19
  -12.224857,              !- g-Function Ln(T/Ts) Value 20
  -0.070175,               !- g-Function g Value 20
  -12.100695,              !- g-Function Ln(T/Ts) Value 21
  0.043861,                !- g-Function g Value 21
  -11.976533,              !- g-Function Ln(T/Ts) Value 22
  0.152817,                !- g-Function g Value 22
  -11.852371,              !- g-Function Ln(T/Ts) Value 23
  0.256421,                !- g-Function g Value 23
  -11.728209,              !- g-Function Ln(T/Ts) Value 24
  0.354716,                !- g-Function g Value 24
  -11.604047,              !- g-Function Ln(T/Ts) Value 25
  0.448017,                !- g-Function g Value 25
  -11.479885,              !- g-Function Ln(T/Ts) Value 26
  0.536839,                !- g-Function g Value 26
  -11.355724,              !- g-Function Ln(T/Ts) Value 27
  0.621812,                !- g-Function g Value 27
  -11.231562,              !- g-Function Ln(T/Ts) Value 28
  0.703595,                !- g-Function g Value 28
  -11.1074,                !- g-Function Ln(T/Ts) Value 29
  0.782798,                !- g-Function g Value 29
  -10.983238,              !- g-Function Ln(T/Ts) Value 30
  0.859943,                !- g-Function g Value 30
  -10.859076,              !- g-Function Ln(T/Ts) Value 31
  0.935443,                !- g-Function g Value 31
  -10.734914,              !- g-Function Ln(T/Ts) Value 32
  1.009606,                !- g-Function g Value 32
  -10.610752,              !- g-Function Ln(T/Ts) Value 33
  1.082655,                !- g-Function g Value 33
  -10.48659,               !- g-Function Ln(T/Ts) Value 34
  1.154746,                !- g-Function g Value 34
  -10.362428,              !- g-Function Ln(T/Ts) Value 35
  1.225994,                !- g-Function g Value 35
  -10.238267,              !- g-Function Ln(T/Ts) Value 36
  1.296483,                !- g-Function g Value 36
  -10.114105,              !- g-Function Ln(T/Ts) Value 37
  1.366279,                !- g-Function g Value 37
  -9.989943,               !- g-Function Ln(T/Ts) Value 38
  1.435438,                !- g-Function g Value 38
  -9.865781,               !- g-Function Ln(T/Ts) Value 39
  1.504008,                !- g-Function g Value 39
  -9.741619,               !- g-Function Ln(T/Ts) Value 40
  1.572032,                !- g-Function g Value 40
  -9.617457,               !- g-Function Ln(T/Ts) Value 41
  1.639551,                !- g-Function g Value 41
  -9.493295,               !- g-Function Ln(T/Ts) Value 42
  1.706601,                !- g-Function g Value 42
  -9.369133,               !- g-Function Ln(T/Ts) Value 43
  1.773217,                !- g-Function g Value 43
  -9.244971,               !- g-Function Ln(T/Ts) Value 44
  1.839433,                !- g-Function g Value 44
  -9.120809,               !- g-Function Ln(T/Ts) Value 45
  1.905279,                !- g-Function g Value 45
  -8.996648,               !- g-Function Ln(T/Ts) Value 46
  1.970785,                !- g-Function g Value 46
  -8.872486,               !- g-Function Ln(T/Ts) Value 47
  2.035979,                !- g-Function g Value 47
  -8.748324,               !- g-Function Ln(T/Ts) Value 48
  2.100886,                !- g-Function g Value 48
  -8.624162,               !- g-Function Ln(T/Ts) Value 49
  2.16553,                 !- g-Function g Value 49
  -8.5,                    !- g-Function Ln(T/Ts) Value 50
  2.273322,                !- g-Function g Value 50
  -7.8,                    !- g-Function Ln(T/Ts) Value 51
  2.617322,                !- g-Function g Value 51
  -7.2,                    !- g-Function Ln(T/Ts) Value 52
  2.913059,                !- g-Function g Value 52
  -6.5,                    !- g-Function Ln(T/Ts) Value 53
  3.26864,                 !- g-Function g Value 53
  -5.9,                    !- g-Function Ln(T/Ts) Value 54
  3.621175,                !- g-Function g Value 54
  -5.2,                    !- g-Function Ln(T/Ts) Value 55
  4.204635,                !- g-Function g Value 55
  -4.5,                    !- g-Function Ln(T/Ts) Value 56
  5.14688,                 !- g-Function g Value 56
  -3.963,                  !- g-Function Ln(T/Ts) Value 57
  6.107984,                !- g-Function g Value 57
  -3.27,                   !- g-Function Ln(T/Ts) Value 58
  8.107105,                !- g-Function g Value 58
  -2.864,                  !- g-Function Ln(T/Ts) Value 59
  9.553528,                !- g-Function g Value 59
  -2.577,                  !- g-Function Ln(T/Ts) Value 60
  10.698603,               !- g-Function g Value 60
  -2.171,                  !- g-Function Ln(T/Ts) Value 61
  12.437384,               !- g-Function g Value 61
  -1.884,                  !- g-Function Ln(T/Ts) Value 62
  13.725023,               !- g-Function g Value 62
  -1.191,                  !- g-Function Ln(T/Ts) Value 63
  16.779918,               !- g-Function g Value 63
  -0.497,                  !- g-Function Ln(T/Ts) Value 64
  19.625865,               !- g-Function g Value 64
  -0.274,                  !- g-Function Ln(T/Ts) Value 65
  20.41256,                !- g-Function g Value 65
  -0.051,                  !- g-Function Ln(T/Ts) Value 66
  21.131197,               !- g-Function g Value 66
  0.196,                   !- g-Function Ln(T/Ts) Value 67
  21.828993,               !- g-Function g Value 67
  0.419,                   !- g-Function Ln(T/Ts) Value 68
  22.377891,               !- g-Function g Value 68
  0.642,                   !- g-Function Ln(T/Ts) Value 69
  22.849263,               !- g-Function g Value 69
  0.873,                   !- g-Function Ln(T/Ts) Value 70
  23.26174,                !- g-Function g Value 70
  1.112,                   !- g-Function Ln(T/Ts) Value 71
  23.612005,               !- g-Function g Value 71
  1.335,                   !- g-Function Ln(T/Ts) Value 72
  23.874059,               !- g-Function g Value 72
  1.679,                   !- g-Function Ln(T/Ts) Value 73
  24.173325,               !- g-Function g Value 73
  2.028,                   !- g-Function Ln(T/Ts) Value 74
  24.376905,               !- g-Function g Value 74
  2.275,                   !- g-Function Ln(T/Ts) Value 75
  24.476327,               !- g-Function g Value 75
  3.003,                   !- g-Function Ln(T/Ts) Value 76
  24.638697;               !- g-Function g Value 76

!*********** LINE CONFIGURATION: 8 x 8, line, Standard Grout ******************
! The G-function is defined by the following data pairs

GroundHeatExchanger:System,
  Vertical GHE 8x8 Std,    !- Name
  GHE Inlet Node 8x8 Std,  !- Inlet Node Name
  GHE Outlet Node 8x8 Std,  !- Outlet Node Name
  0.00969,                 !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  Vertical GHE 8x8 Std Ground Temps,  !- Undisturbed Ground Temperature Model Name
  2.493,                   !- Ground Thermal Conductivity {W/m-K}
  2495700.0,               !- Ground Thermal Heat Capacity {J/m3-K}
  Vertical GHE 8x8 Std g-functions;  !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  Vertical GHE 8x8 Std Props,  !- Name
  1.0,                     !- Depth of Top of Borehole {m}
  76.2,                    !- Borehole Length {m}
  0.1143,                  !- Borehole Diameter {m}
  0.744,                   !- Grout Thermal Conductivity {W/m-K}
  3900000.0,               !- Grout Thermal Heat Capacity {J/m3-K}
  0.389,                   !- Pipe Thermal Conductivity {W/m-K}
  1542000.0,               !- Pipe Thermal Heat Capacity {J/m3-K}
  0.0267,                  !- Pipe Outer Diameter {m}
  0.00243,                 !- Pipe Thickness {m}
  0.047;                   !- U-Tube Distance {m}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  Vertical GHE 8x8 Std Ground Temps,  !- Name
  2.493,                   !- Soil Thermal Conductivity {W/m-K}
  920.0,                   !- Soil Density {kg/m3}
  2712.72,                 !- Soil Specific Heat {J/kg-K}
  13.0,                    !- Average Soil Surface Temperature {C}
  3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
  8.0;                     !- Phase Shift of Minimum Surface Temperature {days}

GroundHeatExchanger:ResponseFactors,
  Vertical GHE 8x8 Std g-functions,  !- Name
  Vertical GHE 8x8 Std Props,  !- GHE:Vertical:Properties Object Name
  64,                      !- Number of Boreholes
  0.0005,                  !- G-Function Reference Ratio {dimensionless}
  -14.583933,              !- g-Function Ln(T/Ts) Value 1
  -3.258945,               !- g-Function g Value 1
  -14.459771,              !- g-Function Ln(T/Ts) Value 2
  -3.201266,               !- g-Function g Value 2
  -14.335609,              !- g-Function Ln(T/Ts) Value 3
  -3.137149,               !- g-Function g Value 3
  -14.211447,              !- g-Function Ln(T/Ts) Value 4
  -3.066044,               !- g-Function g Value 4
  -14.087285,              !- g-Function Ln(T/Ts) Value 5
  -2.987396,               !- g-Function g Value 5
  -13.963123,              !- g-Function Ln(T/Ts) Value 6
  -2.900662,               !- g-Function g Value 6
  -13.838961,              !- g-Function Ln(T/Ts) Value 7
  -2.805328,               !- g-Function g Value 7
  -13.7148,                !- g-Function Ln(T/Ts) Value 8
  -2.700928,               !- g-Function g Value 8
  -13.590638,              !- g-Function Ln(T/Ts) Value 9
  -2.587074,               !- g-Function g Value 9
  -13.466476,              !- g-Function Ln(T/Ts) Value 10
  -2.463485,               !- g-Function g Value 10
  -13.342314,              !- g-Function Ln(T/Ts) Value 11
  -2.330018,               !- g-Function g Value 11
  -13.218152,              !- g-Function Ln(T/Ts) Value 12
  -2.186711,               !- g-Function g Value 12
  -13.09399,               !- g-Function Ln(T/Ts) Value 13
  -2.033816,               !- g-Function g Value 13
  -12.969828,              !- g-Function Ln(T/Ts) Value 14
  -1.871834,               !- g-Function g Value 14
  -12.845666,              !- g-Function Ln(T/Ts) Value 15
  -1.701555,               !- g-Function g Value 15
  -12.721504,              !- g-Function Ln(T/Ts) Value 16
  -1.52407,                !- g-Function g Value 16
  -12.597342,              !- g-Function Ln(T/Ts) Value 17
  -1.340786,               !- g-Function g Value 17
  -12.473181,              !- g-Function Ln(T/Ts) Value 18
  -1.153409,               !- g-Function g Value 18
  -12.349019,              !- g-Function Ln(T/Ts) Value 19
  -0.96391,                !- g-Function g Value 19
  -12.224857,              !- g-Function Ln(T/Ts) Value 20
  -0.774455,               !- g-Function g Value 20
  -12.100695,              !- g-Function Ln(T/Ts) Value 21
  -0.587314,               !- g-Function g Value 21
  -11.976533,              !- g-Function Ln(T/Ts) Value 22
  -0.404737,               !- g-Function g Value 22
  -11.852371,              !- g-Function Ln(T/Ts) Value 23
  -0.228815,               !- g-Function g Value 23
  -11.728209,              !- g-Function Ln(T/Ts) Value 24
  -0.061337,               !- g-Function g Value 24
  -11.604047,              !- g-Function Ln(T/Ts) Value 25
  0.096338,                !- g-Function g Value 25
  -11.479885,              !- g-Function Ln(T/Ts) Value 26
  0.243375,                !- g-Function g Value 26
  -11.355724,              !- g-Function Ln(T/Ts) Value 27
  0.379509,                !- g-Function g Value 27
  -11.231562,              !- g-Function Ln(T/Ts) Value 28
  0.505025,                !- g-Function g Value 28
  -11.1074,                !- g-Function Ln(T/Ts) Value 29
  0.620671,                !- g-Function g Value 29
  -10.983238,              !- g-Function Ln(T/Ts) Value 30
  0.727536,                !- g-Function g Value 30
  -10.859076,              !- g-Function Ln(T/Ts) Value 31
  0.826882,                !- g-Function g Value 31
  -10.734914,              !- g-Function Ln(T/Ts) Value 32
  0.920004,                !- g-Function g Value 32
  -10.610752,              !- g-Function Ln(T/Ts) Value 33
  1.008099,                !- g-Function g Value 33
  -10.48659,               !- g-Function Ln(T/Ts) Value 34
  1.09219,                 !- g-Function g Value 34
  -10.362428,              !- g-Function Ln(T/Ts) Value 35
  1.173104,                !- g-Function g Value 35
  -10.238267,              !- g-Function Ln(T/Ts) Value 36
  1.251474,                !- g-Function g Value 36
  -10.114105,              !- g-Function Ln(T/Ts) Value 37
  1.327774,                !- g-Function g Value 37
  -9.989943,               !- g-Function Ln(T/Ts) Value 38
  1.402357,                !- g-Function g Value 38
  -9.865781,               !- g-Function Ln(T/Ts) Value 39
  1.475491,                !- g-Function g Value 39
  -9.741619,               !- g-Function Ln(T/Ts) Value 40
  1.54738,                 !- g-Function g Value 40
  -9.617457,               !- g-Function Ln(T/Ts) Value 41
  1.618189,                !- g-Function g Value 41
  -9.493295,               !- g-Function Ln(T/Ts) Value 42
  1.688052,                !- g-Function g Value 42
  -9.369133,               !- g-Function Ln(T/Ts) Value 43
  1.757083,                !- g-Function g Value 43
  -9.244971,               !- g-Function Ln(T/Ts) Value 44
  1.825377,                !- g-Function g Value 44
  -9.120809,               !- g-Function Ln(T/Ts) Value 45
  1.893016,                !- g-Function g Value 45
  -8.996648,               !- g-Function Ln(T/Ts) Value 46
  1.960074,                !- g-Function g Value 46
  -8.872486,               !- g-Function Ln(T/Ts) Value 47
  2.026612,                !- g-Function g Value 47
  -8.748324,               !- g-Function Ln(T/Ts) Value 48
  2.092687,                !- g-Function g Value 48
  -8.624162,               !- g-Function Ln(T/Ts) Value 49
  2.158347,                !- g-Function g Value 49
  -8.5,                    !- g-Function Ln(T/Ts) Value 50
  2.273322,                !- g-Function g Value 50
  -7.8,                    !- g-Function Ln(T/Ts) Value 51
  2.617322,                !- g-Function g Value 51
  -7.2,                    !- g-Function Ln(T/Ts) Value 52
  2.913796,                !- g-Function g Value 52
  -6.5,                    !- g-Function Ln(T/Ts) Value 53
  3.270114,                !- g-Function g Value 53
  -5.9,                    !- g-Function Ln(T/Ts) Value 54
  3.632967,                !- g-Function g Value 54
  -5.2,                    !- g-Function Ln(T/Ts) Value 55
  4.270751,                !- g-Function g Value 55
  -4.5,                    !- g-Function Ln(T/Ts) Value 56
  5.38597,                 !- g-Function g Value 56
  -3.963,                  !- g-Function Ln(T/Ts) Value 57
  6.614535,                !- g-Function g Value 57
  -3.27,                   !- g-Function Ln(T/Ts) Value 58
  9.514729,                !- g-Function g Value 58
  -2.864,                  !- g-Function Ln(T/Ts) Value 59
  11.88443,                !- g-Function g Value 59
  -2.577,                  !- g-Function Ln(T/Ts) Value 60
  13.917405,               !- g-Function g Value 60
  -2.171,                  !- g-Function Ln(T/Ts) Value 61
  17.276215,               !- g-Function g Value 61
  -1.884,                  !- g-Function Ln(T/Ts) Value 62
  19.987269,               !- g-Function g Value 62
  -1.191,                  !- g-Function Ln(T/Ts) Value 63
  27.202388,               !- g-Function g Value 63
  -0.497,                  !- g-Function Ln(T/Ts) Value 64
  34.744246,               !- g-Function g Value 64
  -0.274,                  !- g-Function Ln(T/Ts) Value 65
  36.928229,               !- g-Function g Value 65
  -0.051,                  !- g-Function Ln(T/Ts) Value 66
  38.95061,                !- g-Function g Value 66
  0.196,                   !- g-Function Ln(T/Ts) Value 67
  40.938405,               !- g-Function g Value 67
  0.419,                   !- g-Function Ln(T/Ts) Value 68
  42.516547,               !- g-Function g Value 68
  0.642,                   !- g-Function Ln(T/Ts) Value 69
  43.874104,               !- g-Function g Value 69
  0.873,                   !- g-Function Ln(T/Ts) Value 70
  45.060864,               !- g-Function g Value 70
  1.112,                   !- g-Function Ln(T/Ts) Value 71
  46.062146,               !- g-Function g Value 71
  1.335,                   !- g-Function Ln(T/Ts) Value 72
  46.806423,               !- g-Function g Value 72
  1.679,                   !- g-Function Ln(T/Ts) Value 73
  47.649018,               !- g-Function g Value 73
  2.028,                   !- g-Function Ln(T/Ts) Value 74
  48.21866,                !- g-Function g Value 74
  2.275,                   !- g-Function Ln(T/Ts) Value 75
  48.496086,               !- g-Function g Value 75
  3.003,                   !- g-Function Ln(T/Ts) Value 76
  48.956674;               !- g-Function g Value 76

!******* LINE CONFIGURATION: 8 x 8, line, thermally enhanced Grout ************
! The G-function is defined by the following data pairs

GroundHeatExchanger:System,
  Vertical GHE 8x8 Enhanced,  !- Name
  GHE Inlet Node 8x8 Enhanced,  !- Inlet Node Name
  GHE Outlet Node 8x8 Enhanced,  !- Outlet Node Name
  0.00969,                 !- Design Flow Rate {m3/s}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  Vertical GHE 8x8 Enhanced Ground Temps,  !- Undisturbed Ground Temperature Model Name
  2.493,                   !- Ground Thermal Conductivity {W/m-K}
  2495700.0,               !- Ground Thermal Heat Capacity {J/m3-K}
  Vertical GHE 8x8 Enhanced g-functions;  !- GHE:Vertical:ResponseFactors Object Name

GroundHeatExchanger:Vertical:Properties,
  Vertical GHE 8x8 Enhanced Props,  !- Name
  1.0,                     !- Depth of Top of Borehole {m}
  76.2,                    !- Borehole Length {m}
  0.1143,                  !- Borehole Diameter {m}
  1.4714,                  !- Grout Thermal Conductivity {W/m-K}
  3900000.0,               !- Grout Thermal Heat Capacity {J/m3-K}
  0.389,                   !- Pipe Thermal Conductivity {W/m-K}
  1542000.0,               !- Pipe Thermal Heat Capacity {J/m3-K}
  0.0267,                  !- Pipe Outer Diameter {m}
  0.00243,                 !- Pipe Thickness {m}
  0.047;                   !- U-Tube Distance {m}

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  Vertical GHE 8x8 Enhanced Ground Temps,  !- Name
  2.493,                   !- Soil Thermal Conductivity {W/m-K}
  920.0,                   !- Soil Density {kg/m3}
  2712.72,                 !- Soil Specific Heat {J/kg-K}
  13.0,                    !- Average Soil Surface Temperature {C}
  3.2,                     !- Average Amplitude of Surface Temperature {deltaC}
  8.0;                     !- Phase Shift of Minimum Surface Temperature {days}

GroundHeatExchanger:ResponseFactors,
  Vertical GHE 8x8 Enhanced g-functions,  !- Name
  Vertical GHE 8x8 Enhanced Props,  !- GHE:Vertical:Properties Object Name
  64,                      !- Number of Boreholes
  0.0005,                  !- G-Function Reference Ratio {dimensionless}
  -14.583933,              !- g-Function Ln(T/Ts) Value 1
  -1.972435,               !- g-Function g Value 1
  -14.459771,              !- g-Function Ln(T/Ts) Value 2
  -1.918855,               !- g-Function g Value 2
  -14.335609,              !- g-Function Ln(T/Ts) Value 3
  -1.859847,               !- g-Function g Value 3
  -14.211447,              !- g-Function Ln(T/Ts) Value 4
  -1.795084,               !- g-Function g Value 4
  -14.087285,              !- g-Function Ln(T/Ts) Value 5
  -1.724279,               !- g-Function g Value 5
  -13.963123,              !- g-Function Ln(T/Ts) Value 6
  -1.647199,               !- g-Function g Value 6
  -13.838961,              !- g-Function Ln(T/Ts) Value 7
  -1.563689,               !- g-Function g Value 7
  -13.7148,                !- g-Function Ln(T/Ts) Value 8
  -1.473689,               !- g-Function g Value 8
  -13.590638,              !- g-Function Ln(T/Ts) Value 9
  -1.377264,               !- g-Function g Value 9
  -13.466476,              !- g-Function Ln(T/Ts) Value 10
  -1.274618,               !- g-Function g Value 10
  -13.342314,              !- g-Function Ln(T/Ts) Value 11
  -1.166121,               !- g-Function g Value 11
  -13.218152,              !- g-Function Ln(T/Ts) Value 12
  -1.052323,               !- g-Function g Value 12
  -13.09399,               !- g-Function Ln(T/Ts) Value 13
  -0.93396,                !- g-Function g Value 13
  -12.969828,              !- g-Function Ln(T/Ts) Value 14
  -0.811952,               !- g-Function g Value 14
  -12.845666,              !- g-Function Ln(T/Ts) Value 15
  -0.687385,               !- g-Function g Value 15
  -12.721504,              !- g-Function Ln(T/Ts) Value 16
  -0.561478,               !- g-Function g Value 16
  -12.597342,              !- g-Function Ln(T/Ts) Value 17
  -0.435532,               !- g-Function g Value 17
  -12.473181,              !- g-Function Ln(T/Ts) Value 18
  -0.310858,               !- g-Function g Value 18
  -12.349019,              !- g-Function Ln(T/Ts) Value 19
  -0.188706,               !- g-Function g Value 19
  -12.224857,              !- g-Function Ln(T/Ts) Value 20
  -0.070175,               !- g-Function g Value 20
  -12.100695,              !- g-Function Ln(T/Ts) Value 21
  0.043861,                !- g-Function g Value 21
  -11.976533,              !- g-Function Ln(T/Ts) Value 22
  0.152817,                !- g-Function g Value 22
  -11.852371,              !- g-Function Ln(T/Ts) Value 23
  0.256421,                !- g-Function g Value 23
  -11.728209,              !- g-Function Ln(T/Ts) Value 24
  0.354716,                !- g-Function g Value 24
  -11.604047,              !- g-Function Ln(T/Ts) Value 25
  0.448017,                !- g-Function g Value 25
  -11.479885,              !- g-Function Ln(T/Ts) Value 26
  0.536839,                !- g-Function g Value 26
  -11.355724,              !- g-Function Ln(T/Ts) Value 27
  0.621812,                !- g-Function g Value 27
  -11.231562,              !- g-Function Ln(T/Ts) Value 28
  0.703595,                !- g-Function g Value 28
  -11.1074,                !- g-Function Ln(T/Ts) Value 29
  0.782798,                !- g-Function g Value 29
  -10.983238,              !- g-Function Ln(T/Ts) Value 30
  0.859943,                !- g-Function g Value 30
  -10.859076,              !- g-Function Ln(T/Ts) Value 31
  0.935443,                !- g-Function g Value 31
  -10.734914,              !- g-Function Ln(T/Ts) Value 32
  1.009606,                !- g-Function g Value 32
  -10.610752,              !- g-Function Ln(T/Ts) Value 33
  1.082655,                !- g-Function g Value 33
  -10.48659,               !- g-Function Ln(T/Ts) Value 34
  1.154746,                !- g-Function g Value 34
  -10.362428,              !- g-Function Ln(T/Ts) Value 35
  1.225994,                !- g-Function g Value 35
  -10.238267,              !- g-Function Ln(T/Ts) Value 36
  1.296483,                !- g-Function g Value 36
  -10.114105,              !- g-Function Ln(T/Ts) Value 37
  1.366279,                !- g-Function g Value 37
  -9.989943,               !- g-Function Ln(T/Ts) Value 38
  1.435438,                !- g-Function g Value 38
  -9.865781,               !- g-Function Ln(T/Ts) Value 39
  1.504008,                !- g-Function g Value 39
  -9.741619,               !- g-Function Ln(T/Ts) Value 40
  1.572032,                !- g-Function g Value 40
  -9.617457,               !- g-Function Ln(T/Ts) Value 41
  1.639551,                !- g-Function g Value 41
  -9.493295,               !- g-Function Ln(T/Ts) Value 42
  1.706601,                !- g-Function g Value 42
  -9.369133,               !- g-Function Ln(T/Ts) Value 43
  1.773217,                !- g-Function g Value 43
  -9.244971,               !- g-Function Ln(T/Ts) Value 44
  1.839433,                !- g-Function g Value 44
  -9.120809,               !- g-Function Ln(T/Ts) Value 45
  1.905279,                !- g-Function g Value 45
  -8.996648,               !- g-Function Ln(T/Ts) Value 46
  1.970785,                !- g-Function g Value 46
  -8.872486,               !- g-Function Ln(T/Ts) Value 47
  2.035979,                !- g-Function g Value 47
  -8.748324,               !- g-Function Ln(T/Ts) Value 48
  2.100886,                !- g-Function g Value 48
  -8.624162,               !- g-Function Ln(T/Ts) Value 49
  2.16553,                 !- g-Function g Value 49
  -8.5,                    !- g-Function Ln(T/Ts) Value 50
  2.273322,                !- g-Function g Value 50
  -7.8,                    !- g-Function Ln(T/Ts) Value 51
  2.617322,                !- g-Function g Value 51
  -7.2,                    !- g-Function Ln(T/Ts) Value 52
  2.913796,                !- g-Function g Value 52
  -6.5,                    !- g-Function Ln(T/Ts) Value 53
  3.270114,                !- g-Function g Value 53
  -5.9,                    !- g-Function Ln(T/Ts) Value 54
  3.632967,                !- g-Function g Value 54
  -5.2,                    !- g-Function Ln(T/Ts) Value 55
  4.270751,                !- g-Function g Value 55
  -4.5,                    !- g-Function Ln(T/Ts) Value 56
  5.38597,                 !- g-Function g Value 56
  -3.963,                  !- g-Function Ln(T/Ts) Value 57
  6.614535,                !- g-Function g Value 57
  -3.27,                   !- g-Function Ln(T/Ts) Value 58
  9.514729,                !- g-Function g Value 58
  -2.864,                  !- g-Function Ln(T/Ts) Value 59
  11.88443,                !- g-Function g Value 59
  -2.577,                  !- g-Function Ln(T/Ts) Value 60
  13.917405,               !- g-Function g Value 60
  -2.171,                  !- g-Function Ln(T/Ts) Value 61
  17.276215,               !- g-Function g Value 61
  -1.884,                  !- g-Function Ln(T/Ts) Value 62
  19.987269,               !- g-Function g Value 62
  -1.191,                  !- g-Function Ln(T/Ts) Value 63
  27.202388,               !- g-Function g Value 63
  -0.497,                  !- g-Function Ln(T/Ts) Value 64
  34.744246,               !- g-Function g Value 64
  -0.274,                  !- g-Function Ln(T/Ts) Value 65
  36.928229,               !- g-Function g Value 65
  -0.051,                  !- g-Function Ln(T/Ts) Value 66
  38.95061,                !- g-Function g Value 66
  0.196,                   !- g-Function Ln(T/Ts) Value 67
  40.938405,               !- g-Function g Value 67
  0.419,                   !- g-Function Ln(T/Ts) Value 68
  42.516547,               !- g-Function g Value 68
  0.642,                   !- g-Function Ln(T/Ts) Value 69
  43.874104,               !- g-Function g Value 69
  0.873,                   !- g-Function Ln(T/Ts) Value 70
  45.060864,               !- g-Function g Value 70
  1.112,                   !- g-Function Ln(T/Ts) Value 71
  46.062146,               !- g-Function g Value 71
  1.335,                   !- g-Function Ln(T/Ts) Value 72
  46.806423,               !- g-Function g Value 72
  1.679,                   !- g-Function Ln(T/Ts) Value 73
  47.649018,               !- g-Function g Value 73
  2.028,                   !- g-Function Ln(T/Ts) Value 74
  48.21866,                !- g-Function g Value 74
  2.275,                   !- g-Function Ln(T/Ts) Value 75
  48.496086,               !- g-Function g Value 75
  3.003,                   !- g-Function Ln(T/Ts) Value 76
  48.956674;               !- g-Function g Value 76
