!===============================================================================
! RefrigerationCasesSetNumberOne.idf
!
! This dataset includes object types for Refrigeration:Case .
!
! Comments before each refrigeration:case object include the manufacturer's model number
!    and assumptions about the fan, lights, defrost etc.
!
! The user must ensure that the case names used in the idf file are UNIQUE
!   and must supply the correct zone name.
!
! The user must also supply any required correction curves or schedules.
! The defrost and drip-down schedule names included here indicate the frequency
!   and duration required. The user must ensure that schedules are provided
!   that meet these needs and that are diversified so that many cases don't
!   start their defrost cycles at the same time.
!
! Please see the example cases for supermarkets to see how these case objects are included
!   with the rest of a supermarket refrigeration system.
!
! An expansion of this database to include other manufacturers' refrigerated cases is in
!   preparation and will be included in the fall 2010 EnergyPlus release.
!   If you need these input data before that time, please email frickeba@ornl.gov
! If you find errors in this database, please notify frickeba@ornl.gov
!
! Credit goes to Ian Doebber at National Renewable Energy Laboratory for developing
!   the software tool that helps prepare these input files from a summary excel data sheet.
!
! All the refrigerated cases included in this database are listed here and are followed
!    by an example Refrigeration:CaseAndWalkInList object.
!
!
!  Multi-Deck Dairy/Deli Merchandiser with Synergy-E 1,
!  Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E,
!  Multi-Deck Deli back ,
!  Single Deck Club Case Merchandiser 1,
!  Single Deck Club Merchandiser,
!  Single Deck Club Case Merchandiser 2,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 1,
!  Multi-Deck Dairy/Deli Merchandiser with Synergy-E 2,
!  Multi Deck Frozen Food Merchandiser 1,
!  Multi Deck Frozen Food Merchandiser 2,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 2,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 1,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 2,
!  International Style Service Deli/Meat/Seafood Merchandiser 3,
!  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser 1,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Multi-Deck Deli/Meat End Cap Merchandiser 1,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 1,
!  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 4,
!  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E 1,
!  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E 2,
!  Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,
!  Multi-Deck Deli/Meat End Cap Merchandiser 2,
!  Multi-Deck Bulk Produce End Cap Merchandiser,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 3,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 4,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 5,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 6,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 7,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 8,
!  Wide Island Multi-Deck Produce Merchandiser,
!  Wide Island Multi-Deck Produce Merchandiser 2,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 2,
!  Multi-Deck Dairy/Deli/Produce Merchandiser 2,
!  Multi-Deck Dairy/Deli/Produce Merchandiser 3,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 3,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 9,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 10,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 11,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 12,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 13,
!  Wide Island Multi-Deck Deli/Meat Merchandiser 14,
!  Multi-Deck Dairy/Deli/Produce Merchandiser 4,
!  Multi-Deck Dairy/Deli/Produce Merchandiser 5,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 4,
!  Multi-Deck Merchandiser with Synergy-E 1,
!  Multi-Deck Merchandiser with Synergy-E 2,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 5,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 6,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 7,
!  High Multi-Deck Merchandiser with Synergy-E 1,
!  High Multi-Deck Merchandiser with Synergy-E 2,
!  High Multi-Deck Produce/Dairy/Deli Merchandiser ,
!  High Multi-Deck Produce/Dairy/Deli Merchandiser ,
!  High Multi-Deck Produce/Dairy/Deli Merchandiser ,
!  Multi-Deck Read Load Merchandiser with Synergy-E,
!  Multi-Deck Rear Load Dairy Merchandiser 1,
!  Multi-Deck Rear Load Dairy Merchandiser 2,
!  High Multi-Deck Rear Load Dairy Merchandiser 1,
!  High Multi-Deck Rear Load Dairy Merchandiser 2,
!  Multi Deck Merchandiser with Synergy-E,
!  Multi-Deck Deli/Meat Merchandiser 1,
!  High Multi-Deck  Merchandiser with Synergy-E,
!  Multi-Deck Rear Load Deli/Meat Merchandiser,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 8,
!  Multi-Deck Frozen Food Merchandiser 1,
!  Multi-Deck Frozen Food Merchandiser 2,
!  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E 1,
!  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E 2,
!  Multi-Deck Produce/Dairy/Deli Merchandiser 9,
!  Full Service Bakery Merchandiser,
!  Full Service Flat Glass Bakery Merchandiser,
!  Self Service Bakery/Deli Merchandiser 1,
!  Self Service Bakery/Deli Merchandiser 2,
!  Self Service Bakery/Deli Merchandiser 3,
!  Self Service Deli/Cheese Merchandiser 1,
!  Self Service Deli/Cheese Merchandiser 2,
!  Single Deck Deli/Meat End Cap Merchandiser,
!  Single Deck Buck Produce End Cap Merchandiser,
!  American Style Vertical Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser,
!  Multi-Deck Deli/Meat Merchandiser 2,
!  Multi-Deck Deli/Meat Merchandiser 3,
!  Multi-Deck Merchandiser with Synergy-E 3,
!  Multi-Deck Merchandiser with Synergy-E 4,
!  High Multi-Deck Deli/Meat Merchandiser 1,
!  High Multi-Deck Deli/Meat Merchandiser 2,
!  Multi-Deck Produce Merchandiser 1,
!  Multi-Deck Produce Merchandiser 2,
!  High Multi-Deck Merchandiser with Synergy-E 3,
!  High Multi-Deck Merchandiser with Synergy-E 4,
!  High Multi-Deck Merchandiser with Synergy-E 5,
!  High Multi-Deck Merchandiser with Synergy-E 6,
!  Wide Island Deli/Meat Merchandiser 1,
!  Wide Island Deli/Meat Merchandiser 2,
!  Wide Island Deli/Meat Merchandiser 3,
!  Wide Island Deli/Meat Merchandiser 4,
!  Wide Island Deli/Meat Merchandiser 5,
!  Wide Island Deli/Meat Merchandiser 6,
!  Wide Island Bulk Produce Merchandiser 1,
!  Wide Island Bulk Produce Merchandiser 2,
!  Wide Island Bulk Produce Merchandiser 3,
!  Island Frozen Food Merchandiser,
!  Island Frozen Food Merchandiser,
!  Flat Glass Service Deli Merchandiser,
!  Flat Glass Service Deli Gravity Coil Merchandiser,
!  Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E,
!  Single-Deck Deli/Meat/Seafood Merchandiser,
!  Single-Deck Deli/Meat/Seafood Merchandiser,
!  Single Deck Frozen Meat Merchandiser,
!  Single Deck Frozen Food/Ice Cream Merchandiser 1,
!  Single Deck Frozen Food/Ice Cream Merchandiser 2,
!  Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Narrow Multi Deck Deli Meat End Cap Merchandiser,
!  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 1,
!  Narrow Multi-Deck Deli/Meat End Cap Merchandiser,
!  Narrow Multi Deck Bulk Produce End Cap Merchandiser,
!  Narrow Island Multi Deck Deli/Meat Merchandiser 1,
!  Narrow Island Multi Deck Deli/Meat Merchandiser 2,
!  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 2,
!  Multi-Deck Self Service Hot Foods Merchandiser,
!  Narrow Multi Deck Produce/Dairy/Deli Merchandiser 1,
!  Narrow Multi Deck Produce/Dairy/Deli Merchandiser 2,
!  Narrow Multi Deck Produce/Dairy/Deli Merchandiser 3,
!  High Narrow Multi-Deck Merchandiser with Synergy-E 1,
!  High Narrow Multi-Deck Merchandiser with Synergy-E 2,
!  High Narrow Multi-Deck Produce/Dairy Merchandiser 1,
!  High Narrow Multi-Deck Produce/Dairy Merchandiser 2,
!  Narrow Multi-Deck Deli End Cap Merchandiser,
!  Narrow Multi-Deck Produce Merchandiser 1,
!  Narrow Multi-Deck Produce/Dairy/Deli Merchandiser,
!  Narrow Single Deck Frozen Meat End Cap Merchandiser,
!  Narrow Multi-Deck Deli/Meat Merchandiser 1,
!  Narrow Multi-Deck Deli/Meat Merchandiser 2,
!  High Narrow Multi-Deck Deli/Meat Merchandiser 1,
!  High Narrow Multi-Deck Deli/Meat Merchandiser 2,
!  Narrow Multi-Deck Produce Merchandiser 2,
!  Narrow Multi-Deck Produce Merchandiser 3,
!  High Narrow Multi-Deck Produce Merchandiser 1,
!  High Narrow Multi-Deck Produce Merchandiser 2,
!  Narrow Island Deli/Meat Merchandiser, double Wraparound end,
!  Narrow Island Deli/Meat Merchandiser, double Wraparound end,
!  Narrow Island Bulk Produce Merchandiser 1,
!  Narrow Island Bulk Produce Merchandiser 2,
!  Narrow Island Bulk Produce Merchandiser 3,
!  Narrow Island Frozen Food/Ice Cream Merchandiser 1,
!  Narrow Island Frozen Food/Ice Cream Merchandiser 2,
!  Narrow Island Frozen Food/Ice Cream Merchandiser 3,
!  Narrow Island Frozen Food Merchandiser,
!  Narrow Single Deck Frozen Meat Merchandiser,
!  Multi Deck Dairy Merchandiser,
!  Narrow Multi Deck Deli Merchandiser,
!  Multi Deck Utility Merchandiser,
!  Narrow Single Deck Produce Merchandiser,
!  Narrow Glass Door Reach In Beverage Merchandiser 1,
!  Narrow Glass Door Reach In Beverage Merchandiser 2,
!  High Narrow Glass Door Reach-in Beverage Merchandiser 1,
!  High Narrow Glass Door Reach-in Beverage Merchandiser 2,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food 1,
!  Narrow Glass Door Reach in Back-to-Back Frozen Food/Ice Cream Merchandiser: Ice Cream 1,
!  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food,
!  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food 2,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream,
!  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser 1,
!  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser 2,
!  High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser,
!  Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,
!  Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,
!  Narrow Multi-Deck Dome Deli Merchandiser,
!  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser 1,
!  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser 2,
!  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser 3,
!  Single Deck Produce Merchandiser 1,
!  Single Deck Produce Merchandiser 2,
!  Single Deck Produce Merchandiser 3,
!  Single Deck Produce Merchandiser 4,
!  Glass Door Reach-in Beverage Merchandiser 1,
!  Glass Door Reach-in Beverage Merchandiser 2,
!  High Glass Door Reach-in Beverage Merchandiser 1,
!  High Glass Door Reach-in Beverage Merchandiser 2,
!  Glass Door Reach-in Rear Load Beverage Merchandiser,
!  Roll in Rear Load Merchandiser with Synergy-E,
!  Roll in Rear Load Dairy Merchandiser,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 1,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 2,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 3,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 4,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 5,
!  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 6,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 1,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 2,
!  Single Deck: Wood Clad Merchandiser for Medium Temp Application 1,
!  Single Deck: Wood Clad Merchandiser for Medium Temp Application 2,
!  American Style Curved Glass Service Deli Merchandiser,
!  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser 1,
!  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser 2,
!  American Style Glass Service Deli Merchandiser 1,
!  American Style Glass Service Deli Merchandiser 2,
!  American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser,
!  International Style Service Deli/Seafood Merchandiser,
!  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser 2,
!  International Style Single Deck Deli Seafood Merchandiser,
!  American Style Vertical Glass Service Deli Merchandiser,
!  American Style Flat Glass Service Frozen Food Merchandiser,
!  Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser,
!  Wide Multi-Deck Produce/Dairy/Deli Merchandiser 1,
!  Wide Multi-Deck Produce/Dairy/Deli Merchandiser 2,
!  Wide Island End Cap Frozen Food/Ice Cream Merchandiser 1,
!  Wide Island End Cap Frozen Food/Ice Cream Merchandiser 2,
!  Wide Island End Cap Frozen Food/Ice Cream Merchandiser 3,
!  Wide High Multi-Deck Produce Merchandiser 1,
!  Wide High Multi-Deck Produce Merchandiser 2,
!  Wide Island Frozen Food/Ice Cream Merchandiser 1,
!  Wide Island Frozen Food/Ice Cream Merchandiser 2,
!  Wide Island Frozen Food/Ice Cream Merchandiser 3,
!  Wide Single Deck Produce Merchandiser 1,
!  Wide Single Deck Produce Merchandiser 2,
!  Wide Single Deck Produce Merchandiser 3,
!  Wide Single Deck Produce Merchandiser 4,
!  Wide International Style Service Deli/Seafood Merchandiser,
!  Wide International Style Single Deck Deli/Seafood Merchandiser,
!  Single Deck Frozen Food Merchandiser 1,
!  Single Deck Frozen Food Merchandiser 2,
!  Wide Single Deck Frozen Food Merchandiser,
!  Full Service Flat Glass Deli Merchandiser,
!  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser 1,
!  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser 2,
!  Glass Door Reach-in Beverage Merchandiser 3,
!  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food 3,
!  Narrow Glass Door Reach in Back-to-Back Frozen Food/Ice Cream Merchandiser: Ice Cream 2,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 3,
!  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 4
!  Single Deck, Wood Clad Merchandiser for Medium Temp Application,
!  Single Deck, Wood Clad Merchandiser for Medium Temp Application,
!  55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser,
!  C2LGE MultiDeck 3 display levels,
!  Convertible Island End. Low Profile Multi-Deck,
!  Unitized Convertible Island. Low Profile Multi-Deck 1,
!  Convertible Island. Low Profile Multi-Deck 1,
!  Unitized Convertible Island. Low Profile Multi-Deck 2,
!  Unitized Convertible Island. Low Profile Multi-Deck 3,
!  Unitized Convertible Island. Low Profile Multi-Deck 4,
!  Unitized Convertible Island. Low Profile Multi-Deck 5,
!  Convertible Island. Low Profile Multi-Deck 2,
!  Self-Serve, Three-Level Display With Extended Canopy,
!  Self-Serve, Four-Level Display With Extended Canopy 1,
!  Self-Serve, Four-Level Display With Extended Canopy 2,
!  ED1 Impact Service Merchandiser with curved hinged glass, 1 display level 1,
!  ED1 Impact Service Merchandiser with curved hinged glass, 1 display level 2,
!  EDS1 Impact self service glass, 1 display level,
!  E1 Self Service, Single Deck Display for Deli, Cheese and Salads,
!  E1S Self Service, Single Deck Display for Deli, Cheese and Salads,
!  E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice 1,
!  E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice 2,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza 1,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza 2,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza 3,
!  E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza 4,
!  E3 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice,
!  Self Serve, Multi-Deck Display Merchandiser 1,
!  Self Serve, Multi-Deck Display Merchandiser 2,
!  ES1 Single-Deck, Curved Glass Service Case with 1 display level,
!  ES1S Single-Deck, Straight glass Service Case with one display level,
!  ESBD Curved glass case for deli with blower coil and one display level with optional shelves,
!  ESBDHV High Volume Curved Glass, Blower Coil Service Case for Deli with 3 display levels,
!  ESBDS Straight glass service case for deli with blower coil and one display level with optional 2 shelves,
!  ESGM Curved Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESGMS Straight Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESGMVS Vertical hinged glass service case for Deli with Gravity Coil_single display level,
!  ESGS Curved Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESGSS Straight Glass, Gravity Coil Service Case for Meat and Seafood,
!  ESBDVS Straight hinged glass service case for Deli with Blower Coil_1 display level with optional shelves,
!  B1X Bulk,Sinlge Decked, Extended Depth, Glass Front,
!  B3XC Bulk Multi-Deck Convertible Merchandiser 1,
!  B3XC Bulk Multi-Deck Convertible Merchandiser 2,
!  B4-XE Four-Deck High Volume Bulk Convertible Merchandiser,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 1,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 2,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 3,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 4,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 5,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 6,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 7,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 8,
!  C2X Low-Profile, Multi-Deck Convertible Merchandiser 9,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 1,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 2,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 3,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 4,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 5,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 6,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 7,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 8,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 9,
!  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 10,
!  C3X Multi-Deck Convertible Merchandiser with four display levels 1,
!  C3X Multi-Deck Convertible Merchandiser with four display levels 2,
!  C4X Multi-Deck Convertible Merchandiser 1,
!  C4X Multi-Deck Convertible Merchandiser 2,
!  C4X Multi-Deck Convertible Merchandiser 3,
!  C5X Multi-Deck Convertible Merchandiser 1,
!  C5X Multi-Deck Convertible Merchandiser 2,
!  C5X Multi-Deck Convertible Merchandiser 3,
!  C5X Multi-Deck Convertible Merchandiser 4,
!  C5X Multi-Deck Convertible Merchandiser 5,
!  C5X Multi-Deck Convertible Merchandiser 6,
!  C5X Multi-Deck Convertible Merchandiser 7,
!  C5X Multi-Deck Convertible Merchandiser 8,
!  C5X Multi-Deck Convertible Merchandiser 9,
!  C5X Multi-Deck Convertible Merchandiser 10,
!  C5X Multi-Deck Convertible Merchandiser 11,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 1,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 2,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 3,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 4,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 5,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 6,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 7,
!  C6X High Capacity: Multi-Deck Convertible Merchandiser 8,
!  C6XLRE High Capacity: Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli,
!  D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser,
!  D5X-E Multi-Deck Dairy/Deli Merchandiser,
!  D5X-EP Multi-Deck Dairy/Deli Merchandiser 1,
!  D5X-EP Multi-Deck Dairy/Deli Merchandiser 2,
!  D5X-HE Multi-Deck Dairy/Deli Merchandiser,
!  D5X Multi-Deck Dairy/Deli Merchandiser,
!  D5X-LE Multi-Deck Dairy/Deli Merchandiser,
!  D5X-LEP Multi-Deck Dairy/Deli Merchandiser 1,
!  D5X-LEP Multi-Deck Dairy/Deli Merchandiser 2,
!  D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front,
!  D5XRRI Rear Roll-IN Dairy Merchandiser,
!  D5XRRIS Rear Roll-IN Dairy Merchandiser,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 1,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 2,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 3,
!  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 4,
!  D6X-ULEP Ultra Low Front Dairy Merchandiser,
!  F Single Deck Wall Model Merchandiser  with solid front for Frozen Food,
!  F Single Deck Wall Model Merchandiser  with solid front for Ice Cream,
!  F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products,
!  FI Intermediate Island Merchandiser with solid walls for Frozen Food,
!  F2XLG Low Temperature: Multi-Deck Merchandiser for Frozen Seafood and Meat,
!  F6 Low Temperature: Multi-Deck Open Merchandiser,
!  F6L Low Temperature: Multi-Deck Open Merchandiser,
!  FG Single Deck Wall Model Merchandiser with glass front for Frozen Food,
!  FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream ,
!  FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products,
!  FIG Intermediate Island Merchandiser with glass walls for Frozen Food,
!  FL5NX Excel Multi-Deck: Narrow Footprint Floral Merchandiser,
!  FN Narrow Island display with solid walls for Frozen Food,
!  FN Narrow Island display with solid walls for Ice Cream,
!  FN Narrow Island display with solid walls for medium temperature,
!  FNG Narrow Glass Sided Island Merchandiser for Frozen,
!  FNG Narrow Glass Sided Island Merchandiser for Ice Cream,
!  FNG Narrow Glass Sided Island Merchandiser for Medium Temperature,
!  FW Wide Island Display with Solid Walls for Frozen Food,
!  FW Wide Island Display with Solid Walls for Ice Cream,
!  FW Wide Island Display with Solid Walls for Medium Temperature;
!Example CaseAndWalkInList object
! The objects and syntax in this dataset comply with EnergyPlus, Version 8.4.0 and above, unless otherwise noted.

Refrigeration:CaseAndWalkInList,
  NameofCaseList,          !- Name
  Multi-Deck Dairy/Deli Merchandiser with Synergy-E 1,  !- Case or WalkIn 1 Name
  Multi-Deck Dairy/Deli Merchandiser with Synergy-E 2,  !- Case or WalkIn 2 Name
  Multi-Deck Deli back,    !- Case or WalkIn 3 Name
  Single Deck Club Case Merchandiser 1,  !- Case or WalkIn 4 Name
  Single Deck Club Case Merchandiser 2,  !- Case or WalkIn 5 Name
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 1,  !- Case or WalkIn 6 Name
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 2,  !- Case or WalkIn 7 Name
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 3,  !- Case or WalkIn 8 Name
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 4,  !- Case or WalkIn 9 Name
  Multi Deck Frozen Food Merchandiser 1,  !- Case or WalkIn 10 Name
  Multi Deck Frozen Food Merchandiser 2,  !- Case or WalkIn 11 Name
  Wide Island Multi-Deck Deli/Meat Merchandiser,  !- Case or WalkIn 12 Name
  International Style Service Deli/Meat/Seafood Merchandiser;  !- Case or WalkIn 13 Name

!- Multi-Deck Dairy/Deli Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix 6DMLH-NRG served by the Medium Temperature .
!- NOTES : Data sheet 11/09
!- Lighting Notes : Assume Florescent lighting; 5 rows. LED as low as 3W/ft/row
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli Merchandiser with Synergy-E 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1394.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.33,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  27.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  27.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix 6DMLHR-NRG served by the Medium Temperature .
!- NOTES : Data sheet 11/09
!- Lighting Notes : Assume Florescent lighting; 5 rows. LED as low as 3W/ft/row
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Dairy/Deli Merchandiser with Synergy-E,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1442.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  3.33,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  27.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  27.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Deli back  is a Doored Case based on Hill Phoenix BB served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : max lighting 42 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli back,    !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1240.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.61,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  35.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  114.8,                   !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Club Case Merchandiser is a Doored Case based on Hill Phoenix CUBN served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : One light level offered; 1 row
!- Fan Notes : High Efficiency Fans are not applicable for the model
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Club Case Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  625.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  23.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  27.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  27.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay20MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay27MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Club Merchandiser is a Doored Case based on Hill Phoenix CUBW served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : One light level offered; 1 row
!- Fan Notes : High Efficiency Fans are not applicable for the model
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Club Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  625.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  23.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  27.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  27.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay20MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay27MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Club Case Merchandiser is a Doored Case based on Hill Phoenix MPC served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 5.7 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Club Case Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  562.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix  O2.5UM with Plexi Dome served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Assume Florescent lighting; 2 rows. Max lighting 42 W/ft.
!- Fan Notes : Standard fans 10W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  911.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.7,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.7,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.8,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix  O2.5UM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Assume Florescent lighting; 2 rows. Max lighting 42 W/ft.
!- Fan Notes : Standard fans 10W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli Merchandiser with Synergy-E 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1257.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.7,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.7,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.8,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O2.75MZD  F served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes :
!- Fan Notes : Standard fans 6.4 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Frozen Food Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  912.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -16.94,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  108.3,                   !- Standard Case Fan Power per Unit Length {W/m}
  108.3,                   !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  183.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  71.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1747.0,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay59MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O2.75MZD MT served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes :
!- Fan Notes : Standard fans 6.4 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Frozen Food Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  596.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  108.3,                   !- Standard Case Fan Power per Unit Length {W/m}
  108.3,                   !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  183.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  71.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1747.0,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O2.75UM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows of lights; max lighting 28 W/ft
!- Fan Notes : Standard fan 11.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  916.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  46.4,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix 02IM Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lights 14.3 W/ft
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1137.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix 02IM Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lights 14.3 W/ft
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1059.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- International Style Service Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill phoenix O2SI served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : Max lights 21 W/ft
!- Fan Notes : Rate based on standard
!- Defrost Notes :

Refrigeration:Case,
  International Style Service Deli/Meat/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  488.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.39,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  53.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- International Style Flat Glass Service Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O2SIF served by the Medium Temperature .
!- NOTES : Data sheet 03/08
!- Lighting Notes : Max lights 21 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  488.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -1.39,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  48.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O2UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows of lights; max lights 21 W/ft
!- Fan Notes : Standard fans 10W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  911.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix O3.5EM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting 220 W per case; ~30 W/ft
!- Fan Notes : Standard fans are 60 W/case; 8.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat End Cap Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1057.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.2,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  19.7,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  101.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  287.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O3.5UD served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : assume 3 rows; max lights 28 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1161.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix O3.5UM served by the Medium Temperature .
!- NOTES : Case Listed Btu/hr/ft indicates unlighted shelves.
!- Lighting Notes : assume 3 rows; max lights 35 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1161.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  14.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O3.75UM-NRG Dairy/Deli/Produce served by the Medium Temperature .
!- NOTES : data sheet 10/10
!- Lighting Notes : assume 3 rows; led lights as low as 3W/row/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  894.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O3.75UM-NRG Meat served by the Medium Temperature .
!- NOTES : data sheet 10/10
!- Lighting Notes : assume 3 rows; led lights as low as 3W/row/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce/Meat Merchandiser with Synergy-E 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  884.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3EIF Island End Cap served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Max lighting 72 W per case; ~10 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  355.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.1,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  9.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  2.3,                     !- Operating Case Fan Power per Unit Length {W/m}
  7.5,                     !- Standard Case Lighting Power per Unit Length {W/m}
  7.5,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix O3EM served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : typical lighting at 44 W per row; 3 rows; max lighting 176 W/row
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat End Cap Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  840.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.2,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  6.3,                     !- Standard Case Fan Power per Unit Length {W/m}
  6.3,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  59.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  101.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  287.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Bulk Produce End Cap Merchandiser is a Doored Case based on Hill Phoenix 03EP served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Bulk Produce End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  316.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.2,                     !- Case Length {m}
  5.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  4.1,                     !- Standard Case Fan Power per Unit Length {W/m}
  4.1,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  358.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched2PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IM Double Wrap Around End Meat served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 30 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1400.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  149.1,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IM Double Wrap Around End Deli served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 30 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1275.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  149.1,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMB Single Wrap Around End Meat served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 20.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1400.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  100.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  41.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMB Single Wrap Around End Deli served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 20.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1275.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  100.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  41.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  738.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMBB Double Joint Around End Meat served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 7,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1179.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  90.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  44.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O3IMBB Double Joint Around End Deli served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting shown here is 'max' lighting in rating
!- Fan Notes : Standard fans 22.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 8,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1137.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  90.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  44.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix O3IPB Wide Island Single Wrap Around End served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting is 55.4 W/ft
!- Fan Notes : Standard fans 11.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Produce Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  871.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  37.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  524.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix O3IP Wide Island Double Wrap Around End served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting is 64.9 W/ft
!- Fan Notes : Standard fans 11.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  871.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  37.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  524.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O3UD served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 3 rows lighting; max lighting is 21 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  921.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O3UM-NRG Dairy/Deli/Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting is 28 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  721.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  9.6,                     !- Standard Case Fan Power per Unit Length {W/m}
  9.6,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched6PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O3UM-NRG Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting is 28 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  736.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  9.6,                     !- Standard Case Fan Power per Unit Length {W/m}
  9.6,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay46MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O3UM served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting is 28 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  921.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4ID Double Wrap Around End Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 61 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 9,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1880.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  16.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4ID Double Wrap Around End Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 61 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 10,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1736.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  16.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDB Single Wrap Around End Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 55 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 11,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1880.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  41.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDB Single Wrap Around End Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 55 W/ft
!- Fan Notes : Standard fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 12,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1736.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  41.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDBB Double Joint End Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 60 W/ft
!- Fan Notes : Standard fans 23 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 13,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1593.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  17.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  17.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  44.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O4IDBB Double Joint End Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : max lighting 60 W/ft
!- Fan Notes : Standard fans 23 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Multi-Deck Deli/Meat Merchandiser 14,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1491.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  17.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  17.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  44.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O4UM-NRG Dairy/Deli/Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09
!- Lighting Notes : 3 rows lighting; max lighting is 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  894.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.39,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce Merchandiser is a Doored Case based on Hill Phoenix O4UM-NRG Meat served by the Medium Temperature .
!- NOTES : Data sheet 09/09
!- Lighting Notes : 3 rows lighting; max lighting is 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  884.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -2.22,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix 04UM  served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 3 rows; max lighting 35 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1315.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  14.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DM-NRG Dairy/Deli/Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; Standard; Capacity 1105 BTU/h/ft for 2.5 " ext.; 1080 for 5" ext; 1060 for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1096.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DM-NRG Beverage/Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; Standard; Capacity 895 BTU/h/ft for 2.5 " ext.; 870 for 5" ext; 850 for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  894.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched3PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5DM Deli served by the Medium Temperature .
!- NOTES : Data sheet 12/09; rating given for 2.5" ext; rating of 1418 BTU/h/ft for 5" ext; rating of 1388 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; LED lights available as low as 3 W/ft/row
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1402.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5DM Dairy Cut Produce  served by the Medium Temperature .
!- NOTES : Data sheet 12/09; rating given for stnadard dairy; rating of 1319 BUT/h/ft for 2.5" ext; rating of 1289 BTU/h/ft for 5" ext; rating of 1258 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; LED lights available as low as 3 W/ft/row
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1305.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.72,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5DM Beverage  Buck Produce served by the Medium Temperature .
!- NOTES : Data sheet 12/09; rating given for stnadard dairy; rating of 1338 BUT/h/ft for 2.5" ext; rating of 1308 BTU/h/ft for 5" ext; rating of 1278 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; LED lights available as low as 3 W/ft/row
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 7,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1325.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  6.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDripSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DMH-NRG Dairy/Deli/Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1340 BUT/h/ft for 2.5" ext; rating of 1315 BTU/h/ft for 5" ext; rating of 1295 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1322.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DMH-NRG Beverage/Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1130 BUT/h/ft for 2.5" ext; rating of 1105 BTU/h/ft for 5" ext; rating of 1085 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1120.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Produce/Dairy/Deli Merchandiser  is a Doored Case based on Hill Phoenix O5DMH Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for 2.5" ext; rating of 1450 BTU/h/ft for 5" ext; rating of 1420 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 12.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Produce/Dairy/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1442.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Produce/Dairy/Deli Merchandiser  is a Doored Case based on Hill Phoenix O5DMH Dairy Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for stnadard dairy; rating of 1380 BUT/h/ft for 2.5" ext; rating of 1350 BTU/h/ft for 5" ext; rating of 1320 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 12.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Produce/Dairy/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1379.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Produce/Dairy/Deli Merchandiser  is a Doored Case based on Hill Phoenix O5DMH Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for stnadard dairy; rating of 1335 BUT/h/ft for 2.5" ext; rating of 1306 BTU/h/ft for 5" ext; rating of 1277 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 12.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Produce/Dairy/Deli Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1322.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  6.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Read Load Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5DR-NRG Dairy served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for stnadard dairy; rating of 1190 BUT/h/ft for 2.5" ext; rating of 1165 BTU/h/ft for 5" ext; rating of 1145 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Read Load Merchandiser with Synergy-E,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1178.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  27.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  27.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DR Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy and for 2.5" ext; rating of 1333 BTU/h/ft for 5" ext; rating of 1305 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Load Dairy Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1328.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  4.17,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  52.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  52.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DR Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for 2.5" ext; rating of 1269 BTU/h/ft for 5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Load Dairy Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1252.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  52.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  52.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DHR Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy and for 2.5" ext; rating of 1373 BTU/h/ft for 5" ext; rating of 1344 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Rear Load Dairy Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1368.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  4.17,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  52.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  52.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix O5DHR Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for 2.5" ext; rating of 1307 BTU/h/ft for 5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes : Standard fans 22 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Rear Load Dairy Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1289.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  52.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  52.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay39MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5M-NRG Fresh Meat served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Merchandiser with Synergy-E,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1384.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O5M Fresh Meat served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1615.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  126.3,                   !- Standard Case Fan Power per Unit Length {W/m}
  126.3,                   !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck  Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix O5MH-NRG Fresh Meat served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck  Merchandiser with Synergy-E,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1384.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Rear Load Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix O5MR served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 35 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Rear Load Deli/Meat Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1526.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  52.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  52.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O5UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 42 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 8,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1325.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  14.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O5Z 22''Front served by the Low Temperature .
!- NOTES : data sheet 08/09
!- Lighting Notes : 5 rows lights; max lighting 21 W/ft
!- Fan Notes : Installed high efficiency fans
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Frozen Food Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1802.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -19.17,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  141.6,                   !- Standard Case Fan Power per Unit Length {W/m}
  62.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  139.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  2620.8,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay34MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay48MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Frozen Food Merchandiser is a Doored Case based on Hill Phoenix O5Z 28''Front served by the Low Temperature .
!- NOTES : data sheet 08/09
!- Lighting Notes : 5 rows lights; max lighting 21 W/ft
!- Fan Notes : Installed high efficiency fans
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Frozen Food Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1769.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -17.78,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  141.6,                   !- Standard Case Fan Power per Unit Length {W/m}
  62.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  139.7,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  2620.8,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay34MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay48MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E is a Doored Case based on Hill Phoenix O6UM-NRG Dairy/Deli Produce served by the Medium Temperature .
!- NOTES : data sheet 09/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1029.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E is a Doored Case based on Hill Phoenix O6UM-NRG Meat served by the Medium Temperature .
!- NOTES : data sheet 09/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Dairy/Deli/Produce Merchandiser with Synergy E 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1023.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix O6UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Deli Merchandiser 9,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1224.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  2.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  2.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Full Service Bakery Merchandiser is a Doored Case based on Hill Phoenix OB served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : ? rows lights; max lighting 21 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Full Service Bakery Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  625.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  33.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  147.4,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay52MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Full Service Flat Glass Bakery Merchandiser is a Doored Case based on Hill Phoenix OBIF served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows lights; max lighting 39 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Full Service Flat Glass Bakery Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  625.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.5,                     !- Case Length {m}
  1.81,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  111.5,                   !- Standard Case Lighting Power per Unit Length {W/m}
  111.5,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Self Service Bakery/Deli Merchandiser is a Doored Case based on Hill Phoenix OBO served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : ? rows lights; max lighting 32 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Self Service Bakery/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1105.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  83.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
  105.0,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay52MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Self Service Bakery/Deli Merchandiser is a Doored Case based on Hill Phoenix OBOL Bakery served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : max 1 row; max lighting 14 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Self Service Bakery/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  433.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  27.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay52MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Self Service Bakery/Deli Merchandiser is a Doored Case based on Hill Phoenix OBOL Deli served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes :
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Self Service Bakery/Deli Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  433.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  27.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay52MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Self Service Deli/Cheese Merchandiser is a Doored Case based on Hill Phoenix OC Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lighting 7 W/ft
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Self Service Deli/Cheese Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  438.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  4.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  4.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Self Service Deli/Cheese Merchandiser is a Doored Case based on Hill Phoenix OC Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lighting 7 W/ft
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Self Service Deli/Cheese Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  376.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  4.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  4.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix OEM served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Deli/Meat End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  358.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.2,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  4.1,                     !- Standard Case Fan Power per Unit Length {W/m}
  4.1,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  18.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  358.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Buck Produce End Cap Merchandiser is a Doored Case based on Hill Phoenix OEP served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 60 W/case (8.6 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Buck Produce End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  270.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.2,                     !- Case Length {m}
  5.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  6.3,                     !- Standard Case Fan Power per Unit Length {W/m}
  6.3,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  358.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Vertical Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser is a Doored Case based on Hill Phoenix OGM served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 1 row lights; max lighting 28 W/ft.
!- Fan Notes : No fan options
!- Defrost Notes :

Refrigeration:Case,
  American Style Vertical Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  217.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -1.67,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  0.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  23.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  135.9,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay65MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay65MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OHM Standard  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 49 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1224.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OHM All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Deli/Meat Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1181.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHMH-NRG Standard served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1288.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  23.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHMH-NRG All Others served by the Medium Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 5 rows lights; max lighting 63 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Merchandiser with Synergy-E 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1186.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  23.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OHMH Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Deli/Meat Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1263.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OHMH All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Deli/Meat Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1173.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OHP Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1060.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.33,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  16.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OHP Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 49 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  714.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  16.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH-NRG Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 11/09
!- Lighting Notes : 5 rows fluorescent lights; led lights as low as 3 W/row/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1062.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  4.44,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH-NRG Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 11/09
!- Lighting Notes : 5 rows fluorescent lights; led lights as low as 3 W/row/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  990.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH  Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 13.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1288.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix OHPH  Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 56 W/ft
!- Fan Notes : Standard fans 13.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Multi-Deck Merchandiser with Synergy-E 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1053.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  3.33,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIM Double Wraparound ends Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 69.3 W/ft
!- Fan Notes : Standard fans 17 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  679.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  37.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  524.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -11.11,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIM Double Wraparound ends Deli served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 69.3 W/ft
!- Fan Notes : Standard fans 17 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  477.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  37.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  524.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMB Single Wraparound end Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 62.9 W/ft
!- Fan Notes : Standard fans 12.1 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  679.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  38.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  517.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -11.11,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMB Single Wraparound end Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 62.9 W/ft
!- Fan Notes : Standard fans 12.1 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  477.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  38.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  517.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMBB double joint ends Deli served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 48.8 W/ft
!- Fan Notes : Standard fans 12.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  679.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  27.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  27.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  45.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  492.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -11.11,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix OIMBB double joint ends Meat  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 48.8 W/ft
!- Fan Notes : Standard fans 12.8 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Deli/Meat Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  477.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  27.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  27.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  45.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  492.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix OIP Wide Island Double Wraparound end served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 53 W/ft
!- Fan Notes : Standard fans 11.9 W/ft; add 600 Btu/ per CASE for each wraparound end
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Bulk Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  563.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  15.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay44MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay51MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix OIPB Wide Island Single Wraparound end served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 44 W/ft
!- Fan Notes : Standard fans 11.6 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Bulk Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  563.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  24.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  24.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  24.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay44MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay51MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix OIPBB Wide Island Double Joint  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 42 W/ft
!- Fan Notes : Standard fans 11.9 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Bulk Produce Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  563.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  41.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay44MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay51MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Island Frozen Food Merchandiser is a Doored Case based on Hill Phoenix OIZ Frozen served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : standard fans 6 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Island Frozen Food Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  469.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -22.22,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  139.9,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  878.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Island Frozen Food Merchandiser is a Doored Case based on Hill Phoenix OIZ Medium Temperature served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : standard fans 6 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Island Frozen Food Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  308.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  139.9,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  878.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Flat Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OLF  served by the Medium Temperature .
!- NOTES : data sheet 06/09
!- Lighting Notes : 3 rows lights; max lighting 42 W/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Flat Glass Service Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  307.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  13.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  328.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Flat Glass Service Deli Gravity Coil Merchandiser is a Doored Case based on Hill Phoenix OLFG served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows lights; max lighting is 42.4 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Flat Glass Service Deli Gravity Coil Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  264.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  29.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  22.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  328.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -9.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E is a Doored Case based on Hill Phoenix OM-NRG served by the Medium Temperature .
!- NOTES : data sheet 09/09
!- Lighting Notes : 1 row lights; max lighting 35.3 w/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Single-Deck Deli/Meat/Seafood Merchandiser with Synergy -E,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  303.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  9.3,                     !- Standard Case Fan Power per Unit Length {W/m}
  9.3,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay50MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single-Deck Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OM Standard  served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lights 35 W/ft
!- Fan Notes : standard fans 9W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single-Deck Deli/Meat/Seafood Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  438.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  4.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  4.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single-Deck Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OM All others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; max lights 35 W/ft
!- Fan Notes : standard fans 9W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single-Deck Deli/Meat/Seafood Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  376.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  4.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  4.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Frozen Meat Merchandiser is a Doored Case based on Hill Phoenix OMZ served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights
!- Fan Notes : standard fans 9W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Frozen Meat Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  506.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -20.56,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  6.9,                     !- Standard Case Fan Power per Unit Length {W/m}
  6.9,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  56.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1205.7,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay59MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OMZD Frozen Food served by the Low Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 1 row fluorescent; LED lighting available as low as 3W/row/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  408.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -19.44,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  13.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  84.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OMZD Ice Cream served by the Low Temperature .
!- NOTES : data sheet 01/10
!- Lighting Notes : 1 row fluorescent; LED lighting available as low as 3W/row/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  427.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -25.0,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  13.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  84.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -32.78,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON2.5 UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 rows lights; max lighting 28 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Mulit Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  710.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON2UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows; max lighting 21 W/ft
!- Fan Notes : standard fans 10W/ft
!- Defrost Notes :

Refrigeration:Case,
  A_Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  582.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Deli Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix ON3.5EM served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Deli Meat End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1052.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.9,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  7.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  7.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  54.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  122.2,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  344.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON3.5UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 rows lights; max lighting 35 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  891.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  91.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Deli/Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix ON3EM served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Deli/Meat End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  891.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.9,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  7.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  7.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  54.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  122.2,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  344.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Bulk Produce End Cap Merchandiser is a Doored Case based on Hill Phoenix ON3EP served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Bulk Produce End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  616.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.9,                     !- Case Length {m}
  5.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  344.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Multi Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ON3IM Meat served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 46 W/ft
!- Fan Notes : Standard fans 21 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Multi Deck Deli/Meat Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1095.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Multi Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ON3IM Deli served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : max lighting 46 W/ft
!- Fan Notes : Standard fans 21 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Multi Deck Deli/Meat Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  995.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  874.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ON3UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 rows lighting; max lighting 28 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  723.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Self Service Hot Foods Merchandiser is a Doored Case based on Hill Phoenix ON4EM  served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Self Service Hot Foods Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  946.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.9,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  7.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  7.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  54.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  64.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  344.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON4UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 rows lights; max lighting 29 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1003.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  91.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON5DM Deli Dairy Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1646 BTU/h/ft for 2.5" ext; rating of 1619 BTU/h/ft for 5" ext; rating of 1561 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1626.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON5DM Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1508 BTU/h/ft for 2.5" ext; rating of 1456 BTU/h/ft for 5" ext; rating of 1430 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Produce/Dairy/Deli Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1490.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  6.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix ON5DMH-NRG Dairy/Deli Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1410 BTU/h/ft for 2.5" ext; rating of 1385 BTU/h/ft for 5" ext; rating of 1365 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Merchandiser with Synergy-E 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1389.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix ON5DMH-NRG Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 09/09; rating given for standard dairy; rating of 1200 BTU/h/ft for 2.5" ext; rating of 1175 BTU/h/ft for 5" ext; rating of 1155 BUT/h/f for 7.5" ext.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Merchandiser with Synergy-E 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1187.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  1.11,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Produce/Dairy Merchandiser is a Doored Case based on Hill Phoenix ON5DMH Dairy, Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1675 BTU/h/ft for 2.5" ext; rating of 1659 BTU/h/ft for 5" ext; rating of 1580 BUT/h/f for 7.5" ext. Operating temperatures also decrease up to 5 F with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Produce/Dairy Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1653.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.72,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Produce/Dairy Merchandiser is a Doored Case based on Hill Phoenix ON5DMH Beverage Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09; rating given for standard dairy; rating of 1520 BTU/h/ft for 2.5" ext; rating of 1488 BTU/h/ft for 5" ext; rating of 1475 BUT/h/f for 7.5" ext. Operating temperatures also decrease slightly with extensions.
!- Lighting Notes : 5 rows; max lighting 64 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Produce/Dairy Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1519.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  7.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay32MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Deli End Cap Merchandiser is a Doored Case based on Hill Phoenix ON5EM served by the Medium Temperature .
!- NOTES :
!- Lighting Notes : Actual lighting: 34 W per 5-ft row of lights; 3 rows assumed (max lighting 170 W per 5-ft row)
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Deli End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  987.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.9,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  7.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  7.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  54.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  122.2,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  344.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched6PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ON5UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lights 42 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1051.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  14.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Produce/Dairy/Deli Merchandiser is a Doored Case based on Hill Phoenix ON6UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lights 49 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Produce/Dairy/Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  923.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  16.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Single Deck Frozen Meat End Cap Merchandiser is a Doored Case based on Hill Phoenix ONEMZ served by the Low Temperature .
!- NOTES :
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard Fans 60 W/case (10 W/ft)
!- Defrost Notes :

Refrigeration:Case,
  Narrow Single Deck Frozen Meat End Cap Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  254.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.9,                     !- Case Length {m}
  -8.61,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  7.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  7.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  22.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  429.6,                   !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -17.78,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHM Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Deli/Meat Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1269.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHM All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Deli/Meat Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1173.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHMH Standard served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Deli/Meat Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1269.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONHMH All Others served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Deli/Meat Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1173.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHP Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1152.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.61,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  16.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHP Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 6 rows lights; max lighting 50 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Produce Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  786.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  16.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHPH Cut Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 5 rows; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1163.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.44,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Multi-Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONHPH Bulk Produce served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 5 rows; max lighting 57 W/ft
!- Fan Notes : Standard fans 14 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Multi-Deck Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  793.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Deli/Meat Merchandiser, double Wraparound end is a  based on Hill Phoenix ONIM/ONIMB Meat served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Add 400 BTU/H/CASE for each wraparound end; ONIM double wraparound ends; ONIMB single
!- Lighting Notes : Max lighting 15 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Deli/Meat Merchandiser: double Wraparound end 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  789.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -1.39,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  ,                        !- Standard Case Fan Power per Unit Length {W/m}
  ,                        !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
