  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  37.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  524.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -11.11,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Deli/Meat Merchandiser, double Wraparound end is a  based on Hill Phoenix ONIM/ONIMB Deli served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Add 250 BTU/H/CASE for each wraparound end; ONIM double wraparound ends; ONIMB single
!- Lighting Notes : Max lighting 15 W/ft
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Deli/Meat Merchandiser: double Wraparound end 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  765.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  ,                        !- Standard Case Fan Power per Unit Length {W/m}
  ,                        !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  37.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  524.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix ONIP Narrow Island Double Wraparound End served by the Medium Temperature .
!- NOTES : data sheet 04/09; add 600 Btu/h./CASE for each wraparound end.
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Bulk Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  563.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  15.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay44MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay51MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix ONIPB Narrow Island Single Wraparound End served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Bulk Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  563.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  24.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  24.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  24.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay44MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay51MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Bulk Produce Merchandiser is a Doored Case based on Hill Phoenix ONIPBB Narrow Island Double Joint served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Bulk Produce Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  563.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  25.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  25.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  41.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay44MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay51MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONIZ Frozen Food served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 5.7 w/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  392.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -16.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  83.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  879.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -24.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONIZ Ice Cream served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 5.7 w/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  450.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -22.22,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  83.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1675.2,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONIZ Medium Temperature served by the Medium Temperature .
!- NOTES : data sheet 04/09; note fan; defrost data not given separately for med temp application
!- Lighting Notes : No lighting
!- Fan Notes : No case fan rating available
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Frozen Food/Ice Cream Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  298.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  83.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  879.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Island Frozen Food Merchandiser is a Doored Case based on Hill Phoenix ONIZGG served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : standard fans 6 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Island Frozen Food Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  509.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -20.0,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  86.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  878.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Single Deck Frozen Meat Merchandiser is a Doored Case based on Hill Phoenix ONMZ served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lights; = max lighting
!- Fan Notes : Standard fans 8.1 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Single Deck Frozen Meat Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  390.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -7.5,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  6.2,                     !- Standard Case Fan Power per Unit Length {W/m}
  6.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  55.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1189.8,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay59MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -17.78,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi Deck Dairy Merchandiser is a Doored Case based on Hill Phoenix ONN 47'' served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : set = max lights which appears to be one row of lights
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Dairy Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1014.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.2,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  41.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  27.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  18.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  18.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched6PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi Deck Deli Merchandiser is a Doored Case based on Hill Phoenix ONN35U served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows lights; max lighting 28 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi Deck Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  673.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.44,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  31.6,                    !- Standard Case Fan Power per Unit Length {W/m}
  20.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  68.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi Deck Utility Merchandiser is a Doored Case based on Hill Phoenix ONN5U served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 5 rows; max lighting 42 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Multi Deck Utility Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  952.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.61,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  36.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  114.8,                   !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix ONP served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 9 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Single Deck Produce Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  362.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  4.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  4.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach In Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRB Deli/Dairy served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach In Beverage Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  282.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  77.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  603.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach In Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRB Beverage served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach In Beverage Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  271.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  4.17,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  77.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  603.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  1.11,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRBH Deli/Dairy served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Glass Door Reach-in Beverage Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  282.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  80.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  618.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ONRBH Beverage served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Glass Door Reach-in Beverage Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  271.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  80.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  618.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  1.11,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food is a Doored Case based on Hill Phoenix ONRIZ Frozen Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  410.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  304.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach in Back-to-Back Frozen Food/Ice Cream Merchandiser: Ice Cream is a Doored Case based on Hill Phoenix ONRIZ Ice Cream Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach in Back-to-Back Frozen Food/Ice Cream Merchandiser: Ice Cream 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  438.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  304.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food is a  based on Hill Phoenix ONRIZH Frozen Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Frozen food,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  410.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  251.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream is a  based on Hill Phoenix ONRIZH Ice Cream Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Glass Door Reach-in Back-to-Back Frozen Food/Ice Cream: Ice cream,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  438.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  251.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food is a Doored Case based on Hill Phoenix ONRZ Frozen Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  480.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  251.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream is a Doored Case based on Hill Phoenix ONRZ Ice Cream Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Ice Cream,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  504.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  251.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONRZH Frozen Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  480.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  304.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONRZH Ice Cream Standard served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  504.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  304.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONRZHBO  served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes : Standard fans 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Narrow Glass Door Reach in Back to back Frozen Food/Ice Cream Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  459.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.5,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  118.1,                   !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  334.6,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  2391.7,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser is a Doored Case based on Hill Phoenix ONU served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 5 rows typical; max lighting 59 W/ft
!- Fan Notes : Standard fans 15 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Produce/Dairy/Deli/Meat Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1271.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.8,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  23.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  120.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix ONUM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows typical; max lighting 21 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  B_Narrow Multi-Deck Produce/Dairy/Deli/Meat/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  459.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Multi-Deck Dome Deli Merchandiser is a Doored Case based on Hill Phoenix ONUMD served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows lights typical; max lighting 21.2 W/ft
!- Fan Notes : Standard fans included in rating
!- Defrost Notes :

Refrigeration:Case,
  Narrow Multi-Deck Dome Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1336.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  36.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  16.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Single-Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONZ Frozen Food served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 5.7 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  392.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -16.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  88.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  877.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -24.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Single-Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONZ Ice Cream served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Lighting not an option
!- Fan Notes : Standard fans 5.7 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  450.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  -22.22,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  88.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1751.1,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Single-Deck Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ONZ Medium Temperature served by the Low Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Lighting not an option
!- Fan Notes : Fan; anti-sweat;defrost all rated based on frozen food; no numbers given for med temp for these fields
!- Defrost Notes :

Refrigeration:Case,
  Narrow Single-Deck Frozen Food/Ice Cream Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  298.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  88.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  877.6,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay49MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Cut Produce, 39" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  254.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Cut Produce, 43" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  362.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Bulk Produce, 39" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Produce Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  198.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.44,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Produce Merchandiser is a Doored Case based on Hill Phoenix OP Bulk Produce, 43" rear sill height served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Max lighting = typical lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Produce Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  336.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORB Deli/Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans are 30 W/door; or 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Beverage Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  282.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  94.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  77.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  595.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORB Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans are 30 W/door; or 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Beverage Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  271.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  94.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  77.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  595.1,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORBH Deli/Dairy served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Note other models with same name; but called 8' and 12'; are listed at greater cooling capacity and diff defrost power
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans area 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Glass Door Reach-in Beverage Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  282.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  94.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  81.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  59.5,                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  0.0,                     !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Glass Door Reach-in Beverage Merchandiser is a Doored Case based on Hill Phoenix ORBH Beverage served by the Medium Temperature .
!- NOTES : Data sheet 04/09; Note other models with same name; but called 8' and 12'; are listed at greater cooling capacity and diff defrost power
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 11.6 W/ft; Crossfire available at 14 W/ft
!- Fan Notes : Standard fans area 12 W/ft
!- Defrost Notes :

Refrigeration:Case,
  High Glass Door Reach-in Beverage Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  271.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  94.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  81.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  59.5,                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  1.11,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Rear Load Beverage Merchandiser is a Doored Case based on Hill Phoenix ORBR served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : Rated with fluorescent; actual based on Optimax 2; Gen 3 available at 9.7 W/ft; Crossfire available at 11.7 W/ft
!- Fan Notes : Standard fans at 10 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Rear Load Beverage Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  338.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  10.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  78.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
  37.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  70.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  1.11,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Roll in Rear Load Merchandiser with Synergy-E is a Doored Case based on Hill Phoenix ORDR_NRG served by the Medium Temperature .
!- NOTES : Data sheet 09/09; OPEN-BACKED CASE; ADD 800 BTU/H/FT LOAD TO WALK-IN COOLER BEHIND CASE
!- Lighting Notes : typical light at 84 W/row *5 rows; max light 760 W for 12' case
!- Fan Notes : sum of upper and lower fans
!- Defrost Notes :

Refrigeration:Case,
  Roll in Rear Load Merchandiser with Synergy-E,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  633.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  50.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  50.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.89,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Roll in Rear Load Dairy Merchandiser is a Doored Case based on Hill Phoenix ORDR served by the Medium Temperature .
!- NOTES : Data sheet 04/09; OPEN-BACKED CASE; ADD 1666 BTU/H/FT LOAD TO WALK-IN COOLER BEHIND CASE
!- Lighting Notes : typical light at 84 W/row *5 rows; max light 760 W for 12' case
!- Fan Notes : sum of upper and lower fans; Standard fans 18.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Roll in Rear Load Dairy Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  633.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.7,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  39.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  39.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Frozen Food Single-Side Configuration served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  410.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  4.6,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  89.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  245.3,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1699.5,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Ice Cream Single-Side Configuration served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  438.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  4.6,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  89.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  245.3,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1699.5,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Frozen Food Single-Side Configuration, Eliminator/Polar LE served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  372.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  4.6,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  89.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  131.3,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1699.5,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZ Ice Cream Single-Side Configuration, Eliminator/Polar LE served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  378.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  4.6,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  89.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  44.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  131.3,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1699.5,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZH Frozen Food Single-Side Data served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  410.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  34.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  304.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORIZH Ice Cream Single-Side Data served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Standard fluorescent; Optimax 2 LED listed as actual; other as low as 11.6 w/ft
!- Fan Notes : Standard fans 12W/ft
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Back too Back Frozen Food/Ice Cream Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  438.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  12.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  34.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  304.1,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORZH Frozen served by the Low Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : Standard fluorescent; LED listed as actual
!- Fan Notes : Standard fans included in rating
!- Defrost Notes :

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  517.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.61,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  39.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  59.7,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  254.4,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix ORZH Ice Cream  served by the Low Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : Standard fluorescent; LED listed as actual
!- Fan Notes : Standard fans included in rating
!- Defrost Notes :

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  540.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  39.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.1,                    !- Operating Case Fan Power per Unit Length {W/m}
  95.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  59.7,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  254.4,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1809.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay46MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Curved Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSA served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : Max lighting 35 Wft
!- Fan Notes : Standard fans included in rating
!- Defrost Notes :

Refrigeration:Case,
  American Style Curved Glass Service Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  279.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  98.4,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  97.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser is a Doored Case based on Hill Phoenix OSAG served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows typical lights; max lighting 35 W/ft
!- Fan Notes : Standard fans included in rating
!- Defrost Notes :

Refrigeration:Case,
  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  260.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  137.2,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay65MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay72MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -9.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser is a Doored Case based on Hill Phoenix OSAMG served by the Medium Temperature .
!- NOTES : data sheet 08/09
!- Lighting Notes : One row typical used; max lighting 35.3 Wft
!- Fan Notes : No fan options
!- Defrost Notes :

Refrigeration:Case,
  American Style Curved Glass Service Deli/Meat/Seafood Gravity Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  221.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -2.78,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  0.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  0.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  115.9,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  137.2,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay65MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay72MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSF Single Pane served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 3 rows florescent; max lighting 35.3 W/ft
!- Fan Notes : standard fans 6.2 W/ft plus ambient fans at 5.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  American Style Glass Service Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  404.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  31.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  31.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  35.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay75MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay82MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSF Thermal Pane served by the Medium Temperature .
!- NOTES : Data sheet 04/09
!- Lighting Notes : 4 rows florescent; max lighting 35.3 W/ft
!- Fan Notes : standard fans 6.2 W/ft
!- Defrost Notes :

Refrigeration:Case,
  American Style Glass Service Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  346.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  13.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  35.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay75MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay82MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser is a Doored Case based on Hill Phoenix OSGF served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 1 row florescent; max lighting 35.3 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes :

Refrigeration:Case,
  American Style Flat Glass Service Deli/Meat/Seafood Gravity Coil Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  298.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -3.61,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  137.2,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay65MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay72MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- International Style Service Deli/Seafood Merchandiser is a Doored Case based on Hill Phoenix OSI served by the Medium Temperature .
!- NOTES : data sheet 04/08; Humidification system required on this case if customer decide to use for fresh meat application
!- Lighting Notes : 1 row florescent; max lighting 21.2 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes :

Refrigeration:Case,
  International Style Service Deli/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  336.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  53.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- International Style Flat Glass Service Deli/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OSIF served by the Medium Temperature .
!- NOTES : data sheet 04/08; Humidification system required on this case if customer decide to use for fresh meat application
!- Lighting Notes : 1 row florescent; max lighting 21.2 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes :

Refrigeration:Case,
  International Style Flat Glass Service Deli/Meat/Seafood Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  336.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  53.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- International Style Single Deck Deli Seafood Merchandiser is a Doored Case based on Hill Phoenix OSIO served by the Medium Temperature .
!- NOTES : data sheet 04/08
!- Lighting Notes : 1 row equals max lighting
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes :

Refrigeration:Case,
  International Style Single Deck Deli Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  668.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.2,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  77.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Vertical Glass Service Deli Merchandiser is a Doored Case based on Hill Phoenix OSM served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows typical; max lighting 28.5 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes :

Refrigeration:Case,
  American Style Vertical Glass Service Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  308.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  68.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  96.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- American Style Flat Glass Service Frozen Food Merchandiser is a Doored Case based on Hill Phoenix OSMLZ served by the Low Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 1 row lights; max lighting 11.3 W/ft
!- Fan Notes : assume high efficiency fans installed
!- Defrost Notes :

Refrigeration:Case,
  American Style Flat Glass Service Frozen Food Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  221.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.8,                     !- Case Length {m}
  -12.22,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  22.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  18.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  18.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  103.3,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.0,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay59MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.33,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser is a Doored Case based on Hill Phoenix OUM served by the Medium Temperature .
!- NOTES : data sheet 04/09; Model OUM only available for meat application with a thermopane glass front or a curved plexiglas front
!- Lighting Notes : 2 rows lights; max lighting 21.2 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Produce/Dairy/Meat/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  729.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.5,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Multi-Deck Produce/Dairy/Deli Merchandiser is a  based on Hill Phoenix OW2UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 rows lights; max lighting 21.2 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Multi-Deck Produce/Dairy/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1138.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.3,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.3,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Multi-Deck Produce/Dairy/Deli Merchandiser is a  based on Hill Phoenix OW3UM served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 rows lights; max lighting 28 W/ft
!- Fan Notes : Standard fans 11 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Multi-Deck Produce/Dairy/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1228.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  5.3,                     !- Standard Case Fan Power per Unit Length {W/m}
  5.3,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  68.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island End Cap Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OWEZ Frozen Food served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island End Cap Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  396.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.0,                     !- Case Length {m}
  -19.44,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  95.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  818.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay74MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -24.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island End Cap Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OWEZ Ice Cream served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island End Cap Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  491.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.0,                     !- Case Length {m}
  -25.0,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  95.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1223.8,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay74MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island End Cap Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix OWEZ Medium Temperature served by the Medium Temperature .
!- NOTES : data sheet 04/09; note defrost data not given specifically for med temp application
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island End Cap Frozen Food/Ice Cream Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  320.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.0,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  11.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  95.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  818.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide High Multi-Deck Produce Merchandiser is a  based on Hill Phoenix OWHPH Cut Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Max lighting 56 W/ft
!- Fan Notes : Standard fans 13.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide High Multi-Deck Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1724.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  20.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide High Multi-Deck Produce Merchandiser is a  based on Hill Phoenix OWHPH Bulk Produce served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Max lighting 56 W/ft
!- Fan Notes : Standard fans 13.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide High Multi-Deck Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1415.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.33,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  20.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  20.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  114.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  27.9,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Frozen Food/Ice Cream Merchandiser is a  based on Hill Phoenix OWIZ Frozen Food served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Lighting only used with optional superstructure
!- Fan Notes : Standard fans 8.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Frozen Food/Ice Cream Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  564.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -19.44,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  18.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  18.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  129.4,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1747.0,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay74MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -24.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Frozen Food/Ice Cream Merchandiser is a  based on Hill Phoenix OWIZ Ice Cream served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Lighting only used with optional superstructure
!- Fan Notes : Standard fans 8.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Frozen Food/Ice Cream Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  665.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -25.0,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  18.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  18.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  129.4,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  2621.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay74MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Island Frozen Food/Ice Cream Merchandiser is a  based on Hill Phoenix OWIZ Medium Temperature served by the Medium Temperature .
!- NOTES : data sheet 04/09; note defrost data not given specifically for med temp application
!- Lighting Notes : Lighting only used with optional superstructure
!- Fan Notes : Standard fans 8.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Island Frozen Food/Ice Cream Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  433.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  18.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  18.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  129.4,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1747.0,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Cut Produce 39" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 1 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  339.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Cut Produce 43" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 2 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  482.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Bulk Produce 39" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 3 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  266.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.44,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Single Deck Produce Merchandiser is a  based on Hill Phoenix OWP Bulk Produce 43" rear sill height served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 row lighting; equals max lighting
!- Fan Notes : Standard fans 7.5 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Single Deck Produce Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  448.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  3.8,                     !- Standard Case Fan Power per Unit Length {W/m}
  3.8,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  12.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay47MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -1.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide International Style Service Deli/Seafood Merchandiser is a  based on Hill Phoenix OWSI served by the Medium Temperature .
!- NOTES : data sheet 04/09; Humidification system required on this case if customer decide to use for fresh meat application
!- Lighting Notes : 1 row lighting; max lighting 21 W/ft
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide International Style Service Deli/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  402.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  13.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  53.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide International Style Single Deck Deli/Seafood Merchandiser is a  based on Hill Phoenix OWSIO served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : 4 row lighting; equals max lighting
!- Fan Notes : Standard fans 6 w/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide International Style Single Deck Deli/Seafood Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  733.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  13.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  13.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  77.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  436.9,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay42MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Frozen Food Merchandiser is a  based on Hill Phoenix OWZ Medium Temperature served by the Low Temperature .
!- NOTES : data sheet 10/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 4.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Frozen Food Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  236.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  9.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  9.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck Frozen Food Merchandiser is a  based on Hill Phoenix OWZ Low Temperature served by the Low Temperature .
!- NOTES : data sheet 10/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 4.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Single Deck Frozen Food Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  298.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -11.67,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  9.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  9.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  34.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay50MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay55MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Wide Single Deck Frozen Food Merchandiser is a  based on Hill Phoenix OWZGG served by the Low Temperature .
!- NOTES : data sheet 07/09
!- Lighting Notes : No lighting
!- Fan Notes : Standard fans 4.3 W/ft
!- Defrost Notes :

Refrigeration:Case,
  Wide Single Deck Frozen Food Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  367.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -11.67,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  9.0,                     !- Standard Case Fan Power per Unit Length {W/m}
  9.0,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  72.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.5,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay50MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay55MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -30.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Full Service Flat Glass Deli Merchandiser is a  based on Hill Phoenix PDIF served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 1 row florescent; = max lighting
!- Fan Notes : Standard fans included in rating
!- Defrost Notes :

Refrigeration:Case,
  Full Service Flat Glass Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  385.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  104.3,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser is a  based on Hill Phoenix PDNUM Self Service Standard (increase evap temperature to 22 F for enhanced) served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 2 rows florescent; max lighting 28 W/ft
!- Fan Notes : includes fans in both upper and lower sections
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  548.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  61.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  50.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  55.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.8,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser is a  based on Hill Phoenix PDNUM Service Dome Standard (increase evap temperature to 22 F for enhanced) served by the Medium Temperature .
!- NOTES : data sheet 03/08
!- Lighting Notes : 3 rows florescent; max lighting 28 W/ft
!- Fan Notes : includes fans in both upper and lower sections
!- Defrost Notes :

Refrigeration:Case,
  Multi-Deck Curved Glass Dome Deli/Meat/Seafood Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  279.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  61.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  50.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  45.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  55.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  873.8,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -8.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Glass Door Reach-in Beverage Merchandiser is a  based on Hill Phoenix RBH served by the Medium Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : rated with fluorescent; installed Optimax 2 LED; other LED systems available about 15% less energy
!- Fan Notes : High efficiency fans only option
!- Defrost Notes :

Refrigeration:Case,
  Glass Door Reach-in Beverage Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  373.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  7.5,                     !- Standard Case Fan Power per Unit Length {W/m}
  50.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  110.9,                   !- Standard Case Lighting Power per Unit Length {W/m}
  44.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  76.4,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  437.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay37MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  1.11,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food is a Doored Case based on Hill Phoenix RIZH Frozen Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach in Frozen Food/Ice Cream Merchandiser: Frozen food 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  493.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.06,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  18.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  18.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  126.7,                   !- Standard Case Lighting Power per Unit Length {W/m}
  51.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  319.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1468.3,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay73MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Narrow Glass Door Reach in Back-to-Back Frozen Food/Ice Cream Merchandiser: Ice Cream is a Doored Case based on Hill Phoenix RIZH Ice Cream Standard served by the Low Temperature .
!- NOTES : Data sheet 04/09. Values for single side; same ratings as back-to-back assuming you count every door.
!- Lighting Notes : Fluorescent rated; assume Optimax 2 led installed; Gen 3 LED about 15% less
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  Narrow Glass Door Reach in Back-to-Back Frozen Food/Ice Cream Merchandiser: Ice Cream 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  527.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -21.39,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  18.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  18.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  126.7,                   !- Standard Case Lighting Power per Unit Length {W/m}
  51.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  319.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1468.3,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay73MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix RZH Frozen served by the Low Temperature .
!- NOTES : data sheet 04/09
!- Lighting Notes : Standard fluorescent; LED listed as actual; other LED options available at about 15% less energy
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  552.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -18.06,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  50.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  50.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  126.7,                   !- Standard Case Lighting Power per Unit Length {W/m}
  51.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  319.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1936.8,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay52MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay65MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -23.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser is a Doored Case based on Hill Phoenix RZH Ice Cream  served by the Low Temperature .
!- NOTES : data sheet 04/10
!- Lighting Notes : Standard fluorescent; LED listed as actual; other LED options available at about 15% less energy
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  High Glass Door Reach-in Frozen Food/Ice Cream Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  590.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.0,                     !- Case Length {m}
  -15.83,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  50.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  50.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  126.7,                   !- Standard Case Lighting Power per Unit Length {W/m}
  51.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  319.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1936.8,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay52MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay65MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -27.22,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  ;                        !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck, Wood Clad Merchandiser for Medium Temp Application is a Horizontal Case based on Hussmann Impact C1CWC served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Actual lighting based on 1 light bar
!- Fan Notes : Energy efficient fans not available
!- Defrost Notes :

Refrigeration:Case,
  Single Deck: Wood Clad Merchandiser for Medium Temp Application 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  406.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  22.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  22.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  29.1,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  13.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Single Deck, Wood Clad Merchandiser for Medium Temp Application is a Horizontal Case based on Hussmann Impact C1CWCEI served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Actual lighting based on 1 light bar; 'standard' includes this light bar; but it's not in rating via comparison to C1CWC
!- Fan Notes : Energy efficient fans not available
!- Defrost Notes :

Refrigeration:Case,
  Single Deck: Wood Clad Merchandiser for Medium Temp Application 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  406.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  1.8,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  26.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  26.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  33.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  13.1,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- 55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser is a Open Tall Vertical Case based on Hussmann Impact C2EC-XLGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  55'' Tall Convertible With Extended Canopy. Medium Temperature Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1038.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.61,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  34.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  77.1,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  301.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.43;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2LGE MultiDeck 3 display levels is a Open Short Vertical Case based on Hussmann Impact C2LGE served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 1 row rail light, 2 rows shelf lighting; other options available
!- Fan Notes : Actual based on spec sheet definition of energy efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C2LGE MultiDeck 3 display levels,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  918.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  34.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  38.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  834.6,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  11.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.43;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Convertible Island End. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2EGE served by the Medium Temp Blank.
!- NOTES : data sheet 2008
!- Lighting Notes : Standard T8 1 row canopy lights
!- Fan Notes : Standard fan is energy efficient fan
!- Defrost Notes :

Refrigeration:Case,
  Convertible Island End. Low Profile Multi-Deck,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  651.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.1,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  24.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  24.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  19.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  19.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2EXGE served by the Medium Temp Blank.
!- NOTES : data sheet 2008
!- Lighting Notes : Standard T8 1 row canopy lights
!- Fan Notes : Standard fan is energy efficient fan
!- Defrost Notes :

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  679.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.1,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  24.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  24.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  19.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  19.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Convertible Island. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2GE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Convertible Island. Low Profile Multi-Deck 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1423.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  64.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  48.4,                    !- Standard Case Lighting Power per Unit Length {W/m}
  145.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.84;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2UGE (138 in. GE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1374.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.5,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  54.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  26.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  135.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.82;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Short Vertical Case based on Hussmann Impact CW2UGE (90 in. GE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1348.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.3,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  49.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  28.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  43.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  129.9,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.8;                     !- Average Refrigerant Charge Inventory {kg/m}

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2UXGE (138XGE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 3 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1625.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  3.5,                     !- Case Length {m}
  -16.94,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  54.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  26.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  45.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  180.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.82;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Unitized Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2UXGE (90XGE) served by the Medium Temp Blank.
!- NOTES : data sheet 2009
!- Lighting Notes : Standard T8 canopy lights, actual adds 3 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Unitized Convertible Island. Low Profile Multi-Deck 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1553.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.3,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  49.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  28.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  43.3,                    !- Standard Case Lighting Power per Unit Length {W/m}
  173.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.8;                     !- Average Refrigerant Charge Inventory {kg/m}

!- Convertible Island. Low Profile Multi-Deck is a Open Tall Vertical Case based on Hussmann Impact CW2XGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Convertible Island. Low Profile Multi-Deck 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1759.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  64.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  48.4,                    !- Standard Case Lighting Power per Unit Length {W/m}
  193.6,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay45MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.84;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Self-Serve, Three-Level Display With Extended Canopy is a Open Tall Vertical Case based on Hussmann Impact Elite E3S served by the Medium Temp Blank.
!- NOTES : data sheet 2010
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Self-Serve: Three-Level Display With Extended Canopy,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1134.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  34.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  53.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  107.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.38;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Self-Serve, Four-Level Display With Extended Canopy is a Open Tall Vertical Case based on Hussmann Impact E3-XC Deli served by the Medium Temp Blank.
!- NOTES : data sheet 2010 for lights and fans, prev version for capacity due to typo on 2010 sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Self-Serve: Four-Level Display With Extended Canopy 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  884.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  70.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Self-Serve, Four-Level Display With Extended Canopy is a Open Tall Vertical Case based on Hussmann Impact E3-XC Meat served by the Medium Temp Blank.
!- NOTES : data sheet 2010 for lights and fans, prev version for capacity due to typo on 2010 sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds 2 rows shelf lighting; other options available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  Self-Serve: Four-Level Display With Extended Canopy 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  908.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.39,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  70.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ED1 Impact Service Merchandiser with curved hinged glass, 1 display level is a Doored Case based on Hussmann Impact ED1 with rear doors served by the Medium Temp Blank.
!- NOTES : 2007 data sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds optional ledge lighting; other options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  ED1 Impact Service Merchandiser with curved hinged glass: 1 display level 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  288.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.39,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  41.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  41.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  55.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  55.1,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  15.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.31;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ED1 Impact Service Merchandiser with curved hinged glass, 1 display level is a Open Short Vertical Case based on Hussmann Impact ED1 without rear doors served by the Medium Temp Blank.
!- NOTES : 2007 data sheet
!- Lighting Notes : Standard T8 canopy lights, actual adds optional ledge lighting; other options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  ED1 Impact Service Merchandiser with curved hinged glass: 1 display level 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  351.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  41.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  41.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  55.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  55.1,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  15.5,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -10.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.31;                    !- Average Refrigerant Charge Inventory {kg/m}

!- EDS1 Impact self service glass, 1 display level is a Horizontal Case based on Hussmann Impact EDS1 served by the Medium Temp Blank.
!- NOTES : data sheet 2007
!- Lighting Notes : Rating unlit, actual based upon optional ledge lighting
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  EDS1 Impact self service glass: 1 display level,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  375.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  47.9,                    !- Standard Case Fan Power per Unit Length {W/m}
  47.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  24.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  13.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -10.0,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.28;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E1 Self Service, Single Deck Display for Deli, Cheese and Salads is a Open Tall Vertical Case based on Hussmann Impact Elite E1  served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard lighting: none; optional rail and ledge lights available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  E1 Self Service: Single Deck Display for Deli & Cheese & Salads,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  471.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  8.7,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  14.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E1S Self Service, Single Deck Display for Deli, Cheese and Salads is a Open Tall Vertical Case based on Hussmann Impact Elite E1S served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard lighting: none; optional rail and ledge lights available
!- Fan Notes : Actual fans energy efficient
!- Defrost Notes :

Refrigeration:Case,
  E1S Self Service: Single Deck Display for Deli & Cheese & Salads,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  471.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  21.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  8.7,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  14.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice is a Open Short Vertical Case based on Hussmann Impact Elite E2 Deli served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  E2 Self-Serve: Multi-Deck Display For Deli & Cheese & Pizza & Floral & Fresh Juice 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  884.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  33.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  53.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  53.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E2 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice is a Open Short Vertical Case based on Hussmann Impact Elite E2 Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  E2 Self-Serve: Multi-Deck Display For Deli & Cheese & Pizza & Floral & Fresh Juice 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  908.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.67,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  33.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  53.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  53.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2S Deli served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  E2S Self-Serve: Three Level Display For Deli & Cheese & Pizza 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  769.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  34.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  53.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  53.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2S Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  E2S Self-Serve: Three Level Display For Deli & Cheese & Pizza 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  807.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  34.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  12.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  53.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  53.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2SP Deli served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  E2S Self-Serve: Three Level Display For Deli & Cheese & Pizza 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  856.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  43.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  30.4,                    !- Standard Case Lighting Power per Unit Length {W/m}
  30.4,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E2S Self-Serve, Three Level Display For Deli, Cheese, Pizza is a Open Short Vertical Case based on Hussmann Impact Elite E2SP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, shelf lighting options available
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  E2S Self-Serve: Three Level Display For Deli & Cheese & Pizza 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  865.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  43.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  30.4,                    !- Standard Case Lighting Power per Unit Length {W/m}
  30.4,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- E3 Self-Serve, Multi-Deck Display For Deli, Cheese, Pizza, Floral, Fresh Juice is a Open Tall Vertical Case based on Hussmann Impact Elite E3 served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, Actual includes T8 canopy and 2 rows shelves
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  E3 Self-Serve: Multi-Deck Display For Deli & Cheese & Pizza & Floral & Fresh Juice,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1134.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  33.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  53.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  107.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Self Serve, Multi-Deck Display Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Elite E4 served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, Actual includes T8 canopy and 4 rows shelves
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  Self Serve: Multi-Deck Display Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1173.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  48.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  21.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  53.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  106.6,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.43;                    !- Average Refrigerant Charge Inventory {kg/m}

!- Self Serve, Multi-Deck Display Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Elite E5 served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard T8 canopy lights, Actual includes T8 canopy and 5 rows shelves
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  Self Serve: Multi-Deck Display Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1322.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  43.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  19.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  50.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  187.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.5;                     !- Average Refrigerant Charge Inventory {kg/m}

!- ES1 Single-Deck, Curved Glass Service Case with 1 display level is a Doored Case based on Hussmann Impact Elite ES1 served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  ES1 Single-Deck: Curved Glass Service Case with 1 display level,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  240.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  60.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  46.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  14.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ES1S Single-Deck, Straight glass Service Case with one display level is a Doored Case based on Hussmann Impact Elite ES1S served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes :

Refrigeration:Case,
  ES1S Single-Deck: Straight glass Service Case with one display level,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  240.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  47.2,                    !- Standard Case Fan Power per Unit Length {W/m}
  47.2,                    !- Operating Case Fan Power per Unit Length {W/m}
  50.9,                    !- Standard Case Lighting Power per Unit Length {W/m}
  50.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  14.0,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.26;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESBD Curved glass case for deli with blower coil and one display level with optional shelves is a Doored Case based on Hussmann Impact Elite ESBD  served by the Medium Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  ESBD Curved glass case for deli with blower coil and one display level with optional shelves,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  341.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  60.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  46.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  350.0,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESBDHV High Volume Curved Glass, Blower Coil Service Case for Deli with 3 display levels is a Doored Case based on Hussmann Impact Elite ESBDHV served by the Medium Temp Blank.
!- NOTES : 2006 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy and 2 row shelves front only
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  ESBDHV High Volume Curved Glass: Blower Coil Service Case for Deli with 3 display levels,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  391.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  60.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  46.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  126.3,                   !- Standard Case Lighting Power per Unit Length {W/m}
  126.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  350.0,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESBDS Straight glass service case for deli with blower coil and one display level with optional 2 shelves is a Doored Case based on Hussmann Impact Elite ESBDS served by the Medium Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  ESBDS Straight glass service case for deli w/ blower coil & 1 display level with opt 2 shelves,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  341.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  60.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  46.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  350.0,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESGM Curved Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGM served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes :

Refrigeration:Case,
  ESGM Curved Glass: Gravity Coil Service Case for Meat and Seafood,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  260.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  19.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched1PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESGMS Straight Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGMS served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes :

Refrigeration:Case,
  ESGMS Straight Glass: Gravity Coil Service Case for Meat and Seafood,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  260.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  19.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched1PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESGMVS Vertical hinged glass service case for Deli with Gravity Coil_single display level is a Doored Case based on Hussmann Impact Elite ESGMVS served by the Medium Temp Blank.
!- NOTES : 2006 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes :

Refrigeration:Case,
  ESGMVS Vertical hinged glass service case for Deli with Gravity Coil_single display level,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  308.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  39.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  39.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched1PerDay75MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay75MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESGS Curved Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGS served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes :

Refrigeration:Case,
  ESGS Curved Glass: Gravity Coil Service Case for Meat and Seafood,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  260.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  19.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched1PerDay110MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay110MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESGSS Straight Glass, Gravity Coil Service Case for Meat and Seafood is a Doored Case based on Hussmann Impact Elite ESGSS served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes :

Refrigeration:Case,
  ESGSS Straight Glass: Gravity Coil Service Case for Meat and Seafood,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  260.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  19.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched1PerDay110MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay110MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.56,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- ESBDVS Straight hinged glass service case for Deli with Blower Coil_1 display level with optional shelves is a Doored Case based on Hussmann Impact Elite ESBDVS served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : Standard lighting 2 Row canopy
!- Fan Notes : No efficient fan options
!- Defrost Notes :

Refrigeration:Case,
  ESBDVS Straight hinged glass service case for Deli w/ Blower Coil_1 display level w/ opt shelves,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  303.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  60.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  60.4,                    !- Operating Case Fan Power per Unit Length {W/m}
  51.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  51.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  350.0,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay90MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.67,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.27;                    !- Average Refrigerant Charge Inventory {kg/m}

!- B1X Bulk,Sinlge Decked, Extended Depth, Glass Front is a Horizontal Case based on Hussmann Impact Excel B1X-GE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  B1X Bulk: Single Decked - Extended Depth - Glass Front,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  431.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  6.6,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  9.8,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.78,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.3;                     !- Average Refrigerant Charge Inventory {kg/m}

!- B3XC Bulk Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel B3XC-LGEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  B3XC Bulk Multi-Deck Convertible Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  990.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  70.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- B3XC Bulk Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel B3XL-LEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  B3XC Bulk Multi-Deck Convertible Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1168.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- B4-XE Four-Deck High Volume Bulk Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel B4X-E served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  B4-XE Four-Deck High Volume Bulk Convertible Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1062.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.39,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  100.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-E served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  985.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -2.22,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  70.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.42;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-EP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  567.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  70.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-EP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  596.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  70.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1139.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  70.9,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.42;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  639.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  673.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.72,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 7,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  918.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  6.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.41;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Short Vertical Case based on Hussmann Impact Excel C2X-LGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 8,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  524.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2X Low-Profile, Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-LGEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 2 rows shelf lighting, led available at 18 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2X Low-Profile: Multi-Deck Convertible Merchandiser 9,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  553.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  76.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  788.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.78,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  24.2,                    !- Standard Case Lighting Power per Unit Length {W/m}
  96.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.6;                     !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  827.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  24.2,                    !- Standard Case Lighting Power per Unit Length {W/m}
  96.8,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.6;                     !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  995.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  6.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.42;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  697.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XGEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  735.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.17,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1130.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  32.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  11.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.42;                    !- Average Refrigerant Charge Inventory {kg/m}

!-   is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 7,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  865.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  4.17,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 8,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  908.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLGEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 9,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  745.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C2X-XLGEP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C2XX Extra-Height C2XX Multi-Deck Convertible Merchandiser 10,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  783.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  30.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  98.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C3X Multi-Deck Convertible Merchandiser with four display levels is a Open Tall Vertical Case based on Hussmann Impact Excel C3X-LGE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C3X Multi-Deck Convertible Merchandiser with four display levels 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1192.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  102.5,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C3X Multi-Deck Convertible Merchandiser with four display levels is a Open Tall Vertical Case based on Hussmann Impact Excel C3X-LGEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes : Temperatures given for lit shelves, actual fan energy efficient
!- Defrost Notes :

Refrigeration:Case,
  C3X Multi-Deck Convertible Merchandiser with four display levels 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1101.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  102.5,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  78.7,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.67;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  C4X Multi-Deck Convertible Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1370.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Meat  served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  C4X Multi-Deck Convertible Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1514.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -19.17,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C4X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C4X-LE Produce  served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lighting based on T8 canopy and 3 rows shelf lighting, led available at 22 W/ft
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  C4X Multi-Deck Convertible Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1480.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -17.78,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  94.5,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5NX-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1365.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  64.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  141.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5NX-LE Deli served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1649.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  64.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  23.0,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  141.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1509.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.56;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1625.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.56;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-E Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1567.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.81,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.56;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5X-EP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1365.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel C5X-EP Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 7,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1433.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.5,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -5.0,                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 8,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1528.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  77.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  156.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 9,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1649.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  77.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  156.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LE Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 10,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1586.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  77.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  156.3,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C5X Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C5X-LEPDairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C5X Multi-Deck Convertible Merchandiser 11,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1365.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1692.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1783.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-E Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1778.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  73.8,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-EP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1351.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Dairy served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual caselights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 5,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1721.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Meat served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 6,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1812.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LE Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 7,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1812.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched6PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.58;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6X High Capacity: Multi-Deck Convertible Merchandiser is a Open Vertical Case based on Hussmann Impact Excel C6X-LEP Dairy/Deli/Produce served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6X High Capacity: Multi-Deck Convertible Merchandiser 8,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1413.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.83,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  76.1,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- C6XLRE High Capacity: Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli is a Open Tall Vertical Case based on Hussmann Impact Excel C6X-LRE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case light T8 canopy, other canopy options available, shelf lighting not recommended
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  C6XLRE High Capacity: Multi-Deck Convertible Merchandiser with Rear Load-In for Dairy and Deli,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1721.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.33,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-ULEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D5X-ULEP Ultra Low Front Multi-Deck Dairy/Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1452.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.56,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  127.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay20MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay20MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.67;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-E Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-E served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 29 W/ft.
!- Fan Notes : Capacity with peg shelves 1475 B/h-ft
!- Defrost Notes :

Refrigeration:Case,
  D5X-E Multi-Deck Dairy/Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1303.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  2.22,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.4,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  153.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-EP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-EP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D5X-EP Multi-Deck Dairy/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1187.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.11,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-EP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-EP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D5X-EP Multi-Deck Dairy/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1331.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.06,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-HE Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5X-HE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Capacity with peg shelves 1400 B/h-ft
!- Defrost Notes :

Refrigeration:Case,
  D5X-HE Multi-Deck Dairy/Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1230.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.33,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  79.2,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-HEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan, Capacity with peg shelves 1315 B/h-ft
!- Defrost Notes :

Refrigeration:Case,
  D5X Multi-Deck Dairy/Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1120.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.8,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  141.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay40MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.57;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-LE Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Capacity with peg shelves 1545 B/h-ft
!- Defrost Notes :

Refrigeration:Case,
  D5X-LE Multi-Deck Dairy/Deli Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1370.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-LEP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D5X-LEP Multi-Deck Dairy/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1240.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5X-LEP Multi-Deck Dairy/Deli Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel D5X-LEP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D5X-LEP Multi-Deck Dairy/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1389.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  41.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  14.9,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  166.8,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.68;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front is a Open Vertical Case based on Hussmann Impact Excel D5XLRE  served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 4 rows T8, others available as low as 25 W/ft.
!- Fan Notes : Capacity with peg shelves 1690 B/h-ft
!- Defrost Notes :

Refrigeration:Case,
  D5XLRE Multi-Deck Dairy/Deli Merchandiser With Rear Sliding Doors and low front,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1509.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -1.94,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  127.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5XRRI Rear Roll-IN Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5XRRI served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only,  Additional canopy lighting options available, no shelf lighting options.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D5XRRI Rear Roll-IN Dairy Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1764.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  182.1,                   !- Standard Case Fan Power per Unit Length {W/m}
  62.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D5XRRIS Rear Roll-IN Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D5XRRIS served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only,  Additional canopy lighting options available, no shelf lighting options.
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D5XRRIS Rear Roll-IN Dairy Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1764.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  182.1,                   !- Standard Case Fan Power per Unit Length {W/m}
  62.3,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.6,                    !- Standard Case Lighting Power per Unit Length {W/m}
  23.6,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay50MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -6.11,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LE served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 1,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1432.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LE Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 2,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1620.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  5.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  152.7,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay35MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -4.44,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 3,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1485.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -22.22,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.5;                     !- Average Refrigerant Charge Inventory {kg/m}

!- D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6NX-LEP Peg Shelves (Deli Only) served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 28 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D6NX Narrow Footprint: Extra Tall Multi-Deck Dairy/Deli Merchandiser 4,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1625.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.56,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.0,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  23.8,                    !- Standard Case Lighting Power per Unit Length {W/m}
  142.4,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.5;                     !- Average Refrigerant Charge Inventory {kg/m}

!- D6X-ULEP Ultra Low Front Dairy Merchandiser is a Open Vertical Case based on Hussmann Impact Excel D6X-ULEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated as T8 canopy only, Actual case lights based on 5 rows T8, others available as low as 17 W/ft.
!- Fan Notes : Temperatures for lit case, Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  D6X-ULEP Ultra Low Front Dairy Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1576.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  82.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  29.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  25.5,                    !- Standard Case Lighting Power per Unit Length {W/m}
  127.2,                   !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched4PerDay25MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay25MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -3.33,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.67;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F Single Deck Wall Model Merchandiser  with solid front for Frozen Food is a Horizontal Case based on Hussmann Impact Excel F Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  F Single Deck Wall Model Merchandiser  with solid front for Frozen Food,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  360.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.39,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F Single Deck Wall Model Merchandiser  with solid front for Ice Cream is a Horizontal Case based on Hussmann Impact Excel F Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  F Single Deck Wall Model Merchandiser  with solid front for Ice Cream,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  370.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -27.78,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products is a Horizontal Case based on Hussmann Impact Excel F Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  F Single Deck Wall Model Merchandiser  with solid front for Medium Temp Products,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  260.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.28,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FI Intermediate Island Merchandiser with solid walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel F1 served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FI Intermediate Island Merchandiser with solid walls for Frozen Food,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  461.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.83,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  6.6,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  787.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.46;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F2XLG Low Temperature: Multi-Deck Merchandiser for Frozen Seafood and Meat is a Open Tall Vertical Case based on Hussmann Impact Excel F2XLG served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : Rated lighting 1 row T8 canopy, actual includes optional add 2 row canopy T8
!- Fan Notes :
!- Defrost Notes :

Refrigeration:Case,
  F2XLG Low Temperature: Multi-Deck Merchandiser for Frozen Seafood and Meat,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1971.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -20.56,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  71.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  71.7,                    !- Operating Case Fan Power per Unit Length {W/m}
  28.7,                    !- Standard Case Lighting Power per Unit Length {W/m}
  57.3,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  123.5,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  599.3,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched4PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched4PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -26.67,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.64;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F6 Low Temperature: Multi-Deck Open Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel F6 served by the Low Temp Blank.
!- NOTES : Datasheet Feb 2002
!- Lighting Notes : Rated T8 1 row canopy and 1 row front rail, optional additional available
!- Fan Notes : Energy Efficient Fans with ECM; for gas defrost standard fans: 39 W/ft and ecm fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  F6 Low Temperature: Multi-Deck Open Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1432.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -19.44,                  !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  119.3,                   !- Standard Case Fan Power per Unit Length {W/m}
  93.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  34.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  34.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  155.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1403.7,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched2PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -26.67,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.64;                    !- Average Refrigerant Charge Inventory {kg/m}

!- F6L Low Temperature: Multi-Deck Open Merchandiser is a Open Tall Vertical Case based on Hussmann Impact Excel F6L served by the Medium Temp Blank.
!- NOTES : Datasheet Feb 2002
!- Lighting Notes : Rated T8 1 row canopy and 1 row front rail, optional additional available
!- Fan Notes : Energy Efficient Fans with ECM; for gas defrost standard fans: 39 W/ft and ecm fans 20 W/ft
!- Defrost Notes :

Refrigeration:Case,
  F6L Low Temperature: Multi-Deck Open Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1687.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -25.0,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  119.3,                   !- Standard Case Fan Power per Unit Length {W/m}
  93.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  34.0,                    !- Standard Case Lighting Power per Unit Length {W/m}
  34.0,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  155.8,                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1403.7,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay30MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -26.67,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.64;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FG Single Deck Wall Model Merchandiser with glass front for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FG Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FG Single Deck Wall Model Merchandiser with glass front for Frozen Food,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  404.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  46.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream  is a Horizontal Case based on Hussmann Impact Excel FG Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FG Single Deck Wall Model Merchandiser r with glass front for Ice Cream,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  413.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  46.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products is a Horizontal Case based on Hussmann Impact Excel FG Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FG Single Deck Wall Model Merchandiser r with glass front for Medium Temp Products,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  288.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  46.3,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FIG Intermediate Island Merchandiser with glass walls for Frozen Food is a Open Tall Vertical Case based on Hussmann Impact Excel FIG Frozen Food served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FIG Intermediate Island Merchandiser with glass walls for Frozen Food,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  514.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  19.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  6.6,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  68.2,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  787.4,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.46;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FL5NX Excel Multi-Deck: Narrow Footprint Floral Merchandiser is a Open Vertical Case based on Hussmann Impact Excel FL5NX-LEP served by the Medium Temp Blank.
!- NOTES :
!- Lighting Notes : Rated lighting 1 row T8 canopy, other options available
!- Fan Notes : Actual fan based on energy-efficient fan
!- Defrost Notes :

Refrigeration:Case,
  FL5NX Excel Multi-Deck: Narrow Footprint Floral Merchandiser,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  1298.0,                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  3.89,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Multi_Shelf_Vertical_Latent_Case-Credit-Curve,  !- Latent Case Credit Curve Name
  43.3,                    !- Standard Case Fan Power per Unit Length {W/m}
  15.6,                    !- Operating Case Fan Power per Unit Length {W/m}
  26.1,                    !- Standard Case Lighting Power per Unit Length {W/m}
  26.1,                    !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  0.0,                     !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                    !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  0.0,                     !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                !- Case Defrost Type
  UserProvideDefSched3PerDay20MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched3PerDay20MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Multi Shelf Vertical,    !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -2.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.66;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FN Narrow Island display with solid walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FN Frozen Food served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FN Narrow Island display with solid walls for Frozen Food,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  375.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -8.33,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  685.7,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FN Narrow Island display with solid walls for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FN Ice Cream served by the Low Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FN Narrow Island display with solid walls for Ice Cream,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  385.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  685.7,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FN Narrow Island display with solid walls for medium temperature is a Horizontal Case based on Hussmann Impact Excel FN Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2009 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FN Narrow Island display with solid walls for medium temperature,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  269.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  32.8,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  685.7,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FNG Narrow Glass Sided Island Merchandiser for Frozen is a Horizontal Case based on Hussmann Impact Excel FNG Frozen Food served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FNG Narrow Glass Sided Island Merchandiser for Frozen,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  442.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -0.28,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  69.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FNG Narrow Glass Sided Island Merchandiser for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FNG Ice Cream served by the Low Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FNG Narrow Glass Sided Island Merchandiser for Ice Cream,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  452.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  69.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FNG Narrow Glass Sided Island Merchandiser for Medium Temperature is a Horizontal Case based on Hussmann Impact Excel FNG Medium Temperature served by the Medium Temp Blank.
!- NOTES : 2008 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FNG Narrow Glass Sided Island Merchandiser for Medium Temperature,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  284.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  0.0,                     !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  15.7,                    !- Standard Case Fan Power per Unit Length {W/m}
  5.2,                     !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  69.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  656.2,                   !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.37;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FW Wide Island Display with Solid Walls for Frozen Food is a Horizontal Case based on Hussmann Impact Excel FW Frozen Food served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FW Wide Island Display with Solid Walls for Frozen Food,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  509.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  1.94,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  31.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  65.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1371.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -28.89,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FW Wide Island Display with Solid Walls for Ice Cream is a Horizontal Case based on Hussmann Impact Excel FW Ice Cream served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FW Wide Island Display with Solid Walls for Ice Cream,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  553.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  6.67,                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  31.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  65.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1371.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -34.44,                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}

!- FW Wide Island Display with Solid Walls for Medium Temperature is a Horizontal Case based on Hussmann Impact Excel FW Medium Temperature served by the Low Temp Blank.
!- NOTES : 2010 data sheet
!- Lighting Notes : No lighting offered
!- Fan Notes : Actual fan is energy efficient model
!- Defrost Notes :

Refrigeration:Case,
  FW Wide Island Display with Solid Walls for Medium Temperature,  !- Name
  ,                        !- Availability Schedule Name
  UserProvideZoneName,     !- Zone Name
  23.89,                   !- Rated Ambient Temperature {C}
  55.0,                    !- Rated Ambient Relative Humidity {percent}
  399.0,                   !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                     !- Rated Latent Heat Ratio
  0.85,                    !- Rated Runtime Fraction
  2.4,                     !- Case Length {m}
  -2.22,                   !- Case Operating Temperature {C}
  CaseTemperatureMethod,   !- Latent Case Credit Curve Type
  Single_Shelf_Horizontal_Latent_Case_Credit_Curve,  !- Latent Case Credit Curve Name
  31.5,                    !- Standard Case Fan Power per Unit Length {W/m}
  10.5,                    !- Operating Case Fan Power per Unit Length {W/m}
  0.0,                     !- Standard Case Lighting Power per Unit Length {W/m}
  0.0,                     !- Installed Case Lighting Power per Unit Length {W/m}
  ,                        !- Case Lighting Schedule Name
  1.0,                     !- Fraction of Lighting Energy to Case
  65.6,                    !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                        !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                !- Anti-Sweat Heater Control Type
  ,                        !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  ,                        !- Case Height {m}
  1.0,                     !- Fraction of Anti-Sweat Heater Energy to Case
  1371.4,                  !- Case Defrost Power per Unit Length {W/m}
  Electric,                !- Case Defrost Type
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Schedule Name
  UserProvideDefSched1PerDay60MinEa,  !- Case Defrost Drip-Down Schedule Name
  CaseTemperatureMethod,   !- Defrost Energy Correction Curve Type
  Single Shelf Horizontal,  !- Defrost Energy Correction Curve Name
  0.0,                     !- Under Case HVAC Return Air Fraction
  ,                        !- Refrigerated Case Restocking Schedule Name
  ,                        !- Case Credit Fraction Schedule Name
  -7.22,                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0.49;                    !- Average Refrigerant Charge Inventory {kg/m}
