    3758.0,                  !- Coefficient1 Constant
    89.69,                   !- Coefficient2 x
    1.016,                   !- Coefficient3 x**2
    53.42,                   !- Coefficient4 y
    -0.2849,                 !- Coefficient5 y**2
    -0.9809,                 !- Coefficient6 x*y
    0.003939,                !- Coefficient7 x**3
    0.008778,                !- Coefficient8 y**3
    -0.01141,                !- Coefficient9 x**2*y
    0.01087,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF18K4E-TF5,   !nominal MBtu/h = 45000.0, !nominal kW = 6.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF18K4E-TF5,  !- Name
    ZF18K4E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF18K4E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF24K4E-TWC,   !nominal MBtu/h = 53600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWC_R-404A_MED_qcurv,  !- Name
    35650.0,                 !- Coefficient1 Constant
    1222.0,                  !- Coefficient2 x
    15.61,                   !- Coefficient3 x**2
    -289.4,                  !- Coefficient4 y
    -0.2836,                 !- Coefficient5 y**2
    -9.773,                  !- Coefficient6 x*y
    0.06047,                 !- Coefficient7 x**3
    -0.009468,               !- Coefficient8 y**3
    -0.1318,                 !- Coefficient9 x**2*y
    -0.03465,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF24K4E-TWC,   !nominal kW = 8.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF24K4E-TWC_R-404A_MED_pwrcurv,  !- Name
    5588.0,                  !- Coefficient1 Constant
    146.8,                   !- Coefficient2 x
    1.645,                   !- Coefficient3 x**2
    42.64,                   !- Coefficient4 y
    -0.09595,                !- Coefficient5 y**2
    -2.718,                  !- Coefficient6 x*y
    0.001503,                !- Coefficient7 x**3
    0.009859,                !- Coefficient8 y**3
    -0.03273,                !- Coefficient9 x**2*y
    0.02709,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF24K4E-TWC,   !nominal MBtu/h = 53600.0, !nominal kW = 8.1

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF24K4E-TWC,  !- Name
    ZF24K4E-TWC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF24K4E-TWC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS56K4E-TWC,   !nominal MBtu/h = 53300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS56K4E-TWC_R-404A_MED_qcurv,  !- Name
    36050.0,                 !- Coefficient1 Constant
    1231.0,                  !- Coefficient2 x
    16.42,                   !- Coefficient3 x**2
    -337.6,                  !- Coefficient4 y
    0.9023,                  !- Coefficient5 y**2
    -10.0,                   !- Coefficient6 x*y
    0.06851,                 !- Coefficient7 x**3
    -0.0178,                 !- Coefficient8 y**3
    -0.147,                  !- Coefficient9 x**2*y
    -0.03395,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS56K4E-TWC,   !nominal kW = 7.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS56K4E-TWC_R-404A_MED_pwrcurv,  !- Name
    6979.0,                  !- Coefficient1 Constant
    222.8,                   !- Coefficient2 x
    4.033,                   !- Coefficient3 x**2
    -68.8,                   !- Coefficient4 y
    2.514,                   !- Coefficient5 y**2
    -5.729,                  !- Coefficient6 x*y
    0.02927,                 !- Coefficient7 x**3
    -0.01094,                !- Coefficient8 y**3
    -0.0687,                 !- Coefficient9 x**2*y
    0.05973,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZS56K4E-TWC,   !nominal MBtu/h = 53300.0, !nominal kW = 7.8

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZS56K4E-TWC,  !- Name
    ZS56K4E-TWC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS56K4E-TWC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS75K4E-TWC,   !nominal MBtu/h = 76700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS75K4E-TWC_R-404A_MED_qcurv,  !- Name
    20340.0,                 !- Coefficient1 Constant
    -194.4,                  !- Coefficient2 x
    -22.47,                  !- Coefficient3 x**2
    1203.0,                  !- Coefficient4 y
    -29.23,                  !- Coefficient5 y**2
    47.24,                   !- Coefficient6 x*y
    -0.2731,                 !- Coefficient7 x**3
    0.1605,                  !- Coefficient8 y**3
    0.458,                   !- Coefficient9 x**2*y
    -0.5299,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZS75K4E-TWC,   !nominal kW = 11.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZS75K4E-TWC_R-404A_MED_pwrcurv,  !- Name
    7482.0,                  !- Coefficient1 Constant
    154.5,                   !- Coefficient2 x
    1.452,                   !- Coefficient3 x**2
    71.6,                    !- Coefficient4 y
    0.1542,                  !- Coefficient5 y**2
    -0.6472,                 !- Coefficient6 x*y
    -0.005155,               !- Coefficient7 x**3
    0.007627,                !- Coefficient8 y**3
    -0.02258,                !- Coefficient9 x**2*y
    0.009975,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZS75K4E-TWC,   !nominal MBtu/h = 76700.0, !nominal kW = 11.3

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZS75K4E-TWC,  !- Name
    ZS75K4E-TWC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZS75K4E-TWC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF33K4E-TWC,   !nominal MBtu/h = 76600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWC_R-404A_MED_qcurv,  !- Name
    47500.0,                 !- Coefficient1 Constant
    1581.0,                  !- Coefficient2 x
    19.7,                    !- Coefficient3 x**2
    -256.0,                  !- Coefficient4 y
    -2.975,                  !- Coefficient5 y**2
    -9.831,                  !- Coefficient6 x*y
    0.07313,                 !- Coefficient7 x**3
    0.001343,                !- Coefficient8 y**3
    -0.1613,                 !- Coefficient9 x**2*y
    -0.07805,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF33K4E-TWC,   !nominal kW = 11.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF33K4E-TWC_R-404A_MED_pwrcurv,  !- Name
    8599.0,                  !- Coefficient1 Constant
    208.6,                   !- Coefficient2 x
    2.407,                   !- Coefficient3 x**2
    19.98,                   !- Coefficient4 y
    0.8891,                  !- Coefficient5 y**2
    -2.816,                  !- Coefficient6 x*y
    0.007833,                !- Coefficient7 x**3
    0.005841,                !- Coefficient8 y**3
    -0.03019,                !- Coefficient9 x**2*y
    0.02812,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF33K4E-TWC,   !nominal MBtu/h = 76600.0, !nominal kW = 11.5

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF33K4E-TWC,  !- Name
    ZF33K4E-TWC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF33K4E-TWC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF40K4E-TWC,   !nominal MBtu/h = 93200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-404A_MED_qcurv,  !- Name
    61770.0,                 !- Coefficient1 Constant
    2104.0,                  !- Coefficient2 x
    26.7,                    !- Coefficient3 x**2
    -483.9,                  !- Coefficient4 y
    -1.013,                  !- Coefficient5 y**2
    -16.7,                   !- Coefficient6 x*y
    0.1031,                  !- Coefficient7 x**3
    -0.01188,                !- Coefficient8 y**3
    -0.2215,                 !- Coefficient9 x**2*y
    -0.05749,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-SCROLL-60HZ_R-404A_MED_ZF40K4E-TWC,   !nominal kW = 13.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ZF40K4E-TWC_R-404A_MED_pwrcurv,  !- Name
    7968.0,                  !- Coefficient1 Constant
    162.0,                   !- Coefficient2 x
    1.502,                   !- Coefficient3 x**2
    161.4,                   !- Coefficient4 y
    -2.112,                  !- Coefficient5 y**2
    -1.474,                  !- Coefficient6 x*y
    0.003529,                !- Coefficient7 x**3
    0.03351,                 !- Coefficient8 y**3
    -0.02298,                !- Coefficient9 x**2*y
    0.01857,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-SCROLL-60HZ_R-404A_MED_ZF40K4E-TWC,   !nominal MBtu/h = 93200.0, !nominal kW = 13.9

  Refrigeration:Compressor,
    Copeland-SCROLL-60HZ_R-404A_MED_ZF40K4E-TWC,  !- Name
    ZF40K4E-TWC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ZF40K4E-TWC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_JF11C1E-IAA,   !nominal MBtu/h = 3310.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JF11C1E-IAA_R-134A_MED_qcurv,  !- Name
    2801.0,                  !- Coefficient1 Constant
    115.4,                   !- Coefficient2 x
    1.787,                   !- Coefficient3 x**2
    -38.27,                  !- Coefficient4 y
    0.2276,                  !- Coefficient5 y**2
    -1.29,                   !- Coefficient6 x*y
    0.009361,                !- Coefficient7 x**3
    -0.001205,               !- Coefficient8 y**3
    -0.01533,                !- Coefficient9 x**2*y
    0.003653,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_JF11C1E-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JF11C1E-IAA_R-134A_MED_pwrcurv,  !- Name
    551.9,                   !- Coefficient1 Constant
    12.82,                   !- Coefficient2 x
    0.2594,                  !- Coefficient3 x**2
    1.934,                   !- Coefficient4 y
    0.1085,                  !- Coefficient5 y**2
    -0.04997,                !- Coefficient6 x*y
    0.003681,                !- Coefficient7 x**3
    -0.001008,               !- Coefficient8 y**3
    -0.001506,               !- Coefficient9 x**2*y
    0.003672,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_MED_JF11C1E-IAA,   !nominal MBtu/h = 3310.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_MED_JF11C1E-IAA,  !- Name
    JF11C1E-IAA_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JF11C1E-IAA_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_RS40C1E-IAV,   !nominal MBtu/h = 3990.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS40C1E-IAV_R-134A_MED_qcurv,  !- Name
    3170.0,                  !- Coefficient1 Constant
    125.3,                   !- Coefficient2 x
    1.175,                   !- Coefficient3 x**2
    -35.2,                   !- Coefficient4 y
    0.07893,                 !- Coefficient5 y**2
    -1.371,                  !- Coefficient6 x*y
    -0.004359,               !- Coefficient7 x**3
    -0.0003998,              !- Coefficient8 y**3
    -0.01096,                !- Coefficient9 x**2*y
    0.003896,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_RS40C1E-IAV,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS40C1E-IAV_R-134A_MED_pwrcurv,  !- Name
    621.4,                   !- Coefficient1 Constant
    -0.4542,                 !- Coefficient2 x
    -0.5493,                 !- Coefficient3 x**2
    3.718,                   !- Coefficient4 y
    0.1654,                  !- Coefficient5 y**2
    0.2618,                  !- Coefficient6 x*y
    -0.008472,               !- Coefficient7 x**3
    -0.001985,               !- Coefficient8 y**3
    0.005501,                !- Coefficient9 x**2*y
    0.002421,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_MED_RS40C1E-IAV,   !nominal MBtu/h = 3990.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_MED_RS40C1E-IAV,  !- Name
    RS40C1E-IAV_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS40C1E-IAV_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_RF18C1E-IAA,   !nominal MBtu/h = 4920.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RF18C1E-IAA_R-134A_MED_qcurv,  !- Name
    3187.0,                  !- Coefficient1 Constant
    111.5,                   !- Coefficient2 x
    1.138,                   !- Coefficient3 x**2
    -3.832,                  !- Coefficient4 y
    -0.707,                  !- Coefficient5 y**2
    -0.5108,                 !- Coefficient6 x*y
    0.002027,                !- Coefficient7 x**3
    0.005061,                !- Coefficient8 y**3
    -0.008762,               !- Coefficient9 x**2*y
    -0.005442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_RF18C1E-IAA,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RF18C1E-IAA_R-134A_MED_pwrcurv,  !- Name
    329.0,                   !- Coefficient1 Constant
    -0.6796,                 !- Coefficient2 x
    0.05154,                 !- Coefficient3 x**2
    32.36,                   !- Coefficient4 y
    -0.4867,                 !- Coefficient5 y**2
    0.458,                   !- Coefficient6 x*y
    0.003455,                !- Coefficient7 x**3
    0.002954,                !- Coefficient8 y**3
    -0.0009122,              !- Coefficient9 x**2*y
    -0.0009133,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_MED_RF18C1E-IAA,   !nominal MBtu/h = 4920.0, !nominal kW = 1.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_MED_RF18C1E-IAA,  !- Name
    RF18C1E-IAA_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RF18C1E-IAA_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_RS54C1E-IAV,   !nominal MBtu/h = 5400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS54C1E-IAV_R-134A_MED_qcurv,  !- Name
    5306.0,                  !- Coefficient1 Constant
    92.96,                   !- Coefficient2 x
    -1.741,                  !- Coefficient3 x**2
    -98.89,                  !- Coefficient4 y
    1.336,                   !- Coefficient5 y**2
    2.814,                   !- Coefficient6 x*y
    -0.04465,                !- Coefficient7 x**3
    -0.01107,                !- Coefficient8 y**3
    0.07633,                 !- Coefficient9 x**2*y
    -0.04067,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_MED_RS54C1E-IAV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS54C1E-IAV_R-134A_MED_pwrcurv,  !- Name
    1100.0,                  !- Coefficient1 Constant
    -9.162,                  !- Coefficient2 x
    -0.892,                  !- Coefficient3 x**2
    -10.85,                  !- Coefficient4 y
    0.5714,                  !- Coefficient5 y**2
    1.278,                   !- Coefficient6 x*y
    -0.008054,               !- Coefficient7 x**3
    -0.005465,               !- Coefficient8 y**3
    0.02404,                 !- Coefficient9 x**2*y
    -0.007063,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_MED_RS54C1E-IAV,   !nominal MBtu/h = 5400.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_MED_RS54C1E-IAV,  !- Name
    RS54C1E-IAV_R-134A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS54C1E-IAV_R-134A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR36C1E-IAV,   !nominal MBtu/h = 3550.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR36C1E-IAV_R-134A_HIGH_qcurv,  !- Name
    1594.0,                  !- Coefficient1 Constant
    73.62,                   !- Coefficient2 x
    1.364,                   !- Coefficient3 x**2
    -14.35,                  !- Coefficient4 y
    -0.04006,                !- Coefficient5 y**2
    -0.8538,                 !- Coefficient6 x*y
    0.009099,                !- Coefficient7 x**3
    0.0003139,               !- Coefficient8 y**3
    -0.01618,                !- Coefficient9 x**2*y
    0.00329,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR36C1E-IAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR36C1E-IAV_R-134A_HIGH_pwrcurv,  !- Name
    243.3,                   !- Coefficient1 Constant
    -0.4933,                 !- Coefficient2 x
    -0.02802,                !- Coefficient3 x**2
    8.397,                   !- Coefficient4 y
    -0.07777,                !- Coefficient5 y**2
    0.2471,                  !- Coefficient6 x*y
    0.0005515,               !- Coefficient7 x**3
    0.0001733,               !- Coefficient8 y**3
    0.0004329,               !- Coefficient9 x**2*y
    -0.0003523,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR36C1E-IAV,   !nominal MBtu/h = 3550.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR36C1E-IAV,  !- Name
    JR36C1E-IAV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JR36C1E-IAV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR53C1E-IAA,   !nominal MBtu/h = 5300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR53C1E-IAA_R-134A_HIGH_qcurv,  !- Name
    2273.0,                  !- Coefficient1 Constant
    77.05,                   !- Coefficient2 x
    1.05,                    !- Coefficient3 x**2
    -13.48,                  !- Coefficient4 y
    -0.2284,                 !- Coefficient5 y**2
    0.3806,                  !- Coefficient6 x*y
    0.00223,                 !- Coefficient7 x**3
    0.001464,                !- Coefficient8 y**3
    0.001608,                !- Coefficient9 x**2*y
    -0.0145,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR53C1E-IAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JR53C1E-IAA_R-134A_HIGH_pwrcurv,  !- Name
    478.7,                   !- Coefficient1 Constant
    -4.15,                   !- Coefficient2 x
    -0.2822,                 !- Coefficient3 x**2
    2.753,                   !- Coefficient4 y
    0.09715,                 !- Coefficient5 y**2
    0.6375,                  !- Coefficient6 x*y
    -0.002165,               !- Coefficient7 x**3
    -0.001291,               !- Coefficient8 y**3
    0.008419,                !- Coefficient9 x**2*y
    -0.003832,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR53C1E-IAA,   !nominal MBtu/h = 5300.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_HIGH_JR53C1E-IAA,  !- Name
    JR53C1E-IAA_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JR53C1E-IAA_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR81C1E-IAV,   !nominal MBtu/h = 8070.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR81C1E-IAV_R-134A_HIGH_qcurv,  !- Name
    2120.0,                  !- Coefficient1 Constant
    128.4,                   !- Coefficient2 x
    3.658,                   !- Coefficient3 x**2
    85.18,                   !- Coefficient4 y
    -2.844,                  !- Coefficient5 y**2
    0.6023,                  !- Coefficient6 x*y
    0.04846,                 !- Coefficient7 x**3
    0.02038,                 !- Coefficient8 y**3
    -0.02499,                !- Coefficient9 x**2*y
    -0.0259,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR81C1E-IAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR81C1E-IAV_R-134A_HIGH_pwrcurv,  !- Name
    259.2,                   !- Coefficient1 Constant
    15.88,                   !- Coefficient2 x
    1.033,                   !- Coefficient3 x**2
    34.44,                   !- Coefficient4 y
    -0.5154,                 !- Coefficient5 y**2
    -0.1495,                 !- Coefficient6 x*y
    0.01904,                 !- Coefficient7 x**3
    0.002642,                !- Coefficient8 y**3
    -0.01746,                !- Coefficient9 x**2*y
    0.005645,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR81C1E-IAV,   !nominal MBtu/h = 8070.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR81C1E-IAV,  !- Name
    RR81C1E-IAV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RR81C1E-IAV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR10K1E-CAV,   !nominal MBtu/h = 10000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR10K1E-CAV_R-134A_HIGH_qcurv,  !- Name
    4749.0,                  !- Coefficient1 Constant
    156.9,                   !- Coefficient2 x
    0.1484,                  !- Coefficient3 x**2
    -57.79,                  !- Coefficient4 y
    0.2682,                  !- Coefficient5 y**2
    0.1793,                  !- Coefficient6 x*y
    -0.05421,                !- Coefficient7 x**3
    -0.002109,               !- Coefficient8 y**3
    0.02419,                 !- Coefficient9 x**2*y
    -0.01808,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR10K1E-CAV,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RR10K1E-CAV_R-134A_HIGH_pwrcurv,  !- Name
    1274.0,                  !- Coefficient1 Constant
    20.49,                   !- Coefficient2 x
    -0.3177,                 !- Coefficient3 x**2
    -24.29,                  !- Coefficient4 y
    0.732,                   !- Coefficient5 y**2
    0.01818,                 !- Coefficient6 x*y
    -0.01576,                !- Coefficient7 x**3
    -0.006117,               !- Coefficient8 y**3
    0.006871,                !- Coefficient9 x**2*y
    0.003921,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR10K1E-CAV,   !nominal MBtu/h = 10000.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_HIGH_RR10K1E-CAV,  !- Name
    RR10K1E-CAV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RR10K1E-CAV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS10K6E-PFV,   !nominal MBtu/h = 11800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFV_R-134A_HIGH_qcurv,  !- Name
    6044.0,                  !- Coefficient1 Constant
    287.3,                   !- Coefficient2 x
    3.535,                   !- Coefficient3 x**2
    -68.17,                  !- Coefficient4 y
    -0.09175,                !- Coefficient5 y**2
    -3.145,                  !- Coefficient6 x*y
    -0.01383,                !- Coefficient7 x**3
    0.001768,                !- Coefficient8 y**3
    -0.0304,                 !- Coefficient9 x**2*y
    0.009096,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS10K6E-PFV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-PFV_R-134A_HIGH_pwrcurv,  !- Name
    650.7,                   !- Coefficient1 Constant
    -8.26,                   !- Coefficient2 x
    -0.832,                  !- Coefficient3 x**2
    9.896,                   !- Coefficient4 y
    0.1,                     !- Coefficient5 y**2
    0.5402,                  !- Coefficient6 x*y
    -0.01364,                !- Coefficient7 x**3
    -0.00217,                !- Coefficient8 y**3
    0.009628,                !- Coefficient9 x**2*y
    0.002369,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS10K6E-PFV,   !nominal MBtu/h = 11800.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS10K6E-PFV,  !- Name
    CS10K6E-PFV_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-PFV_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS27K3E-TFD,   !nominal MBtu/h = 29700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-134A_HIGH_qcurv,  !- Name
    12880.0,                 !- Coefficient1 Constant
    503.0,                   !- Coefficient2 x
    4.378,                   !- Coefficient3 x**2
    -27.73,                  !- Coefficient4 y
    -3.461,                  !- Coefficient5 y**2
    1.87,                    !- Coefficient6 x*y
    -0.04203,                !- Coefficient7 x**3
    0.02921,                 !- Coefficient8 y**3
    0.06517,                 !- Coefficient9 x**2*y
    -0.08758,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS27K3E-TFD,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-134A_HIGH_pwrcurv,  !- Name
    1263.0,                  !- Coefficient1 Constant
    -18.98,                  !- Coefficient2 x
    -1.875,                  !- Coefficient3 x**2
    53.26,                   !- Coefficient4 y
    -0.6609,                 !- Coefficient5 y**2
    2.623,                   !- Coefficient6 x*y
    -0.02707,                !- Coefficient7 x**3
    0.002601,                !- Coefficient8 y**3
    0.04152,                 !- Coefficient9 x**2*y
    -0.01418,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS27K3E-TFD,   !nominal MBtu/h = 29700.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS27K3E-TFD,  !- Name
    CS27K3E-TFD_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TFD_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS33K3E-TF5,   !nominal MBtu/h = 35300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-134A_HIGH_qcurv,  !- Name
    15670.0,                 !- Coefficient1 Constant
    552.2,                   !- Coefficient2 x
    0.1754,                  !- Coefficient3 x**2
    -93.86,                  !- Coefficient4 y
    -2.176,                  !- Coefficient5 y**2
    1.148,                   !- Coefficient6 x*y
    -0.1718,                 !- Coefficient7 x**3
    0.01871,                 !- Coefficient8 y**3
    0.1077,                  !- Coefficient9 x**2*y
    -0.069,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS33K3E-TF5,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-134A_HIGH_pwrcurv,  !- Name
    2148.0,                  !- Coefficient1 Constant
    17.74,                   !- Coefficient2 x
    -2.176,                  !- Coefficient3 x**2
    19.57,                   !- Coefficient4 y
    0.2065,                  !- Coefficient5 y**2
    1.072,                   !- Coefficient6 x*y
    -0.05778,                !- Coefficient7 x**3
    -0.003786,               !- Coefficient8 y**3
    0.03149,                 !- Coefficient9 x**2*y
    0.008102,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS33K3E-TF5,   !nominal MBtu/h = 35300.0, !nominal kW = 3.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-134A_HIGH_CS33K3E-TF5,  !- Name
    CS33K3E-TF5_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-TF5_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_MED_JSE5-0051-CAA,   !nominal MBtu/h = 3590.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSE5-0051-CAA_R-22_MED_qcurv,  !- Name
    3163.0,                  !- Coefficient1 Constant
    133.1,                   !- Coefficient2 x
    3.863,                   !- Coefficient3 x**2
    -54.67,                  !- Coefficient4 y
    0.7331,                  !- Coefficient5 y**2
    -0.5827,                 !- Coefficient6 x*y
    0.06455,                 !- Coefficient7 x**3
    -0.005656,               !- Coefficient8 y**3
    -0.001271,               !- Coefficient9 x**2*y
    -0.0009945,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_MED_JSE5-0051-CAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSE5-0051-CAA_R-22_MED_pwrcurv,  !- Name
    509.0,                   !- Coefficient1 Constant
    4.981,                   !- Coefficient2 x
    0.04449,                 !- Coefficient3 x**2
    3.775,                   !- Coefficient4 y
    0.06225,                 !- Coefficient5 y**2
    0.09931,                 !- Coefficient6 x*y
    0.001419,                !- Coefficient7 x**3
    -0.0006532,              !- Coefficient8 y**3
    0.001295,                !- Coefficient9 x**2*y
    0.001433,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_MED_JSE5-0051-CAA,   !nominal MBtu/h = 3590.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_MED_JSE5-0051-CAA,  !- Name
    JSE5-0051-CAA_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JSE5-0051-CAA_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_MED_RSE4-0075-IAV,   !nominal MBtu/h = 4770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSE4-0075-IAV_R-22_MED_qcurv,  !- Name
    3455.0,                  !- Coefficient1 Constant
    116.7,                   !- Coefficient2 x
    1.024,                   !- Coefficient3 x**2
    -9.294,                  !- Coefficient4 y
    -0.5938,                 !- Coefficient5 y**2
    0.2256,                  !- Coefficient6 x*y
    -0.003925,               !- Coefficient7 x**3
    0.00359,                 !- Coefficient8 y**3
    0.002366,                !- Coefficient9 x**2*y
    -0.01232,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_MED_RSE4-0075-IAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSE4-0075-IAV_R-22_MED_pwrcurv,  !- Name
    119.0,                   !- Coefficient1 Constant
    -5.69,                   !- Coefficient2 x
    0.3602,                  !- Coefficient3 x**2
    43.65,                   !- Coefficient4 y
    -0.6707,                 !- Coefficient5 y**2
    0.9155,                  !- Coefficient6 x*y
    0.009149,                !- Coefficient7 x**3
    0.003741,                !- Coefficient8 y**3
    -0.001324,               !- Coefficient9 x**2*y
    -0.005867,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_MED_RSE4-0075-IAV,   !nominal MBtu/h = 4770.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_MED_RSE4-0075-IAV,  !- Name
    RSE4-0075-IAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSE4-0075-IAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_MED_JSH5-0075-PAV,   !nominal MBtu/h = 4900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSH5-0075-PAV_R-22_MED_qcurv,  !- Name
    2701.0,                  !- Coefficient1 Constant
    34.37,                   !- Coefficient2 x
    -3.51,                   !- Coefficient3 x**2
    35.16,                   !- Coefficient4 y
    -1.51,                   !- Coefficient5 y**2
    2.029,                   !- Coefficient6 x*y
    -0.077,                  !- Coefficient7 x**3
    0.01024,                 !- Coefficient8 y**3
    0.05171,                 !- Coefficient9 x**2*y
    -0.02118,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_MED_JSH5-0075-PAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSH5-0075-PAV_R-22_MED_pwrcurv,  !- Name
    156.4,                   !- Coefficient1 Constant
    -46.12,                  !- Coefficient2 x
    -1.607,                  !- Coefficient3 x**2
    33.6,                    !- Coefficient4 y
    -0.3539,                 !- Coefficient5 y**2
    1.886,                   !- Coefficient6 x*y
    -0.01053,                !- Coefficient7 x**3
    0.001203,                !- Coefficient8 y**3
    0.03207,                 !- Coefficient9 x**2*y
    -0.009203,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_MED_JSH5-0075-PAV,   !nominal MBtu/h = 4900.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_MED_JSH5-0075-PAV,  !- Name
    JSH5-0075-PAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JSH5-0075-PAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_MED_JSL5-0075-PAV,   !nominal MBtu/h = 5280.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSL5-0075-PAV_R-22_MED_qcurv,  !- Name
    4329.0,                  !- Coefficient1 Constant
    102.7,                   !- Coefficient2 x
    -0.8831,                 !- Coefficient3 x**2
    -63.55,                  !- Coefficient4 y
    0.6293,                  !- Coefficient5 y**2
    0.1387,                  !- Coefficient6 x*y
    -0.02779,                !- Coefficient7 x**3
    -0.005119,               !- Coefficient8 y**3
    0.02534,                 !- Coefficient9 x**2*y
    -0.007739,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_MED_JSL5-0075-PAV,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSL5-0075-PAV_R-22_MED_pwrcurv,  !- Name
    527.8,                   !- Coefficient1 Constant
    -29.44,                  !- Coefficient2 x
    -1.032,                  !- Coefficient3 x**2
    10.68,                   !- Coefficient4 y
    0.1362,                  !- Coefficient5 y**2
    1.338,                   !- Coefficient6 x*y
    -0.004112,               !- Coefficient7 x**3
    -0.00214,                !- Coefficient8 y**3
    0.02132,                 !- Coefficient9 x**2*y
    -0.005546,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_MED_JSL5-0075-PAV,   !nominal MBtu/h = 5280.0, !nominal kW = 1.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_MED_JSL5-0075-PAV,  !- Name
    JSL5-0075-PAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JSL5-0075-PAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_MED_RSN6-0075-IAV,   !nominal MBtu/h = 6200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSN6-0075-IAV_R-22_MED_qcurv,  !- Name
    3979.0,                  !- Coefficient1 Constant
    80.35,                   !- Coefficient2 x
    -2.105,                  !- Coefficient3 x**2
    -25.03,                  !- Coefficient4 y
    -0.1425,                 !- Coefficient5 y**2
    0.4881,                  !- Coefficient6 x*y
    -0.05831,                !- Coefficient7 x**3
    -0.0003076,              !- Coefficient8 y**3
    0.01976,                 !- Coefficient9 x**2*y
    -0.01037,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_MED_RSN6-0075-IAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSN6-0075-IAV_R-22_MED_pwrcurv,  !- Name
    599.9,                   !- Coefficient1 Constant
    2.738,                   !- Coefficient2 x
    -0.5467,                 !- Coefficient3 x**2
    27.64,                   !- Coefficient4 y
    -0.3491,                 !- Coefficient5 y**2
    0.2559,                  !- Coefficient6 x*y
    -0.01351,                !- Coefficient7 x**3
    0.002051,                !- Coefficient8 y**3
    0.0008806,               !- Coefficient9 x**2*y
    0.003188,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_MED_RSN6-0075-IAV,   !nominal MBtu/h = 6200.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_MED_RSN6-0075-IAV,  !- Name
    RSN6-0075-IAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSN6-0075-IAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_MED_REY3-0175-PFV,   !nominal MBtu/h = 9780.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REY3-0175-PFV_R-22_MED_qcurv,  !- Name
    9332.0,                  !- Coefficient1 Constant
    508.7,                   !- Coefficient2 x
    9.15,                    !- Coefficient3 x**2
    -174.1,                  !- Coefficient4 y
    1.768,                   !- Coefficient5 y**2
    -9.449,                  !- Coefficient6 x*y
    -0.01334,                !- Coefficient7 x**3
    -0.009783,               !- Coefficient8 y**3
    -0.1468,                 !- Coefficient9 x**2*y
    0.05142,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_MED_REY3-0175-PFV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REY3-0175-PFV_R-22_MED_pwrcurv,  !- Name
    1536.0,                  !- Coefficient1 Constant
    80.65,                   !- Coefficient2 x
    3.308,                   !- Coefficient3 x**2
    -19.96,                  !- Coefficient4 y
    0.7514,                  !- Coefficient5 y**2
    -1.902,                  !- Coefficient6 x*y
    0.05817,                 !- Coefficient7 x**3
    -0.005494,               !- Coefficient8 y**3
    -0.03635,                !- Coefficient9 x**2*y
    0.02189,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_MED_REY3-0175-PFV,   !nominal MBtu/h = 9780.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_MED_REY3-0175-PFV,  !- Name
    REY3-0175-PFV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    REY3-0175-PFV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_MED_RSL4-0175-TFC,   !nominal MBtu/h = 10000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL4-0175-TFC_R-22_MED_qcurv,  !- Name
    5989.0,                  !- Coefficient1 Constant
    208.3,                   !- Coefficient2 x
    -2.439,                  !- Coefficient3 x**2
    18.2,                    !- Coefficient4 y
    -2.13,                   !- Coefficient5 y**2
    -1.835,                  !- Coefficient6 x*y
    -0.1812,                 !- Coefficient7 x**3
    0.01672,                 !- Coefficient8 y**3
    -0.04354,                !- Coefficient9 x**2*y
    -0.008053,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_MED_RSL4-0175-TFC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL4-0175-TFC_R-22_MED_pwrcurv,  !- Name
    358.8,                   !- Coefficient1 Constant
    -39.36,                  !- Coefficient2 x
    -3.538,                  !- Coefficient3 x**2
    57.18,                   !- Coefficient4 y
    -0.879,                  !- Coefficient5 y**2
    1.05,                    !- Coefficient6 x*y
    -0.1112,                 !- Coefficient7 x**3
    0.005642,                !- Coefficient8 y**3
    -0.007838,               !- Coefficient9 x**2*y
    -0.005995,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_MED_RSL4-0175-TFC,   !nominal MBtu/h = 10000.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_MED_RSL4-0175-TFC,  !- Name
    RSL4-0175-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSL4-0175-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_JSS5-0050-IAA,   !nominal MBtu/h = 4410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSS5-0050-IAA_R-22_HIGH_qcurv,  !- Name
    2061.0,                  !- Coefficient1 Constant
    79.83,                   !- Coefficient2 x
    1.664,                   !- Coefficient3 x**2
    -13.28,                  !- Coefficient4 y
    -0.3156,                 !- Coefficient5 y**2
    -0.08759,                !- Coefficient6 x*y
    0.01004,                 !- Coefficient7 x**3
    0.003163,                !- Coefficient8 y**3
    -0.0116,                 !- Coefficient9 x**2*y
    -0.01028,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_JSS5-0050-IAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JSS5-0050-IAA_R-22_HIGH_pwrcurv,  !- Name
    105.6,                   !- Coefficient1 Constant
    -1.433,                  !- Coefficient2 x
    -0.1795,                 !- Coefficient3 x**2
    17.62,                   !- Coefficient4 y
    -0.2591,                 !- Coefficient5 y**2
    0.01233,                 !- Coefficient6 x*y
    -0.002216,               !- Coefficient7 x**3
    0.001768,                !- Coefficient8 y**3
    0.0004403,               !- Coefficient9 x**2*y
    0.003559,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_JSS5-0050-IAA,   !nominal MBtu/h = 4410.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_JSS5-0050-IAA,  !- Name
    JSS5-0050-IAA_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JSS5-0050-IAA_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_JRE1-0050-IAA,   !nominal MBtu/h = 5540.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JRE1-0050-IAA_R-22_HIGH_qcurv,  !- Name
    2129.0,                  !- Coefficient1 Constant
    93.92,                   !- Coefficient2 x
    1.133,                   !- Coefficient3 x**2
    6.984,                   !- Coefficient4 y
    -0.7679,                 !- Coefficient5 y**2
    -0.4333,                 !- Coefficient6 x*y
    -0.001429,               !- Coefficient7 x**3
    0.005914,                !- Coefficient8 y**3
    -0.004511,               !- Coefficient9 x**2*y
    -0.005521,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_JRE1-0050-IAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JRE1-0050-IAA_R-22_HIGH_pwrcurv,  !- Name
    453.6,                   !- Coefficient1 Constant
    -0.8768,                 !- Coefficient2 x
    -0.2222,                 !- Coefficient3 x**2
    3.061,                   !- Coefficient4 y
    0.109,                   !- Coefficient5 y**2
    0.2769,                  !- Coefficient6 x*y
    -0.001977,               !- Coefficient7 x**3
    -0.0009156,              !- Coefficient8 y**3
    0.004817,                !- Coefficient9 x**2*y
    0.000242,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_JRE1-0050-IAA,   !nominal MBtu/h = 5540.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_JRE1-0050-IAA,  !- Name
    JRE1-0050-IAA_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JRE1-0050-IAA_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_JRF4-0050-IFA,   !nominal MBtu/h = 7360.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JRF4-0050-IFA_R-22_HIGH_qcurv,  !- Name
    2608.0,                  !- Coefficient1 Constant
    134.1,                   !- Coefficient2 x
    2.775,                   !- Coefficient3 x**2
    17.44,                   !- Coefficient4 y
    -1.165,                  !- Coefficient5 y**2
    -0.8186,                 !- Coefficient6 x*y
    0.02111,                 !- Coefficient7 x**3
    0.009017,                !- Coefficient8 y**3
    -0.02352,                !- Coefficient9 x**2*y
    -0.006223,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_JRF4-0050-IFA,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JRF4-0050-IFA_R-22_HIGH_pwrcurv,  !- Name
    606.4,                   !- Coefficient1 Constant
    -11.19,                  !- Coefficient2 x
    0.01071,                 !- Coefficient3 x**2
    -5.17,                   !- Coefficient4 y
    0.4359,                  !- Coefficient5 y**2
    0.6548,                  !- Coefficient6 x*y
    0.00613,                 !- Coefficient7 x**3
    -0.003954,               !- Coefficient8 y**3
    0.001213,                !- Coefficient9 x**2*y
    -0.003482,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_JRF4-0050-IFA,   !nominal MBtu/h = 7360.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_JRF4-0050-IFA,  !- Name
    JRF4-0050-IFA_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JRF4-0050-IFA_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_RSE4-0075-IAV,   !nominal MBtu/h = 8620.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSE4-0075-IAV_R-22_HIGH_qcurv,  !- Name
    4266.0,                  !- Coefficient1 Constant
    165.6,                   !- Coefficient2 x
    2.304,                   !- Coefficient3 x**2
    -58.09,                  !- Coefficient4 y
    0.4079,                  !- Coefficient5 y**2
    -1.796,                  !- Coefficient6 x*y
    0.01894,                 !- Coefficient7 x**3
    -0.002999,               !- Coefficient8 y**3
    -0.0202,                 !- Coefficient9 x**2*y
    0.006371,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_RSE4-0075-IAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSE4-0075-IAV_R-22_HIGH_pwrcurv,  !- Name
    677.2,                   !- Coefficient1 Constant
    2.766,                   !- Coefficient2 x
    -0.2484,                 !- Coefficient3 x**2
    1.091,                   !- Coefficient4 y
    0.2804,                  !- Coefficient5 y**2
    0.06036,                 !- Coefficient6 x*y
    -0.001685,               !- Coefficient7 x**3
    -0.002864,               !- Coefficient8 y**3
    0.002455,                !- Coefficient9 x**2*y
    0.005016,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_RSE4-0075-IAV,   !nominal MBtu/h = 8620.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_RSE4-0075-IAV,  !- Name
    RSE4-0075-IAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSE4-0075-IAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_RRG4-0100-PAV,   !nominal MBtu/h = 10800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RRG4-0100-PAV_R-22_HIGH_qcurv,  !- Name
    4505.0,                  !- Coefficient1 Constant
    159.7,                   !- Coefficient2 x
    2.602,                   !- Coefficient3 x**2
    -14.43,                  !- Coefficient4 y
    -0.8005,                 !- Coefficient5 y**2
    0.3904,                  !- Coefficient6 x*y
    0.02415,                 !- Coefficient7 x**3
    0.00556,                 !- Coefficient8 y**3
    -0.01043,                !- Coefficient9 x**2*y
    -0.02364,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_RRG4-0100-PAV,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RRG4-0100-PAV_R-22_HIGH_pwrcurv,  !- Name
    837.5,                   !- Coefficient1 Constant
    -9.945,                  !- Coefficient2 x
    -0.05248,                !- Coefficient3 x**2
    -4.552,                  !- Coefficient4 y
    0.4584,                  !- Coefficient5 y**2
    0.6964,                  !- Coefficient6 x*y
    0.008935,                !- Coefficient7 x**3
    -0.004508,               !- Coefficient8 y**3
    0.0009448,               !- Coefficient9 x**2*y
    -0.001796,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_RRG4-0100-PAV,   !nominal MBtu/h = 10800.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_RRG4-0100-PAV,  !- Name
    RRG4-0100-PAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RRG4-0100-PAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-TFC,   !nominal MBtu/h = 12400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REK3-0125-TFC_R-22_HIGH_qcurv,  !- Name
    3707.0,                  !- Coefficient1 Constant
    200.7,                   !- Coefficient2 x
    3.364,                   !- Coefficient3 x**2
    90.83,                   !- Coefficient4 y
    -3.432,                  !- Coefficient5 y**2
    -1.143,                  !- Coefficient6 x*y
    0.03426,                 !- Coefficient7 x**3
    0.02594,                 !- Coefficient8 y**3
    -0.03285,                !- Coefficient9 x**2*y
    -0.005196,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-TFC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REK3-0125-TFC_R-22_HIGH_pwrcurv,  !- Name
    243.5,                   !- Coefficient1 Constant
    -2.61,                   !- Coefficient2 x
    -0.02266,                !- Coefficient3 x**2
    35.36,                   !- Coefficient4 y
    -0.4931,                 !- Coefficient5 y**2
    0.2024,                  !- Coefficient6 x*y
    0.007986,                !- Coefficient7 x**3
    0.003139,                !- Coefficient8 y**3
    -0.004811,               !- Coefficient9 x**2*y
    0.005007,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-TFC,   !nominal MBtu/h = 12400.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-TFC,  !- Name
    REK3-0125-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    REK3-0125-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-PFV,   !nominal MBtu/h = 12500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REK3-0125-PFV_R-22_HIGH_qcurv,  !- Name
    3189.0,                  !- Coefficient1 Constant
    211.6,                   !- Coefficient2 x
    3.367,                   !- Coefficient3 x**2
    141.1,                   !- Coefficient4 y
    -4.79,                   !- Coefficient5 y**2
    -1.156,                  !- Coefficient6 x*y
    0.0222,                  !- Coefficient7 x**3
    0.03689,                 !- Coefficient8 y**3
    -0.03278,                !- Coefficient9 x**2*y
    -0.005647,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-PFV,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REK3-0125-PFV_R-22_HIGH_pwrcurv,  !- Name
    557.8,                   !- Coefficient1 Constant
    6.868,                   !- Coefficient2 x
    0.4237,                  !- Coefficient3 x**2
    16.29,                   !- Coefficient4 y
    0.0006719,               !- Coefficient5 y**2
    -0.246,                  !- Coefficient6 x*y
    0.008179,                !- Coefficient7 x**3
    -0.000904,               !- Coefficient8 y**3
    -0.01741,                !- Coefficient9 x**2*y
    0.009814,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-PFV,   !nominal MBtu/h = 12500.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_REK3-0125-PFV,  !- Name
    REK3-0125-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    REK3-0125-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REB3-0150-PFV,   !nominal MBtu/h = 14200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REB3-0150-PFV_R-22_HIGH_qcurv,  !- Name
    5265.0,                  !- Coefficient1 Constant
    241.4,                   !- Coefficient2 x
    3.761,                   !- Coefficient3 x**2
    14.26,                   !- Coefficient4 y
    -1.654,                  !- Coefficient5 y**2
    -1.999,                  !- Coefficient6 x*y
    0.01213,                 !- Coefficient7 x**3
    0.01205,                 !- Coefficient8 y**3
    -0.05101,                !- Coefficient9 x**2*y
    0.003246,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REB3-0150-PFV,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REB3-0150-PFV_R-22_HIGH_pwrcurv,  !- Name
    769.4,                   !- Coefficient1 Constant
    4.105,                   !- Coefficient2 x
    0.303,                   !- Coefficient3 x**2
    12.03,                   !- Coefficient4 y
    0.1085,                  !- Coefficient5 y**2
    0.01635,                 !- Coefficient6 x*y
    0.006525,                !- Coefficient7 x**3
    -0.00158,                !- Coefficient8 y**3
    -0.01288,                !- Coefficient9 x**2*y
    0.007133,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_REB3-0150-PFV,   !nominal MBtu/h = 14200.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_REB3-0150-PFV,  !- Name
    REB3-0150-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    REB3-0150-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-PFV,   !nominal MBtu/h = 15700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRA1-0150-PFV_R-22_HIGH_qcurv,  !- Name
    7505.0,                  !- Coefficient1 Constant
    302.7,                   !- Coefficient2 x
    4.307,                   !- Coefficient3 x**2
    -87.4,                   !- Coefficient4 y
    0.3039,                  !- Coefficient5 y**2
    -2.289,                  !- Coefficient6 x*y
    0.01478,                 !- Coefficient7 x**3
    -0.002445,               !- Coefficient8 y**3
    -0.03411,                !- Coefficient9 x**2*y
    -0.002905,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-PFV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRA1-0150-PFV_R-22_HIGH_pwrcurv,  !- Name
    557.8,                   !- Coefficient1 Constant
    -9.262,                  !- Coefficient2 x
    -0.648,                  !- Coefficient3 x**2
    31.23,                   !- Coefficient4 y
    -0.1884,                 !- Coefficient5 y**2
    0.2194,                  !- Coefficient6 x*y
    -0.007332,               !- Coefficient7 x**3
    -0.0001592,              !- Coefficient8 y**3
    0.001245,                !- Coefficient9 x**2*y
    0.009776,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-PFV,   !nominal MBtu/h = 15700.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-PFV,  !- Name
    CRA1-0150-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRA1-0150-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-TF5,   !nominal MBtu/h = 15900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRA1-0150-TF5_R-22_HIGH_qcurv,  !- Name
    7753.0,                  !- Coefficient1 Constant
    322.9,                   !- Coefficient2 x
    4.234,                   !- Coefficient3 x**2
    -95.18,                  !- Coefficient4 y
    0.3891,                  !- Coefficient5 y**2
    -3.225,                  !- Coefficient6 x*y
    0.004694,                !- Coefficient7 x**3
    -0.002519,               !- Coefficient8 y**3
    -0.03715,                !- Coefficient9 x**2*y
    0.007079,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-TF5,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRA1-0150-TF5_R-22_HIGH_pwrcurv,  !- Name
    686.4,                   !- Coefficient1 Constant
    -19.56,                  !- Coefficient2 x
    -0.628,                  !- Coefficient3 x**2
    11.34,                   !- Coefficient4 y
    0.3693,                  !- Coefficient5 y**2
    0.8032,                  !- Coefficient6 x*y
    -0.01127,                !- Coefficient7 x**3
    -0.004773,               !- Coefficient8 y**3
    0.000743,                !- Coefficient9 x**2*y
    0.003314,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-TF5,   !nominal MBtu/h = 15900.0, !nominal kW = 1.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRA1-0150-TF5,  !- Name
    CRA1-0150-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRA1-0150-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-TFC,   !nominal MBtu/h = 17000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REY3-0175-TFC_R-22_HIGH_qcurv,  !- Name
    7976.0,                  !- Coefficient1 Constant
    233.5,                   !- Coefficient2 x
    3.165,                   !- Coefficient3 x**2
    -127.9,                  !- Coefficient4 y
    1.635,                   !- Coefficient5 y**2
    0.3275,                  !- Coefficient6 x*y
    0.01802,                 !- Coefficient7 x**3
    -0.01365,                !- Coefficient8 y**3
    -0.001784,               !- Coefficient9 x**2*y
    -0.03119,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-TFC,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REY3-0175-TFC_R-22_HIGH_pwrcurv,  !- Name
    1076.0,                  !- Coefficient1 Constant
    -14.76,                  !- Coefficient2 x
    -0.4326,                 !- Coefficient3 x**2
    -8.923,                  !- Coefficient4 y
    0.7177,                  !- Coefficient5 y**2
    1.28,                    !- Coefficient6 x*y
    0.0002222,               !- Coefficient7 x**3
    -0.006409,               !- Coefficient8 y**3
    0.01177,                 !- Coefficient9 x**2*y
    -0.008013,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-TFC,   !nominal MBtu/h = 17000.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-TFC,  !- Name
    REY3-0175-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    REY3-0175-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRB1-0175-PFV,   !nominal MBtu/h = 17500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRB1-0175-PFV_R-22_HIGH_qcurv,  !- Name
    8221.0,                  !- Coefficient1 Constant
    365.1,                   !- Coefficient2 x
    4.633,                   !- Coefficient3 x**2
    -59.57,                  !- Coefficient4 y
    -1.29,                   !- Coefficient5 y**2
    -2.595,                  !- Coefficient6 x*y
    -0.006025,               !- Coefficient7 x**3
    0.01546,                 !- Coefficient8 y**3
    -0.0278,                 !- Coefficient9 x**2*y
    -0.01393,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRB1-0175-PFV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRB1-0175-PFV_R-22_HIGH_pwrcurv,  !- Name
    492.3,                   !- Coefficient1 Constant
    -27.15,                  !- Coefficient2 x
    -1.198,                  !- Coefficient3 x**2
    33.56,                   !- Coefficient4 y
    -0.1647,                 !- Coefficient5 y**2
    0.9935,                  !- Coefficient6 x*y
    -0.01593,                !- Coefficient7 x**3
    -0.0003751,              !- Coefficient8 y**3
    0.00846,                 !- Coefficient9 x**2*y
    0.0009704,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRB1-0175-PFV,   !nominal MBtu/h = 17500.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRB1-0175-PFV,  !- Name
    CRB1-0175-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRB1-0175-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-PFV,   !nominal MBtu/h = 17100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REY3-0175-PFV_R-22_HIGH_qcurv,  !- Name
    9486.0,                  !- Coefficient1 Constant
    221.9,                   !- Coefficient2 x
    0.4872,                  !- Coefficient3 x**2
    -231.6,                  !- Coefficient4 y
    3.91,                    !- Coefficient5 y**2
    1.381,                   !- Coefficient6 x*y
    -0.05004,                !- Coefficient7 x**3
    -0.02989,                !- Coefficient8 y**3
    0.04776,                 !- Coefficient9 x**2*y
    -0.04346,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-PFV,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    REY3-0175-PFV_R-22_HIGH_pwrcurv,  !- Name
    1674.0,                  !- Coefficient1 Constant
    -1.897,                  !- Coefficient2 x
    -0.476,                  !- Coefficient3 x**2
    -46.33,                  !- Coefficient4 y
    1.552,                   !- Coefficient5 y**2
    0.5592,                  !- Coefficient6 x*y
    -0.005051,               !- Coefficient7 x**3
    -0.01246,                !- Coefficient8 y**3
    0.01059,                 !- Coefficient9 x**2*y
    0.0008445,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-PFV,   !nominal MBtu/h = 17100.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_REY3-0175-PFV,  !- Name
    REY3-0175-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    REY3-0175-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-TF5,   !nominal MBtu/h = 20500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRC1-0175-TF5_R-22_HIGH_qcurv,  !- Name
    8065.0,                  !- Coefficient1 Constant
    357.7,                   !- Coefficient2 x
    5.395,                   !- Coefficient3 x**2
    -44.63,                  !- Coefficient4 y
    -0.6472,                 !- Coefficient5 y**2
    -1.195,                  !- Coefficient6 x*y
    0.02113,                 !- Coefficient7 x**3
    0.003356,                !- Coefficient8 y**3
    -0.03091,                !- Coefficient9 x**2*y
    -0.0271,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-TF5,   !nominal kW = 2.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRC1-0175-TF5_R-22_HIGH_pwrcurv,  !- Name
    488.8,                   !- Coefficient1 Constant
    -6.756,                  !- Coefficient2 x
    -0.2346,                 !- Coefficient3 x**2
    36.46,                   !- Coefficient4 y
    -0.0963,                 !- Coefficient5 y**2
    0.3138,                  !- Coefficient6 x*y
    0.002934,                !- Coefficient7 x**3
    -0.001108,               !- Coefficient8 y**3
    -0.003033,               !- Coefficient9 x**2*y
    0.007809,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-TF5,   !nominal MBtu/h = 20500.0, !nominal kW = 2.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-TF5,  !- Name
    CRC1-0175-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRC1-0175-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-PFV,   !nominal MBtu/h = 20900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRC1-0175-PFV_R-22_HIGH_qcurv,  !- Name
    9163.0,                  !- Coefficient1 Constant
    367.9,                   !- Coefficient2 x
    5.285,                   !- Coefficient3 x**2
    -73.36,                  !- Coefficient4 y
    -0.7446,                 !- Coefficient5 y**2
    -2.579,                  !- Coefficient6 x*y
    0.02653,                 !- Coefficient7 x**3
    0.00851,                 !- Coefficient8 y**3
    -0.04254,                !- Coefficient9 x**2*y
    -0.0009939,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-PFV,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRC1-0175-PFV_R-22_HIGH_pwrcurv,  !- Name
    143.9,                   !- Coefficient1 Constant
    -46.28,                  !- Coefficient2 x
    -1.195,                  !- Coefficient3 x**2
    71.21,                   !- Coefficient4 y
    -0.995,                  !- Coefficient5 y**2
    1.965,                   !- Coefficient6 x*y
    -0.008609,               !- Coefficient7 x**3
    0.006109,                !- Coefficient8 y**3
    0.01335,                 !- Coefficient9 x**2*y
    -0.00839,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-PFV,   !nominal MBtu/h = 20900.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRC1-0175-PFV,  !- Name
    CRC1-0175-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRC1-0175-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-PFV,   !nominal MBtu/h = 22200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRD1-0200-PFV_R-22_HIGH_qcurv,  !- Name
    11270.0,                 !- Coefficient1 Constant
    499.0,                   !- Coefficient2 x
    6.526,                   !- Coefficient3 x**2
    -177.7,                  !- Coefficient4 y
    1.364,                   !- Coefficient5 y**2
    -6.898,                  !- Coefficient6 x*y
    -0.002932,               !- Coefficient7 x**3
    -0.005847,               !- Coefficient8 y**3
    -0.06668,                !- Coefficient9 x**2*y
    0.03564,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-PFV,   !nominal kW = 2.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRD1-0200-PFV_R-22_HIGH_pwrcurv,  !- Name
    392.6,                   !- Coefficient1 Constant
    -36.53,                  !- Coefficient2 x
    -1.319,                  !- Coefficient3 x**2
    60.23,                   !- Coefficient4 y
    -0.7115,                 !- Coefficient5 y**2
    1.631,                   !- Coefficient6 x*y
    -0.01679,                !- Coefficient7 x**3
    0.003924,                !- Coefficient8 y**3
    0.01387,                 !- Coefficient9 x**2*y
    -0.004932,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-PFV,   !nominal MBtu/h = 22200.0, !nominal kW = 2.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-PFV,  !- Name
    CRD1-0200-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRD1-0200-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-TF5,   !nominal MBtu/h = 22000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRD1-0200-TF5_R-22_HIGH_qcurv,  !- Name
    8672.0,                  !- Coefficient1 Constant
    384.6,                   !- Coefficient2 x
    5.801,                   !- Coefficient3 x**2
    -47.99,                  !- Coefficient4 y
    -0.696,                  !- Coefficient5 y**2
    -1.284,                  !- Coefficient6 x*y
    0.02272,                 !- Coefficient7 x**3
    0.003609,                !- Coefficient8 y**3
    -0.03323,                !- Coefficient9 x**2*y
    -0.02915,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-TF5,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRD1-0200-TF5_R-22_HIGH_pwrcurv,  !- Name
    537.3,                   !- Coefficient1 Constant
    -7.418,                  !- Coefficient2 x
    -0.2576,                 !- Coefficient3 x**2
    40.09,                   !- Coefficient4 y
    -0.105,                  !- Coefficient5 y**2
    0.345,                   !- Coefficient6 x*y
    0.003225,                !- Coefficient7 x**3
    -0.001201,               !- Coefficient8 y**3
    -0.003324,               !- Coefficient9 x**2*y
    0.008579,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-TF5,   !nominal MBtu/h = 22000.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRD1-0200-TF5,  !- Name
    CRD1-0200-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRD1-0200-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE1-0225-TF5,   !nominal MBtu/h = 25000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRE1-0225-TF5_R-22_HIGH_qcurv,  !- Name
    9941.0,                  !- Coefficient1 Constant
    446.1,                   !- Coefficient2 x
    6.73,                    !- Coefficient3 x**2
    -54.15,                  !- Coefficient4 y
    -0.8455,                 !- Coefficient5 y**2
    -1.525,                  !- Coefficient6 x*y
    0.02548,                 !- Coefficient7 x**3
    0.004497,                !- Coefficient8 y**3
    -0.03868,                !- Coefficient9 x**2*y
    -0.03542,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE1-0225-TF5,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRE1-0225-TF5_R-22_HIGH_pwrcurv,  !- Name
    674.9,                   !- Coefficient1 Constant
    6.002,                   !- Coefficient2 x
    -0.05874,                !- Coefficient3 x**2
    41.57,                   !- Coefficient4 y
    -0.1202,                 !- Coefficient5 y**2
    0.2463,                  !- Coefficient6 x*y
    0.003244,                !- Coefficient7 x**3
    -0.0008182,              !- Coefficient8 y**3
    -0.003458,               !- Coefficient9 x**2*y
    0.007124,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE1-0225-TF5,   !nominal MBtu/h = 25000.0, !nominal kW = 2.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE1-0225-TF5,  !- Name
    CRE1-0225-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRE1-0225-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE2-0225-PFV,   !nominal MBtu/h = 25700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRE2-0225-PFV_R-22_HIGH_qcurv,  !- Name
    9365.0,                  !- Coefficient1 Constant
    408.6,                   !- Coefficient2 x
    5.893,                   !- Coefficient3 x**2
    -23.69,                  !- Coefficient4 y
    -1.002,                  !- Coefficient5 y**2
    -1.21,                   !- Coefficient6 x*y
    0.02547,                 !- Coefficient7 x**3
    0.002003,                !- Coefficient8 y**3
    -0.04585,                !- Coefficient9 x**2*y
    -0.0262,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE2-0225-PFV,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRE2-0225-PFV_R-22_HIGH_pwrcurv,  !- Name
    205.7,                   !- Coefficient1 Constant
    -14.11,                  !- Coefficient2 x
    -0.4251,                 !- Coefficient3 x**2
    68.05,                   !- Coefficient4 y
    -0.4025,                 !- Coefficient5 y**2
    0.4222,                  !- Coefficient6 x*y
    0.004184,                !- Coefficient7 x**3
    -0.0009343,              !- Coefficient8 y**3
    -0.00904,                !- Coefficient9 x**2*y
    0.01191,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE2-0225-PFV,   !nominal MBtu/h = 25700.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRE2-0225-PFV,  !- Name
    CRE2-0225-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRE2-0225-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF1-0250-TF5,   !nominal MBtu/h = 26500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRF1-0250-TF5_R-22_HIGH_qcurv,  !- Name
    10480.0,                 !- Coefficient1 Constant
    474.2,                   !- Coefficient2 x
    7.141,                   !- Coefficient3 x**2
    -54.51,                  !- Coefficient4 y
    -0.9156,                 !- Coefficient5 y**2
    -1.65,                   !- Coefficient6 x*y
    0.02691,                 !- Coefficient7 x**3
    0.004588,                !- Coefficient8 y**3
    -0.04253,                !- Coefficient9 x**2*y
    -0.03735,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF1-0250-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRF1-0250-TF5_R-22_HIGH_pwrcurv,  !- Name
    807.9,                   !- Coefficient1 Constant
    -0.5193,                 !- Coefficient2 x
    -0.1835,                 !- Coefficient3 x**2
    33.89,                   !- Coefficient4 y
    0.2736,                  !- Coefficient5 y**2
    0.4806,                  !- Coefficient6 x*y
    0.005296,                !- Coefficient7 x**3
    -0.005018,               !- Coefficient8 y**3
    -0.003318,               !- Coefficient9 x**2*y
    0.006878,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF1-0250-TF5,   !nominal MBtu/h = 26500.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF1-0250-TF5,  !- Name
    CRF1-0250-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRF1-0250-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF2-0250-PFV,   !nominal MBtu/h = 27600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRF2-0250-PFV_R-22_HIGH_qcurv,  !- Name
    10100.0,                 !- Coefficient1 Constant
    454.0,                   !- Coefficient2 x
    6.529,                   !- Coefficient3 x**2
    -20.59,                  !- Coefficient4 y
    -1.483,                  !- Coefficient5 y**2
    -1.474,                  !- Coefficient6 x*y
    0.02114,                 !- Coefficient7 x**3
    0.007718,                !- Coefficient8 y**3
    -0.04076,                !- Coefficient9 x**2*y
    -0.03219,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF2-0250-PFV,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRF2-0250-PFV_R-22_HIGH_pwrcurv,  !- Name
    532.3,                   !- Coefficient1 Constant
    -7.741,                  !- Coefficient2 x
    -0.3685,                 !- Coefficient3 x**2
    56.36,                   !- Coefficient4 y
    -0.259,                  !- Coefficient5 y**2
    0.3791,                  !- Coefficient6 x*y
    0.003245,                !- Coefficient7 x**3
    -0.0005215,              !- Coefficient8 y**3
    -0.003552,               !- Coefficient9 x**2*y
    0.01102,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF2-0250-PFV,   !nominal MBtu/h = 27600.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRF2-0250-PFV,  !- Name
    CRF2-0250-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRF2-0250-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-TF5,   !nominal MBtu/h = 29700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRG3-0250-TF5_R-22_HIGH_qcurv,  !- Name
    14170.0,                 !- Coefficient1 Constant
    565.0,                   !- Coefficient2 x
    8.304,                   !- Coefficient3 x**2
    -125.7,                  !- Coefficient4 y
    -0.8985,                 !- Coefficient5 y**2
    -1.924,                  !- Coefficient6 x*y
    0.02871,                 !- Coefficient7 x**3
    0.007453,                !- Coefficient8 y**3
    -0.03483,                !- Coefficient9 x**2*y
    -0.03907,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-TF5,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRG3-0250-TF5_R-22_HIGH_pwrcurv,  !- Name
    959.4,                   !- Coefficient1 Constant
    -8.665,                  !- Coefficient2 x
    -0.4238,                 !- Coefficient3 x**2
    43.79,                   !- Coefficient4 y
    -0.1534,                 !- Coefficient5 y**2
    0.4834,                  !- Coefficient6 x*y
    0.004449,                !- Coefficient7 x**3
    -0.001102,               !- Coefficient8 y**3
    -0.002059,               !- Coefficient9 x**2*y
    0.0146,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-TF5,   !nominal MBtu/h = 29700.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-TF5,  !- Name
    CRG3-0250-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRG3-0250-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-PFV,   !nominal MBtu/h = 30200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRG3-0250-PFV_R-22_HIGH_qcurv,  !- Name
    15700.0,                 !- Coefficient1 Constant
    576.5,                   !- Coefficient2 x
    8.621,                   !- Coefficient3 x**2
    -218.5,                  !- Coefficient4 y
    0.8993,                  !- Coefficient5 y**2
    -2.22,                   !- Coefficient6 x*y
    0.03015,                 !- Coefficient7 x**3
    -0.003042,               !- Coefficient8 y**3
    -0.02564,                !- Coefficient9 x**2*y
    -0.0374,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-PFV,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRG3-0250-PFV_R-22_HIGH_pwrcurv,  !- Name
    1189.0,                  !- Coefficient1 Constant
    -5.693,                  !- Coefficient2 x
    -0.2409,                 !- Coefficient3 x**2
    40.84,                   !- Coefficient4 y
    -0.1126,                 !- Coefficient5 y**2
    0.4429,                  !- Coefficient6 x*y
    0.006238,                !- Coefficient7 x**3
    -0.00161,                !- Coefficient8 y**3
    -0.005225,               !- Coefficient9 x**2*y
    0.01316,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-PFV,   !nominal MBtu/h = 30200.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRG3-0250-PFV,  !- Name
    CRG3-0250-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRG3-0250-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV,   !nominal MBtu/h = 31900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRH3-0275-PFV_R-22_HIGH_qcurv,  !- Name
    15380.0,                 !- Coefficient1 Constant
    612.2,                   !- Coefficient2 x
    9.112,                   !- Coefficient3 x**2
    -170.2,                  !- Coefficient4 y
    0.006281,                !- Coefficient5 y**2
    -2.132,                  !- Coefficient6 x*y
    0.03189,                 !- Coefficient7 x**3
    0.001625,                !- Coefficient8 y**3
    -0.03346,                !- Coefficient9 x**2*y
    -0.04799,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRH3-0275-PFV_R-22_HIGH_pwrcurv,  !- Name
    1047.0,                  !- Coefficient1 Constant
    3.77,                    !- Coefficient2 x
    -0.2004,                 !- Coefficient3 x**2
    45.58,                   !- Coefficient4 y
    -0.06577,                !- Coefficient5 y**2
    0.285,                   !- Coefficient6 x*y
    0.00419,                 !- Coefficient7 x**3
    -0.002216,               !- Coefficient8 y**3
    -0.005354,               !- Coefficient9 x**2*y
    0.01441,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV,   !nominal MBtu/h = 31900.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV,  !- Name
    CRH3-0275-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRH3-0275-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV,   !nominal MBtu/h = 32100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRH3-0275-PFV_R-22_HIGH_qcurv 1,  !- Name
    15230.0,                 !- Coefficient1 Constant
    615.2,                   !- Coefficient2 x
    9.559,                   !- Coefficient3 x**2
    -134.0,                  !- Coefficient4 y
    -1.083,                  !- Coefficient5 y**2
    -1.756,                  !- Coefficient6 x*y
    0.03611,                 !- Coefficient7 x**3
    0.01016,                 !- Coefficient8 y**3
    -0.04045,                !- Coefficient9 x**2*y
    -0.05192,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRH3-0275-PFV_R-22_HIGH_pwrcurv 1,  !- Name
    1015.0,                  !- Coefficient1 Constant
    -4.986,                  !- Coefficient2 x
    -0.3039,                 !- Coefficient3 x**2
    54.43,                   !- Coefficient4 y
    -0.3092,                 !- Coefficient5 y**2
    0.557,                   !- Coefficient6 x*y
    0.00519,                 !- Coefficient7 x**3
    -0.0003641,              !- Coefficient8 y**3
    -0.003942,               !- Coefficient9 x**2*y
    0.01222,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV_1,   !nominal MBtu/h = 32100.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRH3-0275-PFV 1,  !- Name
    CRH3-0275-PFV_R-22_HIGH_pwrcurv 1,  !- Refrigeration Compressor Power Curve Name
    CRH3-0275-PFV_R-22_HIGH_qcurv 1,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-PFV,   !nominal MBtu/h = 34200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-PFV_R-22_HIGH_qcurv,  !- Name
    17310.0,                 !- Coefficient1 Constant
    616.3,                   !- Coefficient2 x
    8.555,                   !- Coefficient3 x**2
    -229.9,                  !- Coefficient4 y
    0.7467,                  !- Coefficient5 y**2
    -1.393,                  !- Coefficient6 x*y
    0.02637,                 !- Coefficient7 x**3
    -0.001295,               !- Coefficient8 y**3
    -0.003122,               !- Coefficient9 x**2*y
    -0.05214,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-PFV,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-PFV_R-22_HIGH_pwrcurv,  !- Name
    1189.0,                  !- Coefficient1 Constant
    0.308,                   !- Coefficient2 x
    -0.1716,                 !- Coefficient3 x**2
    48.8,                    !- Coefficient4 y
    -0.2174,                 !- Coefficient5 y**2
    0.4288,                  !- Coefficient6 x*y
    0.005374,                !- Coefficient7 x**3
    -0.000678,               !- Coefficient8 y**3
    -0.004053,               !- Coefficient9 x**2*y
    0.01233,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-PFV,   !nominal MBtu/h = 34200.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-PFV,  !- Name
    CRI3-0290-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRI3-0290-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-TF5,   !nominal MBtu/h = 34200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-TF5_R-22_HIGH_qcurv,  !- Name
    26320.0,                 !- Coefficient1 Constant
    830.7,                   !- Coefficient2 x
    11.59,                   !- Coefficient3 x**2
    -796.1,                  !- Coefficient4 y
    12.51,                   !- Coefficient5 y**2
    -11.74,                  !- Coefficient6 x*y
    0.05274,                 !- Coefficient7 x**3
    -0.08088,                !- Coefficient8 y**3
    -0.09343,                !- Coefficient9 x**2*y
    0.05881,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-TF5,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRI3-0290-TF5_R-22_HIGH_pwrcurv,  !- Name
    1618.0,                  !- Coefficient1 Constant
    -82.52,                  !- Coefficient2 x
    -2.563,                  !- Coefficient3 x**2
    18.92,                   !- Coefficient4 y
    0.4915,                  !- Coefficient5 y**2
    4.102,                   !- Coefficient6 x*y
    -0.02786,                !- Coefficient7 x**3
    -0.006814,               !- Coefficient8 y**3
    0.04538,                 !- Coefficient9 x**2*y
    -0.02497,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-TF5,   !nominal MBtu/h = 34200.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRI3-0290-TF5,  !- Name
    CRI3-0290-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRI3-0290-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5,   !nominal MBtu/h = 34900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRJ3-0300-TF5_R-22_HIGH_qcurv,  !- Name
    15860.0,                 !- Coefficient1 Constant
    630.4,                   !- Coefficient2 x
    9.659,                   !- Coefficient3 x**2
    -131.3,                  !- Coefficient4 y
    -0.8611,                 !- Coefficient5 y**2
    -2.303,                  !- Coefficient6 x*y
    0.04006,                 !- Coefficient7 x**3
    0.005938,                !- Coefficient8 y**3
    -0.0512,                 !- Coefficient9 x**2*y
    -0.04301,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRJ3-0300-TF5_R-22_HIGH_pwrcurv,  !- Name
    1183.0,                  !- Coefficient1 Constant
    -6.178,                  !- Coefficient2 x
    -0.282,                  !- Coefficient3 x**2
    47.58,                   !- Coefficient4 y
    -0.02386,                !- Coefficient5 y**2
    0.5402,                  !- Coefficient6 x*y
    0.006731,                !- Coefficient7 x**3
    -0.002848,               !- Coefficient8 y**3
    -0.004992,               !- Coefficient9 x**2*y
    0.01431,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5,   !nominal MBtu/h = 34900.0, !nominal kW = 3.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5,  !- Name
    CRJ3-0300-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRJ3-0300-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5,   !nominal MBtu/h = 35100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRJ3-0300-TF5_R-22_HIGH_qcurv 1,  !- Name
    17420.0,                 !- Coefficient1 Constant
    675.6,                   !- Coefficient2 x
    10.45,                   !- Coefficient3 x**2
    -190.1,                  !- Coefficient4 y
    -0.5386,                 !- Coefficient5 y**2
    -2.414,                  !- Coefficient6 x*y
    0.03976,                 !- Coefficient7 x**3
    0.009249,                !- Coefficient8 y**3
    -0.03434,                !- Coefficient9 x**2*y
    -0.05055,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5,   !nominal kW = 3.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRJ3-0300-TF5_R-22_HIGH_pwrcurv 1,  !- Name
    1361.0,                  !- Coefficient1 Constant
    -2.867,                  !- Coefficient2 x
    -0.2508,                 !- Coefficient3 x**2
    44.94,                   !- Coefficient4 y
    -0.06845,                !- Coefficient5 y**2
    0.6522,                  !- Coefficient6 x*y
    0.005285,                !- Coefficient7 x**3
    -0.001922,               !- Coefficient8 y**3
    -0.001808,               !- Coefficient9 x**2*y
    0.01061,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5_1,   !nominal MBtu/h = 35100.0, !nominal kW = 3.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRJ3-0300-TF5 1,  !- Name
    CRJ3-0300-TF5_R-22_HIGH_pwrcurv 1,  !- Refrigeration Compressor Power Curve Name
    CRJ3-0300-TF5_R-22_HIGH_qcurv 1,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-PFV,   !nominal MBtu/h = 38700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRK3-0325-PFV_R-22_HIGH_qcurv,  !- Name
    17530.0,                 !- Coefficient1 Constant
    706.9,                   !- Coefficient2 x
    10.57,                   !- Coefficient3 x**2
    -150.9,                  !- Coefficient4 y
    -0.9868,                 !- Coefficient5 y**2
    -2.378,                  !- Coefficient6 x*y
    0.04013,                 !- Coefficient7 x**3
    0.00896,                 !- Coefficient8 y**3
    -0.04274,                !- Coefficient9 x**2*y
    -0.05147,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-PFV,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRK3-0325-PFV_R-22_HIGH_pwrcurv,  !- Name
    1463.0,                  !- Coefficient1 Constant
    -3.055,                  !- Coefficient2 x
    -0.3164,                 !- Coefficient3 x**2
    49.84,                   !- Coefficient4 y
    -0.1504,                 !- Coefficient5 y**2
    0.5467,                  !- Coefficient6 x*y
    0.0047,                  !- Coefficient7 x**3
    -0.0005698,              !- Coefficient8 y**3
    -0.0006882,              !- Coefficient9 x**2*y
    0.01538,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-PFV,   !nominal MBtu/h = 38700.0, !nominal kW = 4.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-PFV,  !- Name
    CRK3-0325-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRK3-0325-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-TF5,   !nominal MBtu/h = 38500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRK3-0325-TF5_R-22_HIGH_qcurv,  !- Name
    17390.0,                 !- Coefficient1 Constant
    691.6,                   !- Coefficient2 x
    10.62,                   !- Coefficient3 x**2
    -163.5,                  !- Coefficient4 y
    -0.4478,                 !- Coefficient5 y**2
    -2.558,                  !- Coefficient6 x*y
    0.04229,                 !- Coefficient7 x**3
    0.004147,                !- Coefficient8 y**3
    -0.0521,                 !- Coefficient9 x**2*y
    -0.04557,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-TF5,   !nominal kW = 4.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRK3-0325-TF5_R-22_HIGH_pwrcurv,  !- Name
    1135.0,                  !- Coefficient1 Constant
    7.434,                   !- Coefficient2 x
    -0.2563,                 !- Coefficient3 x**2
    53.71,                   !- Coefficient4 y
    0.0313,                  !- Coefficient5 y**2
    0.5082,                  !- Coefficient6 x*y
    0.003813,                !- Coefficient7 x**3
    -0.003502,               !- Coefficient8 y**3
    -0.00354,                !- Coefficient9 x**2*y
    0.01234,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-TF5,   !nominal MBtu/h = 38500.0, !nominal kW = 4.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRK3-0325-TF5,  !- Name
    CRK3-0325-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRK3-0325-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-TF5,   !nominal MBtu/h = 43700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRL3-0350-TF5_R-22_HIGH_qcurv,  !- Name
    20890.0,                 !- Coefficient1 Constant
    1002.0,                  !- Coefficient2 x
    10.69,                   !- Coefficient3 x**2
    -227.6,                  !- Coefficient4 y
    -0.08529,                !- Coefficient5 y**2
    -14.1,                   !- Coefficient6 x*y
    -0.06403,                !- Coefficient7 x**3
    0.003126,                !- Coefficient8 y**3
    -0.1336,                 !- Coefficient9 x**2*y
    0.1034,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-TF5,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRL3-0350-TF5_R-22_HIGH_pwrcurv,  !- Name
    881.6,                   !- Coefficient1 Constant
    -17.23,                  !- Coefficient2 x
    -1.947,                  !- Coefficient3 x**2
    102.9,                   !- Coefficient4 y
    -0.995,                  !- Coefficient5 y**2
    0.9997,                  !- Coefficient6 x*y
    -0.03846,                !- Coefficient7 x**3
    0.002683,                !- Coefficient8 y**3
    0.002216,                !- Coefficient9 x**2*y
    0.02125,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-TF5,   !nominal MBtu/h = 43700.0, !nominal kW = 4.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-TF5,  !- Name
    CRL3-0350-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRL3-0350-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-PFV,   !nominal MBtu/h = 43900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRL3-0350-PFV_R-22_HIGH_qcurv,  !- Name
    17900.0,                 !- Coefficient1 Constant
    689.9,                   !- Coefficient2 x
    5.37,                    !- Coefficient3 x**2
    -57.64,                  !- Coefficient4 y
    -2.905,                  !- Coefficient5 y**2
    1.898,                   !- Coefficient6 x*y
    -0.1037,                 !- Coefficient7 x**3
    0.01593,                 !- Coefficient8 y**3
    0.051,                   !- Coefficient9 x**2*y
    -0.09256,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-PFV,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRL3-0350-PFV_R-22_HIGH_pwrcurv,  !- Name
    1387.0,                  !- Coefficient1 Constant
    -48.13,                  !- Coefficient2 x
    -2.783,                  !- Coefficient3 x**2
    67.27,                   !- Coefficient4 y
    0.01697,                 !- Coefficient5 y**2
    3.233,                   !- Coefficient6 x*y
    -0.04391,                !- Coefficient7 x**3
    -0.007042,               !- Coefficient8 y**3
    0.04095,                 !- Coefficient9 x**2*y
    -0.009765,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-PFV,   !nominal MBtu/h = 43900.0, !nominal kW = 4.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRL3-0350-PFV,  !- Name
    CRL3-0350-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRL3-0350-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-PFV,   !nominal MBtu/h = 49200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRM3-0400-PFV_R-22_HIGH_qcurv,  !- Name
    19890.0,                 !- Coefficient1 Constant
    842.7,                   !- Coefficient2 x
    14.44,                   !- Coefficient3 x**2
    -120.8,                  !- Coefficient4 y
    -1.037,                  !- Coefficient5 y**2
    -7.23,                   !- Coefficient6 x*y
    0.1039,                  !- Coefficient7 x**3
    0.0003221,               !- Coefficient8 y**3
    -0.1988,                 !- Coefficient9 x**2*y
    0.03004,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-PFV,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRM3-0400-PFV_R-22_HIGH_pwrcurv,  !- Name
    1363.0,                  !- Coefficient1 Constant
    -51.1,                   !- Coefficient2 x
    -1.528,                  !- Coefficient3 x**2
    92.05,                   !- Coefficient4 y
    -0.3303,                 !- Coefficient5 y**2
    2.486,                   !- Coefficient6 x*y
    -0.006353,               !- Coefficient7 x**3
    -0.004734,               !- Coefficient8 y**3
    -0.005319,               !- Coefficient9 x**2*y
    0.006793,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-PFV,   !nominal MBtu/h = 49200.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-PFV,  !- Name
    CRM3-0400-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRM3-0400-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-TF5,   !nominal MBtu/h = 49300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRM3-0400-TF5_R-22_HIGH_qcurv,  !- Name
    21590.0,                 !- Coefficient1 Constant
    969.4,                   !- Coefficient2 x
    13.87,                   !- Coefficient3 x**2
    -187.1,                  !- Coefficient4 y
    -0.5668,                 !- Coefficient5 y**2
    -12.95,                  !- Coefficient6 x*y
    0.04345,                 !- Coefficient7 x**3
    0.004214,                !- Coefficient8 y**3
    -0.2066,                 !- Coefficient9 x**2*y
    0.09254,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-TF5,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRM3-0400-TF5_R-22_HIGH_pwrcurv,  !- Name
    972.8,                   !- Coefficient1 Constant
    -43.67,                  !- Coefficient2 x
    -1.804,                  !- Coefficient3 x**2
    113.6,                   !- Coefficient4 y
    -0.9353,                 !- Coefficient5 y**2
    1.729,                   !- Coefficient6 x*y
    -0.01933,                !- Coefficient7 x**3
    0.001417,                !- Coefficient8 y**3
    -0.01182,                !- Coefficient9 x**2*y
    0.01977,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-TF5,   !nominal MBtu/h = 49300.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRM3-0400-TF5,  !- Name
    CRM3-0400-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRM3-0400-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-PFV,   !nominal MBtu/h = 51800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-PFV_R-22_HIGH_qcurv,  !- Name
    19790.0,                 !- Coefficient1 Constant
    769.8,                   !- Coefficient2 x
    13.62,                   !- Coefficient3 x**2
    -71.99,                  !- Coefficient4 y
    -2.508,                  !- Coefficient5 y**2
    -2.43,                   !- Coefficient6 x*y
    0.1532,                  !- Coefficient7 x**3
    0.01498,                 !- Coefficient8 y**3
    -0.09304,                !- Coefficient9 x**2*y
    -0.0365,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-PFV,   !nominal kW = 5.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-PFV_R-22_HIGH_pwrcurv,  !- Name
    1222.0,                  !- Coefficient1 Constant
    -94.51,                  !- Coefficient2 x
    -2.32,                   !- Coefficient3 x**2
    96.83,                   !- Coefficient4 y
    -0.4489,                 !- Coefficient5 y**2
    4.074,                   !- Coefficient6 x*y
    -0.003976,               !- Coefficient7 x**3
    -0.002397,               !- Coefficient8 y**3
    0.02305,                 !- Coefficient9 x**2*y
    -0.01029,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-PFV,   !nominal MBtu/h = 51800.0, !nominal kW = 5.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-PFV,  !- Name
    CRT5-0450-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRT5-0450-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-TF5,   !nominal MBtu/h = 52000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-TF5_R-22_HIGH_qcurv,  !- Name
    21800.0,                 !- Coefficient1 Constant
    811.5,                   !- Coefficient2 x
    10.56,                   !- Coefficient3 x**2
    -196.9,                  !- Coefficient4 y
    0.2009,                  !- Coefficient5 y**2
    -5.824,                  !- Coefficient6 x*y
    0.06063,                 !- Coefficient7 x**3
    -0.003589,               !- Coefficient8 y**3
    -0.07883,                !- Coefficient9 x**2*y
    0.01013,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-TF5,   !nominal kW = 5.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRT5-0450-TF5_R-22_HIGH_pwrcurv,  !- Name
    1275.0,                  !- Coefficient1 Constant
    -71.73,                  !- Coefficient2 x
    -2.205,                  !- Coefficient3 x**2
    84.39,                   !- Coefficient4 y
    -0.09931,                !- Coefficient5 y**2
    2.909,                   !- Coefficient6 x*y
    -0.0111,                 !- Coefficient7 x**3
    -0.004925,               !- Coefficient8 y**3
    0.01366,                 !- Coefficient9 x**2*y
    0.003014,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-TF5,   !nominal MBtu/h = 52000.0, !nominal kW = 5.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRT5-0450-TF5,  !- Name
    CRT5-0450-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRT5-0450-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-TF5,   !nominal MBtu/h = 54600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRP5-0450-TF5_R-22_HIGH_qcurv,  !- Name
    23030.0,                 !- Coefficient1 Constant
    874.9,                   !- Coefficient2 x
    13.17,                   !- Coefficient3 x**2
    -190.6,                  !- Coefficient4 y
    -0.4564,                 !- Coefficient5 y**2
    -5.717,                  !- Coefficient6 x*y
    0.0944,                  !- Coefficient7 x**3
    0.002125,                !- Coefficient8 y**3
    -0.1136,                 !- Coefficient9 x**2*y
    -0.005702,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-TF5,   !nominal kW = 5.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRP5-0450-TF5_R-22_HIGH_pwrcurv,  !- Name
    1393.0,                  !- Coefficient1 Constant
    -82.66,                  !- Coefficient2 x
    -2.198,                  !- Coefficient3 x**2
    86.55,                   !- Coefficient4 y
    -0.04471,                !- Coefficient5 y**2
    3.419,                   !- Coefficient6 x*y
    -0.007084,               !- Coefficient7 x**3
    -0.005544,               !- Coefficient8 y**3
    0.01286,                 !- Coefficient9 x**2*y
    -0.0008836,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-TF5,   !nominal MBtu/h = 54600.0, !nominal kW = 5.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-TF5,  !- Name
    CRP5-0450-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRP5-0450-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-PFV,   !nominal MBtu/h = 54400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRP5-0450-PFV_R-22_HIGH_qcurv,  !- Name
    22330.0,                 !- Coefficient1 Constant
    908.6,                   !- Coefficient2 x
    17.79,                   !- Coefficient3 x**2
    -155.6,                  !- Coefficient4 y
    -1.162,                  !- Coefficient5 y**2
    -6.781,                  !- Coefficient6 x*y
    0.2023,                  !- Coefficient7 x**3
    0.006344,                !- Coefficient8 y**3
    -0.1879,                 !- Coefficient9 x**2*y
    0.006751,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-PFV,   !nominal kW = 5.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRP5-0450-PFV_R-22_HIGH_pwrcurv,  !- Name
    1336.0,                  !- Coefficient1 Constant
    -93.78,                  !- Coefficient2 x
    -2.063,                  !- Coefficient3 x**2
    102.0,                   !- Coefficient4 y
    -0.4565,                 !- Coefficient5 y**2
    3.829,                   !- Coefficient6 x*y
    0.004693,                !- Coefficient7 x**3
    -0.002595,               !- Coefficient8 y**3
    0.01268,                 !- Coefficient9 x**2*y
    -0.003585,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-PFV,   !nominal MBtu/h = 54400.0, !nominal kW = 5.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRP5-0450-PFV,  !- Name
    CRP5-0450-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRP5-0450-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-TF5,   !nominal MBtu/h = 58500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRN5-0500-TF5_R-22_HIGH_qcurv,  !- Name
    27320.0,                 !- Coefficient1 Constant
    1156.0,                  !- Coefficient2 x
    20.14,                   !- Coefficient3 x**2
    -391.2,                  !- Coefficient4 y
    3.768,                   !- Coefficient5 y**2
    -16.83,                  !- Coefficient6 x*y
    0.1679,                  !- Coefficient7 x**3
    -0.02753,                !- Coefficient8 y**3
    -0.2625,                 !- Coefficient9 x**2*y
    0.1073,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-TF5,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRN5-0500-TF5_R-22_HIGH_pwrcurv,  !- Name
    1264.0,                  !- Coefficient1 Constant
    -74.84,                  !- Coefficient2 x
    -2.22,                   !- Coefficient3 x**2
    110.2,                   !- Coefficient4 y
    -0.4355,                 !- Coefficient5 y**2
    3.082,                   !- Coefficient6 x*y
    -0.005371,               !- Coefficient7 x**3
    -0.00247,                !- Coefficient8 y**3
    0.007517,                !- Coefficient9 x**2*y
    0.005507,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-TF5,   !nominal MBtu/h = 58500.0, !nominal kW = 6.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-TF5,  !- Name
    CRN5-0500-TF5_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRN5-0500-TF5_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-PFV,   !nominal MBtu/h = 58400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRN5-0500-PFV_R-22_HIGH_qcurv,  !- Name
    24980.0,                 !- Coefficient1 Constant
    1025.0,                  !- Coefficient2 x
    18.7,                    !- Coefficient3 x**2
    -230.5,                  !- Coefficient4 y
    0.05585,                 !- Coefficient5 y**2
    -10.3,                   !- Coefficient6 x*y
    0.175,                   !- Coefficient7 x**3
    -0.000639,               !- Coefficient8 y**3
    -0.2233,                 !- Coefficient9 x**2*y
    0.03991,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-PFV,   !nominal kW = 6.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CRN5-0500-PFV_R-22_HIGH_pwrcurv,  !- Name
    1451.0,                  !- Coefficient1 Constant
    -98.97,                  !- Coefficient2 x
    -2.171,                  !- Coefficient3 x**2
    116.2,                   !- Coefficient4 y
    -0.7226,                 !- Coefficient5 y**2
    4.023,                   !- Coefficient6 x*y
    -0.002428,               !- Coefficient7 x**3
    -0.0001755,              !- Coefficient8 y**3
    0.008708,                !- Coefficient9 x**2*y
    -0.00402,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-PFV,   !nominal MBtu/h = 58400.0, !nominal kW = 6.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-22_HIGH_CRN5-0500-PFV,  !- Name
    CRN5-0500-PFV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CRN5-0500-PFV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS19C1E-IAA,   !nominal MBtu/h = 1870.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS19C1E-IAA_R-404A_MED_qcurv,  !- Name
    2147.0,                  !- Coefficient1 Constant
    64.0,                    !- Coefficient2 x
    0.5249,                  !- Coefficient3 x**2
    -34.68,                  !- Coefficient4 y
    0.1858,                  !- Coefficient5 y**2
    -0.3094,                 !- Coefficient6 x*y
    -0.009066,               !- Coefficient7 x**3
    -0.001165,               !- Coefficient8 y**3
    -0.006508,               !- Coefficient9 x**2*y
    -0.006487,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS19C1E-IAA,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS19C1E-IAA_R-404A_MED_pwrcurv,  !- Name
    177.8,                   !- Coefficient1 Constant
    -15.53,                  !- Coefficient2 x
    -0.77,                   !- Coefficient3 x**2
    15.51,                   !- Coefficient4 y
    -0.2054,                 !- Coefficient5 y**2
    0.6669,                  !- Coefficient6 x*y
    -0.01358,                !- Coefficient7 x**3
    0.0008614,               !- Coefficient8 y**3
    0.008029,                !- Coefficient9 x**2*y
    -0.003625,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_JS19C1E-IAA,   !nominal MBtu/h = 1870.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_JS19C1E-IAA,  !- Name
    JS19C1E-IAA_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS19C1E-IAA_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS25C1E-IAA,   !nominal MBtu/h = 2480.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS25C1E-IAA_R-404A_MED_qcurv,  !- Name
    2315.0,                  !- Coefficient1 Constant
    92.88,                   !- Coefficient2 x
    0.1848,                  !- Coefficient3 x**2
    -13.77,                  !- Coefficient4 y
    -0.4964,                 !- Coefficient5 y**2
    -1.447,                  !- Coefficient6 x*y
    -0.02368,                !- Coefficient7 x**3
    0.004224,                !- Coefficient8 y**3
    -0.01529,                !- Coefficient9 x**2*y
    0.003503,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS25C1E-IAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS25C1E-IAA_R-404A_MED_pwrcurv,  !- Name
    198.7,                   !- Coefficient1 Constant
    -1.961,                  !- Coefficient2 x
    0.07432,                 !- Coefficient3 x**2
    17.27,                   !- Coefficient4 y
    -0.1977,                 !- Coefficient5 y**2
    0.2606,                  !- Coefficient6 x*y
    0.002274,                !- Coefficient7 x**3
    0.0007465,               !- Coefficient8 y**3
    -0.003441,               !- Coefficient9 x**2*y
    0.0001295,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_JS25C1E-IAA,   !nominal MBtu/h = 2480.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_JS25C1E-IAA,  !- Name
    JS25C1E-IAA_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS25C1E-IAA_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS35C1E-CAA,   !nominal MBtu/h = 3530.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-CAA_R-404A_MED_qcurv,  !- Name
    3567.0,                  !- Coefficient1 Constant
    116.7,                   !- Coefficient2 x
    0.9239,                  !- Coefficient3 x**2
    -57.97,                  !- Coefficient4 y
    0.4139,                  !- Coefficient5 y**2
    -1.264,                  !- Coefficient6 x*y
    -0.007395,               !- Coefficient7 x**3
    -0.002928,               !- Coefficient8 y**3
    -0.01109,                !- Coefficient9 x**2*y
    1.715e-05,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS35C1E-CAA,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-CAA_R-404A_MED_pwrcurv,  !- Name
    634.4,                   !- Coefficient1 Constant
    -6.811,                  !- Coefficient2 x
    -0.4957,                 !- Coefficient3 x**2
    -5.96,                   !- Coefficient4 y
    0.3608,                  !- Coefficient5 y**2
    0.1883,                  !- Coefficient6 x*y
    -0.005694,               !- Coefficient7 x**3
    -0.003097,               !- Coefficient8 y**3
    0.002875,                !- Coefficient9 x**2*y
    0.002442,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_JS35C1E-CAA,   !nominal MBtu/h = 3530.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_JS35C1E-CAA,  !- Name
    JS35C1E-CAA_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS35C1E-CAA_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS43C1E-IAA,   !nominal MBtu/h = 4170.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS43C1E-IAA_R-404A_MED_qcurv,  !- Name
    1458.0,                  !- Coefficient1 Constant
    63.36,                   !- Coefficient2 x
    1.437,                   !- Coefficient3 x**2
    127.9,                   !- Coefficient4 y
    -3.576,                  !- Coefficient5 y**2
    3.361,                   !- Coefficient6 x*y
    0.01858,                 !- Coefficient7 x**3
    0.02251,                 !- Coefficient8 y**3
    0.01942,                 !- Coefficient9 x**2*y
    -0.05307,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS43C1E-IAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS43C1E-IAA_R-404A_MED_pwrcurv,  !- Name
    491.5,                   !- Coefficient1 Constant
    -15.6,                   !- Coefficient2 x
    -0.9455,                 !- Coefficient3 x**2
    14.15,                   !- Coefficient4 y
    0.01247,                 !- Coefficient5 y**2
    0.7259,                  !- Coefficient6 x*y
    -0.009368,               !- Coefficient7 x**3
    -0.001103,               !- Coefficient8 y**3
    0.01367,                 !- Coefficient9 x**2*y
    -0.0001431,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_RS43C1E-IAA,   !nominal MBtu/h = 4170.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_RS43C1E-IAA,  !- Name
    RS43C1E-IAA_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS43C1E-IAA_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS55C1E-CAA,   !nominal MBtu/h = 5300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS55C1E-CAA_R-404A_MED_qcurv,  !- Name
    5729.0,                  !- Coefficient1 Constant
    112.7,                   !- Coefficient2 x
    -0.473,                  !- Coefficient3 x**2
    -139.8,                  !- Coefficient4 y
    2.181,                   !- Coefficient5 y**2
    -0.3577,                 !- Coefficient6 x*y
    -0.03112,                !- Coefficient7 x**3
    -0.01819,                !- Coefficient8 y**3
    -0.004202,               !- Coefficient9 x**2*y
    -0.01421,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_JS55C1E-CAA,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS55C1E-CAA_R-404A_MED_pwrcurv,  !- Name
    1206.0,                  !- Coefficient1 Constant
    -19.12,                  !- Coefficient2 x
    -1.051,                  !- Coefficient3 x**2
    -31.26,                  !- Coefficient4 y
    1.119,                   !- Coefficient5 y**2
    0.7891,                  !- Coefficient6 x*y
    -0.01401,                !- Coefficient7 x**3
    -0.009846,               !- Coefficient8 y**3
    0.007684,                !- Coefficient9 x**2*y
    -0.002243,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_JS55C1E-CAA,   !nominal MBtu/h = 5300.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_JS55C1E-CAA,  !- Name
    JS55C1E-CAA_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS55C1E-CAA_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS64C1E-PAA,   !nominal MBtu/h = 6460.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS64C1E-PAA_R-404A_MED_qcurv,  !- Name
    5418.0,                  !- Coefficient1 Constant
    180.2,                   !- Coefficient2 x
    2.261,                   !- Coefficient3 x**2
    -57.98,                  !- Coefficient4 y
    -0.01363,                !- Coefficient5 y**2
    -1.489,                  !- Coefficient6 x*y
    0.009982,                !- Coefficient7 x**3
    -0.0008715,              !- Coefficient8 y**3
    -0.02223,                !- Coefficient9 x**2*y
    -0.006869,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS64C1E-PAA,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS64C1E-PAA_R-404A_MED_pwrcurv,  !- Name
    1098.0,                  !- Coefficient1 Constant
    4.958,                   !- Coefficient2 x
    -0.06332,                !- Coefficient3 x**2
    6.209,                   !- Coefficient4 y
    0.1945,                  !- Coefficient5 y**2
    0.2644,                  !- Coefficient6 x*y
    0.0009273,               !- Coefficient7 x**3
    -0.0021,                 !- Coefficient8 y**3
    0.000505,                !- Coefficient9 x**2*y
    0.00214,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_RS64C1E-PAA,   !nominal MBtu/h = 6460.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_RS64C1E-PAA,  !- Name
    RS64C1E-PAA_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS64C1E-PAA_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS73C1E-PFJ,   !nominal MBtu/h = 7550.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS73C1E-PFJ_R-404A_MED_qcurv,  !- Name
    8084.0,                  !- Coefficient1 Constant
    314.3,                   !- Coefficient2 x
    4.161,                   !- Coefficient3 x**2
    -151.0,                  !- Coefficient4 y
    1.391,                   !- Coefficient5 y**2
    -4.837,                  !- Coefficient6 x*y
    0.01165,                 !- Coefficient7 x**3
    -0.009246,               !- Coefficient8 y**3
    -0.055,                  !- Coefficient9 x**2*y
    0.01743,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS73C1E-PFJ,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS73C1E-PFJ_R-404A_MED_pwrcurv,  !- Name
    1279.0,                  !- Coefficient1 Constant
    6.019,                   !- Coefficient2 x
    -0.4119,                 !- Coefficient3 x**2
    -7.134,                  !- Coefficient4 y
    0.5697,                  !- Coefficient5 y**2
    -0.07691,                !- Coefficient6 x*y
    -0.007409,               !- Coefficient7 x**3
    -0.005337,               !- Coefficient8 y**3
    -0.00209,                !- Coefficient9 x**2*y
    0.007902,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_RS73C1E-PFJ,   !nominal MBtu/h = 7550.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_RS73C1E-PFJ,  !- Name
    RS73C1E-PFJ_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS73C1E-PFJ_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5,   !nominal MBtu/h = 9940.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-404A_MED_qcurv,  !- Name
    10580.0,                 !- Coefficient1 Constant
    390.2,                   !- Coefficient2 x
    3.169,                   !- Coefficient3 x**2
    -142.8,                  !- Coefficient4 y
    0.1043,                  !- Coefficient5 y**2
    -5.299,                  !- Coefficient6 x*y
    -0.01564,                !- Coefficient7 x**3
    0.0006451,               !- Coefficient8 y**3
    -0.04861,                !- Coefficient9 x**2*y
    0.01094,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    586.1,                   !- Coefficient1 Constant
    -23.89,                  !- Coefficient2 x
    -1.31,                   !- Coefficient3 x**2
    39.37,                   !- Coefficient4 y
    -0.2701,                 !- Coefficient5 y**2
    0.7385,                  !- Coefficient6 x*y
    -0.01542,                !- Coefficient7 x**3
    -0.0006184,              !- Coefficient8 y**3
    0.005219,                !- Coefficient9 x**2*y
    0.003665,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5,   !nominal MBtu/h = 9940.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5,  !- Name
    CS10K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS97C1E-CAV,   !nominal MBtu/h = 9590.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS97C1E-CAV_R-404A_MED_qcurv,  !- Name
    9066.0,                  !- Coefficient1 Constant
    305.4,                   !- Coefficient2 x
    4.864,                   !- Coefficient3 x**2
    -146.4,                  !- Coefficient4 y
    1.472,                   !- Coefficient5 y**2
    -2.316,                  !- Coefficient6 x*y
    0.02274,                 !- Coefficient7 x**3
    -0.01478,                !- Coefficient8 y**3
    -0.0575,                 !- Coefficient9 x**2*y
    -0.01928,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_RS97C1E-CAV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RS97C1E-CAV_R-404A_MED_pwrcurv,  !- Name
    1756.0,                  !- Coefficient1 Constant
    29.83,                   !- Coefficient2 x
    0.4456,                  !- Coefficient3 x**2
    -4.192,                  !- Coefficient4 y
    0.5441,                  !- Coefficient5 y**2
    -0.1116,                 !- Coefficient6 x*y
    0.0004176,               !- Coefficient7 x**3
    -0.005776,               !- Coefficient8 y**3
    -0.01469,                !- Coefficient9 x**2*y
    0.003617,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_RS97C1E-CAV,   !nominal MBtu/h = 9590.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_RS97C1E-CAV,  !- Name
    RS97C1E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RS97C1E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5,   !nominal MBtu/h = 10000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-404A_MED_qcurv 1,  !- Name
    9903.0,                  !- Coefficient1 Constant
    422.8,                   !- Coefficient2 x
    8.476,                   !- Coefficient3 x**2
    -75.97,                  !- Coefficient4 y
    -1.229,                  !- Coefficient5 y**2
    -3.227,                  !- Coefficient6 x*y
    0.08445,                 !- Coefficient7 x**3
    0.008104,                !- Coefficient8 y**3
    -0.06458,                !- Coefficient9 x**2*y
    -0.01794,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-404A_MED_pwrcurv 1,  !- Name
    501.0,                   !- Coefficient1 Constant
    -28.73,                  !- Coefficient2 x
    -0.3011,                 !- Coefficient3 x**2
    44.66,                   !- Coefficient4 y
    -0.2559,                 !- Coefficient5 y**2
    1.597,                   !- Coefficient6 x*y
    0.009056,                !- Coefficient7 x**3
    -0.001471,               !- Coefficient8 y**3
    0.00883,                 !- Coefficient9 x**2*y
    -0.004204,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5_1,   !nominal MBtu/h = 10000.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS10K6E-TF5 1,  !- Name
    CS10K6E-TF5_R-404A_MED_pwrcurv 1,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-TF5_R-404A_MED_qcurv 1,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-TF5,   !nominal MBtu/h = 11800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-404A_MED_qcurv,  !- Name
    12300.0,                 !- Coefficient1 Constant
    404.2,                   !- Coefficient2 x
    3.167,                   !- Coefficient3 x**2
    -181.7,                  !- Coefficient4 y
    0.741,                   !- Coefficient5 y**2
    -4.46,                   !- Coefficient6 x*y
    -0.006075,               !- Coefficient7 x**3
    -0.004292,               !- Coefficient8 y**3
    -0.02977,                !- Coefficient9 x**2*y
    0.003593,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-TF5,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    671.9,                   !- Coefficient1 Constant
    -50.43,                  !- Coefficient2 x
    -1.956,                  !- Coefficient3 x**2
    40.04,                   !- Coefficient4 y
    -0.1169,                 !- Coefficient5 y**2
    1.68,                    !- Coefficient6 x*y
    -0.01655,                !- Coefficient7 x**3
    -0.002104,               !- Coefficient8 y**3
    0.02003,                 !- Coefficient9 x**2*y
    -0.000736,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-TF5,   !nominal MBtu/h = 11800.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-TF5,  !- Name
    CS12K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS12K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-PFV,   !nominal MBtu/h = 12000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-PFV_R-404A_MED_qcurv,  !- Name
    12170.0,                 !- Coefficient1 Constant
    403.8,                   !- Coefficient2 x
    5.595,                   !- Coefficient3 x**2
    -167.6,                  !- Coefficient4 y
    0.6914,                  !- Coefficient5 y**2
    -2.49,                   !- Coefficient6 x*y
    0.03785,                 !- Coefficient7 x**3
    -0.006203,               !- Coefficient8 y**3
    -0.03288,                !- Coefficient9 x**2*y
    -0.02035,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-PFV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-PFV_R-404A_MED_pwrcurv,  !- Name
    744.4,                   !- Coefficient1 Constant
    -61.08,                  !- Coefficient2 x
    -1.142,                  !- Coefficient3 x**2
    30.82,                   !- Coefficient4 y
    0.3136,                  !- Coefficient5 y**2
    2.745,                   !- Coefficient6 x*y
    0.003324,                !- Coefficient7 x**3
    -0.006648,               !- Coefficient8 y**3
    0.02269,                 !- Coefficient9 x**2*y
    -0.0119,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-PFV,   !nominal MBtu/h = 12000.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS12K6E-PFV,  !- Name
    CS12K6E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS12K6E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-TF5,   !nominal MBtu/h = 13900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-404A_MED_qcurv,  !- Name
    13150.0,                 !- Coefficient1 Constant
    451.4,                   !- Coefficient2 x
    3.639,                   !- Coefficient3 x**2
    -161.8,                  !- Coefficient4 y
    0.1073,                  !- Coefficient5 y**2
    -5.052,                  !- Coefficient6 x*y
    -0.01972,                !- Coefficient7 x**3
    -0.001577,               !- Coefficient8 y**3
    -0.05684,                !- Coefficient9 x**2*y
    -0.005627,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-TF5,   !nominal kW = 2.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    608.7,                   !- Coefficient1 Constant
    -55.87,                  !- Coefficient2 x
    -1.815,                  !- Coefficient3 x**2
    54.93,                   !- Coefficient4 y
    -0.2255,                 !- Coefficient5 y**2
    2.266,                   !- Coefficient6 x*y
    -0.0172,                 !- Coefficient7 x**3
    -0.002564,               !- Coefficient8 y**3
    0.01629,                 !- Coefficient9 x**2*y
    -0.009518,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-TF5,   !nominal MBtu/h = 13900.0, !nominal kW = 2.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-TF5,  !- Name
    CS14K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-PFV,   !nominal MBtu/h = 14100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFV_R-404A_MED_qcurv,  !- Name
    13340.0,                 !- Coefficient1 Constant
    457.8,                   !- Coefficient2 x
    3.691,                   !- Coefficient3 x**2
    -164.1,                  !- Coefficient4 y
    0.1088,                  !- Coefficient5 y**2
    -5.124,                  !- Coefficient6 x*y
    -0.02,                   !- Coefficient7 x**3
    -0.0016,                 !- Coefficient8 y**3
    -0.05765,                !- Coefficient9 x**2*y
    -0.005706,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-PFV,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFV_R-404A_MED_pwrcurv,  !- Name
    629.5,                   !- Coefficient1 Constant
    -57.77,                  !- Coefficient2 x
    -1.877,                  !- Coefficient3 x**2
    56.8,                    !- Coefficient4 y
    -0.2332,                 !- Coefficient5 y**2
    2.343,                   !- Coefficient6 x*y
    -0.01779,                !- Coefficient7 x**3
    -0.002652,               !- Coefficient8 y**3
    0.01684,                 !- Coefficient9 x**2*y
    -0.009843,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-PFV,   !nominal MBtu/h = 14100.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS14K6E-PFV,  !- Name
    CS14K6E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-TF5,   !nominal MBtu/h = 17800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-404A_MED_qcurv,  !- Name
    14770.0,                 !- Coefficient1 Constant
    476.3,                   !- Coefficient2 x
    0.8743,                  !- Coefficient3 x**2
    -39.4,                   !- Coefficient4 y
    -3.855,                  !- Coefficient5 y**2
    -2.76,                   !- Coefficient6 x*y
    -0.06916,                !- Coefficient7 x**3
    0.0278,                  !- Coefficient8 y**3
    -0.02188,                !- Coefficient9 x**2*y
    -0.03829,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-TF5,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    2.659,                   !- Coefficient1 Constant
    -102.0,                  !- Coefficient2 x
    -3.872,                  !- Coefficient3 x**2
    118.7,                   !- Coefficient4 y
    -1.553,                  !- Coefficient5 y**2
    3.248,                   !- Coefficient6 x*y
    -0.04101,                !- Coefficient7 x**3
    0.007453,                !- Coefficient8 y**3
    0.03427,                 !- Coefficient9 x**2*y
    -0.01159,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-TF5,   !nominal MBtu/h = 17800.0, !nominal kW = 2.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-TF5,  !- Name
    CS18K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-PFV,   !nominal MBtu/h = 18100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFV_R-404A_MED_qcurv,  !- Name
    14980.0,                 !- Coefficient1 Constant
    483.1,                   !- Coefficient2 x
    0.8867,                  !- Coefficient3 x**2
    -39.96,                  !- Coefficient4 y
    -3.91,                   !- Coefficient5 y**2
    -2.799,                  !- Coefficient6 x*y
    -0.07014,                !- Coefficient7 x**3
    0.0282,                  !- Coefficient8 y**3
    -0.02219,                !- Coefficient9 x**2*y
    -0.03884,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-PFV,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFV_R-404A_MED_pwrcurv,  !- Name
    2.749,                   !- Coefficient1 Constant
    -105.4,                  !- Coefficient2 x
    -4.004,                  !- Coefficient3 x**2
    122.8,                   !- Coefficient4 y
    -1.606,                  !- Coefficient5 y**2
    3.359,                   !- Coefficient6 x*y
    -0.04241,                !- Coefficient7 x**3
    0.007707,                !- Coefficient8 y**3
    0.03544,                 !- Coefficient9 x**2*y
    -0.01198,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-PFV,   !nominal MBtu/h = 18100.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS18K6E-PFV,  !- Name
    CS18K6E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-TF5,   !nominal MBtu/h = 19800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-404A_MED_qcurv,  !- Name
    22570.0,                 !- Coefficient1 Constant
    1013.0,                  !- Coefficient2 x
    17.71,                   !- Coefficient3 x**2
    -296.7,                  !- Coefficient4 y
    -0.5194,                 !- Coefficient5 y**2
    -13.72,                  !- Coefficient6 x*y
    0.1421,                  !- Coefficient7 x**3
    0.0126,                  !- Coefficient8 y**3
    -0.143,                  !- Coefficient9 x**2*y
    0.0411,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-TF5,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-404A_MED_pwrcurv,  !- Name
    2141.0,                  !- Coefficient1 Constant
    61.44,                   !- Coefficient2 x
    1.609,                   !- Coefficient3 x**2
    37.7,                    !- Coefficient4 y
    -0.114,                  !- Coefficient5 y**2
    -0.5093,                 !- Coefficient6 x*y
    0.02948,                 !- Coefficient7 x**3
    -0.001325,               !- Coefficient8 y**3
    -0.008195,               !- Coefficient9 x**2*y
    0.02143,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-TF5,   !nominal MBtu/h = 19800.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-TF5,  !- Name
    CS20K6E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-PFV,   !nominal MBtu/h = 20000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-PFV_R-404A_MED_qcurv,  !- Name
    22820.0,                 !- Coefficient1 Constant
    1024.0,                  !- Coefficient2 x
    17.88,                   !- Coefficient3 x**2
    -298.0,                  !- Coefficient4 y
    -0.5662,                 !- Coefficient5 y**2
    -13.79,                  !- Coefficient6 x*y
    0.1434,                  !- Coefficient7 x**3
    0.01293,                 !- Coefficient8 y**3
    -0.1441,                 !- Coefficient9 x**2*y
    0.04079,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-PFV,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-PFV_R-404A_MED_pwrcurv,  !- Name
    2214.0,                  !- Coefficient1 Constant
    63.54,                   !- Coefficient2 x
    1.664,                   !- Coefficient3 x**2
    38.99,                   !- Coefficient4 y
    -0.1179,                 !- Coefficient5 y**2
    -0.5267,                 !- Coefficient6 x*y
    0.03049,                 !- Coefficient7 x**3
    -0.001371,               !- Coefficient8 y**3
    -0.008474,               !- Coefficient9 x**2*y
    0.02216,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-PFV,   !nominal MBtu/h = 20000.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS20K6E-PFV,  !- Name
    CS20K6E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-PFV,   !nominal MBtu/h = 26600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-PFV_R-404A_MED_qcurv,  !- Name
    23530.0,                 !- Coefficient1 Constant
    909.3,                   !- Coefficient2 x
    11.55,                   !- Coefficient3 x**2
    -161.7,                  !- Coefficient4 y
    -3.046,                  !- Coefficient5 y**2
    -7.06,                   !- Coefficient6 x*y
    0.0165,                  !- Coefficient7 x**3
    0.01969,                 !- Coefficient8 y**3
    -0.1206,                 !- Coefficient9 x**2*y
    -0.04248,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-PFV,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-PFV_R-404A_MED_pwrcurv,  !- Name
    3718.0,                  !- Coefficient1 Constant
    52.35,                   !- Coefficient2 x
    1.173,                   !- Coefficient3 x**2
    -21.37,                  !- Coefficient4 y
    2.087,                   !- Coefficient5 y**2
    0.1762,                  !- Coefficient6 x*y
    0.01324,                 !- Coefficient7 x**3
    -0.02181,                !- Coefficient8 y**3
    -0.02459,                !- Coefficient9 x**2*y
    0.01674,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-PFV,   !nominal MBtu/h = 26600.0, !nominal kW = 4.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-PFV,  !- Name
    CS27K3E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TFD,   !nominal MBtu/h = 26500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-404A_MED_qcurv,  !- Name
    22810.0,                 !- Coefficient1 Constant
    752.9,                   !- Coefficient2 x
    4.77,                    !- Coefficient3 x**2
    -160.5,                  !- Coefficient4 y
    -2.992,                  !- Coefficient5 y**2
    -4.772,                  !- Coefficient6 x*y
    -0.08718,                !- Coefficient7 x**3
    0.02111,                 !- Coefficient8 y**3
    -0.09094,                !- Coefficient9 x**2*y
    -0.05638,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TFD,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TFD_R-404A_MED_pwrcurv,  !- Name
    2458.0,                  !- Coefficient1 Constant
    -47.88,                  !- Coefficient2 x
    -3.178,                  !- Coefficient3 x**2
    50.6,                    !- Coefficient4 y
    0.3842,                  !- Coefficient5 y**2
    2.342,                   !- Coefficient6 x*y
    -0.04874,                !- Coefficient7 x**3
    -0.007811,               !- Coefficient8 y**3
    0.005883,                !- Coefficient9 x**2*y
    0.002451,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TFD,   !nominal MBtu/h = 26500.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TFD,  !- Name
    CS27K3E-TFD_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TFD_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TF5,   !nominal MBtu/h = 26100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-404A_MED_qcurv,  !- Name
    23510.0,                 !- Coefficient1 Constant
    587.1,                   !- Coefficient2 x
    -0.6585,                 !- Coefficient3 x**2
    -251.3,                  !- Coefficient4 y
    0.03981,                 !- Coefficient5 y**2
    1.812,                   !- Coefficient6 x*y
    -0.09188,                !- Coefficient7 x**3
    -0.005813,               !- Coefficient8 y**3
    0.09575,                 !- Coefficient9 x**2*y
    -0.08082,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TF5,   !nominal kW = 4.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-404A_MED_pwrcurv,  !- Name
    3917.0,                  !- Coefficient1 Constant
    -135.9,                  !- Coefficient2 x
    -6.226,                  !- Coefficient3 x**2
    -80.0,                   !- Coefficient4 y
    3.935,                   !- Coefficient5 y**2
    5.521,                   !- Coefficient6 x*y
    -0.05371,                !- Coefficient7 x**3
    -0.03698,                !- Coefficient8 y**3
    0.1075,                  !- Coefficient9 x**2*y
    -0.007702,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TF5,   !nominal MBtu/h = 26100.0, !nominal kW = 4.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS27K3E-TF5,  !- Name
    CS27K3E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-PFV,   !nominal MBtu/h = 31600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-PFV_R-404A_MED_qcurv,  !- Name
    19490.0,                 !- Coefficient1 Constant
    701.1,                   !- Coefficient2 x
    7.611,                   !- Coefficient3 x**2
    236.2,                   !- Coefficient4 y
    -11.15,                  !- Coefficient5 y**2
    2.747,                   !- Coefficient6 x*y
    0.07974,                 !- Coefficient7 x**3
    0.07334,                 !- Coefficient8 y**3
    0.07053,                 !- Coefficient9 x**2*y
    -0.08793,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-PFV,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-PFV_R-404A_MED_pwrcurv,  !- Name
    1428.0,                  !- Coefficient1 Constant
    -85.88,                  !- Coefficient2 x
    -4.412,                  !- Coefficient3 x**2
    163.8,                   !- Coefficient4 y
    -1.815,                  !- Coefficient5 y**2
    3.348,                   !- Coefficient6 x*y
    -0.02505,                !- Coefficient7 x**3
    0.008744,                !- Coefficient8 y**3
    0.06739,                 !- Coefficient9 x**2*y
    0.01699,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-PFV,   !nominal MBtu/h = 31600.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-PFV,  !- Name
    CS33K3E-PFV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-PFV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-TF5,   !nominal MBtu/h = 31100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-404A_MED_qcurv,  !- Name
    20280.0,                 !- Coefficient1 Constant
    750.2,                   !- Coefficient2 x
    9.197,                   !- Coefficient3 x**2
    175.6,                   !- Coefficient4 y
    -9.959,                  !- Coefficient5 y**2
    1.2,                     !- Coefficient6 x*y
    0.0996,                  !- Coefficient7 x**3
    0.06625,                 !- Coefficient8 y**3
    0.05733,                 !- Coefficient9 x**2*y
    -0.0744,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-TF5,   !nominal kW = 5.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-404A_MED_pwrcurv,  !- Name
    -1452.0,                 !- Coefficient1 Constant
    -297.6,                  !- Coefficient2 x
    -9.368,                  !- Coefficient3 x**2
    281.5,                   !- Coefficient4 y
    -3.477,                  !- Coefficient5 y**2
    9.341,                   !- Coefficient6 x*y
    -0.06889,                !- Coefficient7 x**3
    0.01596,                 !- Coefficient8 y**3
    0.1282,                  !- Coefficient9 x**2*y
    -0.0285,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-TF5,   !nominal MBtu/h = 31100.0, !nominal kW = 5.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-404A_MED_CS33K3E-TF5,  !- Name
    CS33K3E-TF5_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-TF5_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-CAV,   !nominal MBtu/h = 3960.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-CAV_R-502_LOW_qcurv,  !- Name
    7537.0,                  !- Coefficient1 Constant
    245.4,                   !- Coefficient2 x
    3.231,                   !- Coefficient3 x**2
    -72.8,                   !- Coefficient4 y
    -0.02884,                !- Coefficient5 y**2
    -1.038,                  !- Coefficient6 x*y
    0.02594,                 !- Coefficient7 x**3
    -0.0004614,              !- Coefficient8 y**3
    -0.005639,               !- Coefficient9 x**2*y
    -0.01017,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-CAV_R-502_LOW_pwrcurv,  !- Name
    1684.0,                  !- Coefficient1 Constant
    38.89,                   !- Coefficient2 x
    1.15,                    !- Coefficient3 x**2
    -0.208,                  !- Coefficient4 y
    0.3249,                  !- Coefficient5 y**2
    -0.1283,                 !- Coefficient6 x*y
    0.02055,                 !- Coefficient7 x**3
    -0.002449,               !- Coefficient8 y**3
    -0.00105,                !- Coefficient9 x**2*y
    0.007897,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-CAV,   !nominal MBtu/h = 3960.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-CAV,  !- Name
    RSL5-0101-CAV_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSL5-0101-CAV_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-TFC,   !nominal MBtu/h = 3970.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-TFC_R-502_LOW_qcurv,  !- Name
    7070.0,                  !- Coefficient1 Constant
    243.6,                   !- Coefficient2 x
    3.146,                   !- Coefficient3 x**2
    -57.88,                  !- Coefficient4 y
    -0.2925,                 !- Coefficient5 y**2
    -1.491,                  !- Coefficient6 x*y
    0.01963,                 !- Coefficient7 x**3
    0.001177,                !- Coefficient8 y**3
    -0.0149,                 !- Coefficient9 x**2*y
    -0.007143,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-TFC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-TFC_R-502_LOW_pwrcurv,  !- Name
    1360.0,                  !- Coefficient1 Constant
    30.21,                   !- Coefficient2 x
    0.5968,                  !- Coefficient3 x**2
    13.31,                   !- Coefficient4 y
    -0.02195,                !- Coefficient5 y**2
    -0.003743,               !- Coefficient6 x*y
    0.01262,                 !- Coefficient7 x**3
    1.691e-05,               !- Coefficient8 y**3
    0.000526,                !- Coefficient9 x**2*y
    0.00652,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-TFC,   !nominal MBtu/h = 3970.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-502_LOW_RSL5-0101-TFC,  !- Name
    RSL5-0101-TFC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSL5-0101-TFC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-502_LOW_RSN5-0075-IAV,   !nominal MBtu/h = 3150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSN5-0075-IAV_R-502_LOW_qcurv,  !- Name
    4915.0,                  !- Coefficient1 Constant
    166.8,                   !- Coefficient2 x
    1.659,                   !- Coefficient3 x**2
    -34.76,                  !- Coefficient4 y
    -0.3991,                 !- Coefficient5 y**2
    -1.466,                  !- Coefficient6 x*y
    0.0004254,               !- Coefficient7 x**3
    0.002614,                !- Coefficient8 y**3
    -0.01722,                !- Coefficient9 x**2*y
    -0.002426,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-502_LOW_RSN5-0075-IAV,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSN5-0075-IAV_R-502_LOW_pwrcurv,  !- Name
    963.8,                   !- Coefficient1 Constant
    3.303,                   !- Coefficient2 x
    -0.2909,                 !- Coefficient3 x**2
    12.12,                   !- Coefficient4 y
    0.125,                   !- Coefficient5 y**2
    0.3158,                  !- Coefficient6 x*y
    -0.003499,               !- Coefficient7 x**3
    -0.001575,               !- Coefficient8 y**3
    0.001925,                !- Coefficient9 x**2*y
    0.003283,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-502_LOW_RSN5-0075-IAV,   !nominal MBtu/h = 3150.0, !nominal kW = 1.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-502_LOW_RSN5-0075-IAV,  !- Name
    RSN5-0075-IAV_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSN5-0075-IAV_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSU5-0050-IAV,   !nominal MBtu/h = 4500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSU5-0050-IAV_R-502_MED_qcurv,  !- Name
    3503.0,                  !- Coefficient1 Constant
    134.5,                   !- Coefficient2 x
    1.587,                   !- Coefficient3 x**2
    -22.33,                  !- Coefficient4 y
    -0.4563,                 !- Coefficient5 y**2
    -1.343,                  !- Coefficient6 x*y
    0.004265,                !- Coefficient7 x**3
    0.003653,                !- Coefficient8 y**3
    -0.01516,                !- Coefficient9 x**2*y
    0.0004221,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSU5-0050-IAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSU5-0050-IAV_R-502_MED_pwrcurv,  !- Name
    577.5,                   !- Coefficient1 Constant
    6.021,                   !- Coefficient2 x
    -0.005748,               !- Coefficient3 x**2
    11.11,                   !- Coefficient4 y
    -0.002417,               !- Coefficient5 y**2
    -0.004063,               !- Coefficient6 x*y
    0.0009681,               !- Coefficient7 x**3
    -0.0004607,              !- Coefficient8 y**3
    -0.001225,               !- Coefficient9 x**2*y
    0.00466,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-502_MED_RSU5-0050-IAV,   !nominal MBtu/h = 4500.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-502_MED_RSU5-0050-IAV,  !- Name
    RSU5-0050-IAV_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSU5-0050-IAV_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSN5-0075-IAV,   !nominal MBtu/h = 6850.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSN5-0075-IAV_R-502_MED_qcurv,  !- Name
    4915.0,                  !- Coefficient1 Constant
    166.8,                   !- Coefficient2 x
    1.659,                   !- Coefficient3 x**2
    -34.76,                  !- Coefficient4 y
    -0.3991,                 !- Coefficient5 y**2
    -1.466,                  !- Coefficient6 x*y
    0.0004255,               !- Coefficient7 x**3
    0.002614,                !- Coefficient8 y**3
    -0.01722,                !- Coefficient9 x**2*y
    -0.002426,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSN5-0075-IAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSN5-0075-IAV_R-502_MED_pwrcurv,  !- Name
    963.8,                   !- Coefficient1 Constant
    3.303,                   !- Coefficient2 x
    -0.291,                  !- Coefficient3 x**2
    12.12,                   !- Coefficient4 y
    0.125,                   !- Coefficient5 y**2
    0.3158,                  !- Coefficient6 x*y
    -0.003499,               !- Coefficient7 x**3
    -0.001575,               !- Coefficient8 y**3
    0.001925,                !- Coefficient9 x**2*y
    0.003283,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-502_MED_RSN5-0075-IAV,   !nominal MBtu/h = 6850.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-502_MED_RSN5-0075-IAV,  !- Name
    RSN5-0075-IAV_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSN5-0075-IAV_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-TFC,   !nominal MBtu/h = 9410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-TFC_R-502_MED_qcurv,  !- Name
    7070.0,                  !- Coefficient1 Constant
    243.6,                   !- Coefficient2 x
    3.146,                   !- Coefficient3 x**2
    -57.88,                  !- Coefficient4 y
    -0.2925,                 !- Coefficient5 y**2
    -1.491,                  !- Coefficient6 x*y
    0.01963,                 !- Coefficient7 x**3
    0.001177,                !- Coefficient8 y**3
    -0.0149,                 !- Coefficient9 x**2*y
    -0.007143,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-TFC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-TFC_R-502_MED_pwrcurv,  !- Name
    1360.0,                  !- Coefficient1 Constant
    30.21,                   !- Coefficient2 x
    0.5968,                  !- Coefficient3 x**2
    13.31,                   !- Coefficient4 y
    -0.02195,                !- Coefficient5 y**2
    -0.003742,               !- Coefficient6 x*y
    0.01262,                 !- Coefficient7 x**3
    1.691e-05,               !- Coefficient8 y**3
    0.0005261,               !- Coefficient9 x**2*y
    0.00652,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-TFC,   !nominal MBtu/h = 9410.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-TFC,  !- Name
    RSL5-0101-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSL5-0101-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-CAV,   !nominal MBtu/h = 9700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-CAV_R-502_MED_qcurv,  !- Name
    7537.0,                  !- Coefficient1 Constant
    245.4,                   !- Coefficient2 x
    3.231,                   !- Coefficient3 x**2
    -72.8,                   !- Coefficient4 y
    -0.02884,                !- Coefficient5 y**2
    -1.038,                  !- Coefficient6 x*y
    0.02594,                 !- Coefficient7 x**3
    -0.0004613,              !- Coefficient8 y**3
    -0.005639,               !- Coefficient9 x**2*y
    -0.01017,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-CAV,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    RSL5-0101-CAV_R-502_MED_pwrcurv,  !- Name
    1684.0,                  !- Coefficient1 Constant
    38.89,                   !- Coefficient2 x
    1.15,                    !- Coefficient3 x**2
    -0.208,                  !- Coefficient4 y
    0.3249,                  !- Coefficient5 y**2
    -0.1283,                 !- Coefficient6 x*y
    0.02055,                 !- Coefficient7 x**3
    -0.002449,               !- Coefficient8 y**3
    -0.00105,                !- Coefficient9 x**2*y
    0.007897,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-CAV,   !nominal MBtu/h = 9700.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-502_MED_RSL5-0101-CAV,  !- Name
    RSL5-0101-CAV_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    RSL5-0101-CAV_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_JS25C1E-IAA,   !nominal MBtu/h = 2560.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS25C1E-IAA_R-507_MED_qcurv,  !- Name
    2384.0,                  !- Coefficient1 Constant
    95.66,                   !- Coefficient2 x
    0.1903,                  !- Coefficient3 x**2
    -14.19,                  !- Coefficient4 y
    -0.5112,                 !- Coefficient5 y**2
    -1.49,                   !- Coefficient6 x*y
    -0.02439,                !- Coefficient7 x**3
    0.004351,                !- Coefficient8 y**3
    -0.01575,                !- Coefficient9 x**2*y
    0.003608,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_JS25C1E-IAA,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS25C1E-IAA_R-507_MED_pwrcurv,  !- Name
    202.6,                   !- Coefficient1 Constant
    -2.0,                    !- Coefficient2 x
    0.0758,                  !- Coefficient3 x**2
    17.61,                   !- Coefficient4 y
    -0.2017,                 !- Coefficient5 y**2
    0.2658,                  !- Coefficient6 x*y
    0.00232,                 !- Coefficient7 x**3
    0.0007614,               !- Coefficient8 y**3
    -0.00351,                !- Coefficient9 x**2*y
    0.0001321,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_JS25C1E-IAA,   !nominal MBtu/h = 2560.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_JS25C1E-IAA,  !- Name
    JS25C1E-IAA_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS25C1E-IAA_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_JS35C1E-CAA,   !nominal MBtu/h = 3630.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-CAA_R-507_MED_qcurv,  !- Name
    3674.0,                  !- Coefficient1 Constant
    120.2,                   !- Coefficient2 x
    0.9516,                  !- Coefficient3 x**2
    -59.71,                  !- Coefficient4 y
    0.4264,                  !- Coefficient5 y**2
    -1.301,                  !- Coefficient6 x*y
    -0.007616,               !- Coefficient7 x**3
    -0.003015,               !- Coefficient8 y**3
    -0.01142,                !- Coefficient9 x**2*y
    1.767e-05,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_JS35C1E-CAA,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS35C1E-CAA_R-507_MED_pwrcurv,  !- Name
    647.1,                   !- Coefficient1 Constant
    -6.947,                  !- Coefficient2 x
    -0.5056,                 !- Coefficient3 x**2
    -6.079,                  !- Coefficient4 y
    0.3681,                  !- Coefficient5 y**2
    0.1921,                  !- Coefficient6 x*y
    -0.005808,               !- Coefficient7 x**3
    -0.003158,               !- Coefficient8 y**3
    0.002933,                !- Coefficient9 x**2*y
    0.00249,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_JS35C1E-CAA,   !nominal MBtu/h = 3630.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_JS35C1E-CAA,  !- Name
    JS35C1E-CAA_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS35C1E-CAA_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_JS55C1E-CAA,   !nominal MBtu/h = 5450.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS55C1E-CAA_R-507_MED_qcurv,  !- Name
    5901.0,                  !- Coefficient1 Constant
    116.1,                   !- Coefficient2 x
    -0.4872,                 !- Coefficient3 x**2
    -144.0,                  !- Coefficient4 y
    2.247,                   !- Coefficient5 y**2
    -0.3685,                 !- Coefficient6 x*y
    -0.03206,                !- Coefficient7 x**3
    -0.01874,                !- Coefficient8 y**3
    -0.004328,               !- Coefficient9 x**2*y
    -0.01464,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_JS55C1E-CAA,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    JS55C1E-CAA_R-507_MED_pwrcurv,  !- Name
    1231.0,                  !- Coefficient1 Constant
    -19.5,                   !- Coefficient2 x
    -1.072,                  !- Coefficient3 x**2
    -31.88,                  !- Coefficient4 y
    1.141,                   !- Coefficient5 y**2
    0.8049,                  !- Coefficient6 x*y
    -0.01429,                !- Coefficient7 x**3
    -0.01004,                !- Coefficient8 y**3
    0.007837,                !- Coefficient9 x**2*y
    -0.002288,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_JS55C1E-CAA,   !nominal MBtu/h = 5450.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_JS55C1E-CAA,  !- Name
    JS55C1E-CAA_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    JS55C1E-CAA_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS10K6E-TF5,   !nominal MBtu/h = 10300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-507_MED_qcurv,  !- Name
    10200.0,                 !- Coefficient1 Constant
    435.5,                   !- Coefficient2 x
    8.73,                    !- Coefficient3 x**2
    -78.24,                  !- Coefficient4 y
    -1.265,                  !- Coefficient5 y**2
    -3.324,                  !- Coefficient6 x*y
    0.08698,                 !- Coefficient7 x**3
    0.008347,                !- Coefficient8 y**3
    -0.06652,                !- Coefficient9 x**2*y
    -0.01848,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS10K6E-TF5,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS10K6E-TF5_R-507_MED_pwrcurv,  !- Name
    511.0,                   !- Coefficient1 Constant
    -29.3,                   !- Coefficient2 x
    -0.3071,                 !- Coefficient3 x**2
    45.55,                   !- Coefficient4 y
    -0.261,                  !- Coefficient5 y**2
    1.629,                   !- Coefficient6 x*y
    0.009237,                !- Coefficient7 x**3
    -0.0015,                 !- Coefficient8 y**3
    0.009007,                !- Coefficient9 x**2*y
    -0.004288,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS10K6E-TF5,   !nominal MBtu/h = 10300.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS10K6E-TF5,  !- Name
    CS10K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS10K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-TF5,   !nominal MBtu/h = 12100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-507_MED_qcurv,  !- Name
    11540.0,                 !- Coefficient1 Constant
    331.1,                   !- Coefficient2 x
    -0.1861,                 !- Coefficient3 x**2
    -113.4,                  !- Coefficient4 y
    -0.6102,                 !- Coefficient5 y**2
    -1.155,                  !- Coefficient6 x*y
    -0.07512,                !- Coefficient7 x**3
    0.002851,                !- Coefficient8 y**3
    0.008716,                !- Coefficient9 x**2*y
    -0.0301,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-TF5,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-TF5_R-507_MED_pwrcurv,  !- Name
    259.6,                   !- Coefficient1 Constant
    -95.83,                  !- Coefficient2 x
    -3.721,                  !- Coefficient3 x**2
    61.47,                   !- Coefficient4 y
    -0.3881,                 !- Coefficient5 y**2
    3.296,                   !- Coefficient6 x*y
    -0.04271,                !- Coefficient7 x**3
    -0.001249,               !- Coefficient8 y**3
    0.04603,                 !- Coefficient9 x**2*y
    -0.01249,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-TF5,   !nominal MBtu/h = 12100.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-TF5,  !- Name
    CS12K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS12K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-PFV,   !nominal MBtu/h = 12300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-PFV_R-507_MED_qcurv,  !- Name
    12530.0,                 !- Coefficient1 Constant
    416.0,                   !- Coefficient2 x
    5.763,                   !- Coefficient3 x**2
    -172.7,                  !- Coefficient4 y
    0.7122,                  !- Coefficient5 y**2
    -2.564,                  !- Coefficient6 x*y
    0.03898,                 !- Coefficient7 x**3
    -0.006389,               !- Coefficient8 y**3
    -0.03386,                !- Coefficient9 x**2*y
    -0.02096,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-PFV,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS12K6E-PFV_R-507_MED_pwrcurv,  !- Name
    759.3,                   !- Coefficient1 Constant
    -62.3,                   !- Coefficient2 x
    -1.165,                  !- Coefficient3 x**2
    31.43,                   !- Coefficient4 y
    0.3198,                  !- Coefficient5 y**2
    2.8,                     !- Coefficient6 x*y
    0.003391,                !- Coefficient7 x**3
    -0.006781,               !- Coefficient8 y**3
    0.02315,                 !- Coefficient9 x**2*y
    -0.01214,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-PFV,   !nominal MBtu/h = 12300.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS12K6E-PFV,  !- Name
    CS12K6E-PFV_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS12K6E-PFV_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-PFV,   !nominal MBtu/h = 14500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFV_R-507_MED_qcurv,  !- Name
    13740.0,                 !- Coefficient1 Constant
    471.5,                   !- Coefficient2 x
    3.802,                   !- Coefficient3 x**2
    -169.1,                  !- Coefficient4 y
    0.1121,                  !- Coefficient5 y**2
    -5.277,                  !- Coefficient6 x*y
    -0.0206,                 !- Coefficient7 x**3
    -0.001648,               !- Coefficient8 y**3
    -0.05938,                !- Coefficient9 x**2*y
    -0.005878,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-PFV,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-PFV_R-507_MED_pwrcurv,  !- Name
    642.1,                   !- Coefficient1 Constant
    -58.93,                  !- Coefficient2 x
    -1.915,                  !- Coefficient3 x**2
    57.94,                   !- Coefficient4 y
    -0.2379,                 !- Coefficient5 y**2
    2.39,                    !- Coefficient6 x*y
    -0.01814,                !- Coefficient7 x**3
    -0.002705,               !- Coefficient8 y**3
    0.01718,                 !- Coefficient9 x**2*y
    -0.01004,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-PFV,   !nominal MBtu/h = 14500.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-PFV,  !- Name
    CS14K6E-PFV_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-PFV_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-TF5,   !nominal MBtu/h = 14300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-507_MED_qcurv,  !- Name
    13460.0,                 !- Coefficient1 Constant
    462.1,                   !- Coefficient2 x
    3.726,                   !- Coefficient3 x**2
    -165.7,                  !- Coefficient4 y
    0.1098,                  !- Coefficient5 y**2
    -5.172,                  !- Coefficient6 x*y
    -0.02018,                !- Coefficient7 x**3
    -0.001615,               !- Coefficient8 y**3
    -0.05819,                !- Coefficient9 x**2*y
    -0.00576,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-TF5,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS14K6E-TF5_R-507_MED_pwrcurv,  !- Name
    622.8,                   !- Coefficient1 Constant
    -57.16,                  !- Coefficient2 x
    -1.857,                  !- Coefficient3 x**2
    56.2,                    !- Coefficient4 y
    -0.2307,                 !- Coefficient5 y**2
    2.318,                   !- Coefficient6 x*y
    -0.0176,                 !- Coefficient7 x**3
    -0.002623,               !- Coefficient8 y**3
    0.01666,                 !- Coefficient9 x**2*y
    -0.009738,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-TF5,   !nominal MBtu/h = 14300.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS14K6E-TF5,  !- Name
    CS14K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS14K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-PFV,   !nominal MBtu/h = 18600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFV_R-507_MED_qcurv,  !- Name
    15430.0,                 !- Coefficient1 Constant
    497.6,                   !- Coefficient2 x
    0.9133,                  !- Coefficient3 x**2
    -41.16,                  !- Coefficient4 y
    -4.027,                  !- Coefficient5 y**2
    -2.883,                  !- Coefficient6 x*y
    -0.07225,                !- Coefficient7 x**3
    0.02904,                 !- Coefficient8 y**3
    -0.02285,                !- Coefficient9 x**2*y
    -0.04,                   !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-PFV,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-PFV_R-507_MED_pwrcurv,  !- Name
    2.804,                   !- Coefficient1 Constant
    -107.5,                  !- Coefficient2 x
    -4.084,                  !- Coefficient3 x**2
    125.2,                   !- Coefficient4 y
    -1.638,                  !- Coefficient5 y**2
    3.426,                   !- Coefficient6 x*y
    -0.04326,                !- Coefficient7 x**3
    0.007862,                !- Coefficient8 y**3
    0.03615,                 !- Coefficient9 x**2*y
    -0.01222,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-PFV,   !nominal MBtu/h = 18600.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-PFV,  !- Name
    CS18K6E-PFV_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-PFV_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-TF5,   !nominal MBtu/h = 18300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-507_MED_qcurv,  !- Name
    17690.0,                 !- Coefficient1 Constant
    449.4,                   !- Coefficient2 x
    2.232,                   !- Coefficient3 x**2
    -241.4,                  !- Coefficient4 y
    1.045,                   !- Coefficient5 y**2
    -0.363,                  !- Coefficient6 x*y
    0.008485,                !- Coefficient7 x**3
    -0.01023,                !- Coefficient8 y**3
    0.01489,                 !- Coefficient9 x**2*y
    -0.05822,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-TF5,   !nominal kW = 2.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS18K6E-TF5_R-507_MED_pwrcurv,  !- Name
    1195.0,                  !- Coefficient1 Constant
    -92.15,                  !- Coefficient2 x
    -3.215,                  !- Coefficient3 x**2
    32.03,                   !- Coefficient4 y
    0.4904,                  !- Coefficient5 y**2
    2.833,                   !- Coefficient6 x*y
    -0.01993,                !- Coefficient7 x**3
    -0.007674,               !- Coefficient8 y**3
    0.03087,                 !- Coefficient9 x**2*y
    -0.006127,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-TF5,   !nominal MBtu/h = 18300.0, !nominal kW = 2.8

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS18K6E-TF5,  !- Name
    CS18K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS18K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-PFV,   !nominal MBtu/h = 20600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-PFV_R-507_MED_qcurv,  !- Name
    23510.0,                 !- Coefficient1 Constant
    1054.0,                  !- Coefficient2 x
    18.42,                   !- Coefficient3 x**2
    -306.9,                  !- Coefficient4 y
    -0.5832,                 !- Coefficient5 y**2
    -14.21,                  !- Coefficient6 x*y
    0.1477,                  !- Coefficient7 x**3
    0.01332,                 !- Coefficient8 y**3
    -0.1484,                 !- Coefficient9 x**2*y
    0.04202,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-PFV,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-PFV_R-507_MED_pwrcurv,  !- Name
    2259.0,                  !- Coefficient1 Constant
    64.81,                   !- Coefficient2 x
    1.697,                   !- Coefficient3 x**2
    39.77,                   !- Coefficient4 y
    -0.1203,                 !- Coefficient5 y**2
    -0.5372,                 !- Coefficient6 x*y
    0.0311,                  !- Coefficient7 x**3
    -0.001398,               !- Coefficient8 y**3
    -0.008644,               !- Coefficient9 x**2*y
    0.0226,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-PFV,   !nominal MBtu/h = 20600.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-PFV,  !- Name
    CS20K6E-PFV_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-PFV_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-TF5,   !nominal MBtu/h = 20200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-507_MED_qcurv,  !- Name
    23040.0,                 !- Coefficient1 Constant
    1033.0,                  !- Coefficient2 x
    18.05,                   !- Coefficient3 x**2
    -300.8,                  !- Coefficient4 y
    -0.5716,                 !- Coefficient5 y**2
    -13.92,                  !- Coefficient6 x*y
    0.1448,                  !- Coefficient7 x**3
    0.01305,                 !- Coefficient8 y**3
    -0.1454,                 !- Coefficient9 x**2*y
    0.04118,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-TF5,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS20K6E-TF5_R-507_MED_pwrcurv,  !- Name
    2191.0,                  !- Coefficient1 Constant
    62.86,                   !- Coefficient2 x
    1.646,                   !- Coefficient3 x**2
    38.56,                   !- Coefficient4 y
    -0.1174,                 !- Coefficient5 y**2
    -0.5213,                 !- Coefficient6 x*y
    0.03016,                 !- Coefficient7 x**3
    -0.001368,               !- Coefficient8 y**3
    -0.008388,               !- Coefficient9 x**2*y
    0.02192,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-TF5,   !nominal MBtu/h = 20200.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS20K6E-TF5,  !- Name
    CS20K6E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS20K6E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-TF5,   !nominal MBtu/h = 26800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-507_MED_qcurv,  !- Name
    24220.0,                 !- Coefficient1 Constant
    604.7,                   !- Coefficient2 x
    -0.6782,                 !- Coefficient3 x**2
    -258.8,                  !- Coefficient4 y
    0.04101,                 !- Coefficient5 y**2
    1.866,                   !- Coefficient6 x*y
    -0.09464,                !- Coefficient7 x**3
    -0.005987,               !- Coefficient8 y**3
    0.09862,                 !- Coefficient9 x**2*y
    -0.08325,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-TF5,   !nominal kW = 4.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-TF5_R-507_MED_pwrcurv,  !- Name
    3996.0,                  !- Coefficient1 Constant
    -138.6,                  !- Coefficient2 x
    -6.351,                  !- Coefficient3 x**2
    -81.6,                   !- Coefficient4 y
    4.014,                   !- Coefficient5 y**2
    5.632,                   !- Coefficient6 x*y
    -0.05479,                !- Coefficient7 x**3
    -0.03772,                !- Coefficient8 y**3
    0.1097,                  !- Coefficient9 x**2*y
    -0.007856,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-TF5,   !nominal MBtu/h = 26800.0, !nominal kW = 4.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-TF5,  !- Name
    CS27K3E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-PFV,   !nominal MBtu/h = 27400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-PFV_R-507_MED_qcurv,  !- Name
    24710.0,                 !- Coefficient1 Constant
    617.1,                   !- Coefficient2 x
    -0.692,                  !- Coefficient3 x**2
    -264.1,                  !- Coefficient4 y
    0.04184,                 !- Coefficient5 y**2
    1.904,                   !- Coefficient6 x*y
    -0.09657,                !- Coefficient7 x**3
    -0.00611,                !- Coefficient8 y**3
    0.1006,                  !- Coefficient9 x**2*y
    -0.08495,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-PFV,   !nominal kW = 4.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS27K3E-PFV_R-507_MED_pwrcurv,  !- Name
    4119.0,                  !- Coefficient1 Constant
    -142.9,                  !- Coefficient2 x
    -6.547,                  !- Coefficient3 x**2
    -84.13,                  !- Coefficient4 y
    4.138,                   !- Coefficient5 y**2
    5.806,                   !- Coefficient6 x*y
    -0.05648,                !- Coefficient7 x**3
    -0.03889,                !- Coefficient8 y**3
    0.1131,                  !- Coefficient9 x**2*y
    -0.008099,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-PFV,   !nominal MBtu/h = 27400.0, !nominal kW = 4.5

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS27K3E-PFV,  !- Name
    CS27K3E-PFV_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS27K3E-PFV_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-TF5,   !nominal MBtu/h = 32100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-507_MED_qcurv,  !- Name
    21450.0,                 !- Coefficient1 Constant
    857.3,                   !- Coefficient2 x
    11.58,                   !- Coefficient3 x**2
    184.7,                   !- Coefficient4 y
    -10.57,                  !- Coefficient5 y**2
    -0.1919,                 !- Coefficient6 x*y
    0.08272,                 !- Coefficient7 x**3
    0.06736,                 !- Coefficient8 y**3
    -0.01124,                !- Coefficient9 x**2*y
    -0.09443,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-TF5,   !nominal kW = 5.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-TF5_R-507_MED_pwrcurv,  !- Name
    2483.0,                  !- Coefficient1 Constant
    -86.02,                  !- Coefficient2 x
    -5.499,                  !- Coefficient3 x**2
    92.19,                   !- Coefficient4 y
    -0.3205,                 !- Coefficient5 y**2
    2.763,                   !- Coefficient6 x*y
    -0.06272,                !- Coefficient7 x**3
    -0.002275,               !- Coefficient8 y**3
    0.03872,                 !- Coefficient9 x**2*y
    0.01202,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-TF5,   !nominal MBtu/h = 32100.0, !nominal kW = 5.3

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-TF5,  !- Name
    CS33K3E-TF5_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-TF5_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-PFV,   !nominal MBtu/h = 32600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-PFV_R-507_MED_qcurv,  !- Name
    20070.0,                 !- Coefficient1 Constant
    722.1,                   !- Coefficient2 x
    7.839,                   !- Coefficient3 x**2
    243.3,                   !- Coefficient4 y
    -11.48,                  !- Coefficient5 y**2
    2.829,                   !- Coefficient6 x*y
    0.08214,                 !- Coefficient7 x**3
    0.07554,                 !- Coefficient8 y**3
    0.07265,                 !- Coefficient9 x**2*y
    -0.09057,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-PFV,   !nominal kW = 5.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    CS33K3E-PFV_R-507_MED_pwrcurv,  !- Name
    1456.0,                  !- Coefficient1 Constant
    -87.6,                   !- Coefficient2 x
    -4.501,                  !- Coefficient3 x**2
    167.1,                   !- Coefficient4 y
    -1.851,                  !- Coefficient5 y**2
    3.415,                   !- Coefficient6 x*y
    -0.02555,                !- Coefficient7 x**3
    0.008919,                !- Coefficient8 y**3
    0.06873,                 !- Coefficient9 x**2*y
    0.01733,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-PFV,   !nominal MBtu/h = 32600.0, !nominal kW = 5.4

  Refrigeration:Compressor,
    Copeland-COPELAWELD-60HZ_R-507_MED_CS33K3E-PFV,  !- Name
    CS33K3E-PFV_R-507_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    CS33K3E-PFV_R-507_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    4.4,                     !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_HAK2-0033-IAA,   !nominal MBtu/h = 946.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAK2-0033-IAA_R-12_LOW_qcurv,  !- Name
    2218.0,                  !- Coefficient1 Constant
    85.55,                   !- Coefficient2 x
    1.51,                    !- Coefficient3 x**2
    -26.86,                  !- Coefficient4 y
    0.2063,                  !- Coefficient5 y**2
    -0.6208,                 !- Coefficient6 x*y
    0.01051,                 !- Coefficient7 x**3
    -0.001427,               !- Coefficient8 y**3
    -0.007862,               !- Coefficient9 x**2*y
    0.0008588,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_HAK2-0033-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAK2-0033-IAA_R-12_LOW_pwrcurv,  !- Name
    99.92,                   !- Coefficient1 Constant
    -8.933,                  !- Coefficient2 x
    -0.1787,                 !- Coefficient3 x**2
    15.78,                   !- Coefficient4 y
    -0.1594,                 !- Coefficient5 y**2
    0.4642,                  !- Coefficient6 x*y
    -0.0005674,              !- Coefficient7 x**3
    0.0005575,               !- Coefficient8 y**3
    0.002183,                !- Coefficient9 x**2*y
    -0.003338,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_HAK2-0033-IAA,   !nominal MBtu/h = 946.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_HAK2-0033-IAA,  !- Name
    HAK2-0033-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAK2-0033-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_HAJ2-0025-IAA,   !nominal MBtu/h = 644.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ2-0025-IAA_R-12_LOW_qcurv,  !- Name
    1890.0,                  !- Coefficient1 Constant
    76.38,                   !- Coefficient2 x
    1.219,                   !- Coefficient3 x**2
    -23.23,                  !- Coefficient4 y
    0.09211,                 !- Coefficient5 y**2
    -0.7188,                 !- Coefficient6 x*y
    0.007333,                !- Coefficient7 x**3
    -0.0005935,              !- Coefficient8 y**3
    -0.008289,               !- Coefficient9 x**2*y
    0.0005473,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_HAJ2-0025-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ2-0025-IAA_R-12_LOW_pwrcurv,  !- Name
    486.5,                   !- Coefficient1 Constant
    4.033,                   !- Coefficient2 x
    -0.1148,                 !- Coefficient3 x**2
    -6.407,                  !- Coefficient4 y
    0.1409,                  !- Coefficient5 y**2
    -0.06222,                !- Coefficient6 x*y
    -0.001533,               !- Coefficient7 x**3
    -0.0007127,              !- Coefficient8 y**3
    0.0007436,               !- Coefficient9 x**2*y
    0.001406,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_HAJ2-0025-IAA,   !nominal MBtu/h = 644.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_HAJ2-0025-IAA,  !- Name
    HAJ2-0025-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ2-0025-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM1-0050-TAC,   !nominal MBtu/h = 1400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0050-TAC_R-12_LOW_qcurv,  !- Name
    2767.0,                  !- Coefficient1 Constant
    95.48,                   !- Coefficient2 x
    1.111,                   !- Coefficient3 x**2
    -12.49,                  !- Coefficient4 y
    -0.1338,                 !- Coefficient5 y**2
    -0.3593,                 !- Coefficient6 x*y
    0.00408,                 !- Coefficient7 x**3
    -0.000289,               !- Coefficient8 y**3
    -0.005228,               !- Coefficient9 x**2*y
    -0.003465,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM1-0050-TAC,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0050-TAC_R-12_LOW_pwrcurv,  !- Name
    717.7,                   !- Coefficient1 Constant
    23.19,                   !- Coefficient2 x
    0.33,                    !- Coefficient3 x**2
    4.375,                   !- Coefficient4 y
    0.006855,                !- Coefficient5 y**2
    -0.04766,                !- Coefficient6 x*y
    0.00216,                 !- Coefficient7 x**3
    -0.0002536,              !- Coefficient8 y**3
    -0.001366,               !- Coefficient9 x**2*y
    0.0004874,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM1-0050-TAC,   !nominal MBtu/h = 1400.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM1-0050-TAC,  !- Name
    KAM1-0050-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM1-0050-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM2-0050-IAA,   !nominal MBtu/h = 1390.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0050-IAA_R-12_LOW_qcurv,  !- Name
    3388.0,                  !- Coefficient1 Constant
    121.3,                   !- Coefficient2 x
    1.741,                   !- Coefficient3 x**2
    -39.38,                  !- Coefficient4 y
    0.3068,                  !- Coefficient5 y**2
    -0.7972,                 !- Coefficient6 x*y
    0.01087,                 !- Coefficient7 x**3
    -0.002082,               !- Coefficient8 y**3
    -0.006141,               !- Coefficient9 x**2*y
    0.001575,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM2-0050-IAA,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0050-IAA_R-12_LOW_pwrcurv,  !- Name
    555.9,                   !- Coefficient1 Constant
    11.53,                   !- Coefficient2 x
    0.05331,                 !- Coefficient3 x**2
    10.88,                   !- Coefficient4 y
    -0.1422,                 !- Coefficient5 y**2
    0.08384,                 !- Coefficient6 x*y
    -0.000319,               !- Coefficient7 x**3
    0.001028,                !- Coefficient8 y**3
    -0.000964,               !- Coefficient9 x**2*y
    -0.000596,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM2-0050-IAA,   !nominal MBtu/h = 1390.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAM2-0050-IAA,  !- Name
    KAM2-0050-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0050-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ1-0075-TAC,   !nominal MBtu/h = 1760.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ1-0075-TAC_R-12_LOW_qcurv,  !- Name
    4435.0,                  !- Coefficient1 Constant
    182.3,                   !- Coefficient2 x
    2.827,                   !- Coefficient3 x**2
    -29.71,                  !- Coefficient4 y
    -0.1706,                 !- Coefficient5 y**2
    -1.105,                  !- Coefficient6 x*y
    0.01904,                 !- Coefficient7 x**3
    0.0003869,               !- Coefficient8 y**3
    -0.01286,                !- Coefficient9 x**2*y
    -0.003554,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ1-0075-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ1-0075-TAC_R-12_LOW_pwrcurv,  !- Name
    1070.0,                  !- Coefficient1 Constant
    35.68,                   !- Coefficient2 x
    0.7003,                  !- Coefficient3 x**2
    3.18,                    !- Coefficient4 y
    0.02043,                 !- Coefficient5 y**2
    0.09581,                 !- Coefficient6 x*y
    0.007066,                !- Coefficient7 x**3
    0.0003954,               !- Coefficient8 y**3
    0.002885,                !- Coefficient9 x**2*y
    0.002121,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ1-0075-TAC,   !nominal MBtu/h = 1760.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ1-0075-TAC,  !- Name
    KAJ1-0075-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ1-0075-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG2-0050-IAA,   !nominal MBtu/h = 1700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0050-IAA_R-12_LOW_qcurv,  !- Name
    3418.0,                  !- Coefficient1 Constant
    117.6,                   !- Coefficient2 x
    1.181,                   !- Coefficient3 x**2
    -33.6,                   !- Coefficient4 y
    -0.1272,                 !- Coefficient5 y**2
    -1.512,                  !- Coefficient6 x*y
    -0.001117,               !- Coefficient7 x**3
    0.0007168,               !- Coefficient8 y**3
    -0.02232,                !- Coefficient9 x**2*y
    -0.001323,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG2-0050-IAA,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0050-IAA_R-12_LOW_pwrcurv,  !- Name
    895.7,                   !- Coefficient1 Constant
    7.327,                   !- Coefficient2 x
    0.07012,                 !- Coefficient3 x**2
    -10.66,                  !- Coefficient4 y
    0.4036,                  !- Coefficient5 y**2
    0.1826,                  !- Coefficient6 x*y
    0.000273,                !- Coefficient7 x**3
    -0.002885,               !- Coefficient8 y**3
    0.0001271,               !- Coefficient9 x**2*y
    0.001148,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG2-0050-IAA,   !nominal MBtu/h = 1700.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG2-0050-IAA,  !- Name
    KAG2-0050-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG2-0050-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal MBtu/h = 1760.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0075-IAA_R-12_LOW_qcurv,  !- Name
    4435.0,                  !- Coefficient1 Constant
    182.3,                   !- Coefficient2 x
    2.827,                   !- Coefficient3 x**2
    -29.71,                  !- Coefficient4 y
    -0.1706,                 !- Coefficient5 y**2
    -1.105,                  !- Coefficient6 x*y
    0.01904,                 !- Coefficient7 x**3
    0.0003869,               !- Coefficient8 y**3
    -0.01286,                !- Coefficient9 x**2*y
    -0.003554,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0075-IAA_R-12_LOW_pwrcurv,  !- Name
    1029.0,                  !- Coefficient1 Constant
    39.03,                   !- Coefficient2 x
    0.5663,                  !- Coefficient3 x**2
    12.33,                   !- Coefficient4 y
    -0.3246,                 !- Coefficient5 y**2
    -0.2188,                 !- Coefficient6 x*y
    0.005487,                !- Coefficient7 x**3
    0.003954,                !- Coefficient8 y**3
    0.00279,                 !- Coefficient9 x**2*y
    0.005643,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ3-0075-IAA,   !nominal MBtu/h = 1760.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAJ3-0075-IAA,  !- Name
    KAJ3-0075-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0075-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG1-0050-TAC,   !nominal MBtu/h = 1700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG1-0050-TAC_R-12_LOW_qcurv,  !- Name
    3063.0,                  !- Coefficient1 Constant
    98.88,                   !- Coefficient2 x
    1.184,                   !- Coefficient3 x**2
    -14.14,                  !- Coefficient4 y
    -0.1111,                 !- Coefficient5 y**2
    -0.1453,                 !- Coefficient6 x*y
    0.004785,                !- Coefficient7 x**3
    0.0001954,               !- Coefficient8 y**3
    -0.001803,               !- Coefficient9 x**2*y
    -0.002857,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG1-0050-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG1-0050-TAC_R-12_LOW_pwrcurv,  !- Name
    752.2,                   !- Coefficient1 Constant
    13.84,                   !- Coefficient2 x
    0.2005,                  !- Coefficient3 x**2
    1.784,                   !- Coefficient4 y
    0.06935,                 !- Coefficient5 y**2
    0.05606,                 !- Coefficient6 x*y
    0.001636,                !- Coefficient7 x**3
    -0.000122,               !- Coefficient8 y**3
    0.0002539,               !- Coefficient9 x**2*y
    0.0024,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG1-0050-TAC,   !nominal MBtu/h = 1700.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAG1-0050-TAC,  !- Name
    KAG1-0050-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG1-0050-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_HAT2-0033-IAA,   !nominal MBtu/h = 1210.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAT2-0033-IAA_R-12_LOW_qcurv,  !- Name
    2695.0,                  !- Coefficient1 Constant
    110.3,                   !- Coefficient2 x
    1.87,                    !- Coefficient3 x**2
    -20.51,                  !- Coefficient4 y
    0.02136,                 !- Coefficient5 y**2
    -0.5703,                 !- Coefficient6 x*y
    0.014,                   !- Coefficient7 x**3
    -0.000249,               !- Coefficient8 y**3
    -0.005268,               !- Coefficient9 x**2*y
    -0.0003011,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_HAT2-0033-IAA,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAT2-0033-IAA_R-12_LOW_pwrcurv,  !- Name
    -189.4,                  !- Coefficient1 Constant
    -30.79,                  !- Coefficient2 x
    -0.4805,                 !- Coefficient3 x**2
    30.09,                   !- Coefficient4 y
    -0.2732,                 !- Coefficient5 y**2
    1.125,                   !- Coefficient6 x*y
    6.648e-05,               !- Coefficient7 x**3
    0.001586,                !- Coefficient8 y**3
    0.01166,                 !- Coefficient9 x**2*y
    -0.002887,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_HAT2-0033-IAA,   !nominal MBtu/h = 1210.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_HAT2-0033-IAA,  !- Name
    HAT2-0033-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAT2-0033-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA2-0075-IAA,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAA2-0075-IAA_R-12_LOW_qcurv,  !- Name
    5275.0,                  !- Coefficient1 Constant
    229.3,                   !- Coefficient2 x
    5.055,                   !- Coefficient3 x**2
    -33.37,                  !- Coefficient4 y
    0.4067,                  !- Coefficient5 y**2
    0.2602,                  !- Coefficient6 x*y
    0.04668,                 !- Coefficient7 x**3
    -0.003913,               !- Coefficient8 y**3
    0.004067,                !- Coefficient9 x**2*y
    -0.004232,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA2-0075-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAA2-0075-IAA_R-12_LOW_pwrcurv,  !- Name
    1787.0,                  !- Coefficient1 Constant
    36.12,                   !- Coefficient2 x
    -0.176,                  !- Coefficient3 x**2
    -7.596,                  !- Coefficient4 y
    0.1877,                  !- Coefficient5 y**2
    -0.08202,                !- Coefficient6 x*y
    -0.007159,               !- Coefficient7 x**3
    -0.001521,               !- Coefficient8 y**3
    -0.001502,               !- Coefficient9 x**2*y
    -0.0002595,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA2-0075-IAA,   !nominal MBtu/h = 2410.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA2-0075-IAA,  !- Name
    KAA2-0075-IAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAA2-0075-IAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA1-0075-TAC,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAA1-0075-TAC_R-12_LOW_qcurv,  !- Name
    4904.0,                  !- Coefficient1 Constant
    258.7,                   !- Coefficient2 x
    6.441,                   !- Coefficient3 x**2
    14.67,                   !- Coefficient4 y
    -0.4679,                 !- Coefficient5 y**2
    0.9302,                  !- Coefficient6 x*y
    0.06152,                 !- Coefficient7 x**3
    0.001107,                !- Coefficient8 y**3
    0.004841,                !- Coefficient9 x**2*y
    -0.01127,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA1-0075-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAA1-0075-TAC_R-12_LOW_pwrcurv,  !- Name
    1538.0,                  !- Coefficient1 Constant
    15.83,                   !- Coefficient2 x
    -0.6323,                 !- Coefficient3 x**2
    -10.43,                  !- Coefficient4 y
    0.3103,                  !- Coefficient5 y**2
    0.05397,                 !- Coefficient6 x*y
    -0.01126,                !- Coefficient7 x**3
    -0.002675,               !- Coefficient8 y**3
    -0.0008217,              !- Coefficient9 x**2*y
    -0.001081,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA1-0075-TAC,   !nominal MBtu/h = 2410.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAA1-0075-TAC,  !- Name
    KAA1-0075-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAA1-0075-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV2-0150-CAB,   !nominal MBtu/h = 3960.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV2-0150-CAB_R-12_LOW_qcurv,  !- Name
    11460.0,                 !- Coefficient1 Constant
    445.2,                   !- Coefficient2 x
    4.476,                   !- Coefficient3 x**2
    -148.0,                  !- Coefficient4 y
    0.04023,                 !- Coefficient5 y**2
    -6.641,                  !- Coefficient6 x*y
    0.003971,                !- Coefficient7 x**3
    0.002869,                !- Coefficient8 y**3
    -0.06136,                !- Coefficient9 x**2*y
    0.01636,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV2-0150-CAB,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV2-0150-CAB_R-12_LOW_pwrcurv,  !- Name
    -141.0,                  !- Coefficient1 Constant
    -147.1,                  !- Coefficient2 x
    -4.611,                  !- Coefficient3 x**2
    32.21,                   !- Coefficient4 y
    -0.06018,                !- Coefficient5 y**2
    1.659,                   !- Coefficient6 x*y
    -0.03888,                !- Coefficient7 x**3
    0.001273,                !- Coefficient8 y**3
    0.0272,                  !- Coefficient9 x**2*y
    0.005269,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV2-0150-CAB,   !nominal MBtu/h = 3960.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV2-0150-CAB,  !- Name
    EAV2-0150-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV2-0150-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV1-0150-TAC,   !nominal MBtu/h = 3950.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV1-0150-TAC_R-12_LOW_qcurv,  !- Name
    8680.0,                  !- Coefficient1 Constant
    317.1,                   !- Coefficient2 x
    3.695,                   !- Coefficient3 x**2
    -44.94,                  !- Coefficient4 y
    -0.4415,                 !- Coefficient5 y**2
    -1.59,                   !- Coefficient6 x*y
    0.01317,                 !- Coefficient7 x**3
    -0.001406,               !- Coefficient8 y**3
    -0.02023,                !- Coefficient9 x**2*y
    -0.0126,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV1-0150-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV1-0150-TAC_R-12_LOW_pwrcurv,  !- Name
    1985.0,                  !- Coefficient1 Constant
    41.49,                   !- Coefficient2 x
    0.5486,                  !- Coefficient3 x**2
    4.561,                   !- Coefficient4 y
    0.06122,                 !- Coefficient5 y**2
    0.08881,                 !- Coefficient6 x*y
    0.003807,                !- Coefficient7 x**3
    0.0001789,               !- Coefficient8 y**3
    0.0002095,               !- Coefficient9 x**2*y
    0.004464,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV1-0150-TAC,   !nominal MBtu/h = 3950.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_EAV1-0150-TAC,  !- Name
    EAV1-0150-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV1-0150-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL2-0100-CAA,   !nominal MBtu/h = 3150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL2-0100-CAA_R-12_LOW_qcurv,  !- Name
    6359.0,                  !- Coefficient1 Constant
    274.4,                   !- Coefficient2 x
    4.944,                   !- Coefficient3 x**2
    -31.54,                  !- Coefficient4 y
    -0.3016,                 !- Coefficient5 y**2
    -1.217,                  !- Coefficient6 x*y
    0.03656,                 !- Coefficient7 x**3
    0.001326,                !- Coefficient8 y**3
    -0.01573,                !- Coefficient9 x**2*y
    -0.004197,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL2-0100-CAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL2-0100-CAA_R-12_LOW_pwrcurv,  !- Name
    1285.0,                  !- Coefficient1 Constant
    20.03,                   !- Coefficient2 x
    -0.2845,                 !- Coefficient3 x**2
    0.1915,                  !- Coefficient4 y
    0.2384,                  !- Coefficient5 y**2
    0.1033,                  !- Coefficient6 x*y
    -0.006539,               !- Coefficient7 x**3
    -0.00155,                !- Coefficient8 y**3
    0.000876,                !- Coefficient9 x**2*y
    0.001482,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL2-0100-CAA,   !nominal MBtu/h = 3150.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL2-0100-CAA,  !- Name
    KAL2-0100-CAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAL2-0100-CAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL1-0100-TAC,   !nominal MBtu/h = 3150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL1-0100-TAC_R-12_LOW_qcurv,  !- Name
    6359.0,                  !- Coefficient1 Constant
    274.4,                   !- Coefficient2 x
    4.944,                   !- Coefficient3 x**2
    -31.54,                  !- Coefficient4 y
    -0.3016,                 !- Coefficient5 y**2
    -1.217,                  !- Coefficient6 x*y
    0.03656,                 !- Coefficient7 x**3
    0.001326,                !- Coefficient8 y**3
    -0.01573,                !- Coefficient9 x**2*y
    -0.004197,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL1-0100-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAL1-0100-TAC_R-12_LOW_pwrcurv,  !- Name
    954.0,                   !- Coefficient1 Constant
    14.23,                   !- Coefficient2 x
    -0.2105,                 !- Coefficient3 x**2
    17.62,                   !- Coefficient4 y
    -0.09038,                !- Coefficient5 y**2
    0.4299,                  !- Coefficient6 x*y
    -0.006064,               !- Coefficient7 x**3
    2.799e-05,               !- Coefficient8 y**3
    -0.0002064,              !- Coefficient9 x**2*y
    -0.003222,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL1-0100-TAC,   !nominal MBtu/h = 3150.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KAL1-0100-TAC,  !- Name
    KAL1-0100-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAL1-0100-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KATA-0100-TAC,   !nominal MBtu/h = 4000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATA-0100-TAC_R-12_LOW_qcurv,  !- Name
    7841.0,                  !- Coefficient1 Constant
    294.4,                   !- Coefficient2 x
    4.275,                   !- Coefficient3 x**2
    -67.01,                  !- Coefficient4 y
    0.1839,                  !- Coefficient5 y**2
    -1.793,                  !- Coefficient6 x*y
    0.02488,                 !- Coefficient7 x**3
    -0.001008,               !- Coefficient8 y**3
    -0.01497,                !- Coefficient9 x**2*y
    0.001253,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KATA-0100-TAC,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATA-0100-TAC_R-12_LOW_pwrcurv,  !- Name
    459.4,                   !- Coefficient1 Constant
    -34.1,                   !- Coefficient2 x
    -1.103,                  !- Coefficient3 x**2
    32.92,                   !- Coefficient4 y
    0.03117,                 !- Coefficient5 y**2
    1.359,                   !- Coefficient6 x*y
    -0.01065,                !- Coefficient7 x**3
    -0.0006613,              !- Coefficient8 y**3
    0.01129,                 !- Coefficient9 x**2*y
    -0.0009162,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KATA-0100-TAC,   !nominal MBtu/h = 4000.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KATA-0100-TAC,  !- Name
    KATA-0100-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATA-0100-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ2-0150-CAB,   !nominal MBtu/h = 4980.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAJ2-0150-CAB_R-12_LOW_qcurv,  !- Name
    10670.0,                 !- Coefficient1 Constant
    370.9,                   !- Coefficient2 x
    3.573,                   !- Coefficient3 x**2
    -147.1,                  !- Coefficient4 y
    1.082,                   !- Coefficient5 y**2
    -4.577,                  !- Coefficient6 x*y
    -0.0006333,              !- Coefficient7 x**3
    -0.004545,               !- Coefficient8 y**3
    -0.03543,                !- Coefficient9 x**2*y
    0.01944,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ2-0150-CAB,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAJ2-0150-CAB_R-12_LOW_pwrcurv,  !- Name
    1724.0,                  !- Coefficient1 Constant
    -5.985,                  !- Coefficient2 x
    -1.217,                  !- Coefficient3 x**2
    8.169,                   !- Coefficient4 y
    0.1661,                  !- Coefficient5 y**2
    0.4085,                  !- Coefficient6 x*y
    -0.01462,                !- Coefficient7 x**3
    -0.0001003,              !- Coefficient8 y**3
    0.008474,                !- Coefficient9 x**2*y
    0.006596,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ2-0150-CAB,   !nominal MBtu/h = 4980.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ2-0150-CAB,  !- Name
    EAJ2-0150-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAJ2-0150-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KATB-0100-CAA,   !nominal MBtu/h = 4000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0100-CAA_R-12_LOW_qcurv,  !- Name
    7841.0,                  !- Coefficient1 Constant
    294.4,                   !- Coefficient2 x
    4.275,                   !- Coefficient3 x**2
    -67.01,                  !- Coefficient4 y
    0.1839,                  !- Coefficient5 y**2
    -1.793,                  !- Coefficient6 x*y
    0.02488,                 !- Coefficient7 x**3
    -0.001008,               !- Coefficient8 y**3
    -0.01497,                !- Coefficient9 x**2*y
    0.001253,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_KATB-0100-CAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0100-CAA_R-12_LOW_pwrcurv,  !- Name
    1448.0,                  !- Coefficient1 Constant
    43.23,                   !- Coefficient2 x
    1.232,                   !- Coefficient3 x**2
    24.02,                   !- Coefficient4 y
    0.1518,                  !- Coefficient5 y**2
    1.186,                   !- Coefficient6 x*y
    0.01383,                 !- Coefficient7 x**3
    -0.0006025,              !- Coefficient8 y**3
    0.01199,                 !- Coefficient9 x**2*y
    0.002091,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_KATB-0100-CAA,   !nominal MBtu/h = 4000.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_KATB-0100-CAA,  !- Name
    KATB-0100-CAA_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATB-0100-CAA_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ1-0150-TAC,   !nominal MBtu/h = 4970.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAJ1-0150-TAC_R-12_LOW_qcurv,  !- Name
    7729.0,                  !- Coefficient1 Constant
    247.3,                   !- Coefficient2 x
    2.972,                   !- Coefficient3 x**2
    -20.27,                  !- Coefficient4 y
    -0.4665,                 !- Coefficient5 y**2
    0.07951,                 !- Coefficient6 x*y
    0.01228,                 !- Coefficient7 x**3
    0.002157,                !- Coefficient8 y**3
    0.001014,                !- Coefficient9 x**2*y
    -0.009092,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ1-0150-TAC,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAJ1-0150-TAC_R-12_LOW_pwrcurv,  !- Name
    2203.0,                  !- Coefficient1 Constant
    41.31,                   !- Coefficient2 x
    0.4933,                  !- Coefficient3 x**2
    2.243,                   !- Coefficient4 y
    0.2131,                  !- Coefficient5 y**2
    0.4335,                  !- Coefficient6 x*y
    0.003152,                !- Coefficient7 x**3
    -0.0005506,              !- Coefficient8 y**3
    0.004897,                !- Coefficient9 x**2*y
    0.003345,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ1-0150-TAC,   !nominal MBtu/h = 4970.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_EAJ1-0150-TAC,  !- Name
    EAJ1-0150-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAJ1-0150-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ2-0200-CAB,   !nominal MBtu/h = 5140.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AJ2-0200-CAB_R-12_LOW_qcurv,  !- Name
    13260.0,                 !- Coefficient1 Constant
    378.7,                   !- Coefficient2 x
    1.682,                   !- Coefficient3 x**2
    -224.0,                  !- Coefficient4 y
    2.148,                   !- Coefficient5 y**2
    -5.105,                  !- Coefficient6 x*y
    -0.01651,                !- Coefficient7 x**3
    -0.009451,               !- Coefficient8 y**3
    -0.01705,                !- Coefficient9 x**2*y
    0.0317,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ2-0200-CAB,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AJ2-0200-CAB_R-12_LOW_pwrcurv,  !- Name
    3496.0,                  !- Coefficient1 Constant
    53.46,                   !- Coefficient2 x
    -0.7019,                 !- Coefficient3 x**2
    -60.12,                  !- Coefficient4 y
    0.9981,                  !- Coefficient5 y**2
    -1.748,                  !- Coefficient6 x*y
    -0.01714,                !- Coefficient7 x**3
    -0.004151,               !- Coefficient8 y**3
    -0.01611,                !- Coefficient9 x**2*y
    0.01573,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ2-0200-CAB,   !nominal MBtu/h = 5140.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ2-0200-CAB,  !- Name
    3AJ2-0200-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AJ2-0200-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ1-0200-TAC,   !nominal MBtu/h = 5120.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AJ1-0200-TAC_R-12_LOW_qcurv,  !- Name
    10420.0,                 !- Coefficient1 Constant
    353.3,                   !- Coefficient2 x
    4.059,                   !- Coefficient3 x**2
    -43.75,                  !- Coefficient4 y
    -0.4982,                 !- Coefficient5 y**2
    -0.6909,                 !- Coefficient6 x*y
    0.01396,                 !- Coefficient7 x**3
    0.0004396,               !- Coefficient8 y**3
    -0.009207,               !- Coefficient9 x**2*y
    -0.01334,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ1-0200-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AJ1-0200-TAC_R-12_LOW_pwrcurv,  !- Name
    2271.0,                  !- Coefficient1 Constant
    57.7,                    !- Coefficient2 x
    0.7152,                  !- Coefficient3 x**2
    19.0,                    !- Coefficient4 y
    -0.1977,                 !- Coefficient5 y**2
    -0.02649,                !- Coefficient6 x*y
    0.003667,                !- Coefficient7 x**3
    0.002186,                !- Coefficient8 y**3
    -0.003523,               !- Coefficient9 x**2*y
    0.004889,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ1-0200-TAC,   !nominal MBtu/h = 5120.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_3AJ1-0200-TAC,  !- Name
    3AJ1-0200-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AJ1-0200-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH1-0200-TAC,   !nominal MBtu/h = 6460.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AH1-0200-TAC_R-12_LOW_qcurv,  !- Name
    12050.0,                 !- Coefficient1 Constant
    418.1,                   !- Coefficient2 x
    5.172,                   !- Coefficient3 x**2
    -35.16,                  !- Coefficient4 y
    -0.8748,                 !- Coefficient5 y**2
    -0.7599,                 !- Coefficient6 x*y
    0.02212,                 !- Coefficient7 x**3
    0.001052,                !- Coefficient8 y**3
    -0.01389,                !- Coefficient9 x**2*y
    -0.01888,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH1-0200-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AH1-0200-TAC_R-12_LOW_pwrcurv,  !- Name
    2968.0,                  !- Coefficient1 Constant
    74.42,                   !- Coefficient2 x
    1.024,                   !- Coefficient3 x**2
    3.179,                   !- Coefficient4 y
    0.1751,                  !- Coefficient5 y**2
    0.002173,                !- Coefficient6 x*y
    0.007231,                !- Coefficient7 x**3
    0.0006268,               !- Coefficient8 y**3
    0.001154,                !- Coefficient9 x**2*y
    0.009271,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH1-0200-TAC,   !nominal MBtu/h = 6460.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH1-0200-TAC,  !- Name
    3AH1-0200-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AH1-0200-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH2-0200-CAB,   !nominal MBtu/h = 6540.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AH2-0200-CAB_R-12_LOW_qcurv,  !- Name
    15060.0,                 !- Coefficient1 Constant
    514.9,                   !- Coefficient2 x
    4.718,                   !- Coefficient3 x**2
    -174.9,                  !- Coefficient4 y
    0.2475,                  !- Coefficient5 y**2
    -6.266,                  !- Coefficient6 x*y
    0.006124,                !- Coefficient7 x**3
    0.003173,                !- Coefficient8 y**3
    -0.04399,                !- Coefficient9 x**2*y
    0.02215,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH2-0200-CAB,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AH2-0200-CAB_R-12_LOW_pwrcurv,  !- Name
    1868.0,                  !- Coefficient1 Constant
    -22.45,                  !- Coefficient2 x
    -2.509,                  !- Coefficient3 x**2
    24.21,                   !- Coefficient4 y
    -0.3145,                 !- Coefficient5 y**2
    -0.1597,                 !- Coefficient6 x*y
    -0.0353,                 !- Coefficient7 x**3
    0.003488,                !- Coefficient8 y**3
    -0.005776,               !- Coefficient9 x**2*y
    0.006717,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH2-0200-CAB,   !nominal MBtu/h = 6540.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_3AH2-0200-CAB,  !- Name
    3AH2-0200-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AH2-0200-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0300-TAE,   !nominal MBtu/h = 9300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAM1-0300-TAE_R-12_LOW_qcurv,  !- Name
    17510.0,                 !- Coefficient1 Constant
    586.9,                   !- Coefficient2 x
    6.529,                   !- Coefficient3 x**2
    -78.2,                   !- Coefficient4 y
    -0.837,                  !- Coefficient5 y**2
    -1.802,                  !- Coefficient6 x*y
    0.02145,                 !- Coefficient7 x**3
    0.0004492,               !- Coefficient8 y**3
    -0.02038,                !- Coefficient9 x**2*y
    -0.01829,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0300-TAE,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAM1-0300-TAE_R-12_LOW_pwrcurv,  !- Name
    5007.0,                  !- Coefficient1 Constant
    92.72,                   !- Coefficient2 x
    0.9976,                  !- Coefficient3 x**2
    -44.22,                  !- Coefficient4 y
    1.483,                   !- Coefficient5 y**2
    0.2455,                  !- Coefficient6 x*y
    0.005839,                !- Coefficient7 x**3
    -0.008872,               !- Coefficient8 y**3
    0.004012,                !- Coefficient9 x**2*y
    0.01223,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0300-TAE,   !nominal MBtu/h = 9300.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0300-TAE,  !- Name
    LAM1-0300-TAE_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAM1-0300-TAE_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-TAC,   !nominal MBtu/h = 9250.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAM1-0310-TAC_R-12_LOW_qcurv,  !- Name
    17510.0,                 !- Coefficient1 Constant
    586.9,                   !- Coefficient2 x
    6.529,                   !- Coefficient3 x**2
    -78.2,                   !- Coefficient4 y
    -0.837,                  !- Coefficient5 y**2
    -1.802,                  !- Coefficient6 x*y
    0.02145,                 !- Coefficient7 x**3
    0.0004492,               !- Coefficient8 y**3
    -0.02038,                !- Coefficient9 x**2*y
    -0.01829,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-TAC,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAM1-0310-TAC_R-12_LOW_pwrcurv,  !- Name
    5007.0,                  !- Coefficient1 Constant
    92.72,                   !- Coefficient2 x
    0.9976,                  !- Coefficient3 x**2
    -44.22,                  !- Coefficient4 y
    1.483,                   !- Coefficient5 y**2
    0.2455,                  !- Coefficient6 x*y
    0.005839,                !- Coefficient7 x**3
    -0.008872,               !- Coefficient8 y**3
    0.004012,                !- Coefficient9 x**2*y
    0.01223,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-TAC,   !nominal MBtu/h = 9250.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-TAC,  !- Name
    LAM1-0310-TAC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAM1-0310-TAC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-CAB,   !nominal MBtu/h = 9250.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAM1-0310-CAB_R-12_LOW_qcurv,  !- Name
    17510.0,                 !- Coefficient1 Constant
    586.9,                   !- Coefficient2 x
    6.529,                   !- Coefficient3 x**2
    -78.2,                   !- Coefficient4 y
    -0.837,                  !- Coefficient5 y**2
    -1.802,                  !- Coefficient6 x*y
    0.02145,                 !- Coefficient7 x**3
    0.0004492,               !- Coefficient8 y**3
    -0.02038,                !- Coefficient9 x**2*y
    -0.01829,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-CAB,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAM1-0310-CAB_R-12_LOW_pwrcurv,  !- Name
    5007.0,                  !- Coefficient1 Constant
    92.72,                   !- Coefficient2 x
    0.9976,                  !- Coefficient3 x**2
    -44.22,                  !- Coefficient4 y
    1.483,                   !- Coefficient5 y**2
    0.2455,                  !- Coefficient6 x*y
    0.005839,                !- Coefficient7 x**3
    -0.008872,               !- Coefficient8 y**3
    0.004012,                !- Coefficient9 x**2*y
    0.01223,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-CAB,   !nominal MBtu/h = 9250.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_LAM1-0310-CAB,  !- Name
    LAM1-0310-CAB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAM1-0310-CAB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-CFB,   !nominal MBtu/h = 9750.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRN2-0310-CFB_R-12_LOW_qcurv,  !- Name
    17160.0,                 !- Coefficient1 Constant
    482.3,                   !- Coefficient2 x
    -0.8715,                 !- Coefficient3 x**2
    -215.2,                  !- Coefficient4 y
    0.1312,                  !- Coefficient5 y**2
    -10.14,                  !- Coefficient6 x*y
    -0.05905,                !- Coefficient7 x**3
    0.01158,                 !- Coefficient8 y**3
    -0.04483,                !- Coefficient9 x**2*y
    0.0671,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-CFB,   !nominal kW = 2.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRN2-0310-CFB_R-12_LOW_pwrcurv,  !- Name
    4562.0,                  !- Coefficient1 Constant
    95.54,                   !- Coefficient2 x
    2.08,                    !- Coefficient3 x**2
    -2.176,                  !- Coefficient4 y
    0.872,                   !- Coefficient5 y**2
    0.8373,                  !- Coefficient6 x*y
    0.03584,                 !- Coefficient7 x**3
    -0.003208,               !- Coefficient8 y**3
    0.02387,                 !- Coefficient9 x**2*y
    0.02008,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-CFB,   !nominal MBtu/h = 9750.0, !nominal kW = 2.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-CFB,  !- Name
    NRN2-0310-CFB_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRN2-0310-CFB_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-TFC,   !nominal MBtu/h = 9720.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRN2-0310-TFC_R-12_LOW_qcurv,  !- Name
    18620.0,                 !- Coefficient1 Constant
    604.4,                   !- Coefficient2 x
    5.022,                   !- Coefficient3 x**2
    -228.8,                  !- Coefficient4 y
    0.9575,                  !- Coefficient5 y**2
    -7.932,                  !- Coefficient6 x*y
    0.008568,                !- Coefficient7 x**3
    0.002535,                !- Coefficient8 y**3
    -0.0403,                 !- Coefficient9 x**2*y
    0.04636,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-TFC,   !nominal kW = 2.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRN2-0310-TFC_R-12_LOW_pwrcurv,  !- Name
    2917.0,                  !- Coefficient1 Constant
    21.47,                   !- Coefficient2 x
    0.7743,                  !- Coefficient3 x**2
    57.65,                   !- Coefficient4 y
    -0.0631,                 !- Coefficient5 y**2
    2.292,                   !- Coefficient6 x*y
    0.0266,                  !- Coefficient7 x**3
    0.001637,                !- Coefficient8 y**3
    0.02913,                 !- Coefficient9 x**2*y
    0.007909,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-TFC,   !nominal MBtu/h = 9720.0, !nominal kW = 2.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_NRN2-0310-TFC,  !- Name
    NRN2-0310-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRN2-0310-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_9RJ1-0505-TFC,   !nominal MBtu/h = 14000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    9RJ1-0505-TFC_R-12_LOW_qcurv,  !- Name
    22560.0,                 !- Coefficient1 Constant
    705.8,                   !- Coefficient2 x
    5.522,                   !- Coefficient3 x**2
    -140.3,                  !- Coefficient4 y
    -1.462,                  !- Coefficient5 y**2
    -7.661,                  !- Coefficient6 x*y
    -0.0311,                 !- Coefficient7 x**3
    0.009977,                !- Coefficient8 y**3
    -0.1307,                 !- Coefficient9 x**2*y
    -0.005537,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_9RJ1-0505-TFC,   !nominal kW = 3.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    9RJ1-0505-TFC_R-12_LOW_pwrcurv,  !- Name
    3003.0,                  !- Coefficient1 Constant
    -69.54,                  !- Coefficient2 x
    -3.778,                  !- Coefficient3 x**2
    87.45,                   !- Coefficient4 y
    -0.6141,                 !- Coefficient5 y**2
    2.578,                   !- Coefficient6 x*y
    -0.03816,                !- Coefficient7 x**3
    0.007116,                !- Coefficient8 y**3
    0.02646,                 !- Coefficient9 x**2*y
    0.008143,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_9RJ1-0505-TFC,   !nominal MBtu/h = 14000.0, !nominal kW = 3.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_9RJ1-0505-TFC,  !- Name
    9RJ1-0505-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RJ1-0505-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_9RB1-0505-TFC,   !nominal MBtu/h = 16000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    9RB1-0505-TFC_R-12_LOW_qcurv,  !- Name
    29340.0,                 !- Coefficient1 Constant
    1140.0,                  !- Coefficient2 x
    22.83,                   !- Coefficient3 x**2
    -161.2,                  !- Coefficient4 y
    1.267,                   !- Coefficient5 y**2
    1.259,                   !- Coefficient6 x*y
    0.1956,                  !- Coefficient7 x**3
    -0.02485,                !- Coefficient8 y**3
    -0.01846,                !- Coefficient9 x**2*y
    -0.06251,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_9RB1-0505-TFC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    9RB1-0505-TFC_R-12_LOW_pwrcurv,  !- Name
    4513.0,                  !- Coefficient1 Constant
    -12.67,                  !- Coefficient2 x
    -4.44,                   !- Coefficient3 x**2
    75.69,                   !- Coefficient4 y
    -0.4162,                 !- Coefficient5 y**2
    1.416,                   !- Coefficient6 x*y
    -0.06343,                !- Coefficient7 x**3
    0.001048,                !- Coefficient8 y**3
    0.005121,                !- Coefficient9 x**2*y
    -0.003427,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_9RB1-0505-TFC,   !nominal MBtu/h = 16000.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_9RB1-0505-TFC,  !- Name
    9RB1-0505-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RB1-0505-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_9RS3-0765-TFC,   !nominal MBtu/h = 20200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    9RS3-0765-TFC_R-12_LOW_qcurv,  !- Name
    29080.0,                 !- Coefficient1 Constant
    469.6,                   !- Coefficient2 x
    -7.242,                  !- Coefficient3 x**2
    -280.7,                  !- Coefficient4 y
    1.026,                   !- Coefficient5 y**2
    -5.299,                  !- Coefficient6 x*y
    -0.143,                  !- Coefficient7 x**3
    -0.00656,                !- Coefficient8 y**3
    -0.04046,                !- Coefficient9 x**2*y
    0.01127,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_9RS3-0765-TFC,   !nominal kW = 4.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    9RS3-0765-TFC_R-12_LOW_pwrcurv,  !- Name
    1010.0,                  !- Coefficient1 Constant
    -261.4,                  !- Coefficient2 x
    -0.9841,                 !- Coefficient3 x**2
    100.3,                   !- Coefficient4 y
    2.12,                    !- Coefficient5 y**2
    8.476,                   !- Coefficient6 x*y
    0.01056,                 !- Coefficient7 x**3
    -0.01365,                !- Coefficient8 y**3
    0.02299,                 !- Coefficient9 x**2*y
    0.00168,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_9RS3-0765-TFC,   !nominal MBtu/h = 20200.0, !nominal kW = 4.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_9RS3-0765-TFC,  !- Name
    9RS3-0765-TFC_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    9RS3-0765-TFC_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_6RA4-1000-TSK,   !nominal MBtu/h = 35800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-1000-TSK_R-12_LOW_qcurv,  !- Name
    67900.0,                 !- Coefficient1 Constant
    2181.0,                  !- Coefficient2 x
    17.08,                   !- Coefficient3 x**2
    -900.1,                  !- Coefficient4 y
    4.271,                   !- Coefficient5 y**2
    -31.53,                  !- Coefficient6 x*y
    -0.0665,                 !- Coefficient7 x**3
    -0.02748,                !- Coefficient8 y**3
    -0.362,                  !- Coefficient9 x**2*y
    0.03939,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_LOW_6RA4-1000-TSK,   !nominal kW = 8.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-1000-TSK_R-12_LOW_pwrcurv,  !- Name
    7188.0,                  !- Coefficient1 Constant
    26.05,                   !- Coefficient2 x
    0.2441,                  !- Coefficient3 x**2
    329.0,                   !- Coefficient4 y
    -2.508,                  !- Coefficient5 y**2
    8.707,                   !- Coefficient6 x*y
    -0.0296,                 !- Coefficient7 x**3
    0.0039,                  !- Coefficient8 y**3
    -0.0434,                 !- Coefficient9 x**2*y
    -0.07591,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_LOW_6RA4-1000-TSK,   !nominal MBtu/h = 35800.0, !nominal kW = 8.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_LOW_6RA4-1000-TSK,  !- Name
    6RA4-1000-TSK_R-12_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-1000-TSK_R-12_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAF2-0025-IAA,   !nominal MBtu/h = 1560.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAF2-0025-IAA_R-12_MED_qcurv,  !- Name
    1142.0,                  !- Coefficient1 Constant
    48.25,                   !- Coefficient2 x
    0.8809,                  !- Coefficient3 x**2
    -5.765,                  !- Coefficient4 y
    -0.136,                  !- Coefficient5 y**2
    -0.2856,                 !- Coefficient6 x*y
    0.01348,                 !- Coefficient7 x**3
    0.001045,                !- Coefficient8 y**3
    -0.0006454,              !- Coefficient9 x**2*y
    0.0002895,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAF2-0025-IAA,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAF2-0025-IAA_R-12_MED_pwrcurv,  !- Name
    -97.32,                  !- Coefficient1 Constant
    13.3,                    !- Coefficient2 x
    0.2776,                  !- Coefficient3 x**2
    29.43,                   !- Coefficient4 y
    -0.668,                  !- Coefficient5 y**2
    -0.1243,                 !- Coefficient6 x*y
    0.004799,                !- Coefficient7 x**3
    0.00542,                 !- Coefficient8 y**3
    -0.0002385,              !- Coefficient9 x**2*y
    0.001888,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_HAF2-0025-IAA,   !nominal MBtu/h = 1560.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_HAF2-0025-IAA,  !- Name
    HAF2-0025-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAF2-0025-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAJ2-0033-IAA,   !nominal MBtu/h = 2260.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ2-0033-IAA_R-12_MED_qcurv,  !- Name
    986.2,                   !- Coefficient1 Constant
    71.72,                   !- Coefficient2 x
    1.563,                   !- Coefficient3 x**2
    34.98,                   !- Coefficient4 y
    -1.194,                  !- Coefficient5 y**2
    -0.5588,                 !- Coefficient6 x*y
    0.0211,                  !- Coefficient7 x**3
    0.009091,                !- Coefficient8 y**3
    -0.009835,               !- Coefficient9 x**2*y
    -0.0008125,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAJ2-0033-IAA,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ2-0033-IAA_R-12_MED_pwrcurv,  !- Name
    75.18,                   !- Coefficient1 Constant
    -3.95,                   !- Coefficient2 x
    -0.06088,                !- Coefficient3 x**2
    16.3,                    !- Coefficient4 y
    -0.2658,                 !- Coefficient5 y**2
    0.2143,                  !- Coefficient6 x*y
    -0.002503,               !- Coefficient7 x**3
    0.00191,                 !- Coefficient8 y**3
    -0.001872,               !- Coefficient9 x**2*y
    -0.0006718,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_HAJ2-0033-IAA,   !nominal MBtu/h = 2260.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_HAJ2-0033-IAA,  !- Name
    HAJ2-0033-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ2-0033-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAE2-0050-IAA,   !nominal MBtu/h = 3850.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE2-0050-IAA_R-12_MED_qcurv,  !- Name
    2258.0,                  !- Coefficient1 Constant
    97.51,                   !- Coefficient2 x
    1.839,                   !- Coefficient3 x**2
    1.333,                   !- Coefficient4 y
    -0.5403,                 !- Coefficient5 y**2
    -0.6334,                 !- Coefficient6 x*y
    0.02081,                 !- Coefficient7 x**3
    0.003983,                !- Coefficient8 y**3
    -0.01139,                !- Coefficient9 x**2*y
    -0.001546,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAE2-0050-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE2-0050-IAA_R-12_MED_pwrcurv,  !- Name
    1052.0,                  !- Coefficient1 Constant
    4.484,                   !- Coefficient2 x
    0.2753,                  !- Coefficient3 x**2
    -31.37,                  !- Coefficient4 y
    0.8658,                  !- Coefficient5 y**2
    0.2583,                  !- Coefficient6 x*y
    0.005362,                !- Coefficient7 x**3
    -0.00664,                !- Coefficient8 y**3
    0.00137,                 !- Coefficient9 x**2*y
    0.0006363,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAE2-0050-IAA,   !nominal MBtu/h = 3850.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAE2-0050-IAA,  !- Name
    KAE2-0050-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE2-0050-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,   !nominal MBtu/h = 3600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAT2-0050-IAA_R-12_MED_qcurv,  !- Name
    3012.0,                  !- Coefficient1 Constant
    115.4,                   !- Coefficient2 x
    2.407,                   !- Coefficient3 x**2
    -57.49,                  !- Coefficient4 y
    0.8285,                  !- Coefficient5 y**2
    -0.9987,                 !- Coefficient6 x*y
    0.02134,                 !- Coefficient7 x**3
    -0.006212,               !- Coefficient8 y**3
    -0.01315,                !- Coefficient9 x**2*y
    0.001791,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAT2-0050-IAA_R-12_MED_pwrcurv,  !- Name
    321.0,                   !- Coefficient1 Constant
    5.522,                   !- Coefficient2 x
    0.3556,                  !- Coefficient3 x**2
    15.25,                   !- Coefficient4 y
    -0.2098,                 !- Coefficient5 y**2
    0.2749,                  !- Coefficient6 x*y
    0.003335,                !- Coefficient7 x**3
    0.001571,                !- Coefficient8 y**3
    -0.002935,               !- Coefficient9 x**2*y
    -0.001221,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,   !nominal MBtu/h = 3600.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_HAT2-0050-IAA,  !- Name
    HAT2-0050-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAT2-0050-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,   !nominal MBtu/h = 3840.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE1-0050-TAC_R-12_MED_qcurv,  !- Name
    2083.0,                  !- Coefficient1 Constant
    104.0,                   !- Coefficient2 x
    2.739,                   !- Coefficient3 x**2
    15.14,                   !- Coefficient4 y
    -0.8352,                 !- Coefficient5 y**2
    -0.44,                   !- Coefficient6 x*y
    0.04982,                 !- Coefficient7 x**3
    0.006075,                !- Coefficient8 y**3
    -0.007086,               !- Coefficient9 x**2*y
    -0.002866,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE1-0050-TAC_R-12_MED_pwrcurv,  !- Name
    575.2,                   !- Coefficient1 Constant
    0.05319,                 !- Coefficient2 x
    -0.02316,                !- Coefficient3 x**2
    -0.335,                  !- Coefficient4 y
    0.1397,                  !- Coefficient5 y**2
    0.2883,                  !- Coefficient6 x*y
    0.0009722,               !- Coefficient7 x**3
    -0.001064,               !- Coefficient8 y**3
    0.004162,                !- Coefficient9 x**2*y
    0.0009483,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,   !nominal MBtu/h = 3840.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAE1-0050-TAC,  !- Name
    KAE1-0050-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE1-0050-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 5420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Name
    4214.0,                  !- Coefficient1 Constant
    138.1,                   !- Coefficient2 x
    2.905,                   !- Coefficient3 x**2
    -69.79,                  !- Coefficient4 y
    1.007,                   !- Coefficient5 y**2
    -0.4393,                 !- Coefficient6 x*y
    0.04368,                 !- Coefficient7 x**3
    -0.009056,               !- Coefficient8 y**3
    -0.008935,               !- Coefficient9 x**2*y
    -0.007475,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Name
    -1906.0,                 !- Coefficient1 Constant
    -11.93,                  !- Coefficient2 x
    -0.7819,                 !- Coefficient3 x**2
    181.2,                   !- Coefficient4 y
    -4.064,                  !- Coefficient5 y**2
    0.3206,                  !- Coefficient6 x*y
    -0.01453,                !- Coefficient7 x**3
    0.03136,                 !- Coefficient8 y**3
    0.001352,                !- Coefficient9 x**2*y
    0.000897,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,   !nominal MBtu/h = 5420.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAG2-0075-IAA,  !- Name
    KAG2-0075-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG2-0075-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,   !nominal MBtu/h = 5420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG1-0075-TAC_R-12_MED_qcurv,  !- Name
    4214.0,                  !- Coefficient1 Constant
    138.1,                   !- Coefficient2 x
    2.905,                   !- Coefficient3 x**2
    -69.79,                  !- Coefficient4 y
    1.007,                   !- Coefficient5 y**2
    -0.4393,                 !- Coefficient6 x*y
    0.04368,                 !- Coefficient7 x**3
    -0.009056,               !- Coefficient8 y**3
    -0.008935,               !- Coefficient9 x**2*y
    -0.007475,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAG1-0075-TAC_R-12_MED_pwrcurv,  !- Name
    177.4,                   !- Coefficient1 Constant
    -8.698,                  !- Coefficient2 x
    -0.1258,                 !- Coefficient3 x**2
    29.76,                   !- Coefficient4 y
    -0.4907,                 !- Coefficient5 y**2
    0.5653,                  !- Coefficient6 x*y
    0.006186,                !- Coefficient7 x**3
    0.003776,                !- Coefficient8 y**3
    0.007024,                !- Coefficient9 x**2*y
    -0.000687,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,   !nominal MBtu/h = 5420.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAG1-0075-TAC,  !- Name
    KAG1-0075-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAG1-0075-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,   !nominal MBtu/h = 5010.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0075-TAC_R-12_MED_qcurv,  !- Name
    3003.0,                  !- Coefficient1 Constant
    116.3,                   !- Coefficient2 x
    1.553,                   !- Coefficient3 x**2
    -6.875,                  !- Coefficient4 y
    -0.3323,                 !- Coefficient5 y**2
    -0.3367,                 !- Coefficient6 x*y
    0.00429,                 !- Coefficient7 x**3
    0.0008149,               !- Coefficient8 y**3
    -0.01002,                !- Coefficient9 x**2*y
    -0.007566,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0075-TAC_R-12_MED_pwrcurv,  !- Name
    406.7,                   !- Coefficient1 Constant
    -4.781,                  !- Coefficient2 x
    -0.08704,                !- Coefficient3 x**2
    8.183,                   !- Coefficient4 y
    0.0416,                  !- Coefficient5 y**2
    0.1761,                  !- Coefficient6 x*y
    0.001655,                !- Coefficient7 x**3
    -0.0004505,              !- Coefficient8 y**3
    0.0007595,               !- Coefficient9 x**2*y
    0.002809,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,   !nominal MBtu/h = 5010.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAM1-0075-TAC,  !- Name
    KAM1-0075-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM1-0075-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,   !nominal MBtu/h = 5030.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0075-IAA_R-12_MED_qcurv,  !- Name
    4063.0,                  !- Coefficient1 Constant
    152.4,                   !- Coefficient2 x
    1.006,                   !- Coefficient3 x**2
    -76.13,                  !- Coefficient4 y
    1.137,                   !- Coefficient5 y**2
    -1.87,                   !- Coefficient6 x*y
    -0.00979,                !- Coefficient7 x**3
    -0.009344,               !- Coefficient8 y**3
    0.003134,                !- Coefficient9 x**2*y
    0.008946,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0075-IAA_R-12_MED_pwrcurv,  !- Name
    757.5,                   !- Coefficient1 Constant
    -14.03,                  !- Coefficient2 x
    0.04709,                 !- Coefficient3 x**2
    -12.83,                  !- Coefficient4 y
    0.4895,                  !- Coefficient5 y**2
    0.6537,                  !- Coefficient6 x*y
    0.003612,                !- Coefficient7 x**3
    -0.003429,               !- Coefficient8 y**3
    -0.002763,               !- Coefficient9 x**2*y
    -0.002773,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,   !nominal MBtu/h = 5030.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAM2-0075-IAA,  !- Name
    KAM2-0075-IAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0075-IAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,   !nominal MBtu/h = 6510.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0100-CAA_R-12_MED_qcurv,  !- Name
    6540.0,                  !- Coefficient1 Constant
    195.2,                   !- Coefficient2 x
    1.061,                   !- Coefficient3 x**2
    -187.0,                  !- Coefficient4 y
    3.41,                    !- Coefficient5 y**2
    -2.565,                  !- Coefficient6 x*y
    -0.0193,                 !- Coefficient7 x**3
    -0.02598,                !- Coefficient8 y**3
    0.008121,                !- Coefficient9 x**2*y
    0.01334,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0100-CAA_R-12_MED_pwrcurv,  !- Name
    497.3,                   !- Coefficient1 Constant
    -11.93,                  !- Coefficient2 x
    -0.04445,                !- Coefficient3 x**2
    13.36,                   !- Coefficient4 y
    -0.06966,                !- Coefficient5 y**2
    0.5393,                  !- Coefficient6 x*y
    -0.0003096,              !- Coefficient7 x**3
    0.0006065,               !- Coefficient8 y**3
    -0.002357,               !- Coefficient9 x**2*y
    -0.0004059,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,   !nominal MBtu/h = 6510.0, !nominal kW = 1.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ3-0100-CAA,  !- Name
    KAJ3-0100-CAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0100-CAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,   !nominal MBtu/h = 6440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ1-0100-TAC_R-12_MED_qcurv,  !- Name
    3946.0,                  !- Coefficient1 Constant
    144.0,                   !- Coefficient2 x
    1.968,                   !- Coefficient3 x**2
    -13.54,                  !- Coefficient4 y
    -0.3847,                 !- Coefficient5 y**2
    -0.3519,                 !- Coefficient6 x*y
    0.004041,                !- Coefficient7 x**3
    0.001213,                !- Coefficient8 y**3
    -0.01167,                !- Coefficient9 x**2*y
    -0.01049,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ1-0100-TAC_R-12_MED_pwrcurv,  !- Name
    504.7,                   !- Coefficient1 Constant
    -6.155,                  !- Coefficient2 x
    -0.08723,                !- Coefficient3 x**2
    8.002,                   !- Coefficient4 y
    0.09448,                 !- Coefficient5 y**2
    0.2517,                  !- Coefficient6 x*y
    0.003007,                !- Coefficient7 x**3
    -0.00104,                !- Coefficient8 y**3
    0.0005648,               !- Coefficient9 x**2*y
    0.002562,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,   !nominal MBtu/h = 6440.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAJ1-0100-TAC,  !- Name
    KAJ1-0100-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ1-0100-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,   !nominal MBtu/h = 7520.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAK1-0100-TAC_R-12_MED_qcurv,  !- Name
    3734.0,                  !- Coefficient1 Constant
    187.3,                   !- Coefficient2 x
    3.798,                   !- Coefficient3 x**2
    49.48,                   !- Coefficient4 y
    -2.14,                   !- Coefficient5 y**2
    -1.14,                   !- Coefficient6 x*y
    0.04753,                 !- Coefficient7 x**3
    0.01635,                 !- Coefficient8 y**3
    -0.01577,                !- Coefficient9 x**2*y
    -0.0007872,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAK1-0100-TAC_R-12_MED_pwrcurv,  !- Name
    454.6,                   !- Coefficient1 Constant
    -27.51,                  !- Coefficient2 x
    -0.6836,                 !- Coefficient3 x**2
    17.25,                   !- Coefficient4 y
    -0.05971,                !- Coefficient5 y**2
    1.097,                   !- Coefficient6 x*y
    0.002164,                !- Coefficient7 x**3
    0.0002403,               !- Coefficient8 y**3
    0.01818,                 !- Coefficient9 x**2*y
    -0.001284,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,   !nominal MBtu/h = 7520.0, !nominal kW = 1.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAK1-0100-TAC,  !- Name
    KAK1-0100-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAK1-0100-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 7520.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Name
    3734.0,                  !- Coefficient1 Constant
    187.3,                   !- Coefficient2 x
    3.798,                   !- Coefficient3 x**2
    49.48,                   !- Coefficient4 y
    -2.14,                   !- Coefficient5 y**2
    -1.14,                   !- Coefficient6 x*y
    0.04753,                 !- Coefficient7 x**3
    0.01635,                 !- Coefficient8 y**3
    -0.01577,                !- Coefficient9 x**2*y
    -0.0007872,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Name
    22.15,                   !- Coefficient1 Constant
    -36.0,                   !- Coefficient2 x
    -1.567,                  !- Coefficient3 x**2
    50.36,                   !- Coefficient4 y
    -0.86,                   !- Coefficient5 y**2
    1.013,                   !- Coefficient6 x*y
    -0.007685,               !- Coefficient7 x**3
    0.006724,                !- Coefficient8 y**3
    0.02676,                 !- Coefficient9 x**2*y
    0.001664,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,   !nominal MBtu/h = 7520.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KAK2-0100-CAA,  !- Name
    KAK2-0100-CAA_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAK2-0100-CAA_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,   !nominal MBtu/h = 9450.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-0150-TAC_R-12_MED_qcurv,  !- Name
    5550.0,                  !- Coefficient1 Constant
    208.0,                   !- Coefficient2 x
    2.489,                   !- Coefficient3 x**2
    -20.98,                  !- Coefficient4 y
    -0.3641,                 !- Coefficient5 y**2
    -0.897,                  !- Coefficient6 x*y
    0.001431,                !- Coefficient7 x**3
    0.0002064,               !- Coefficient8 y**3
    -0.01506,                !- Coefficient9 x**2*y
    -0.006684,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-0150-TAC_R-12_MED_pwrcurv,  !- Name
    625.3,                   !- Coefficient1 Constant
    3.995,                   !- Coefficient2 x
    -0.06848,                !- Coefficient3 x**2
    17.68,                   !- Coefficient4 y
    0.06474,                 !- Coefficient5 y**2
    -0.06371,                !- Coefficient6 x*y
    0.0002074,               !- Coefficient7 x**3
    -0.001371,               !- Coefficient8 y**3
    -0.002699,               !- Coefficient9 x**2*y
    0.006303,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,   !nominal MBtu/h = 9450.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KALA-0150-TAC,  !- Name
    KALA-0150-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-0150-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,   !nominal MBtu/h = 9410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-12_MED_qcurv,  !- Name
    7393.0,                  !- Coefficient1 Constant
    231.0,                   !- Coefficient2 x
    2.488,                   !- Coefficient3 x**2
    -133.8,                  !- Coefficient4 y
    1.835,                   !- Coefficient5 y**2
    -1.736,                  !- Coefficient6 x*y
    -0.003396,               !- Coefficient7 x**3
    -0.01346,                !- Coefficient8 y**3
    -0.01297,                !- Coefficient9 x**2*y
    0.001178,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-12_MED_pwrcurv,  !- Name
    697.8,                   !- Coefficient1 Constant
    -11.99,                  !- Coefficient2 x
    0.3229,                  !- Coefficient3 x**2
    22.84,                   !- Coefficient4 y
    -0.1684,                 !- Coefficient5 y**2
    0.6715,                  !- Coefficient6 x*y
    -0.008877,               !- Coefficient7 x**3
    0.001452,                !- Coefficient8 y**3
    -0.01193,                !- Coefficient9 x**2*y
    -0.0009909,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,   !nominal MBtu/h = 9410.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,   !nominal MBtu/h = 11400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0150-CAB_R-12_MED_qcurv,  !- Name
    17730.0,                 !- Coefficient1 Constant
    121.7,                   !- Coefficient2 x
    0.1019,                  !- Coefficient3 x**2
    -857.6,                  !- Coefficient4 y
    19.67,                   !- Coefficient5 y**2
    2.949,                   !- Coefficient6 x*y
    0.02321,                 !- Coefficient7 x**3
    -0.1578,                 !- Coefficient8 y**3
    0.05693,                 !- Coefficient9 x**2*y
    -0.03876,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATB-0150-CAB_R-12_MED_pwrcurv,  !- Name
    2837.0,                  !- Coefficient1 Constant
    -11.81,                  !- Coefficient2 x
    -0.766,                  !- Coefficient3 x**2
    -102.1,                  !- Coefficient4 y
    2.77,                    !- Coefficient5 y**2
    1.194,                   !- Coefficient6 x*y
    -0.01081,                !- Coefficient7 x**3
    -0.02125,                !- Coefficient8 y**3
    0.01605,                 !- Coefficient9 x**2*y
    -0.003729,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,   !nominal MBtu/h = 11400.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KATB-0150-CAB,  !- Name
    KATB-0150-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATB-0150-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,   !nominal MBtu/h = 11600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAB1-0150-TAC_R-12_MED_qcurv,  !- Name
    7307.0,                  !- Coefficient1 Constant
    232.1,                   !- Coefficient2 x
    2.825,                   !- Coefficient3 x**2
    -54.56,                  !- Coefficient4 y
    0.07844,                 !- Coefficient5 y**2
    -0.3186,                 !- Coefficient6 x*y
    0.02503,                 !- Coefficient7 x**3
    -0.002382,               !- Coefficient8 y**3
    0.004349,                !- Coefficient9 x**2*y
    -0.01018,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAB1-0150-TAC_R-12_MED_pwrcurv,  !- Name
    1241.0,                  !- Coefficient1 Constant
    12.16,                   !- Coefficient2 x
    0.2184,                  !- Coefficient3 x**2
    4.568,                   !- Coefficient4 y
    0.1695,                  !- Coefficient5 y**2
    0.2636,                  !- Coefficient6 x*y
    0.007884,                !- Coefficient7 x**3
    -0.0009593,              !- Coefficient8 y**3
    0.004256,                !- Coefficient9 x**2*y
    0.004279,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,   !nominal MBtu/h = 11600.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_EAB1-0150-TAC,  !- Name
    EAB1-0150-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAB1-0150-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,   !nominal MBtu/h = 11700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATA-0150-TAC_R-12_MED_qcurv,  !- Name
    9570.0,                  !- Coefficient1 Constant
    327.0,                   !- Coefficient2 x
    7.587,                   !- Coefficient3 x**2
    -197.1,                  !- Coefficient4 y
    3.128,                   !- Coefficient5 y**2
    -2.299,                  !- Coefficient6 x*y
    0.102,                   !- Coefficient7 x**3
    -0.02369,                !- Coefficient8 y**3
    -0.02911,                !- Coefficient9 x**2*y
    0.002411,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KATA-0150-TAC_R-12_MED_pwrcurv,  !- Name
    1366.0,                  !- Coefficient1 Constant
    -1.824,                  !- Coefficient2 x
    -0.5405,                 !- Coefficient3 x**2
    -4.615,                  !- Coefficient4 y
    0.4871,                  !- Coefficient5 y**2
    0.5534,                  !- Coefficient6 x*y
    -0.004569,               !- Coefficient7 x**3
    -0.003668,               !- Coefficient8 y**3
    0.01361,                 !- Coefficient9 x**2*y
    0.004339,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,   !nominal MBtu/h = 11700.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-60HZ_R-12_MED_KATA-0150-TAC,  !- Name
    KATA-0150-TAC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KATA-0150-TAC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-60HZ_R-12_MED_EAB2-0150-CAB,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAB2-0150-CAB_R-12_MED_qcurv,  !- Name
    7908.0,                  !- Coefficient1 Constant
    246.3,                   !- Coefficient2 x
    2.677,                   !- Coefficient3 x**2
    -87.05,                  !- Coefficient4 y
