    0.376,                   !- Coefficient6 x*y
    -0.03303,                !- Coefficient7 x**3
    0.005011,                !- Coefficient8 y**3
    0.02686,                 !- Coefficient9 x**2*y
    0.01302,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,   !nominal MBtu/h = 19400.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_LAL1-0310-CAB,  !- Name
    LAL1-0310-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAL1-0310-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,   !nominal MBtu/h = 19400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAC1-0310-CAB_R-12_MED_qcurv,  !- Name
    12770.0,                 !- Coefficient1 Constant
    698.3,                   !- Coefficient2 x
    16.73,                   !- Coefficient3 x**2
    -33.23,                  !- Coefficient4 y
    -2.568,                  !- Coefficient5 y**2
    -7.941,                  !- Coefficient6 x*y
    0.1636,                  !- Coefficient7 x**3
    0.02308,                 !- Coefficient8 y**3
    -0.1316,                 !- Coefficient9 x**2*y
    0.02248,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAC1-0310-CAB_R-12_MED_pwrcurv,  !- Name
    2179.0,                  !- Coefficient1 Constant
    -41.88,                  !- Coefficient2 x
    -2.264,                  !- Coefficient3 x**2
    -4.182,                  !- Coefficient4 y
    0.9275,                  !- Coefficient5 y**2
    1.786,                   !- Coefficient6 x*y
    -0.02264,                !- Coefficient7 x**3
    -0.008309,               !- Coefficient8 y**3
    0.03142,                 !- Coefficient9 x**2*y
    -0.001567,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,   !nominal MBtu/h = 19400.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_LAC1-0310-CAB,  !- Name
    LAC1-0310-CAB_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-CAB_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,   !nominal MBtu/h = 23600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-0310-TFC_R-12_MED_qcurv,  !- Name
    16570.0,                 !- Coefficient1 Constant
    599.8,                   !- Coefficient2 x
    7.436,                   !- Coefficient3 x**2
    -191.7,                  !- Coefficient4 y
    1.126,                   !- Coefficient5 y**2
    -5.828,                  !- Coefficient6 x*y
    0.01958,                 !- Coefficient7 x**3
    -0.008405,               !- Coefficient8 y**3
    -0.08313,                !- Coefficient9 x**2*y
    0.002079,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-0310-TFC_R-12_MED_pwrcurv,  !- Name
    2939.0,                  !- Coefficient1 Constant
    40.42,                   !- Coefficient2 x
    1.431,                   !- Coefficient3 x**2
    -5.704,                  !- Coefficient4 y
    0.672,                   !- Coefficient5 y**2
    0.2297,                  !- Coefficient6 x*y
    0.0009692,               !- Coefficient7 x**3
    -0.004785,               !- Coefficient8 y**3
    -0.03805,                !- Coefficient9 x**2*y
    0.001229,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,   !nominal MBtu/h = 23600.0, !nominal kW = 3.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_NRD1-0310-TFC,  !- Name
    NRD1-0310-TFC_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-0310-TFC_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,   !nominal MBtu/h = 91000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-2000-TSK_R-12_MED_qcurv,  !- Name
    58920.0,                 !- Coefficient1 Constant
    1808.0,                  !- Coefficient2 x
    23.2,                    !- Coefficient3 x**2
    -378.1,                  !- Coefficient4 y
    -2.776,                  !- Coefficient5 y**2
    -3.561,                  !- Coefficient6 x*y
    0.08123,                 !- Coefficient7 x**3
    0.01119,                 !- Coefficient8 y**3
    -0.05537,                !- Coefficient9 x**2*y
    -0.09689,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,   !nominal kW = 12.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-2000-TSK_R-12_MED_pwrcurv,  !- Name
    9094.0,                  !- Coefficient1 Constant
    -121.8,                  !- Coefficient2 x
    -1.782,                  !- Coefficient3 x**2
    -60.02,                  !- Coefficient4 y
    3.597,                   !- Coefficient5 y**2
    5.756,                   !- Coefficient6 x*y
    0.04632,                 !- Coefficient7 x**3
    -0.001262,               !- Coefficient8 y**3
    0.1358,                  !- Coefficient9 x**2*y
    0.1076,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,   !nominal MBtu/h = 91000.0, !nominal kW = 12.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,   !nominal MBtu/h = 104000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_MED_qcurv,  !- Name
    64710.0,                 !- Coefficient1 Constant
    2231.0,                  !- Coefficient2 x
    29.42,                   !- Coefficient3 x**2
    -392.0,                  !- Coefficient4 y
    -2.596,                  !- Coefficient5 y**2
    -9.193,                  !- Coefficient6 x*y
    0.1333,                  !- Coefficient7 x**3
    0.007924,                !- Coefficient8 y**3
    -0.1185,                 !- Coefficient9 x**2*y
    -0.06782,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,   !nominal kW = 23.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_MED_pwrcurv,  !- Name
    11140.0,                 !- Coefficient1 Constant
    66.39,                   !- Coefficient2 x
    -0.3059,                 !- Coefficient3 x**2
    65.91,                   !- Coefficient4 y
    4.044,                   !- Coefficient5 y**2
    4.148,                   !- Coefficient6 x*y
    0.02715,                 !- Coefficient7 x**3
    0.01573,                 !- Coefficient8 y**3
    0.06564,                 !- Coefficient9 x**2*y
    0.04892,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,   !nominal MBtu/h = 104000.0, !nominal kW = 23.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_MED_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal MBtu/h = 4220.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAN2-0050-IAA_R-12_HIGH_qcurv,  !- Name
    2559.0,                  !- Coefficient1 Constant
    99.12,                   !- Coefficient2 x
    0.4983,                  !- Coefficient3 x**2
    -61.37,                  !- Coefficient4 y
    0.9634,                  !- Coefficient5 y**2
    -1.597,                  !- Coefficient6 x*y
    -0.01249,                !- Coefficient7 x**3
    -0.007307,               !- Coefficient8 y**3
    0.002224,                !- Coefficient9 x**2*y
    0.01053,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAN2-0050-IAA_R-12_HIGH_pwrcurv,  !- Name
    540.0,                   !- Coefficient1 Constant
    -5.601,                  !- Coefficient2 x
    -0.2415,                 !- Coefficient3 x**2
    -16.96,                  !- Coefficient4 y
    0.5081,                  !- Coefficient5 y**2
    0.1687,                  !- Coefficient6 x*y
    0.0002664,               !- Coefficient7 x**3
    -0.004002,               !- Coefficient8 y**3
    0.00519,                 !- Coefficient9 x**2*y
    0.001112,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,   !nominal MBtu/h = 4220.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAN2-0050-IAA,  !- Name
    KAN2-0050-IAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN2-0050-IAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal MBtu/h = 6830.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0075-IAA_R-12_HIGH_qcurv,  !- Name
    3393.0,                  !- Coefficient1 Constant
    127.2,                   !- Coefficient2 x
    0.8398,                  !- Coefficient3 x**2
    -63.57,                  !- Coefficient4 y
    0.9495,                  !- Coefficient5 y**2
    -1.561,                  !- Coefficient6 x*y
    -0.008175,               !- Coefficient7 x**3
    -0.007802,               !- Coefficient8 y**3
    0.002617,                !- Coefficient9 x**2*y
    0.00747,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0075-IAA_R-12_HIGH_pwrcurv,  !- Name
    621.1,                   !- Coefficient1 Constant
    -11.5,                   !- Coefficient2 x
    0.03862,                 !- Coefficient3 x**2
    -10.52,                  !- Coefficient4 y
    0.4014,                  !- Coefficient5 y**2
    0.5361,                  !- Coefficient6 x*y
    0.002962,                !- Coefficient7 x**3
    -0.002812,               !- Coefficient8 y**3
    -0.002265,               !- Coefficient9 x**2*y
    -0.002273,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,   !nominal MBtu/h = 6830.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_KAM2-0075-IAA,  !- Name
    KAM2-0075-IAA_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0075-IAA_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-12_HIGH_qcurv,  !- Name
    6173.0,                  !- Coefficient1 Constant
    192.9,                   !- Coefficient2 x
    2.077,                   !- Coefficient3 x**2
    -111.7,                  !- Coefficient4 y
    1.532,                   !- Coefficient5 y**2
    -1.449,                  !- Coefficient6 x*y
    -0.002835,               !- Coefficient7 x**3
    -0.01124,                !- Coefficient8 y**3
    -0.01083,                !- Coefficient9 x**2*y
    0.0009838,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-12_HIGH_pwrcurv,  !- Name
    572.2,                   !- Coefficient1 Constant
    -9.831,                  !- Coefficient2 x
    0.2648,                  !- Coefficient3 x**2
    18.72,                   !- Coefficient4 y
    -0.1381,                 !- Coefficient5 y**2
    0.5506,                  !- Coefficient6 x*y
    -0.007279,               !- Coefficient7 x**3
    0.001191,                !- Coefficient8 y**3
    -0.009786,               !- Coefficient9 x**2*y
    -0.0008125,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,   !nominal MBtu/h = 12800.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,   !nominal MBtu/h = 30500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRB2-0310-TFC_R-12_HIGH_qcurv,  !- Name
    16350.0,                 !- Coefficient1 Constant
    490.4,                   !- Coefficient2 x
    6.688,                   !- Coefficient3 x**2
    -339.6,                  !- Coefficient4 y
    4.94,                    !- Coefficient5 y**2
    -2.895,                  !- Coefficient6 x*y
    0.03797,                 !- Coefficient7 x**3
    -0.03595,                !- Coefficient8 y**3
    -0.06954,                !- Coefficient9 x**2*y
    -0.01611,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,   !nominal kW = 3.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRB2-0310-TFC_R-12_HIGH_pwrcurv,  !- Name
    3007.0,                  !- Coefficient1 Constant
    -35.38,                  !- Coefficient2 x
    -0.09961,                !- Coefficient3 x**2
    -54.27,                  !- Coefficient4 y
    1.662,                   !- Coefficient5 y**2
    2.518,                   !- Coefficient6 x*y
    -0.00375,                !- Coefficient7 x**3
    -0.01223,                !- Coefficient8 y**3
    0.006044,                !- Coefficient9 x**2*y
    -0.01573,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,   !nominal MBtu/h = 30500.0, !nominal kW = 3.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_NRB2-0310-TFC,  !- Name
    NRB2-0310-TFC_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-0310-TFC_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    71380.0,                 !- Coefficient1 Constant
    2434.0,                  !- Coefficient2 x
    30.42,                   !- Coefficient3 x**2
    -139.1,                  !- Coefficient4 y
    -1.535,                  !- Coefficient5 y**2
    -7.078,                  !- Coefficient6 x*y
    0.02224,                 !- Coefficient7 x**3
    -0.02354,                !- Coefficient8 y**3
    -0.1716,                 !- Coefficient9 x**2*y
    -0.2156,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal kW = 18.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    5535.0,                  !- Coefficient1 Constant
    21.97,                   !- Coefficient2 x
    -0.3812,                 !- Coefficient3 x**2
    278.0,                   !- Coefficient4 y
    -0.9558,                 !- Coefficient5 y**2
    0.4887,                  !- Coefficient6 x*y
    0.03159,                 !- Coefficient7 x**3
    -0.00928,                !- Coefficient8 y**3
    -0.05744,                !- Coefficient9 x**2*y
    0.07278,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0, !nominal kW = 18.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Name
    71380.0,                 !- Coefficient1 Constant
    2434.0,                  !- Coefficient2 x
    30.42,                   !- Coefficient3 x**2
    -139.1,                  !- Coefficient4 y
    -1.535,                  !- Coefficient5 y**2
    -7.078,                  !- Coefficient6 x*y
    0.02224,                 !- Coefficient7 x**3
    -0.02353,                !- Coefficient8 y**3
    -0.1716,                 !- Coefficient9 x**2*y
    -0.2156,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal kW = 18.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Name
    5535.0,                  !- Coefficient1 Constant
    21.97,                   !- Coefficient2 x
    -0.3811,                 !- Coefficient3 x**2
    278.0,                   !- Coefficient4 y
    -0.9554,                 !- Coefficient5 y**2
    0.4887,                  !- Coefficient6 x*y
    0.03159,                 !- Coefficient7 x**3
    -0.009273,               !- Coefficient8 y**3
    -0.05745,                !- Coefficient9 x**2*y
    0.07278,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,   !nominal MBtu/h = 228000.0, !nominal kW = 18.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-12_HIGH_6RH1-2000-TSK,  !- Name
    6RH1-2000-TSK_R-12_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-2000-TSK_R-12_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 18600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Name
    7813.0,                  !- Coefficient1 Constant
    363.1,                   !- Coefficient2 x
    4.744,                   !- Coefficient3 x**2
    -32.53,                  !- Coefficient4 y
    -1.37,                   !- Coefficient5 y**2
    -4.214,                  !- Coefficient6 x*y
    0.01669,                 !- Coefficient7 x**3
    0.01244,                 !- Coefficient8 y**3
    -0.04033,                !- Coefficient9 x**2*y
    0.01609,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Name
    429.2,                   !- Coefficient1 Constant
    -16.65,                  !- Coefficient2 x
    -0.9602,                 !- Coefficient3 x**2
    45.72,                   !- Coefficient4 y
    -0.5392,                 !- Coefficient5 y**2
    0.7714,                  !- Coefficient6 x*y
    -0.0109,                 !- Coefficient7 x**3
    0.002989,                !- Coefficient8 y**3
    0.008567,                !- Coefficient9 x**2*y
    0.002046,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,   !nominal MBtu/h = 18600.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-134A_HIGH_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-134A_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-134A_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 2900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Name
    6382.0,                  !- Coefficient1 Constant
    232.2,                   !- Coefficient2 x
    3.316,                   !- Coefficient3 x**2
    -76.27,                  !- Coefficient4 y
    0.5948,                  !- Coefficient5 y**2
    -1.71,                   !- Coefficient6 x*y
    0.01762,                 !- Coefficient7 x**3
    -0.004549,               !- Coefficient8 y**3
    -0.01721,                !- Coefficient9 x**2*y
    0.0004643,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Name
    723.9,                   !- Coefficient1 Constant
    -3.722,                  !- Coefficient2 x
    -0.2384,                 !- Coefficient3 x**2
    3.96,                    !- Coefficient4 y
    0.311,                   !- Coefficient5 y**2
    0.4007,                  !- Coefficient6 x*y
    -0.001673,               !- Coefficient7 x**3
    -0.002842,               !- Coefficient8 y**3
    0.002984,                !- Coefficient9 x**2*y
    0.001418,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,   !nominal MBtu/h = 2900.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAJB-0100-CAV,  !- Name
    KAJB-0100-CAV_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-0100-CAV_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal MBtu/h = 2170.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-0075-CAZ_R-22_LOW_qcurv,  !- Name
    4607.0,                  !- Coefficient1 Constant
    145.2,                   !- Coefficient2 x
    1.786,                   !- Coefficient3 x**2
    -60.91,                  !- Coefficient4 y
    0.656,                   !- Coefficient5 y**2
    -0.8634,                 !- Coefficient6 x*y
    0.009736,                !- Coefficient7 x**3
    -0.005018,               !- Coefficient8 y**3
    -0.004746,               !- Coefficient9 x**2*y
    0.0008551,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-0075-CAZ_R-22_LOW_pwrcurv,  !- Name
    208.4,                   !- Coefficient1 Constant
    -18.84,                  !- Coefficient2 x
    -0.4034,                 !- Coefficient3 x**2
    21.69,                   !- Coefficient4 y
    -0.02036,                !- Coefficient5 y**2
    0.8191,                  !- Coefficient6 x*y
    -0.001854,               !- Coefficient7 x**3
    -0.0007465,              !- Coefficient8 y**3
    0.006399,                !- Coefficient9 x**2*y
    -0.001634,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,   !nominal MBtu/h = 2170.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAMB-0075-CAZ,  !- Name
    KAMB-0075-CAZ_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-0075-CAZ_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Name
    7525.0,                  !- Coefficient1 Constant
    303.5,                   !- Coefficient2 x
    4.573,                   !- Coefficient3 x**2
    -62.09,                  !- Coefficient4 y
    -0.2263,                 !- Coefficient5 y**2
    -2.274,                  !- Coefficient6 x*y
    0.02907,                 !- Coefficient7 x**3
    0.003763,                !- Coefficient8 y**3
    -0.015,                  !- Coefficient9 x**2*y
    0.006045,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    1049.0,                  !- Coefficient1 Constant
    15.91,                   !- Coefficient2 x
    0.2855,                  !- Coefficient3 x**2
    3.104,                   !- Coefficient4 y
    0.3551,                  !- Coefficient5 y**2
    0.3613,                  !- Coefficient6 x*y
    0.004222,                !- Coefficient7 x**3
    -0.002904,               !- Coefficient8 y**3
    0.003654,                !- Coefficient9 x**2*y
    0.002992,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,   !nominal MBtu/h = 3180.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 4770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Name
    9835.0,                  !- Coefficient1 Constant
    331.1,                   !- Coefficient2 x
    3.69,                    !- Coefficient3 x**2
    -76.76,                  !- Coefficient4 y
    -0.1909,                 !- Coefficient5 y**2
    -2.038,                  !- Coefficient6 x*y
    0.01549,                 !- Coefficient7 x**3
    0.001715,                !- Coefficient8 y**3
    -0.01209,                !- Coefficient9 x**2*y
    -0.000476,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Name
    943.0,                   !- Coefficient1 Constant
    -29.41,                  !- Coefficient2 x
    -0.9164,                 !- Coefficient3 x**2
    13.4,                    !- Coefficient4 y
    0.5958,                  !- Coefficient5 y**2
    1.23,                    !- Coefficient6 x*y
    -0.00407,                !- Coefficient7 x**3
    -0.00598,                !- Coefficient8 y**3
    0.01281,                 !- Coefficient9 x**2*y
    0.001781,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,   !nominal MBtu/h = 4770.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_EADA-0200-TAC,  !- Name
    EADA-0200-TAC_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-0200-TAC_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal MBtu/h = 5340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-0210-TAD_R-22_LOW_qcurv,  !- Name
    13010.0,                 !- Coefficient1 Constant
    348.8,                   !- Coefficient2 x
    1.395,                   !- Coefficient3 x**2
    -215.7,                  !- Coefficient4 y
    2.98,                    !- Coefficient5 y**2
    -3.001,                  !- Coefficient6 x*y
    -0.0229,                 !- Coefficient7 x**3
    -0.0244,                 !- Coefficient8 y**3
    -0.01279,                !- Coefficient9 x**2*y
    0.007319,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-0210-TAD_R-22_LOW_pwrcurv,  !- Name
    1070.0,                  !- Coefficient1 Constant
    -96.93,                  !- Coefficient2 x
    -3.854,                  !- Coefficient3 x**2
    -35.02,                  !- Coefficient4 y
    1.721,                   !- Coefficient5 y**2
    0.713,                   !- Coefficient6 x*y
    -0.04008,                !- Coefficient7 x**3
    -0.01637,                !- Coefficient8 y**3
    0.01532,                 !- Coefficient9 x**2*y
    0.0008249,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,   !nominal MBtu/h = 5340.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_LOW_EAVA-0210-TAD,  !- Name
    EAVA-0210-TAD_R-22_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-0210-TAD_R-22_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Name
    2410.0,                  !- Coefficient1 Constant
    83.67,                   !- Coefficient2 x
    1.26,                    !- Coefficient3 x**2
    -34.15,                  !- Coefficient4 y
    0.3183,                  !- Coefficient5 y**2
    -0.6249,                 !- Coefficient6 x*y
    0.009021,                !- Coefficient7 x**3
    -0.002475,               !- Coefficient8 y**3
    -0.007745,               !- Coefficient9 x**2*y
    -0.0007252,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Name
    106.9,                   !- Coefficient1 Constant
    -6.442,                  !- Coefficient2 x
    -0.1943,                 !- Coefficient3 x**2
    13.2,                    !- Coefficient4 y
    -0.1276,                 !- Coefficient5 y**2
    0.3096,                  !- Coefficient6 x*y
    -0.002723,               !- Coefficient7 x**3
    0.0005963,               !- Coefficient8 y**3
    0.001378,                !- Coefficient9 x**2*y
    -0.0007011,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,   !nominal MBtu/h = 3090.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_HAJ1-0050-TAC,  !- Name
    HAJ1-0050-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJ1-0050-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 5080.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Name
    3542.0,                  !- Coefficient1 Constant
    131.2,                   !- Coefficient2 x
    1.456,                   !- Coefficient3 x**2
    -30.24,                  !- Coefficient4 y
    -0.09375,                !- Coefficient5 y**2
    -1.117,                  !- Coefficient6 x*y
    -0.009338,               !- Coefficient7 x**3
    0.0009353,               !- Coefficient8 y**3
    -0.01842,                !- Coefficient9 x**2*y
    -0.001401,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Name
    369.7,                   !- Coefficient1 Constant
    -2.0,                    !- Coefficient2 x
    -0.1432,                 !- Coefficient3 x**2
    12.36,                   !- Coefficient4 y
    -0.05622,                !- Coefficient5 y**2
    0.3126,                  !- Coefficient6 x*y
    -0.001523,               !- Coefficient7 x**3
    0.0001243,               !- Coefficient8 y**3
    0.001515,                !- Coefficient9 x**2*y
    4.543e-05,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,   !nominal MBtu/h = 5080.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_KAE1-0075-TAC,  !- Name
    KAE1-0075-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE1-0075-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 5090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Name
    3771.0,                  !- Coefficient1 Constant
    129.2,                   !- Coefficient2 x
    2.159,                   !- Coefficient3 x**2
    -51.13,                  !- Coefficient4 y
    0.5157,                  !- Coefficient5 y**2
    -0.7215,                 !- Coefficient6 x*y
    0.03058,                 !- Coefficient7 x**3
    -0.004075,               !- Coefficient8 y**3
    0.000726,                !- Coefficient9 x**2*y
    9.558e-06,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Name
    493.5,                   !- Coefficient1 Constant
    -8.99,                   !- Coefficient2 x
    -0.2387,                 !- Coefficient3 x**2
    1.721,                   !- Coefficient4 y
    0.2448,                  !- Coefficient5 y**2
    0.5478,                  !- Coefficient6 x*y
    0.00372,                 !- Coefficient7 x**3
    -0.002372,               !- Coefficient8 y**3
    0.008646,                !- Coefficient9 x**2*y
    -0.0002382,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,   !nominal MBtu/h = 5090.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_KAE2-0075-CAV,  !- Name
    KAE2-0075-CAV_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAE2-0075-CAV_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 12100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_MED_qcurv,  !- Name
    5738.0,                  !- Coefficient1 Constant
    48.07,                   !- Coefficient2 x
    -8.182,                  !- Coefficient3 x**2
    52.06,                   !- Coefficient4 y
    -0.4205,                 !- Coefficient5 y**2
    9.698,                   !- Coefficient6 x*y
    -0.05499,                !- Coefficient7 x**3
    -0.002187,               !- Coefficient8 y**3
    0.1104,                  !- Coefficient9 x**2*y
    -0.006442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal kW = 0.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_MED_pwrcurv,  !- Name
    43.36,                   !- Coefficient1 Constant
    0.7577,                  !- Coefficient2 x
    0.00872,                 !- Coefficient3 x**2
    0.2358,                  !- Coefficient4 y
    0.003421,                !- Coefficient5 y**2
    0.002799,                !- Coefficient6 x*y
    8.398e-05,               !- Coefficient7 x**3
    -2.041e-05,              !- Coefficient8 y**3
    4.957e-05,               !- Coefficient9 x**2*y
    7.29e-05,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 12100.0, !nominal kW = 0.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Name
    14010.0,                 !- Coefficient1 Constant
    400.5,                   !- Coefficient2 x
    1.247,                   !- Coefficient3 x**2
    -129.6,                  !- Coefficient4 y
    0.5182,                  !- Coefficient5 y**2
    -2.193,                  !- Coefficient6 x*y
    -1.276e-05,              !- Coefficient7 x**3
    -0.005199,               !- Coefficient8 y**3
    0.03818,                 !- Coefficient9 x**2*y
    0.0117,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Name
    205.4,                   !- Coefficient1 Constant
    -106.1,                  !- Coefficient2 x
    -0.7207,                 !- Coefficient3 x**2
    84.87,                   !- Coefficient4 y
    -0.2663,                 !- Coefficient5 y**2
    4.238,                   !- Coefficient6 x*y
    0.03985,                 !- Coefficient7 x**3
    -0.001849,               !- Coefficient8 y**3
    0.02134,                 !- Coefficient9 x**2*y
    -0.01965,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,   !nominal MBtu/h = 21500.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0311-TAC,  !- Name
    3RA1-0311-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0311-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 21500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Name
    13980.0,                 !- Coefficient1 Constant
    399.7,                   !- Coefficient2 x
    1.244,                   !- Coefficient3 x**2
    -129.3,                  !- Coefficient4 y
    0.5172,                  !- Coefficient5 y**2
    -2.189,                  !- Coefficient6 x*y
    -1.231e-05,              !- Coefficient7 x**3
    -0.005189,               !- Coefficient8 y**3
    0.03811,                 !- Coefficient9 x**2*y
    0.01167,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Name
    225.5,                   !- Coefficient1 Constant
    -116.4,                  !- Coefficient2 x
    -0.791,                  !- Coefficient3 x**2
    93.15,                   !- Coefficient4 y
    -0.2922,                 !- Coefficient5 y**2
    4.651,                   !- Coefficient6 x*y
    0.04374,                 !- Coefficient7 x**3
    -0.002029,               !- Coefficient8 y**3
    0.02342,                 !- Coefficient9 x**2*y
    -0.02157,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,   !nominal MBtu/h = 21500.0, !nominal kW = 3.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Name
    25690.0,                 !- Coefficient1 Constant
    934.1,                   !- Coefficient2 x
    13.41,                   !- Coefficient3 x**2
    -311.2,                  !- Coefficient4 y
    2.377,                   !- Coefficient5 y**2
    -7.56,                   !- Coefficient6 x*y
    0.053,                   !- Coefficient7 x**3
    -0.01774,                !- Coefficient8 y**3
    -0.08592,                !- Coefficient9 x**2*y
    0.006501,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal kW = 5.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Name
    -3280.0,                 !- Coefficient1 Constant
    -136.0,                  !- Coefficient2 x
    -0.5299,                 !- Coefficient3 x**2
    483.3,                   !- Coefficient4 y
    -9.423,                  !- Coefficient5 y**2
    8.715,                   !- Coefficient6 x*y
    -0.01383,                !- Coefficient7 x**3
    0.06712,                 !- Coefficient8 y**3
    0.01121,                 !- Coefficient9 x**2*y
    -0.08098,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36200.0, !nominal kW = 5.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal MBtu/h = 145000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_MED_qcurv,  !- Name
    40060.0,                 !- Coefficient1 Constant
    -1485.0,                 !- Coefficient2 x
    -137.2,                  !- Coefficient3 x**2
    1976.0,                  !- Coefficient4 y
    -57.05,                  !- Coefficient5 y**2
    43.37,                   !- Coefficient6 x*y
    -2.595,                  !- Coefficient7 x**3
    0.4591,                  !- Coefficient8 y**3
    0.8792,                  !- Coefficient9 x**2*y
    0.2391,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal kW = 18.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_MED_pwrcurv,  !- Name
    8636.0,                  !- Coefficient1 Constant
    -487.1,                  !- Coefficient2 x
    -9.157,                  !- Coefficient3 x**2
    103.8,                   !- Coefficient4 y
    4.359,                   !- Coefficient5 y**2
    9.64,                    !- Coefficient6 x*y
    0.01609,                 !- Coefficient7 x**3
    -0.03085,                !- Coefficient8 y**3
    0.09203,                 !- Coefficient9 x**2*y
    0.1491,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,   !nominal MBtu/h = 145000.0, !nominal kW = 18.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal MBtu/h = 193000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_MED_qcurv,  !- Name
    99210.0,                 !- Coefficient1 Constant
    3854.0,                  !- Coefficient2 x
    47.02,                   !- Coefficient3 x**2
    -95.71,                  !- Coefficient4 y
    -7.981,                  !- Coefficient5 y**2
    -3.881,                  !- Coefficient6 x*y
    0.1349,                  !- Coefficient7 x**3
    0.005447,                !- Coefficient8 y**3
    -0.0196,                 !- Coefficient9 x**2*y
    -0.1857,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal kW = 23.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_MED_pwrcurv,  !- Name
    11370.0,                 !- Coefficient1 Constant
    152.9,                   !- Coefficient2 x
    3.749,                   !- Coefficient3 x**2
    319.7,                   !- Coefficient4 y
    -0.3555,                 !- Coefficient5 y**2
    2.17,                    !- Coefficient6 x*y
    0.1129,                  !- Coefficient7 x**3
    -0.000458,               !- Coefficient8 y**3
    0.0002596,               !- Coefficient9 x**2*y
    0.0956,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,   !nominal MBtu/h = 193000.0, !nominal kW = 23.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_MED_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-22_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-22_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 4410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Name
    1886.0,                  !- Coefficient1 Constant
    81.07,                   !- Coefficient2 x
    1.17,                    !- Coefficient3 x**2
    -3.193,                  !- Coefficient4 y
    -0.5032,                 !- Coefficient5 y**2
    -0.5769,                 !- Coefficient6 x*y
    0.002926,                !- Coefficient7 x**3
    0.004535,                !- Coefficient8 y**3
    -0.009281,               !- Coefficient9 x**2*y
    -0.00254,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Name
    216.0,                   !- Coefficient1 Constant
    -6.47,                   !- Coefficient2 x
    -0.2258,                 !- Coefficient3 x**2
    3.004,                   !- Coefficient4 y
    0.08773,                 !- Coefficient5 y**2
    0.2701,                  !- Coefficient6 x*y
    -0.002228,               !- Coefficient7 x**3
    -0.001004,               !- Coefficient8 y**3
    0.003056,                !- Coefficient9 x**2*y
    -0.0004543,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,   !nominal MBtu/h = 4410.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_HAG1-0050-TAC,  !- Name
    HAG1-0050-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAG1-0050-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 7150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Name
    3683.0,                  !- Coefficient1 Constant
    112.0,                   !- Coefficient2 x
    2.27,                    !- Coefficient3 x**2
    -73.25,                  !- Coefficient4 y
    1.049,                   !- Coefficient5 y**2
    -0.3919,                 !- Coefficient6 x*y
    0.01121,                 !- Coefficient7 x**3
    -0.007896,               !- Coefficient8 y**3
    -0.02416,                !- Coefficient9 x**2*y
    -0.00676,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Name
    205.8,                   !- Coefficient1 Constant
    -6.794,                  !- Coefficient2 x
    -0.4904,                 !- Coefficient3 x**2
    10.7,                    !- Coefficient4 y
    -0.02774,                !- Coefficient5 y**2
    0.2179,                  !- Coefficient6 x*y
    -0.01754,                !- Coefficient7 x**3
    -0.0001291,              !- Coefficient8 y**3
    0.00224,                 !- Coefficient9 x**2*y
    0.001942,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,   !nominal MBtu/h = 7150.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAN1-0075-TAC,  !- Name
    KAN1-0075-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAN1-0075-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 9950.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    4262.0,                  !- Coefficient1 Constant
    168.8,                   !- Coefficient2 x
    2.209,                   !- Coefficient3 x**2
    -34.31,                  !- Coefficient4 y
    -0.1375,                 !- Coefficient5 y**2
    -1.527,                  !- Coefficient6 x*y
    0.0001861,               !- Coefficient7 x**3
    0.001288,                !- Coefficient8 y**3
    -0.02002,                !- Coefficient9 x**2*y
    0.002053,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    534.3,                   !- Coefficient1 Constant
    -3.831,                  !- Coefficient2 x
    -0.4143,                 !- Coefficient3 x**2
    13.1,                    !- Coefficient4 y
    -0.0219,                 !- Coefficient5 y**2
    0.3497,                  !- Coefficient6 x*y
    -0.005732,               !- Coefficient7 x**3
    -0.0002845,              !- Coefficient8 y**3
    0.004851,                !- Coefficient9 x**2*y
    0.001509,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,   !nominal MBtu/h = 9950.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR2-0100-CAV,  !- Name
    KAR2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 9580.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Name
    4318.0,                  !- Coefficient1 Constant
    154.6,                   !- Coefficient2 x
    2.183,                   !- Coefficient3 x**2
    -47.83,                  !- Coefficient4 y
    0.2045,                  !- Coefficient5 y**2
    -1.045,                  !- Coefficient6 x*y
    0.008506,                !- Coefficient7 x**3
    -0.001333,               !- Coefficient8 y**3
    -0.01473,                !- Coefficient9 x**2*y
    -0.003745,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Name
    448.1,                   !- Coefficient1 Constant
    -0.7292,                 !- Coefficient2 x
    -0.4581,                 !- Coefficient3 x**2
    17.67,                   !- Coefficient4 y
    -0.1324,                 !- Coefficient5 y**2
    0.248,                   !- Coefficient6 x*y
    -0.008656,               !- Coefficient7 x**3
    0.000571,                !- Coefficient8 y**3
    0.004452,                !- Coefficient9 x**2*y
    0.002918,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,   !nominal MBtu/h = 9580.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAR1-0100-TAC,  !- Name
    KAR1-0100-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAR1-0100-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Name
    4379.0,                  !- Coefficient1 Constant
    184.4,                   !- Coefficient2 x
    2.014,                   !- Coefficient3 x**2
    -1.631,                  !- Coefficient4 y
    -1.06,                   !- Coefficient5 y**2
    -1.383,                  !- Coefficient6 x*y
    0.0131,                  !- Coefficient7 x**3
    0.008396,                !- Coefficient8 y**3
    -0.006432,               !- Coefficient9 x**2*y
    -0.0001273,              !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Name
    222.7,                   !- Coefficient1 Constant
    -19.84,                  !- Coefficient2 x
    -0.5368,                 !- Coefficient3 x**2
    25.63,                   !- Coefficient4 y
    -0.249,                  !- Coefficient5 y**2
    0.7403,                  !- Coefficient6 x*y
    -0.000143,               !- Coefficient7 x**3
    0.001377,                !- Coefficient8 y**3
    0.004975,                !- Coefficient9 x**2*y
    -0.001591,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,   !nominal MBtu/h = 11500.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAM2-0100-CAV,  !- Name
    KAM2-0100-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM2-0100-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Name
    5294.0,                  !- Coefficient1 Constant
    186.4,                   !- Coefficient2 x
    2.154,                   !- Coefficient3 x**2
    -48.48,                  !- Coefficient4 y
    0.06495,                 !- Coefficient5 y**2
    -1.016,                  !- Coefficient6 x*y
    0.01387,                 !- Coefficient7 x**3
    -0.0003554,              !- Coefficient8 y**3
    -0.007161,               !- Coefficient9 x**2*y
    -0.003917,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Name
    418.8,                   !- Coefficient1 Constant
    -21.7,                   !- Coefficient2 x
    -0.5867,                 !- Coefficient3 x**2
    14.09,                   !- Coefficient4 y
    0.06386,                 !- Coefficient5 y**2
    0.8222,                  !- Coefficient6 x*y
    -0.0005021,              !- Coefficient7 x**3
    -0.001129,               !- Coefficient8 y**3
    0.006105,                !- Coefficient9 x**2*y
    -0.001916,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,   !nominal MBtu/h = 12800.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGA-0150-TAC,  !- Name
    KAGA-0150-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGA-0150-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 12800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Name
    4670.0,                  !- Coefficient1 Constant
    191.0,                   !- Coefficient2 x
    1.869,                   !- Coefficient3 x**2
    2.056,                   !- Coefficient4 y
    -1.239,                  !- Coefficient5 y**2
    -0.9614,                 !- Coefficient6 x*y
    -0.01406,                !- Coefficient7 x**3
    0.01014,                 !- Coefficient8 y**3
    -0.001,                  !- Coefficient9 x**2*y
    -0.004607,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Name
    514.3,                   !- Coefficient1 Constant
    -19.6,                   !- Coefficient2 x
    -0.3569,                 !- Coefficient3 x**2
    13.24,                   !- Coefficient4 y
    0.08004,                 !- Coefficient5 y**2
    0.7079,                  !- Coefficient6 x*y
    0.008037,                !- Coefficient7 x**3
    -0.00143,                !- Coefficient8 y**3
    0.002562,                !- Coefficient9 x**2*y
    -0.001944,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,   !nominal MBtu/h = 12800.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAGB-0150-CAV,  !- Name
    KAGB-0150-CAV_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAGB-0150-CAV_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 16900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Name
    8800.0,                  !- Coefficient1 Constant
    182.5,                   !- Coefficient2 x
    4.898,                   !- Coefficient3 x**2
    -69.61,                  !- Coefficient4 y
    -1.265,                  !- Coefficient5 y**2
    6.69,                    !- Coefficient6 x*y
    0.05137,                 !- Coefficient7 x**3
    0.01335,                 !- Coefficient8 y**3
    -0.05502,                !- Coefficient9 x**2*y
    -0.1179,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    371.7,                   !- Coefficient1 Constant
    102.2,                   !- Coefficient2 x
    2.907,                   !- Coefficient3 x**2
    41.79,                   !- Coefficient4 y
    -0.134,                  !- Coefficient5 y**2
    -5.637,                  !- Coefficient6 x*y
    0.05827,                 !- Coefficient7 x**3
    -0.003475,               !- Coefficient8 y**3
    -0.09986,                !- Coefficient9 x**2*y
    0.08643,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,   !nominal MBtu/h = 16900.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERA1-0200-TAC,  !- Name
    ERA1-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERA1-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 17600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Name
    7684.0,                  !- Coefficient1 Constant
    259.4,                   !- Coefficient2 x
    4.622,                   !- Coefficient3 x**2
    -108.8,                  !- Coefficient4 y
    1.177,                   !- Coefficient5 y**2
    -1.787,                  !- Coefficient6 x*y
    0.06107,                 !- Coefficient7 x**3
    -0.008515,               !- Coefficient8 y**3
    -0.04388,                !- Coefficient9 x**2*y
    -0.001726,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal kW = 1.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Name
    521.6,                   !- Coefficient1 Constant
    -22.15,                  !- Coefficient2 x
    -0.97,                   !- Coefficient3 x**2
    23.04,                   !- Coefficient4 y
    -0.02566,                !- Coefficient5 y**2
    0.8243,                  !- Coefficient6 x*y
    -0.004537,               !- Coefficient7 x**3
    -0.0002506,              !- Coefficient8 y**3
    0.01432,                 !- Coefficient9 x**2*y
    0.0009086,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,   !nominal MBtu/h = 17600.0, !nominal kW = 1.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_KAKA-0200-TAC,  !- Name
    KAKA-0200-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-0200-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 26500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Name
    9504.0,                  !- Coefficient1 Constant
    383.6,                   !- Coefficient2 x
    4.373,                   !- Coefficient3 x**2
    8.845,                   !- Coefficient4 y
    -2.367,                  !- Coefficient5 y**2
    -2.061,                  !- Coefficient6 x*y
    -0.002283,               !- Coefficient7 x**3
    0.01751,                 !- Coefficient8 y**3
    -0.01636,                !- Coefficient9 x**2*y
    -0.007442,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal kW = 2.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Name
    516.5,                   !- Coefficient1 Constant
    -32.41,                  !- Coefficient2 x
    -1.48,                   !- Coefficient3 x**2
    51.17,                   !- Coefficient4 y
    -0.3238,                 !- Coefficient5 y**2
    1.262,                   !- Coefficient6 x*y
    -0.02207,                !- Coefficient7 x**3
    0.0006064,               !- Coefficient8 y**3
    0.01863,                 !- Coefficient9 x**2*y
    0.0005629,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,   !nominal MBtu/h = 26500.0, !nominal kW = 2.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_EAD1-0320-TAC,  !- Name
    EAD1-0320-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0320-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 29400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Name
    11480.0,                 !- Coefficient1 Constant
    431.5,                   !- Coefficient2 x
    6.63,                    !- Coefficient3 x**2
    -70.68,                  !- Coefficient4 y
    -0.6161,                 !- Coefficient5 y**2
    -2.969,                  !- Coefficient6 x*y
    0.03784,                 !- Coefficient7 x**3
    0.004318,                !- Coefficient8 y**3
    -0.05402,                !- Coefficient9 x**2*y
    -0.002186,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal kW = 3.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Name
    700.3,                   !- Coefficient1 Constant
    -38.31,                  !- Coefficient2 x
    -1.13,                   !- Coefficient3 x**2
    48.29,                   !- Coefficient4 y
    -0.07321,                !- Coefficient5 y**2
    1.534,                   !- Coefficient6 x*y
    -0.007781,               !- Coefficient7 x**3
    -0.001402,               !- Coefficient8 y**3
    0.009646,                !- Coefficient9 x**2*y
    -0.001353,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,   !nominal MBtu/h = 29400.0, !nominal kW = 3.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0311-TAC,  !- Name
    ERF1-0311-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0311-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 30000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Name
    12570.0,                 !- Coefficient1 Constant
    426.6,                   !- Coefficient2 x
    5.844,                   !- Coefficient3 x**2
    -110.7,                  !- Coefficient4 y
    0.3152,                  !- Coefficient5 y**2
    -1.178,                  !- Coefficient6 x*y
    0.01392,                 !- Coefficient7 x**3
    -0.005802,               !- Coefficient8 y**3
    -0.03111,                !- Coefficient9 x**2*y
    -0.02714,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal kW = 3.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Name
    687.7,                   !- Coefficient1 Constant
    -3.396,                  !- Coefficient2 x
    -0.3158,                 !- Coefficient3 x**2
    61.14,                   !- Coefficient4 y
    -0.3376,                 !- Coefficient5 y**2
    0.3026,                  !- Coefficient6 x*y
    0.004107,                !- Coefficient7 x**3
    -0.0004931,              !- Coefficient8 y**3
    -0.00536,                !- Coefficient9 x**2*y
    0.01203,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,   !nominal MBtu/h = 30000.0, !nominal kW = 3.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 48100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Name
    11850.0,                 !- Coefficient1 Constant
    760.8,                   !- Coefficient2 x
    9.497,                   !- Coefficient3 x**2
    431.4,                   !- Coefficient4 y
    -13.86,                  !- Coefficient5 y**2
    -3.725,                  !- Coefficient6 x*y
    0.01187,                 !- Coefficient7 x**3
    0.1011,                  !- Coefficient8 y**3
    -0.07816,                !- Coefficient9 x**2*y
    -0.03648,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal kW = 5.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Name
    2365.0,                  !- Coefficient1 Constant
    -76.48,                  !- Coefficient2 x
    -4.486,                  !- Coefficient3 x**2
    59.04,                   !- Coefficient4 y
    -0.3381,                 !- Coefficient5 y**2
    3.025,                   !- Coefficient6 x*y
    0.004478,                !- Coefficient7 x**3
    0.003219,                !- Coefficient8 y**3
    0.07339,                 !- Coefficient9 x**2*y
    -0.001946,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,   !nominal MBtu/h = 48100.0, !nominal kW = 5.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_NRA2-0500-TFC,  !- Name
    NRA2-0500-TFC_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRA2-0500-TFC_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 225000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Name
    122800.0,                !- Coefficient1 Constant
    3904.0,                  !- Coefficient2 x
    37.27,                   !- Coefficient3 x**2
    -2292.0,                 !- Coefficient4 y
    29.54,                   !- Coefficient5 y**2
    -32.32,                  !- Coefficient6 x*y
    -0.294,                  !- Coefficient7 x**3
    -0.221,                  !- Coefficient8 y**3
    -0.2431,                 !- Coefficient9 x**2*y
    -0.03071,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal kW = 24.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    -9591.0,                 !- Coefficient1 Constant
    -669.0,                  !- Coefficient2 x
    5.102,                   !- Coefficient3 x**2
    1513.0,                  !- Coefficient4 y
    -29.25,                  !- Coefficient5 y**2
    31.84,                   !- Coefficient6 x*y
    0.2564,                  !- Coefficient7 x**3
    0.2199,                  !- Coefficient8 y**3
    -0.1618,                 !- Coefficient9 x**2*y
    -0.2403,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,   !nominal MBtu/h = 225000.0, !nominal kW = 24.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 302000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Name
    124500.0,                !- Coefficient1 Constant
    4497.0,                  !- Coefficient2 x
    66.59,                   !- Coefficient3 x**2
    -1070.0,                 !- Coefficient4 y
    -0.1362,                 !- Coefficient5 y**2
    -12.05,                  !- Coefficient6 x*y
    0.39,                    !- Coefficient7 x**3
    -0.005076,               !- Coefficient8 y**3
    -0.291,                  !- Coefficient9 x**2*y
    -0.3241,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal kW = 35.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Name
    8543.0,                  !- Coefficient1 Constant
    160.8,                   !- Coefficient2 x
    0.9802,                  !- Coefficient3 x**2
    661.9,                   !- Coefficient4 y
    -4.032,                  !- Coefficient5 y**2
    4.009,                   !- Coefficient6 x*y
    0.05315,                 !- Coefficient7 x**3
    -0.009576,               !- Coefficient8 y**3
    -0.09142,                !- Coefficient9 x**2*y
    0.09403,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,   !nominal MBtu/h = 302000.0, !nominal kW = 35.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 317000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Name
    123700.0,                !- Coefficient1 Constant
    4868.0,                  !- Coefficient2 x
    67.93,                   !- Coefficient3 x**2
    -847.2,                  !- Coefficient4 y
    0.3666,                  !- Coefficient5 y**2
    -13.15,                  !- Coefficient6 x*y
    -0.05556,                !- Coefficient7 x**3
    -0.05025,                !- Coefficient8 y**3
    -0.3594,                 !- Coefficient9 x**2*y
    -0.4734,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal kW = 30.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Name
    6311.0,                  !- Coefficient1 Constant
    -15.43,                  !- Coefficient2 x
    -1.429,                  !- Coefficient3 x**2
    526.7,                   !- Coefficient4 y
    -2.639,                  !- Coefficient5 y**2
    3.302,                   !- Coefficient6 x*y
    0.05418,                 !- Coefficient7 x**3
    -0.000493,               !- Coefficient8 y**3
    -0.04882,                !- Coefficient9 x**2*y
    0.09044,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,   !nominal MBtu/h = 317000.0, !nominal kW = 30.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 358000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Name
    110900.0,                !- Coefficient1 Constant
    3374.0,                  !- Coefficient2 x
    45.54,                   !- Coefficient3 x**2
    -1192.0,                 !- Coefficient4 y
    11.29,                   !- Coefficient5 y**2
    -10.9,                   !- Coefficient6 x*y
    0.2148,                  !- Coefficient7 x**3
    0.04129,                 !- Coefficient8 y**3
    -0.09327,                !- Coefficient9 x**2*y
    -0.1605,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal kW = 23.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Name
    7584.0,                  !- Coefficient1 Constant
    -91.87,                  !- Coefficient2 x
    -2.904,                  !- Coefficient3 x**2
    296.3,                   !- Coefficient4 y
    -0.8571,                 !- Coefficient5 y**2
    3.526,                   !- Coefficient6 x*y
    0.001808,                !- Coefficient7 x**3
    -0.001058,               !- Coefficient8 y**3
    0.02078,                 !- Coefficient9 x**2*y
    0.07813,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    15.6,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,   !nominal MBtu/h = 358000.0, !nominal kW = 23.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-22_HIGH_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-22_HIGH_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-22_HIGH_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1650.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    3639.0,                  !- Coefficient1 Constant
    125.7,                   !- Coefficient2 x
    1.144,                   !- Coefficient3 x**2
    -16.58,                  !- Coefficient4 y
    -0.6962,                 !- Coefficient5 y**2
    -1.308,                  !- Coefficient6 x*y
    0.002437,                !- Coefficient7 x**3
    0.005608,                !- Coefficient8 y**3
    -0.01037,                !- Coefficient9 x**2*y
    0.001124,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    374.3,                   !- Coefficient1 Constant
    2.497,                   !- Coefficient2 x
    -0.1926,                 !- Coefficient3 x**2
    20.31,                   !- Coefficient4 y
    -0.325,                  !- Coefficient5 y**2
    -0.172,                  !- Coefficient6 x*y
    -0.001448,               !- Coefficient7 x**3
    0.002581,                !- Coefficient8 y**3
    -0.00217,                !- Coefficient9 x**2*y
    0.004883,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1650.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1290.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Name
    2436.0,                  !- Coefficient1 Constant
    72.25,                   !- Coefficient2 x
    0.5417,                  !- Coefficient3 x**2
    20.05,                   !- Coefficient4 y
    -1.085,                  !- Coefficient5 y**2
    0.3422,                  !- Coefficient6 x*y
    -0.00105,                !- Coefficient7 x**3
    0.006221,                !- Coefficient8 y**3
    -0.0009916,              !- Coefficient9 x**2*y
    -0.01321,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Name
    67.62,                   !- Coefficient1 Constant
    -17.83,                  !- Coefficient2 x
    -0.1476,                 !- Coefficient3 x**2
    23.72,                   !- Coefficient4 y
    -0.09742,                !- Coefficient5 y**2
    1.057,                   !- Coefficient6 x*y
    0.001963,                !- Coefficient7 x**3
    -0.001188,               !- Coefficient8 y**3
    0.00712,                 !- Coefficient9 x**2*y
    -0.005513,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1290.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1150.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Name
    3318.0,                  !- Coefficient1 Constant
    81.59,                   !- Coefficient2 x
    -0.02855,                !- Coefficient3 x**2
    -44.24,                  !- Coefficient4 y
    0.1812,                  !- Coefficient5 y**2
    -0.8231,                 !- Coefficient6 x*y
    -0.0132,                 !- Coefficient7 x**3
    -0.002248,               !- Coefficient8 y**3
    -0.01138,                !- Coefficient9 x**2*y
    -0.005054,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal kW = 0.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Name
    69.33,                   !- Coefficient1 Constant
    -34.21,                  !- Coefficient2 x
    -1.205,                  !- Coefficient3 x**2
    11.76,                   !- Coefficient4 y
    0.04359,                 !- Coefficient5 y**2
    0.4701,                  !- Coefficient6 x*y
    -0.01352,                !- Coefficient7 x**3
    -0.001709,               !- Coefficient8 y**3
    0.00104,                 !- Coefficient9 x**2*y
    -0.001953,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1150.0, !nominal kW = 0.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1710.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    4581.0,                  !- Coefficient1 Constant
    144.7,                   !- Coefficient2 x
    1.644,                   !- Coefficient3 x**2
    -73.28,                  !- Coefficient4 y
    0.6825,                  !- Coefficient5 y**2
    -1.322,                  !- Coefficient6 x*y
    0.00772,                 !- Coefficient7 x**3
    -0.005052,               !- Coefficient8 y**3
    -0.007257,               !- Coefficient9 x**2*y
    0.002228,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    138.0,                   !- Coefficient1 Constant
    -24.27,                  !- Coefficient2 x
    -0.9045,                 !- Coefficient3 x**2
    29.35,                   !- Coefficient4 y
    -0.375,                  !- Coefficient5 y**2
    0.5387,                  !- Coefficient6 x*y
    -0.00764,                !- Coefficient7 x**3
    0.002409,                !- Coefficient8 y**3
    0.007302,                !- Coefficient9 x**2*y
    0.000984,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1710.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Name
    4259.0,                  !- Coefficient1 Constant
    56.95,                   !- Coefficient2 x
    0.6695,                  !- Coefficient3 x**2
    -72.98,                  !- Coefficient4 y
    1.622,                   !- Coefficient5 y**2
    1.846,                   !- Coefficient6 x*y
    0.01311,                 !- Coefficient7 x**3
    -0.01587,                !- Coefficient8 y**3
    0.02445,                 !- Coefficient9 x**2*y
    -0.01343,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Name
    42.36,                   !- Coefficient1 Constant
    -59.38,                  !- Coefficient2 x
    -1.585,                  !- Coefficient3 x**2
    5.777,                   !- Coefficient4 y
    0.5683,                  !- Coefficient5 y**2
    1.014,                   !- Coefficient6 x*y
    -0.01213,                !- Coefficient7 x**3
    -0.005657,               !- Coefficient8 y**3
    0.01163,                 !- Coefficient9 x**2*y
    0.001592,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2340.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Name
    5740.0,                  !- Coefficient1 Constant
    184.1,                   !- Coefficient2 x
    1.88,                    !- Coefficient3 x**2
    -82.01,                  !- Coefficient4 y
    0.5148,                  !- Coefficient5 y**2
    -1.974,                  !- Coefficient6 x*y
    0.001521,                !- Coefficient7 x**3
    -0.004096,               !- Coefficient8 y**3
    -0.02074,                !- Coefficient9 x**2*y
    -0.0003688,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Name
    969.7,                   !- Coefficient1 Constant
    12.2,                    !- Coefficient2 x
    0.2027,                  !- Coefficient3 x**2
    -8.602,                  !- Coefficient4 y
    0.5853,                  !- Coefficient5 y**2
    0.1207,                  !- Coefficient6 x*y
    0.0026,                  !- Coefficient7 x**3
    -0.004987,               !- Coefficient8 y**3
    0.0004533,               !- Coefficient9 x**2*y
    0.003982,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,   !nominal MBtu/h = 2410.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAMB-007E-CAV,  !- Name
    KAMB-007E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMB-007E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 3580.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Name
    5051.0,                  !- Coefficient1 Constant
    129.0,                   !- Coefficient2 x
    0.1285,                  !- Coefficient3 x**2
    49.94,                   !- Coefficient4 y
    -2.269,                  !- Coefficient5 y**2
    0.6304,                  !- Coefficient6 x*y
    -0.01102,                !- Coefficient7 x**3
    0.01337,                 !- Coefficient8 y**3
    0.005264,                !- Coefficient9 x**2*y
    -0.01949,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Name
    -78.6,                   !- Coefficient1 Constant
    -53.94,                  !- Coefficient2 x
    -1.38,                   !- Coefficient3 x**2
    49.38,                   !- Coefficient4 y
    -0.3587,                 !- Coefficient5 y**2
    1.21,                    !- Coefficient6 x*y
    -0.01041,                !- Coefficient7 x**3
    0.001189,                !- Coefficient8 y**3
    0.009998,                !- Coefficient9 x**2*y
    -0.0004923,              !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,   !nominal MBtu/h = 3580.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAKB-011E-CAV,  !- Name
    KAKB-011E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-011E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal MBtu/h = 3210.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-010E-CAG_R-404A_LOW_qcurv,  !- Name
    6396.0,                  !- Coefficient1 Constant
    217.2,                   !- Coefficient2 x
    2.501,                   !- Coefficient3 x**2
    -42.69,                  !- Coefficient4 y
    -0.6443,                 !- Coefficient5 y**2
    -1.715,                  !- Coefficient6 x*y
    0.01034,                 !- Coefficient7 x**3
    0.004387,                !- Coefficient8 y**3
    -0.01607,                !- Coefficient9 x**2*y
    -0.003726,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal kW = 0.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJB-010E-CAG_R-404A_LOW_pwrcurv,  !- Name
    745.7,                   !- Coefficient1 Constant
    -2.92,                   !- Coefficient2 x
    0.1585,                  !- Coefficient3 x**2
    16.77,                   !- Coefficient4 y
    0.3096,                  !- Coefficient5 y**2
    0.9255,                  !- Coefficient6 x*y
    0.004572,                !- Coefficient7 x**3
    -0.003995,               !- Coefficient8 y**3
    0.004874,                !- Coefficient9 x**2*y
    -0.001409,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,   !nominal MBtu/h = 3210.0, !nominal kW = 0.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJB-010E-CAG,  !- Name
    KAJB-010E-CAG_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJB-010E-CAG_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Name
    6483.0,                  !- Coefficient1 Constant
    213.6,                   !- Coefficient2 x
    2.209,                   !- Coefficient3 x**2
    -57.68,                  !- Coefficient4 y
    -0.3912,                 !- Coefficient5 y**2
    -1.961,                  !- Coefficient6 x*y
    0.005461,                !- Coefficient7 x**3
    0.002998,                !- Coefficient8 y**3
    -0.01806,                !- Coefficient9 x**2*y
    -0.002284,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Name
    518.2,                   !- Coefficient1 Constant
    -12.8,                   !- Coefficient2 x
    -0.4814,                 !- Coefficient3 x**2
    18.69,                   !- Coefficient4 y
    0.0659,                  !- Coefficient5 y**2
    0.4345,                  !- Coefficient6 x*y
    -0.003454,               !- Coefficient7 x**3
    -0.001112,               !- Coefficient8 y**3
    0.00286,                 !- Coefficient9 x**2*y
    0.00293,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3000.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4560.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-404A_LOW_qcurv,  !- Name
    10140.0,                 !- Coefficient1 Constant
    344.3,                   !- Coefficient2 x
    4.054,                   !- Coefficient3 x**2
    -117.5,                  !- Coefficient4 y
    0.1972,                  !- Coefficient5 y**2
    -3.44,                   !- Coefficient6 x*y
    0.01644,                 !- Coefficient7 x**3
    -0.0008216,              !- Coefficient8 y**3
    -0.02948,                !- Coefficient9 x**2*y
    0.003302,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-404A_LOW_pwrcurv,  !- Name
    540.0,                   !- Coefficient1 Constant
    -32.03,                  !- Coefficient2 x
    -0.7898,                 !- Coefficient3 x**2
    48.8,                    !- Coefficient4 y
    -0.223,                  !- Coefficient5 y**2
    1.569,                   !- Coefficient6 x*y
    -0.004482,               !- Coefficient7 x**3
    -0.000259,               !- Coefficient8 y**3
    0.01192,                 !- Coefficient9 x**2*y
    -0.003982,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4560.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALB-015E-CAV,  !- Name
    KALB-015E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-015E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Name
    8766.0,                  !- Coefficient1 Constant
    285.7,                   !- Coefficient2 x
    2.778,                   !- Coefficient3 x**2
    -22.55,                  !- Coefficient4 y
    -1.563,                  !- Coefficient5 y**2
    -1.168,                  !- Coefficient6 x*y
    0.003765,                !- Coefficient7 x**3
    0.008606,                !- Coefficient8 y**3
    -0.01592,                !- Coefficient9 x**2*y
    -0.01867,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Name
    -395.1,                  !- Coefficient1 Constant
    -26.26,                  !- Coefficient2 x
    -0.5408,                 !- Coefficient3 x**2
    145.8,                   !- Coefficient4 y
    -2.444,                  !- Coefficient5 y**2
    2.455,                   !- Coefficient6 x*y
    -0.004668,               !- Coefficient7 x**3
    0.01387,                 !- Coefficient8 y**3
    0.01091,                 !- Coefficient9 x**2*y
    -0.01881,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4440.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5260.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Name
    11780.0,                 !- Coefficient1 Constant
    434.7,                   !- Coefficient2 x
    5.007,                   !- Coefficient3 x**2
    -76.63,                  !- Coefficient4 y
    -1.515,                  !- Coefficient5 y**2
    -4.164,                  !- Coefficient6 x*y
    0.01368,                 !- Coefficient7 x**3
    0.01164,                 !- Coefficient8 y**3
    -0.04457,                !- Coefficient9 x**2*y
    -0.004347,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Name
    149.9,                   !- Coefficient1 Constant
    -52.66,                  !- Coefficient2 x
    -1.547,                  !- Coefficient3 x**2
    90.29,                   !- Coefficient4 y
    -1.085,                  !- Coefficient5 y**2
    2.031,                   !- Coefficient6 x*y
    -0.0133,                 !- Coefficient7 x**3
    0.00514,                 !- Coefficient8 y**3
    0.01226,                 !- Coefficient9 x**2*y
    -0.008371,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5260.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6050.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Name
    14800.0,                 !- Coefficient1 Constant
    470.1,                   !- Coefficient2 x
    4.682,                   !- Coefficient3 x**2
    -200.8,                  !- Coefficient4 y
    1.101,                   !- Coefficient5 y**2
    -4.655,                  !- Coefficient6 x*y
    0.008722,                !- Coefficient7 x**3
    -0.008213,               !- Coefficient8 y**3
    -0.03996,                !- Coefficient9 x**2*y
    0.0006942,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Name
    553.4,                   !- Coefficient1 Constant
    -62.03,                  !- Coefficient2 x
    -1.933,                  !- Coefficient3 x**2
    62.8,                    !- Coefficient4 y
    -0.3295,                 !- Coefficient5 y**2
    1.838,                   !- Coefficient6 x*y
    -0.01661,                !- Coefficient7 x**3
    -0.0001276,              !- Coefficient8 y**3
    0.01205,                 !- Coefficient9 x**2*y
    -0.003746,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6050.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6220.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Name
    14710.0,                 !- Coefficient1 Constant
    518.0,                   !- Coefficient2 x
    6.56,                    !- Coefficient3 x**2
    -161.3,                  !- Coefficient4 y
    -0.08107,                !- Coefficient5 y**2
    -4.917,                  !- Coefficient6 x*y
    0.03264,                 !- Coefficient7 x**3
    0.003772,                !- Coefficient8 y**3
    -0.03769,                !- Coefficient9 x**2*y
    0.007376,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Name
    1524.0,                  !- Coefficient1 Constant
    -5.816,                  !- Coefficient2 x
    -0.7796,                 !- Coefficient3 x**2
    24.82,                   !- Coefficient4 y
    0.01863,                 !- Coefficient5 y**2
    0.3301,                  !- Coefficient6 x*y
    -0.005937,               !- Coefficient7 x**3
    0.0004257,               !- Coefficient8 y**3
    0.005756,                !- Coefficient9 x**2*y
    0.009663,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6220.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 7290.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Name
    18360.0,                 !- Coefficient1 Constant
    635.3,                   !- Coefficient2 x
    8.611,                   !- Coefficient3 x**2
    -260.2,                  !- Coefficient4 y
    1.847,                   !- Coefficient5 y**2
    -5.844,                  !- Coefficient6 x*y
    0.05647,                 !- Coefficient7 x**3
    -0.01198,                !- Coefficient8 y**3
    -0.03292,                !- Coefficient9 x**2*y
    0.01531,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Name
    1215.0,                  !- Coefficient1 Constant
    -51.1,                   !- Coefficient2 x
    -1.059,                  !- Coefficient3 x**2
    39.92,                   !- Coefficient4 y
    0.6605,                  !- Coefficient5 y**2
    2.548,                   !- Coefficient6 x*y
    0.002211,                !- Coefficient7 x**3
    -0.008414,               !- Coefficient8 y**3
    0.02881,                 !- Coefficient9 x**2*y
    0.000522,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,   !nominal MBtu/h = 7290.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_3ABA-031E-TAC,  !- Name
    3ABA-031E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3ABA-031E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9440.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Name
    20980.0,                 !- Coefficient1 Constant
    524.5,                   !- Coefficient2 x
    1.091,                   !- Coefficient3 x**2
    -257.5,                  !- Coefficient4 y
    1.071,                   !- Coefficient5 y**2
    -5.019,                  !- Coefficient6 x*y
    -0.0265,                 !- Coefficient7 x**3
    -0.006123,               !- Coefficient8 y**3
    0.001559,                !- Coefficient9 x**2*y
    0.01836,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Name
    854.5,                   !- Coefficient1 Constant
    -174.0,                  !- Coefficient2 x
    -5.65,                   !- Coefficient3 x**2
    36.8,                    !- Coefficient4 y
    1.238,                   !- Coefficient5 y**2
    3.02,                    !- Coefficient6 x*y
    -0.04257,                !- Coefficient7 x**3
    -0.01249,                !- Coefficient8 y**3
    0.04627,                 !- Coefficient9 x**2*y
    0.01345,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9440.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 10700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Name
    21000.0,                 !- Coefficient1 Constant
    790.9,                   !- Coefficient2 x
    8.579,                   !- Coefficient3 x**2
    19.62,                   !- Coefficient4 y
    -6.74,                   !- Coefficient5 y**2
    -6.303,                  !- Coefficient6 x*y
    0.02762,                 !- Coefficient7 x**3
    0.04948,                 !- Coefficient8 y**3
    -0.06618,                !- Coefficient9 x**2*y
    -0.02011,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Name
    2713.0,                  !- Coefficient1 Constant
    -23.17,                  !- Coefficient2 x
    -1.238,                  !- Coefficient3 x**2
    32.6,                    !- Coefficient4 y
    0.8697,                  !- Coefficient5 y**2
    1.695,                   !- Coefficient6 x*y
    -0.003249,               !- Coefficient7 x**3
    -0.009326,               !- Coefficient8 y**3
    0.01721,                 !- Coefficient9 x**2*y
    0.007099,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,   !nominal MBtu/h = 10700.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Name
    28560.0,                 !- Coefficient1 Constant
    1080.0,                  !- Coefficient2 x
    14.47,                   !- Coefficient3 x**2
    -418.4,                  !- Coefficient4 y
    2.114,                   !- Coefficient5 y**2
    -14.77,                  !- Coefficient6 x*y
    0.07541,                 !- Coefficient7 x**3
    -0.00695,                !- Coefficient8 y**3
    -0.1239,                 !- Coefficient9 x**2*y
    0.05909,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Name
    2397.0,                  !- Coefficient1 Constant
    83.79,                   !- Coefficient2 x
    0.1624,                  !- Coefficient3 x**2
    128.5,                   !- Coefficient4 y
    -2.523,                  !- Coefficient5 y**2
    -2.863,                  !- Coefficient6 x*y
    -0.003097,               !- Coefficient7 x**3
    0.024,                   !- Coefficient8 y**3
    -0.02787,                !- Coefficient9 x**2*y
    0.04495,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11500.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-404A_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-404A_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3140.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Name
    2612.0,                  !- Coefficient1 Constant
    95.33,                   !- Coefficient2 x
    1.056,                   !- Coefficient3 x**2
    -21.65,                  !- Coefficient4 y
    -0.2116,                 !- Coefficient5 y**2
    -0.8502,                 !- Coefficient6 x*y
    -0.0006737,              !- Coefficient7 x**3
    0.001462,                !- Coefficient8 y**3
    -0.009838,               !- Coefficient9 x**2*y
    -0.002065,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Name
    234.1,                   !- Coefficient1 Constant
    -5.196,                  !- Coefficient2 x
    -0.02797,                !- Coefficient3 x**2
    10.66,                   !- Coefficient4 y
    -0.0474,                 !- Coefficient5 y**2
    0.304,                   !- Coefficient6 x*y
    0.0058,                  !- Coefficient7 x**3
    -6.428e-05,              !- Coefficient8 y**3
    0.0044,                  !- Coefficient9 x**2*y
    0.0004167,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,   !nominal MBtu/h = 3140.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_HAJB-005E-CAV,  !- Name
    HAJB-005E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    HAJB-005E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 6040.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Name
    4838.0,                  !- Coefficient1 Constant
    199.7,                   !- Coefficient2 x
    4.323,                   !- Coefficient3 x**2
    -37.41,                  !- Coefficient4 y
    -0.3337,                 !- Coefficient5 y**2
    -1.515,                  !- Coefficient6 x*y
    0.05252,                 !- Coefficient7 x**3
    0.001653,                !- Coefficient8 y**3
    -0.02566,                !- Coefficient9 x**2*y
    -0.005116,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Name
    400.4,                   !- Coefficient1 Constant
    -2.787,                  !- Coefficient2 x
    0.1945,                  !- Coefficient3 x**2
    28.41,                   !- Coefficient4 y
    -0.2994,                 !- Coefficient5 y**2
    0.6188,                  !- Coefficient6 x*y
    0.01087,                 !- Coefficient7 x**3
    0.001234,                !- Coefficient8 y**3
    0.004601,                !- Coefficient9 x**2*y
    -0.001469,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,   !nominal MBtu/h = 6040.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KARB-010E-CAV,  !- Name
    KARB-010E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARB-010E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 6040.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Name
    5838.0,                  !- Coefficient1 Constant
    255.6,                   !- Coefficient2 x
    8.41,                    !- Coefficient3 x**2
    -88.83,                  !- Coefficient4 y
    0.79,                    !- Coefficient5 y**2
    -1.442,                  !- Coefficient6 x*y
    0.1625,                  !- Coefficient7 x**3
    -0.006198,               !- Coefficient8 y**3
    -0.01087,                !- Coefficient9 x**2*y
    -0.002652,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Name
    782.4,                   !- Coefficient1 Constant
    8.733,                   !- Coefficient2 x
    0.4064,                  !- Coefficient3 x**2
    4.591,                   !- Coefficient4 y
    0.1852,                  !- Coefficient5 y**2
    0.3041,                  !- Coefficient6 x*y
    0.01315,                 !- Coefficient7 x**3
    -0.002084,               !- Coefficient8 y**3
    0.002664,                !- Coefficient9 x**2*y
    0.00103,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,   !nominal MBtu/h = 6040.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KARA-010E-TAC,  !- Name
    KARA-010E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KARA-010E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 10300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Name
    7969.0,                  !- Coefficient1 Constant
    269.1,                   !- Coefficient2 x
    0.9214,                  !- Coefficient3 x**2
    -61.45,                  !- Coefficient4 y
    -0.6933,                 !- Coefficient5 y**2
    -2.845,                  !- Coefficient6 x*y
    -0.07711,                !- Coefficient7 x**3
    0.004521,                !- Coefficient8 y**3
    -0.04474,                !- Coefficient9 x**2*y
    -0.005817,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Name
    382.4,                   !- Coefficient1 Constant
    -46.05,                  !- Coefficient2 x
    -2.44,                   !- Coefficient3 x**2
    46.43,                   !- Coefficient4 y
    -0.4143,                 !- Coefficient5 y**2
    1.202,                   !- Coefficient6 x*y
    -0.04796,                !- Coefficient7 x**3
    0.001607,                !- Coefficient8 y**3
    0.01463,                 !- Coefficient9 x**2*y
    -0.001488,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,   !nominal MBtu/h = 10300.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKB-021E-CAV,  !- Name
    KAKB-021E-CAV_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKB-021E-CAV_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 10100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Name
    8064.0,                  !- Coefficient1 Constant
    254.3,                   !- Coefficient2 x
    0.5071,                  !- Coefficient3 x**2
    -81.52,                  !- Coefficient4 y
    -0.1521,                 !- Coefficient5 y**2
    -2.58,                   !- Coefficient6 x*y
    -0.06931,                !- Coefficient7 x**3
    0.0005006,               !- Coefficient8 y**3
    -0.03148,                !- Coefficient9 x**2*y
    -0.004527,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal kW = 1.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Name
    670.6,                   !- Coefficient1 Constant
    -32.98,                  !- Coefficient2 x
    -0.9215,                 !- Coefficient3 x**2
    19.73,                   !- Coefficient4 y
    0.2571,                  !- Coefficient5 y**2
    1.23,                    !- Coefficient6 x*y
    0.0026,                  !- Coefficient7 x**3
    -0.003405,               !- Coefficient8 y**3
    0.01938,                 !- Coefficient9 x**2*y
    0.0001744,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,   !nominal MBtu/h = 10100.0, !nominal kW = 1.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_KAKA-020E-TAC,  !- Name
    KAKA-020E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAKA-020E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 12500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Name
    10200.0,                 !- Coefficient1 Constant
    423.4,                   !- Coefficient2 x
    6.538,                   !- Coefficient3 x**2
    -58.59,                  !- Coefficient4 y
    -1.609,                  !- Coefficient5 y**2
    -4.2,                    !- Coefficient6 x*y
    0.002178,                !- Coefficient7 x**3
    0.0112,                  !- Coefficient8 y**3
    -0.09686,                !- Coefficient9 x**2*y
    -0.01507,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Name
    384.5,                   !- Coefficient1 Constant
    -28.72,                  !- Coefficient2 x
    -0.1688,                 !- Coefficient3 x**2
    60.3,                    !- Coefficient4 y
    -0.5531,                 !- Coefficient5 y**2
    1.409,                   !- Coefficient6 x*y
    0.004787,                !- Coefficient7 x**3
    0.001528,                !- Coefficient8 y**3
    -0.004312,               !- Coefficient9 x**2*y
    -0.006689,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,   !nominal MBtu/h = 12500.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_ERCA-021E-TAC,  !- Name
    ERCA-021E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERCA-021E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 18100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Name
    17040.0,                 !- Coefficient1 Constant
    207.2,                   !- Coefficient2 x
    -17.23,                  !- Coefficient3 x**2
    -428.4,                  !- Coefficient4 y
    7.075,                   !- Coefficient5 y**2
    -2.016,                  !- Coefficient6 x*y
    -0.6834,                 !- Coefficient7 x**3
    -0.06045,                !- Coefficient8 y**3
    -0.1159,                 !- Coefficient9 x**2*y
    -0.05694,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Name
    1058.0,                  !- Coefficient1 Constant
    -43.45,                  !- Coefficient2 x
    -1.594,                  !- Coefficient3 x**2
    47.53,                   !- Coefficient4 y
    0.04837,                 !- Coefficient5 y**2
    1.792,                   !- Coefficient6 x*y
    -0.01954,                !- Coefficient7 x**3
    -0.003038,               !- Coefficient8 y**3
    0.01241,                 !- Coefficient9 x**2*y
    -0.004088,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,   !nominal MBtu/h = 18100.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_ERFA-031E-TAC,  !- Name
    ERFA-031E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERFA-031E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal MBtu/h = 22300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RAA-031E-TAC_R-404A_MED_qcurv,  !- Name
    19190.0,                 !- Coefficient1 Constant
    609.6,                   !- Coefficient2 x
    4.737,                   !- Coefficient3 x**2
    -196.0,                  !- Coefficient4 y
    -0.3146,                 !- Coefficient5 y**2
    -3.401,                  !- Coefficient6 x*y
    -0.09213,                !- Coefficient7 x**3
    -0.001344,               !- Coefficient8 y**3
    -0.08092,                !- Coefficient9 x**2*y
    -0.04667,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal kW = 3.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RAA-031E-TAC_R-404A_MED_pwrcurv,  !- Name
    808.6,                   !- Coefficient1 Constant
    -64.34,                  !- Coefficient2 x
    -2.291,                  !- Coefficient3 x**2
    90.39,                   !- Coefficient4 y
    -0.5216,                 !- Coefficient5 y**2
    2.467,                   !- Coefficient6 x*y
    -0.03723,                !- Coefficient7 x**3
    -0.0003053,              !- Coefficient8 y**3
    0.009415,                !- Coefficient9 x**2*y
    -0.004969,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,   !nominal MBtu/h = 22300.0, !nominal kW = 3.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_3RAA-031E-TAC,  !- Name
    3RAA-031E-TAC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RAA-031E-TAC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal MBtu/h = 25000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRB2-040E-TFC_R-404A_MED_qcurv,  !- Name
    20430.0,                 !- Coefficient1 Constant
    779.8,                   !- Coefficient2 x
    7.095,                   !- Coefficient3 x**2
    -152.8,                  !- Coefficient4 y
    -2.038,                  !- Coefficient5 y**2
    -7.636,                  !- Coefficient6 x*y
    -0.1604,                 !- Coefficient7 x**3
    0.01094,                 !- Coefficient8 y**3
    -0.213,                  !- Coefficient9 x**2*y
    -0.04776,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal kW = 4.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRB2-040E-TFC_R-404A_MED_pwrcurv,  !- Name
    1334.0,                  !- Coefficient1 Constant
    -67.14,                  !- Coefficient2 x
    -2.876,                  !- Coefficient3 x**2
    99.61,                   !- Coefficient4 y
    -0.7473,                 !- Coefficient5 y**2
    2.374,                   !- Coefficient6 x*y
    -0.06984,                !- Coefficient7 x**3
    0.0002792,               !- Coefficient8 y**3
    -0.01636,                !- Coefficient9 x**2*y
    -0.01187,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,   !nominal MBtu/h = 25000.0, !nominal kW = 4.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-404A_MED_NRB2-040E-TFC,  !- Name
    NRB2-040E-TFC_R-404A_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRB2-040E-TFC_R-404A_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal MBtu/h = 2320.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0075-TAC_R-502_LOW_qcurv,  !- Name
    5335.0,                  !- Coefficient1 Constant
    131.5,                   !- Coefficient2 x
    0.733,                   !- Coefficient3 x**2
    -97.13,                  !- Coefficient4 y
    1.082,                   !- Coefficient5 y**2
    -1.334,                  !- Coefficient6 x*y
    -0.002214,               !- Coefficient7 x**3
    -0.007041,               !- Coefficient8 y**3
    -0.003782,               !- Coefficient9 x**2*y
    0.004358,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAM1-0075-TAC_R-502_LOW_pwrcurv,  !- Name
    944.7,                   !- Coefficient1 Constant
    12.21,                   !- Coefficient2 x
    -0.3786,                 !- Coefficient3 x**2
    3.166,                   !- Coefficient4 y
    -0.1152,                 !- Coefficient5 y**2
    -0.2943,                 !- Coefficient6 x*y
    -0.004588,               !- Coefficient7 x**3
    0.00367,                 !- Coefficient8 y**3
    0.004769,                !- Coefficient9 x**2*y
    0.01041,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,   !nominal MBtu/h = 2320.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KAM1-0075-TAC,  !- Name
    KAM1-0075-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAM1-0075-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal MBtu/h = 3160.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0100-CAG_R-502_LOW_qcurv,  !- Name
    6356.0,                  !- Coefficient1 Constant
    194.9,                   !- Coefficient2 x
    2.043,                   !- Coefficient3 x**2
    -71.4,                   !- Coefficient4 y
    0.2461,                  !- Coefficient5 y**2
    -1.538,                  !- Coefficient6 x*y
    0.005614,                !- Coefficient7 x**3
    -0.002434,               !- Coefficient8 y**3
    -0.01608,                !- Coefficient9 x**2*y
    -0.003919,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal kW = 0.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJ3-0100-CAG_R-502_LOW_pwrcurv,  !- Name
    581.3,                   !- Coefficient1 Constant
    -23.88,                  !- Coefficient2 x
    -0.9748,                 !- Coefficient3 x**2
    17.61,                   !- Coefficient4 y
    5.411e-05,               !- Coefficient5 y**2
    0.6887,                  !- Coefficient6 x*y
    -0.009577,               !- Coefficient7 x**3
    -4.432e-05,              !- Coefficient8 y**3
    0.006232,                !- Coefficient9 x**2*y
    0.0007156,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,   !nominal MBtu/h = 3160.0, !nominal kW = 0.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KAJ3-0100-CAG,  !- Name
    KAJ3-0100-CAG_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAJ3-0100-CAG_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal MBtu/h = 4840.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAA1-0150-TAC_R-502_LOW_qcurv,  !- Name
    9492.0,                  !- Coefficient1 Constant
    200.8,                   !- Coefficient2 x
    0.01337,                 !- Coefficient3 x**2
    -161.9,                  !- Coefficient4 y
    1.6,                     !- Coefficient5 y**2
    -2.458,                  !- Coefficient6 x*y
    -0.01401,                !- Coefficient7 x**3
    -0.01043,                !- Coefficient8 y**3
    -0.005415,               !- Coefficient9 x**2*y
    0.00916,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal kW = 1.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAA1-0150-TAC_R-502_LOW_pwrcurv,  !- Name
    1621.0,                  !- Coefficient1 Constant
    13.43,                   !- Coefficient2 x
    0.2074,                  !- Coefficient3 x**2
    5.081,                   !- Coefficient4 y
    0.4207,                  !- Coefficient5 y**2
    0.8626,                  !- Coefficient6 x*y
    0.004431,                !- Coefficient7 x**3
    -0.003199,               !- Coefficient8 y**3
    0.006901,                !- Coefficient9 x**2*y
    0.001585,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,   !nominal MBtu/h = 4840.0, !nominal kW = 1.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAA1-0150-TAC,  !- Name
    EAA1-0150-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAA1-0150-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal MBtu/h = 4340.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-502_LOW_qcurv,  !- Name
    5156.0,                  !- Coefficient1 Constant
    -2.525,                  !- Coefficient2 x
    -6.131,                  !- Coefficient3 x**2
    7.659,                   !- Coefficient4 y
    -1.758,                  !- Coefficient5 y**2
    -0.2188,                 !- Coefficient6 x*y
    -0.1001,                 !- Coefficient7 x**3
    0.009364,                !- Coefficient8 y**3
    -0.01628,                !- Coefficient9 x**2*y
    -0.02579,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-0150-CAB_R-502_LOW_pwrcurv,  !- Name
    772.0,                   !- Coefficient1 Constant
    -32.83,                  !- Coefficient2 x
    -1.08,                   !- Coefficient3 x**2
    39.26,                   !- Coefficient4 y
    -0.1533,                 !- Coefficient5 y**2
    1.711,                   !- Coefficient6 x*y
    -0.01161,                !- Coefficient7 x**3
    -0.0002158,              !- Coefficient8 y**3
    0.01246,                 !- Coefficient9 x**2*y
    -0.006007,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,   !nominal MBtu/h = 4340.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_KALB-0150-CAB,  !- Name
    KALB-0150-CAB_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KALB-0150-CAB_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 5590.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Name
    11920.0,                 !- Coefficient1 Constant
    331.0,                   !- Coefficient2 x
    2.185,                   !- Coefficient3 x**2
    -169.9,                  !- Coefficient4 y
    1.106,                   !- Coefficient5 y**2
    -3.637,                  !- Coefficient6 x*y
    -0.003051,               !- Coefficient7 x**3
    -0.006233,               !- Coefficient8 y**3
    -0.02133,                !- Coefficient9 x**2*y
    0.007728,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2168.0,                  !- Coefficient1 Constant
    50.7,                    !- Coefficient2 x
    1.377,                   !- Coefficient3 x**2
    0.5611,                  !- Coefficient4 y
    0.5819,                  !- Coefficient5 y**2
    0.999,                   !- Coefficient6 x*y
    0.01297,                 !- Coefficient7 x**3
    -0.004865,               !- Coefficient8 y**3
    0.001654,                !- Coefficient9 x**2*y
    -0.002546,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,   !nominal MBtu/h = 5590.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAD1-0200-TAC,  !- Name
    EAD1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAD1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 6600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Name
    10270.0,                 !- Coefficient1 Constant
    261.5,                   !- Coefficient2 x
    1.562,                   !- Coefficient3 x**2
    -117.8,                  !- Coefficient4 y
    0.6714,                  !- Coefficient5 y**2
    -2.534,                  !- Coefficient6 x*y
    -0.001755,               !- Coefficient7 x**3
    -0.001178,               !- Coefficient8 y**3
    -0.007417,               !- Coefficient9 x**2*y
    0.01696,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal kW = 1.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Name
    2273.0,                  !- Coefficient1 Constant
    57.64,                   !- Coefficient2 x
    1.165,                   !- Coefficient3 x**2
    19.11,                   !- Coefficient4 y
    -0.04241,                !- Coefficient5 y**2
    0.2969,                  !- Coefficient6 x*y
    0.01022,                 !- Coefficient7 x**3
    0.0009134,               !- Coefficient8 y**3
    -0.004447,               !- Coefficient9 x**2*y
    0.002455,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,   !nominal MBtu/h = 6600.0, !nominal kW = 1.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_EAV1-0200-TAC,  !- Name
    EAV1-0200-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    EAV1-0200-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 7200.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Name
    13290.0,                 !- Coefficient1 Constant
    559.8,                   !- Coefficient2 x
    9.749,                   !- Coefficient3 x**2
    -16.16,                  !- Coefficient4 y
    -1.982,                  !- Coefficient5 y**2
    -1.737,                  !- Coefficient6 x*y
    0.06254,                 !- Coefficient7 x**3
    0.012,                   !- Coefficient8 y**3
    -0.03422,                !- Coefficient9 x**2*y
    -0.01984,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal kW = 1.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1923.0,                  !- Coefficient1 Constant
    -31.24,                  !- Coefficient2 x
    -2.574,                  !- Coefficient3 x**2
    8.781,                   !- Coefficient4 y
    0.07923,                 !- Coefficient5 y**2
    -0.274,                  !- Coefficient6 x*y
    -0.0359,                 !- Coefficient7 x**3
    -0.0003974,              !- Coefficient8 y**3
    -0.01253,                !- Coefficient9 x**2*y
    0.003158,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,   !nominal MBtu/h = 7200.0, !nominal kW = 1.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_3AB1-0310-TAC,  !- Name
    3AB1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3AB1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 9270.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Name
    26020.0,                 !- Coefficient1 Constant
    886.1,                   !- Coefficient2 x
    3.929,                   !- Coefficient3 x**2
    -418.9,                  !- Coefficient4 y
    0.8837,                  !- Coefficient5 y**2
    -17.99,                  !- Coefficient6 x*y
    -0.07258,                !- Coefficient7 x**3
    0.0143,                  !- Coefficient8 y**3
    -0.1311,                 !- Coefficient9 x**2*y
    0.0899,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    1916.0,                  !- Coefficient1 Constant
    -105.7,                  !- Coefficient2 x
    -5.135,                  !- Coefficient3 x**2
    11.84,                   !- Coefficient4 y
    0.05797,                 !- Coefficient5 y**2
    0.1816,                  !- Coefficient6 x*y
    -0.05717,                !- Coefficient7 x**3
    0.0009182,               !- Coefficient8 y**3
    -0.001752,               !- Coefficient9 x**2*y
    0.005833,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,   !nominal MBtu/h = 9270.0, !nominal kW = 2.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_LAH1-0310-TAC,  !- Name
    LAH1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAH1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 11300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Name
    22920.0,                 !- Coefficient1 Constant
    276.7,                   !- Coefficient2 x
    -14.46,                  !- Coefficient3 x**2
    -684.3,                  !- Coefficient4 y
    5.554,                   !- Coefficient5 y**2
    -21.45,                  !- Coefficient6 x*y
    -0.2466,                 !- Coefficient7 x**3
    -0.02037,                !- Coefficient8 y**3
    -0.173,                  !- Coefficient9 x**2*y
    0.09055,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Name
    14030.0,                 !- Coefficient1 Constant
    267.4,                   !- Coefficient2 x
    -5.845,                  !- Coefficient3 x**2
    -528.7,                  !- Coefficient4 y
    5.904,                   !- Coefficient5 y**2
    -18.57,                  !- Coefficient6 x*y
    -0.1247,                 !- Coefficient7 x**3
    -0.01714,                !- Coefficient8 y**3
    -0.1461,                 !- Coefficient9 x**2*y
    0.1172,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,   !nominal MBtu/h = 11300.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_LAC1-0310-TAC,  !- Name
    LAC1-0310-TAC_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAC1-0310-TAC_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 55600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Name
    122600.0,                !- Coefficient1 Constant
    3430.0,                  !- Coefficient2 x
    16.23,                   !- Coefficient3 x**2
    -2145.0,                 !- Coefficient4 y
    13.66,                   !- Coefficient5 y**2
    -58.88,                  !- Coefficient6 x*y
    -0.02211,                !- Coefficient7 x**3
    0.0001777,               !- Coefficient8 y**3
    -0.119,                  !- Coefficient9 x**2*y
    0.4017,                  !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal kW = 10.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Name
    18400.0,                 !- Coefficient1 Constant
    504.1,                   !- Coefficient2 x
    10.04,                   !- Coefficient3 x**2
    109.6,                   !- Coefficient4 y
    1.599,                   !- Coefficient5 y**2
    2.839,                   !- Coefficient6 x*y
    0.09949,                 !- Coefficient7 x**3
    -0.01545,                !- Coefficient8 y**3
    0.005115,                !- Coefficient9 x**2*y
    0.02489,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,   !nominal MBtu/h = 55600.0, !nominal kW = 10.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RA4-2000-TSK,  !- Name
    6RA4-2000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-2000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 68100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Name
    92420.0,                 !- Coefficient1 Constant
    3152.0,                  !- Coefficient2 x
    40.36,                   !- Coefficient3 x**2
    -104.2,                  !- Coefficient4 y
    -12.81,                  !- Coefficient5 y**2
    -12.62,                  !- Coefficient6 x*y
    0.1966,                  !- Coefficient7 x**3
    0.04725,                 !- Coefficient8 y**3
    -0.1993,                 !- Coefficient9 x**2*y
    -0.1374,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal kW = 14.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Name
    11310.0,                 !- Coefficient1 Constant
    61.34,                   !- Coefficient2 x
    -1.809,                  !- Coefficient3 x**2
    300.7,                   !- Coefficient4 y
    -0.647,                  !- Coefficient5 y**2
    -1.128,                  !- Coefficient6 x*y
    -0.009162,               !- Coefficient7 x**3
    0.01143,                 !- Coefficient8 y**3
    -0.051,                  !- Coefficient9 x**2*y
    0.09323,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,   !nominal MBtu/h = 68100.0, !nominal kW = 14.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RL1-2500-TSK,  !- Name
    6RL1-2500-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RL1-2500-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 75400.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Name
    87790.0,                 !- Coefficient1 Constant
    2307.0,                  !- Coefficient2 x
    18.96,                   !- Coefficient3 x**2
    -362.3,                  !- Coefficient4 y
    -4.31,                   !- Coefficient5 y**2
    -12.74,                  !- Coefficient6 x*y
    0.009602,                !- Coefficient7 x**3
    -0.0105,                 !- Coefficient8 y**3
    -0.1923,                 !- Coefficient9 x**2*y
    -0.05012,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal kW = 17.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Name
    16640.0,                 !- Coefficient1 Constant
    447.1,                   !- Coefficient2 x
    10.19,                   !- Coefficient3 x**2
    510.6,                   !- Coefficient4 y
    -3.399,                  !- Coefficient5 y**2
    2.709,                   !- Coefficient6 x*y
    0.1235,                  !- Coefficient7 x**3
    0.03075,                 !- Coefficient8 y**3
    -0.02637,                !- Coefficient9 x**2*y
    0.07821,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,   !nominal MBtu/h = 75400.0, !nominal kW = 17.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_LOW_6RT1-3000-TSK,  !- Name
    6RT1-3000-TSK_R-502_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RT1-3000-TSK_R-502_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 13500.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Name
    14410.0,                 !- Coefficient1 Constant
    388.9,                   !- Coefficient2 x
    13.24,                   !- Coefficient3 x**2
    -470.7,                  !- Coefficient4 y
    10.19,                   !- Coefficient5 y**2
    0.1131,                  !- Coefficient6 x*y
    0.2113,                  !- Coefficient7 x**3
    -0.0882,                 !- Coefficient8 y**3
    -0.06497,                !- Coefficient9 x**2*y
    -0.04797,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal kW = 1.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Name
    1577.0,                  !- Coefficient1 Constant
    0.2695,                  !- Coefficient2 x
    -0.04208,                !- Coefficient3 x**2
    1.805,                   !- Coefficient4 y
    0.3194,                  !- Coefficient5 y**2
    0.8753,                  !- Coefficient6 x*y
    0.003031,                !- Coefficient7 x**3
    -0.002961,               !- Coefficient8 y**3
    0.005063,                !- Coefficient9 x**2*y
    -0.002653,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,   !nominal MBtu/h = 13500.0, !nominal kW = 1.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_ERC1-0200-TAC,  !- Name
    ERC1-0200-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERC1-0200-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Name
    16570.0,                 !- Coefficient1 Constant
    583.4,                   !- Coefficient2 x
    3.217,                   !- Coefficient3 x**2
    -144.3,                  !- Coefficient4 y
    -0.8288,                 !- Coefficient5 y**2
    -6.798,                  !- Coefficient6 x*y
    -0.03901,                !- Coefficient7 x**3
    0.00906,                 !- Coefficient8 y**3
    -0.01327,                !- Coefficient9 x**2*y
    0.02201,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal kW = 3.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1165.0,                  !- Coefficient1 Constant
    -33.63,                  !- Coefficient2 x
    -0.4368,                 !- Coefficient3 x**2
    72.25,                   !- Coefficient4 y
    -0.7092,                 !- Coefficient5 y**2
    1.822,                   !- Coefficient6 x*y
    -0.01304,                !- Coefficient7 x**3
    0.004467,                !- Coefficient8 y**3
    -0.01491,                !- Coefficient9 x**2*y
    -0.008578,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,   !nominal MBtu/h = 22800.0, !nominal kW = 3.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_ERF1-0310-TAC,  !- Name
    ERF1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    ERF1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 27800.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Name
    19580.0,                 !- Coefficient1 Constant
    916.2,                   !- Coefficient2 x
    17.73,                   !- Coefficient3 x**2
    -65.2,                   !- Coefficient4 y
    -3.71,                   !- Coefficient5 y**2
    -9.671,                  !- Coefficient6 x*y
    0.07915,                 !- Coefficient7 x**3
    0.02678,                 !- Coefficient8 y**3
    -0.2349,                 !- Coefficient9 x**2*y
    -0.0128,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal kW = 3.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Name
    1263.0,                  !- Coefficient1 Constant
    -84.11,                  !- Coefficient2 x
    -3.397,                  !- Coefficient3 x**2
    82.0,                    !- Coefficient4 y
    -0.4327,                 !- Coefficient5 y**2
    3.018,                   !- Coefficient6 x*y
    -0.07505,                !- Coefficient7 x**3
    0.0003027,               !- Coefficient8 y**3
    0.001947,                !- Coefficient9 x**2*y
    -0.01228,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,   !nominal MBtu/h = 27800.0, !nominal kW = 3.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_3RA1-0310-TAC,  !- Name
    3RA1-0310-TAC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    3RA1-0310-TAC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36600.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Name
    22000.0,                 !- Coefficient1 Constant
    1071.0,                  !- Coefficient2 x
    18.35,                   !- Coefficient3 x**2
    114.7,                   !- Coefficient4 y
    -8.921,                  !- Coefficient5 y**2
    -10.51,                  !- Coefficient6 x*y
    0.07026,                 !- Coefficient7 x**3
    0.06525,                 !- Coefficient8 y**3
    -0.2218,                 !- Coefficient9 x**2*y
    -0.01458,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Name
    1992.0,                  !- Coefficient1 Constant
    -91.37,                  !- Coefficient2 x
    -2.663,                  !- Coefficient3 x**2
    125.8,                   !- Coefficient4 y
    -1.04,                   !- Coefficient5 y**2
    4.609,                   !- Coefficient6 x*y
    -0.04631,                !- Coefficient7 x**3
    0.004323,                !- Coefficient8 y**3
    0.01176,                 !- Coefficient9 x**2*y
    -0.02256,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,   !nominal MBtu/h = 36600.0, !nominal kW = 5.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_NRM1-0500-TFC,  !- Name
    NRM1-0500-TFC_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    NRM1-0500-TFC_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 98300.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Name
    65850.0,                 !- Coefficient1 Constant
    1827.0,                  !- Coefficient2 x
    12.08,                   !- Coefficient3 x**2
    -659.8,                  !- Coefficient4 y
    2.661,                   !- Coefficient5 y**2
    -1.462,                  !- Coefficient6 x*y
    -0.09138,                !- Coefficient7 x**3
    -0.01689,                !- Coefficient8 y**3
    0.1533,                  !- Coefficient9 x**2*y
    -0.1025,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal kW = 13.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Name
    7847.0,                  !- Coefficient1 Constant
    -5.239,                  !- Coefficient2 x
    -0.6733,                 !- Coefficient3 x**2
    110.0,                   !- Coefficient4 y
    1.01,                    !- Coefficient5 y**2
    2.278,                   !- Coefficient6 x*y
    0.0112,                  !- Coefficient7 x**3
    -0.002586,               !- Coefficient8 y**3
    0.03614,                 !- Coefficient9 x**2*y
    0.0523,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,   !nominal MBtu/h = 98300.0, !nominal kW = 13.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RA3-2000-TSK,  !- Name
    4RA3-2000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RA3-2000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 118000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Name
    88230.0,                 !- Coefficient1 Constant
    2850.0,                  !- Coefficient2 x
    25.53,                   !- Coefficient3 x**2
    -885.6,                  !- Coefficient4 y
    -0.2031,                 !- Coefficient5 y**2
    -24.06,                  !- Coefficient6 x*y
    -0.01115,                !- Coefficient7 x**3
    0.00988,                 !- Coefficient8 y**3
    -0.0418,                 !- Coefficient9 x**2*y
    0.05797,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal kW = 17.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Name
    12080.0,                 !- Coefficient1 Constant
    -49.26,                  !- Coefficient2 x
    -7.391,                  !- Coefficient3 x**2
    109.1,                   !- Coefficient4 y
    1.69,                    !- Coefficient5 y**2
    9.431,                   !- Coefficient6 x*y
    0.01113,                 !- Coefficient7 x**3
    -0.01142,                !- Coefficient8 y**3
    0.2755,                  !- Coefficient9 x**2*y
    0.0288,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,   !nominal MBtu/h = 118000.0, !nominal kW = 17.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RH1-2500-TSK,  !- Name
    4RH1-2500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RH1-2500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 132000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Name
    65750.0,                 !- Coefficient1 Constant
    2577.0,                  !- Coefficient2 x
    29.53,                   !- Coefficient3 x**2
    1014.0,                  !- Coefficient4 y
    -43.3,                   !- Coefficient5 y**2
    -11.56,                  !- Coefficient6 x*y
    -0.4529,                 !- Coefficient7 x**3
    0.3134,                  !- Coefficient8 y**3
    -0.6709,                 !- Coefficient9 x**2*y
    -0.2275,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal kW = 19.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Name
    -4402.0,                 !- Coefficient1 Constant
    -215.4,                  !- Coefficient2 x
    -12.05,                  !- Coefficient3 x**2
    1335.0,                  !- Coefficient4 y
    -26.84,                  !- Coefficient5 y**2
    8.342,                   !- Coefficient6 x*y
    -0.1652,                 !- Coefficient7 x**3
    0.2049,                  !- Coefficient8 y**3
    0.002753,                !- Coefficient9 x**2*y
    -0.009165,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,   !nominal MBtu/h = 132000.0, !nominal kW = 19.0

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_4RJ2-3000-TSK,  !- Name
    4RJ2-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    4RJ2-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 150100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Name
    86000.0,                 !- Coefficient1 Constant
    2416.0,                  !- Coefficient2 x
    9.334,                   !- Coefficient3 x**2
    -452.7,                  !- Coefficient4 y
    -2.94,                   !- Coefficient5 y**2
    -4.893,                  !- Coefficient6 x*y
    -0.3872,                 !- Coefficient7 x**3
    0.001902,                !- Coefficient8 y**3
    0.05177,                 !- Coefficient9 x**2*y
    -0.04849,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal kW = 19.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Name
    12140.0,                 !- Coefficient1 Constant
    179.5,                   !- Coefficient2 x
    -0.08491,                !- Coefficient3 x**2
    273.2,                   !- Coefficient4 y
    -1.86,                   !- Coefficient5 y**2
    0.9496,                  !- Coefficient6 x*y
    -0.0009819,              !- Coefficient7 x**3
    0.009149,                !- Coefficient8 y**3
    -0.001052,               !- Coefficient9 x**2*y
    0.06348,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,   !nominal MBtu/h = 150100.0, !nominal kW = 19.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RA4-3000-TSK,  !- Name
    6RA4-3000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RA4-3000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 179000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Name
    129600.0,                !- Coefficient1 Constant
    4072.0,                  !- Coefficient2 x
    45.44,                   !- Coefficient3 x**2
    -1081.0,                 !- Coefficient4 y
    -3.921,                  !- Coefficient5 y**2
    -8.866,                  !- Coefficient6 x*y
    0.01698,                 !- Coefficient7 x**3
    0.03166,                 !- Coefficient8 y**3
    -0.01181,                !- Coefficient9 x**2*y
    -0.236,                  !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal kW = 26.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Name
    23340.0,                 !- Coefficient1 Constant
    337.0,                   !- Coefficient2 x
    5.187,                   !- Coefficient3 x**2
    73.92,                   !- Coefficient4 y
    1.886,                   !- Coefficient5 y**2
    3.185,                   !- Coefficient6 x*y
    0.0599,                  !- Coefficient7 x**3
    -0.004346,               !- Coefficient8 y**3
    0.01259,                 !- Coefficient9 x**2*y
    0.07651,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,   !nominal MBtu/h = 179000.0, !nominal kW = 26.7

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RJ1-4000-TSN,  !- Name
    6RJ1-4000-TSN_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RJ1-4000-TSN_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 185000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Name
    126500.0,                !- Coefficient1 Constant
    3918.0,                  !- Coefficient2 x
    43.5,                    !- Coefficient3 x**2
    -886.9,                  !- Coefficient4 y
    -5.932,                  !- Coefficient5 y**2
    -8.059,                  !- Coefficient6 x*y
    0.08414,                 !- Coefficient7 x**3
    0.02655,                 !- Coefficient8 y**3
    -0.04153,                !- Coefficient9 x**2*y
    -0.2349,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal kW = 24.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Name
    14500.0,                 !- Coefficient1 Constant
    8.082,                   !- Coefficient2 x
    -0.06527,                !- Coefficient3 x**2
    239.2,                   !- Coefficient4 y
    0.8237,                  !- Coefficient5 y**2
    4.965,                   !- Coefficient6 x*y
    0.07039,                 !- Coefficient7 x**3
    -0.005898,               !- Coefficient8 y**3
    0.0258,                  !- Coefficient9 x**2*y
    0.09016,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,   !nominal MBtu/h = 185000.0, !nominal kW = 24.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_6RH1-3500-TSK,  !- Name
    6RH1-3500-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    6RH1-3500-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 273000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Name
    186500.0,                !- Coefficient1 Constant
    6399.0,                  !- Coefficient2 x
    87.03,                   !- Coefficient3 x**2
    -1894.0,                 !- Coefficient4 y
    3.846,                   !- Coefficient5 y**2
    -60.43,                  !- Coefficient6 x*y
    0.3945,                  !- Coefficient7 x**3
    -0.01566,                !- Coefficient8 y**3
    -0.7918,                 !- Coefficient9 x**2*y
    0.02006,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal kW = 36.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Name
    8933.0,                  !- Coefficient1 Constant
    -529.9,                  !- Coefficient2 x
    -16.04,                  !- Coefficient3 x**2
    846.6,                   !- Coefficient4 y
    -5.291,                  !- Coefficient5 y**2
    23.51,                   !- Coefficient6 x*y
    -0.1036,                 !- Coefficient7 x**3
    0.01482,                 !- Coefficient8 y**3
    0.1812,                  !- Coefficient9 x**2*y
    -0.07435,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,   !nominal MBtu/h = 273000.0, !nominal kW = 36.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_8DP1-5000-TSK,  !- Name
    8DP1-5000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DP1-5000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 314000.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Name
    218300.0,                !- Coefficient1 Constant
    7406.0,                  !- Coefficient2 x
    99.73,                   !- Coefficient3 x**2
    -2351.0,                 !- Coefficient4 y
    7.382,                   !- Coefficient5 y**2
    -68.51,                  !- Coefficient6 x*y
    0.4561,                  !- Coefficient7 x**3
    -0.035,                  !- Coefficient8 y**3
    -0.8671,                 !- Coefficient9 x**2*y
    0.01409,                 !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal kW = 43.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Name
    9272.0,                  !- Coefficient1 Constant
    -604.4,                  !- Coefficient2 x
    -20.51,                  !- Coefficient3 x**2
    1056.0,                  !- Coefficient4 y
    -6.1,                    !- Coefficient5 y**2
    30.39,                   !- Coefficient6 x*y
    -0.1327,                 !- Coefficient7 x**3
    0.01623,                 !- Coefficient8 y**3
    0.2599,                  !- Coefficient9 x**2*y
    -0.09474,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,   !nominal MBtu/h = 314000.0, !nominal kW = 43.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-502_MED_8DS1-6000-TSK,  !- Name
    8DS1-6000-TSK_R-502_MED_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    8DS1-6000-TSK_R-502_MED_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Name
    4719.0,                  !- Coefficient1 Constant
    149.0,                   !- Coefficient2 x
    1.693,                   !- Coefficient3 x**2
    -75.48,                  !- Coefficient4 y
    0.703,                   !- Coefficient5 y**2
    -1.362,                  !- Coefficient6 x*y
    0.007951,                !- Coefficient7 x**3
    -0.005204,               !- Coefficient8 y**3
    -0.007475,               !- Coefficient9 x**2*y
    0.002294,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Name
    140.7,                   !- Coefficient1 Constant
    -24.76,                  !- Coefficient2 x
    -0.9226,                 !- Coefficient3 x**2
    29.93,                   !- Coefficient4 y
    -0.3825,                 !- Coefficient5 y**2
    0.5495,                  !- Coefficient6 x*y
    -0.007793,               !- Coefficient7 x**3
    0.002457,                !- Coefficient8 y**3
    0.007448,                !- Coefficient9 x**2*y
    0.001004,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,   !nominal MBtu/h = 1770.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEB-007E-CAV,  !- Name
    KAEB-007E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEB-007E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1320.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Name
    2510.0,                  !- Coefficient1 Constant
    74.42,                   !- Coefficient2 x
    0.558,                   !- Coefficient3 x**2
    20.66,                   !- Coefficient4 y
    -1.118,                  !- Coefficient5 y**2
    0.3525,                  !- Coefficient6 x*y
    -0.001081,               !- Coefficient7 x**3
    0.006408,                !- Coefficient8 y**3
    -0.001021,               !- Coefficient9 x**2*y
    -0.01361,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Name
    68.97,                   !- Coefficient1 Constant
    -18.18,                  !- Coefficient2 x
    -0.1506,                 !- Coefficient3 x**2
    24.19,                   !- Coefficient4 y
    -0.09937,                !- Coefficient5 y**2
    1.078,                   !- Coefficient6 x*y
    0.002002,                !- Coefficient7 x**3
    -0.001212,               !- Coefficient8 y**3
    0.007262,                !- Coefficient9 x**2*y
    -0.005623,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,   !nominal MBtu/h = 1320.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KANB-005E-CAV,  !- Name
    KANB-005E-CAV_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KANB-005E-CAV_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1180.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_qcurv 2,  !- Name
    3418.0,                  !- Coefficient1 Constant
    84.04,                   !- Coefficient2 x
    -0.02942,                !- Coefficient3 x**2
    -45.57,                  !- Coefficient4 y
    0.1867,                  !- Coefficient5 y**2
    -0.8478,                 !- Coefficient6 x*y
    -0.0136,                 !- Coefficient7 x**3
    -0.002315,               !- Coefficient8 y**3
    -0.01172,                !- Coefficient9 x**2*y
    -0.005206,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal kW = 0.4
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KANA-006E-TAC_R-507_LOW_pwrcurv 2,  !- Name
    70.72,                   !- Coefficient1 Constant
    -34.9,                   !- Coefficient2 x
    -1.23,                   !- Coefficient3 x**2
    12.0,                    !- Coefficient4 y
    0.04446,                 !- Coefficient5 y**2
    0.4795,                  !- Coefficient6 x*y
    -0.01379,                !- Coefficient7 x**3
    -0.001743,               !- Coefficient8 y**3
    0.00106,                 !- Coefficient9 x**2*y
    -0.001992,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,   !nominal MBtu/h = 1180.0, !nominal kW = 0.4

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KANA-006E-TAC,  !- Name
    KANA-006E-TAC_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    KANA-006E-TAC_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Name
    3749.0,                  !- Coefficient1 Constant
    129.5,                   !- Coefficient2 x
    1.179,                   !- Coefficient3 x**2
    -17.07,                  !- Coefficient4 y
    -0.7171,                 !- Coefficient5 y**2
    -1.347,                  !- Coefficient6 x*y
    0.00251,                 !- Coefficient7 x**3
    0.005776,                !- Coefficient8 y**3
    -0.01068,                !- Coefficient9 x**2*y
    0.001158,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal kW = 0.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    381.8,                   !- Coefficient1 Constant
    2.547,                   !- Coefficient2 x
    -0.1965,                 !- Coefficient3 x**2
    20.72,                   !- Coefficient4 y
    -0.3315,                 !- Coefficient5 y**2
    -0.1754,                 !- Coefficient6 x*y
    -0.001477,               !- Coefficient7 x**3
    0.002633,                !- Coefficient8 y**3
    -0.002213,               !- Coefficient9 x**2*y
    0.004981,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,   !nominal MBtu/h = 1700.0, !nominal kW = 0.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAEA-007E-TAC,  !- Name
    KAEA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAEA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Name
    4387.0,                  !- Coefficient1 Constant
    58.65,                   !- Coefficient2 x
    0.6896,                  !- Coefficient3 x**2
    -75.17,                  !- Coefficient4 y
    1.671,                   !- Coefficient5 y**2
    1.901,                   !- Coefficient6 x*y
    0.0135,                  !- Coefficient7 x**3
    -0.01635,                !- Coefficient8 y**3
    0.02519,                 !- Coefficient9 x**2*y
    -0.01383,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal kW = 0.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Name
    43.2,                    !- Coefficient1 Constant
    -60.57,                  !- Coefficient2 x
    -1.617,                  !- Coefficient3 x**2
    5.892,                   !- Coefficient4 y
    0.5796,                  !- Coefficient5 y**2
    1.034,                   !- Coefficient6 x*y
    -0.01237,                !- Coefficient7 x**3
    -0.00577,                !- Coefficient8 y**3
    0.01187,                 !- Coefficient9 x**2*y
    0.001624,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,   !nominal MBtu/h = 2410.0, !nominal kW = 0.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAMA-007E-TAC,  !- Name
    KAMA-007E-TAC_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    KAMA-007E-TAC_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3090.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_qcurv 2,  !- Name
    6677.0,                  !- Coefficient1 Constant
    220.1,                   !- Coefficient2 x
    2.275,                   !- Coefficient3 x**2
    -59.41,                  !- Coefficient4 y
    -0.4029,                 !- Coefficient5 y**2
    -2.02,                   !- Coefficient6 x*y
    0.005625,                !- Coefficient7 x**3
    0.003088,                !- Coefficient8 y**3
    -0.0186,                 !- Coefficient9 x**2*y
    -0.002352,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal kW = 0.8
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KAJA-011E-TAD_R-507_LOW_pwrcurv 2,  !- Name
    528.5,                   !- Coefficient1 Constant
    -13.05,                  !- Coefficient2 x
    -0.491,                  !- Coefficient3 x**2
    19.07,                   !- Coefficient4 y
    0.06722,                 !- Coefficient5 y**2
    0.4432,                  !- Coefficient6 x*y
    -0.003523,               !- Coefficient7 x**3
    -0.001134,               !- Coefficient8 y**3
    0.002917,                !- Coefficient9 x**2*y
    0.002988,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,   !nominal MBtu/h = 3090.0, !nominal kW = 0.8

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KAJA-011E-TAD,  !- Name
    KAJA-011E-TAD_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    KAJA-011E-TAD_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4570.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_qcurv 2,  !- Name
    9029.0,                  !- Coefficient1 Constant
    294.2,                   !- Coefficient2 x
    2.861,                   !- Coefficient3 x**2
    -23.22,                  !- Coefficient4 y
    -1.609,                  !- Coefficient5 y**2
    -1.203,                  !- Coefficient6 x*y
    0.003878,                !- Coefficient7 x**3
    0.008864,                !- Coefficient8 y**3
    -0.0164,                 !- Coefficient9 x**2*y
    -0.01923,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal kW = 1.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALA-016E-TAC_R-507_LOW_pwrcurv 2,  !- Name
    -403.0,                  !- Coefficient1 Constant
    -26.78,                  !- Coefficient2 x
    -0.5516,                 !- Coefficient3 x**2
    148.7,                   !- Coefficient4 y
    -2.493,                  !- Coefficient5 y**2
    2.505,                   !- Coefficient6 x*y
    -0.004761,               !- Coefficient7 x**3
    0.01415,                 !- Coefficient8 y**3
    0.01113,                 !- Coefficient9 x**2*y
    -0.01919,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,   !nominal MBtu/h = 4570.0, !nominal kW = 1.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KALA-016E-TAC,  !- Name
    KALA-016E-TAC_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    KALA-016E-TAC_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4700.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_qcurv 2,  !- Name
    10450.0,                 !- Coefficient1 Constant
    354.6,                   !- Coefficient2 x
    4.175,                   !- Coefficient3 x**2
    -121.0,                  !- Coefficient4 y
    0.2031,                  !- Coefficient5 y**2
    -3.543,                  !- Coefficient6 x*y
    0.01693,                 !- Coefficient7 x**3
    -0.0008462,              !- Coefficient8 y**3
    -0.03036,                !- Coefficient9 x**2*y
    0.003401,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal kW = 1.2
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    KALB-015E-CAV_R-507_LOW_pwrcurv 2,  !- Name
    550.8,                   !- Coefficient1 Constant
    -32.67,                  !- Coefficient2 x
    -0.8056,                 !- Coefficient3 x**2
    49.78,                   !- Coefficient4 y
    -0.2275,                 !- Coefficient5 y**2
    1.6,                     !- Coefficient6 x*y
    -0.004572,               !- Coefficient7 x**3
    -0.0002642,              !- Coefficient8 y**3
    0.01216,                 !- Coefficient9 x**2*y
    -0.004062,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,   !nominal MBtu/h = 4700.0, !nominal kW = 1.2

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_KALB-015E-CAV,  !- Name
    KALB-015E-CAV_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    KALB-015E-CAV_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5420.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_qcurv 2,  !- Name
    12140.0,                 !- Coefficient1 Constant
    447.7,                   !- Coefficient2 x
    5.157,                   !- Coefficient3 x**2
    -78.93,                  !- Coefficient4 y
    -1.56,                   !- Coefficient5 y**2
    -4.289,                  !- Coefficient6 x*y
    0.01409,                 !- Coefficient7 x**3
    0.01199,                 !- Coefficient8 y**3
    -0.04591,                !- Coefficient9 x**2*y
    -0.004477,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal kW = 1.3
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EADA-020E-TAC_R-507_LOW_pwrcurv 2,  !- Name
    152.9,                   !- Coefficient1 Constant
    -53.72,                  !- Coefficient2 x
    -1.578,                  !- Coefficient3 x**2
    92.09,                   !- Coefficient4 y
    -1.107,                  !- Coefficient5 y**2
    2.071,                   !- Coefficient6 x*y
    -0.01357,                !- Coefficient7 x**3
    0.005243,                !- Coefficient8 y**3
    0.01251,                 !- Coefficient9 x**2*y
    -0.008538,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,   !nominal MBtu/h = 5420.0, !nominal kW = 1.3

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EADA-020E-TAC,  !- Name
    EADA-020E-TAC_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    EADA-020E-TAC_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6230.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_qcurv 2,  !- Name
    15250.0,                 !- Coefficient1 Constant
    484.2,                   !- Coefficient2 x
    4.822,                   !- Coefficient3 x**2
    -206.9,                  !- Coefficient4 y
    1.134,                   !- Coefficient5 y**2
    -4.794,                  !- Coefficient6 x*y
    0.008983,                !- Coefficient7 x**3
    -0.008459,               !- Coefficient8 y**3
    -0.04116,                !- Coefficient9 x**2*y
    0.0007151,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVA-021E-TAC_R-507_LOW_pwrcurv 2,  !- Name
    564.4,                   !- Coefficient1 Constant
    -63.28,                  !- Coefficient2 x
    -1.972,                  !- Coefficient3 x**2
    64.05,                   !- Coefficient4 y
    -0.3361,                 !- Coefficient5 y**2
    1.875,                   !- Coefficient6 x*y
    -0.01694,                !- Coefficient7 x**3
    -0.0001301,              !- Coefficient8 y**3
    0.01229,                 !- Coefficient9 x**2*y
    -0.003821,               !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,   !nominal MBtu/h = 6230.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVA-021E-TAC,  !- Name
    EAVA-021E-TAC_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    EAVA-021E-TAC_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6410.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_qcurv 2,  !- Name
    15150.0,                 !- Coefficient1 Constant
    533.6,                   !- Coefficient2 x
    6.756,                   !- Coefficient3 x**2
    -166.1,                  !- Coefficient4 y
    -0.08351,                !- Coefficient5 y**2
    -5.065,                  !- Coefficient6 x*y
    0.03362,                 !- Coefficient7 x**3
    0.003885,                !- Coefficient8 y**3
    -0.03882,                !- Coefficient9 x**2*y
    0.007598,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal kW = 1.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    EAVB-021E-CAV_R-507_LOW_pwrcurv 2,  !- Name
    1554.0,                  !- Coefficient1 Constant
    -5.931,                  !- Coefficient2 x
    -0.7952,                 !- Coefficient3 x**2
    25.32,                   !- Coefficient4 y
    0.01901,                 !- Coefficient5 y**2
    0.3367,                  !- Coefficient6 x*y
    -0.006056,               !- Coefficient7 x**3
    0.0004343,               !- Coefficient8 y**3
    0.005871,                !- Coefficient9 x**2*y
    0.009856,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,   !nominal MBtu/h = 6410.0, !nominal kW = 1.5

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_EAVB-021E-CAV,  !- Name
    EAVB-021E-CAV_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    EAVB-021E-CAV_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9720.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Name
    21610.0,                 !- Coefficient1 Constant
    540.2,                   !- Coefficient2 x
    1.124,                   !- Coefficient3 x**2
    -265.2,                  !- Coefficient4 y
    1.103,                   !- Coefficient5 y**2
    -5.169,                  !- Coefficient6 x*y
    -0.0273,                 !- Coefficient7 x**3
    -0.006307,               !- Coefficient8 y**3
    0.001606,                !- Coefficient9 x**2*y
    0.01891,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal kW = 2.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Name
    871.6,                   !- Coefficient1 Constant
    -177.5,                  !- Coefficient2 x
    -5.763,                  !- Coefficient3 x**2
    37.53,                   !- Coefficient4 y
    1.263,                   !- Coefficient5 y**2
    3.08,                    !- Coefficient6 x*y
    -0.04342,                !- Coefficient7 x**3
    -0.01274,                !- Coefficient8 y**3
    0.04719,                 !- Coefficient9 x**2*y
    0.01372,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,   !nominal MBtu/h = 9720.0, !nominal kW = 2.1

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_LAHA-032E-TAD,  !- Name
    LAHA-032E-TAD_R-507_LOW_pwrcurv,  !- Refrigeration Compressor Power Curve Name
    LAHA-032E-TAD_R-507_LOW_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11900.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_qcurv 2,  !- Name
    29420.0,                 !- Coefficient1 Constant
    1112.0,                  !- Coefficient2 x
    14.9,                    !- Coefficient3 x**2
    -430.9,                  !- Coefficient4 y
    2.177,                   !- Coefficient5 y**2
    -15.21,                  !- Coefficient6 x*y
    0.07767,                 !- Coefficient7 x**3
    -0.007159,               !- Coefficient8 y**3
    -0.1276,                 !- Coefficient9 x**2*y
    0.06087,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal kW = 2.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    NRD1-032E-TFC_R-507_LOW_pwrcurv 2,  !- Name
    2445.0,                  !- Coefficient1 Constant
    85.47,                   !- Coefficient2 x
    0.1657,                  !- Coefficient3 x**2
    131.1,                   !- Coefficient4 y
    -2.573,                  !- Coefficient5 y**2
    -2.92,                   !- Coefficient6 x*y
    -0.003159,               !- Coefficient7 x**3
    0.02448,                 !- Coefficient8 y**3
    -0.02843,                !- Coefficient9 x**2*y
    0.04585,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,   !nominal MBtu/h = 11900.0, !nominal kW = 2.9

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_NRD1-032E-TFC,  !- Name
    NRD1-032E-TFC_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    NRD1-032E-TFC_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 11100.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_qcurv 2,  !- Name
    21630.0,                 !- Coefficient1 Constant
    814.6,                   !- Coefficient2 x
    8.837,                   !- Coefficient3 x**2
    20.21,                   !- Coefficient4 y
    -6.942,                  !- Coefficient5 y**2
    -6.492,                  !- Coefficient6 x*y
    0.02844,                 !- Coefficient7 x**3
    0.05096,                 !- Coefficient8 y**3
    -0.06816,                !- Coefficient9 x**2*y
    -0.02071,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal kW = 2.6
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)

  Curve:Bicubic,
    LALA-032E-TAC_R-507_LOW_pwrcurv 2,  !- Name
    2767.0,                  !- Coefficient1 Constant
    -23.63,                  !- Coefficient2 x
    -1.262,                  !- Coefficient3 x**2
    33.25,                   !- Coefficient4 y
    0.887,                   !- Coefficient5 y**2
    1.729,                   !- Coefficient6 x*y
    -0.003314,               !- Coefficient7 x**3
    -0.009513,               !- Coefficient8 y**3
    0.01756,                 !- Coefficient9 x**2*y
    0.007241,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

!Detailed Compressor: Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,   !nominal MBtu/h = 11100.0, !nominal kW = 2.6

  Refrigeration:Compressor,
    Copeland-COPELAMETIC-50HZ_R-507_LOW_LALA-032E-TAC,  !- Name
    LALA-032E-TAC_R-507_LOW_pwrcurv 2,  !- Refrigeration Compressor Power Curve Name
    LALA-032E-TAC_R-507_LOW_qcurv 2,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.3,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

! Capacity Curve for Bitzer 2MSL-07K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  3.13 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2MSL-07K-4SU_R744_qcurv_sub,  !- Name
    11777.0,                 !- Coefficient1 Constant
    374.1,                   !- Coefficient2 x
    3.7978,                  !- Coefficient3 x**2
    -210.51,                 !- Coefficient4 y
    1.2297,                  !- Coefficient5 y**2
    -5.9986,                 !- Coefficient6 x*y
    0.012448,                !- Coefficient7 x**3
    -0.0087745,              !- Coefficient8 y**3
    -0.051579,               !- Coefficient9 x**2*y
    0.027632,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2MSL-07K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  0.85 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2MSL-07K-4SU_R744_pwrcurv_sub,  !- Name
    -156.25,                 !- Coefficient1 Constant
    -93.439,                 !- Coefficient2 x
    -2.4,                    !- Coefficient3 x**2
    76.061,                  !- Coefficient4 y
    -0.50889,                !- Coefficient5 y**2
    2.5577,                  !- Coefficient6 x*y
    -0.017528,               !- Coefficient7 x**3
    0.0042156,               !- Coefficient8 y**3
    0.022534,                !- Coefficient9 x**2*y
    -0.011637,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2MSL-07K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2MSL-07K-4SU_sub,  !- Name
    2MSL-07K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2MSL-07K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2KSL-1K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  5.23 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2KSL-1K-4SU_R744_qcurv_sub,  !- Name
    19186.0,                 !- Coefficient1 Constant
    603.09,                  !- Coefficient2 x
    6.1221,                  !- Coefficient3 x**2
    -336.05,                 !- Coefficient4 y
    1.7678,                  !- Coefficient5 y**2
    -9.4214,                 !- Coefficient6 x*y
    0.020364,                !- Coefficient7 x**3
    -0.013992,               !- Coefficient8 y**3
    -0.079618,               !- Coefficient9 x**2*y
    0.040363,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2KSL-1K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  1.41 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2KSL-1K-4SU_R744_pwrcurv_sub,  !- Name
    -111.93,                 !- Coefficient1 Constant
    -137.98,                 !- Coefficient2 x
    -3.4075,                 !- Coefficient3 x**2
    116.98,                  !- Coefficient4 y
    -0.60165,                !- Coefficient5 y**2
    3.5859,                  !- Coefficient6 x*y
    -0.023494,               !- Coefficient7 x**3
    0.0039921,               !- Coefficient8 y**3
    0.02855,                 !- Coefficient9 x**2*y
    -0.012619,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2KSL-1K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2KSL-1K-4SU_sub,  !- Name
    2KSL-1K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2KSL-1K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2JSL-2K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  6.87 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2JSL-2K-4SU_R744_qcurv_sub,  !- Name
    24716.0,                 !- Coefficient1 Constant
    771.82,                  !- Coefficient2 x
    7.8835,                  !- Coefficient3 x**2
    -418.78,                 !- Coefficient4 y
    1.1381,                  !- Coefficient5 y**2
    -11.32,                  !- Coefficient6 x*y
    0.027265,                !- Coefficient7 x**3
    -0.0036283,              !- Coefficient8 y**3
    -0.09171,                !- Coefficient9 x**2*y
    0.022202,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2JSL-2K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  1.83 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2JSL-2K-4SU_R744_pwrcurv_sub,  !- Name
    -8.7453,                 !- Coefficient1 Constant
    -162.75,                 !- Coefficient2 x
    -3.8772,                 !- Coefficient3 x**2
    142.82,                  !- Coefficient4 y
    -0.55417,                !- Coefficient5 y**2
    4.0312,                  !- Coefficient6 x*y
    -0.025231,               !- Coefficient7 x**3
    0.0023918,               !- Coefficient8 y**3
    0.028769,                !- Coefficient9 x**2*y
    -0.010146,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2JSL-2K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2JSL-2K-4SU_sub,  !- Name
    2JSL-2K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2JSL-2K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2HSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  8.74 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2HSL-3K-4SU_R744_qcurv_sub,  !- Name
    30778.0,                 !- Coefficient1 Constant
    953.66,                  !- Coefficient2 x
    9.7833,                  !- Coefficient3 x**2
    -506.08,                 !- Coefficient4 y
    0.31347,                 !- Coefficient5 y**2
    -13.222,                 !- Coefficient6 x*y
    0.034886,                !- Coefficient7 x**3
    0.0081602,               !- Coefficient8 y**3
    -0.10266,                !- Coefficient9 x**2*y
    -0.0005058,              !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2HSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  2.3 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2HSL-3K-4SU_R744_pwrcurv_sub,  !- Name
    177.11,                  !- Coefficient1 Constant
    -182.85,                 !- Coefficient2 x
    -4.1411,                 !- Coefficient3 x**2
    167.8,                   !- Coefficient4 y
    -0.38686,                !- Coefficient5 y**2
    4.2284,                  !- Coefficient6 x*y
    -0.024588,               !- Coefficient7 x**3
    -0.00082631,             !- Coefficient8 y**3
    0.024884,                !- Coefficient9 x**2*y
    -0.0042145,              !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2HSL-3K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2HSL-3K-4SU_sub,  !- Name
    2HSL-3K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2HSL-3K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2GSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  10.43 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2GSL-3K-4SU_R744_qcurv_sub,  !- Name
    36018.0,                 !- Coefficient1 Constant
    1106.6,                  !- Coefficient2 x
    11.353,                  !- Coefficient3 x**2
    -580.74,                 !- Coefficient4 y
    0.057021,                !- Coefficient5 y**2
    -14.953,                 !- Coefficient6 x*y
    0.040944,                !- Coefficient7 x**3
    0.0095707,               !- Coefficient8 y**3
    -0.11393,                !- Coefficient9 x**2*y
    -0.006478,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2GSL-3K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  2.7 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2GSL-3K-4SU_R744_pwrcurv_sub,  !- Name
    386.71,                  !- Coefficient1 Constant
    -193.44,                 !- Coefficient2 x
    -4.1516,                 !- Coefficient3 x**2
    185.34,                  !- Coefficient4 y
    -0.15786,                !- Coefficient5 y**2
    4.1525,                  !- Coefficient6 x*y
    -0.022002,               !- Coefficient7 x**3
    -0.0046207,              !- Coefficient8 y**3
    0.018394,                !- Coefficient9 x**2*y
    0.0032025,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2GSL-3K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2GSL-3K-4SU_sub,  !- Name
    2GSL-3K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2GSL-3K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2FSL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  13.42 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2FSL-4K-4SU_R744_qcurv_sub,  !- Name
    44993.0,                 !- Coefficient1 Constant
    1365.1,                  !- Coefficient2 x
    14.063,                  !- Coefficient3 x**2
    -697.32,                 !- Coefficient4 y
    -1.6893,                 !- Coefficient5 y**2
    -17.107,                 !- Coefficient6 x*y
    0.0525,                  !- Coefficient7 x**3
    0.029444,                !- Coefficient8 y**3
    -0.12173,                !- Coefficient9 x**2*y
    -0.051468,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2FSL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  3.44 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2FSL-4K-4SU_R744_pwrcurv_sub,  !- Name
    906.73,                  !- Coefficient1 Constant
    -198.71,                 !- Coefficient2 x
    -3.6787,                 !- Coefficient3 x**2
    210.38,                  !- Coefficient4 y
    0.48036,                 !- Coefficient5 y**2
    3.4461,                  !- Coefficient6 x*y
    -0.012354,               !- Coefficient7 x**3
    -0.014322,               !- Coefficient8 y**3
    -0.0013756,              !- Coefficient9 x**2*y
    0.02287,                 !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2FSL-4K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2FSL-4K-4SU_sub,  !- Name
    2FSL-4K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2FSL-4K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2ESL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  16.68 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2ESL-4K-4SU_R744_qcurv_sub,  !- Name
    56691.0,                 !- Coefficient1 Constant
    1729.5,                  !- Coefficient2 x
    17.706,                  !- Coefficient3 x**2
    -802.78,                 !- Coefficient4 y
    -1.958,                  !- Coefficient5 y**2
    -18.673,                 !- Coefficient6 x*y
    0.060533,                !- Coefficient7 x**3
    0.013933,                !- Coefficient8 y**3
    -0.11177,                !- Coefficient9 x**2*y
    -0.060394,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2ESL-4K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.11 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2ESL-4K-4SU_R744_pwrcurv_sub,  !- Name
    565.42,                  !- Coefficient1 Constant
    -291.65,                 !- Coefficient2 x
    -6.2078,                 !- Coefficient3 x**2
    304.79,                  !- Coefficient4 y
    -1.0067,                 !- Coefficient5 y**2
    7.698,                   !- Coefficient6 x*y
    -0.033802,               !- Coefficient7 x**3
    -0.00093162,             !- Coefficient8 y**3
    0.052331,                !- Coefficient9 x**2*y
    -0.019665,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2ESL-4K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2ESL-4K-4SU_sub,  !- Name
    2ESL-4K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2ESL-4K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2DSL-5K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  19.74 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2DSL-5K-4SU_R744_qcurv_sub,  !- Name
    66639.0,                 !- Coefficient1 Constant
    2025.7,                  !- Coefficient2 x
    20.771,                  !- Coefficient3 x**2
    -935.35,                 !- Coefficient4 y
    -2.0564,                 !- Coefficient5 y**2
    -21.844,                 !- Coefficient6 x*y
    0.07279,                 !- Coefficient7 x**3
    0.013441,                !- Coefficient8 y**3
    -0.13526,                !- Coefficient9 x**2*y
    -0.062457,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2DSL-5K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.84 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2DSL-5K-4SU_R744_pwrcurv_sub,  !- Name
    705.25,                  !- Coefficient1 Constant
    -339.72,                 !- Coefficient2 x
    -7.1828,                 !- Coefficient3 x**2
    356.36,                  !- Coefficient4 y
    -1.0585,                 !- Coefficient5 y**2
    8.8003,                  !- Coefficient6 x*y
    -0.038425,               !- Coefficient7 x**3
    -0.0014342,              !- Coefficient8 y**3
    0.057463,                !- Coefficient9 x**2*y
    -0.019471,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2DSL-5K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2DSL-5K-4SU_sub,  !- Name
    2DSL-5K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2DSL-5K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 2CSL-6K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  24 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2CSL-6K-4SU_R744_qcurv_sub,  !- Name
    80425.0,                 !- Coefficient1 Constant
    2435.9,                  !- Coefficient2 x
    25.018,                  !- Coefficient3 x**2
    -1118.7,                 !- Coefficient4 y
    -2.1826,                 !- Coefficient5 y**2
    -26.235,                 !- Coefficient6 x*y
    0.089843,                !- Coefficient7 x**3
    0.012638,                !- Coefficient8 y**3
    -0.16798,                !- Coefficient9 x**2*y
    -0.064968,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 2CSL-6K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  5.85 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    2CSL-6K-4SU_R744_pwrcurv_sub,  !- Name
    900.69,                  !- Coefficient1 Constant
    -406.23,                 !- Coefficient2 x
    -8.5292,                 !- Coefficient3 x**2
    427.75,                  !- Coefficient4 y
    -1.1253,                 !- Coefficient5 y**2
    10.318,                  !- Coefficient6 x*y
    -0.044778,               !- Coefficient7 x**3
    -0.0021446,              !- Coefficient8 y**3
    0.064409,                !- Coefficient9 x**2*y
    -0.019052,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 2CSL-6K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 2CSL-6K-4SU_sub,  !- Name
    2CSL-6K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    2CSL-6K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4FSL-7K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  25.9 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4FSL-7K-4SU_R744_qcurv_sub,  !- Name
    87777.0,                 !- Coefficient1 Constant
    2667.1,                  !- Coefficient2 x
    27.43,                   !- Coefficient3 x**2
    -1192.2,                 !- Coefficient4 y
    -4.2327,                 !- Coefficient5 y**2
    -26.812,                 !- Coefficient6 x*y
    0.10202,                 !- Coefficient7 x**3
    0.0084125,               !- Coefficient8 y**3
    -0.15596,                !- Coefficient9 x**2*y
    -0.10802,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4FSL-7K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  6.29 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4FSL-7K-4SU_R744_pwrcurv_sub,  !- Name
    1374.8,                  !- Coefficient1 Constant
    -393.55,                 !- Coefficient2 x
    -7.8639,                 !- Coefficient3 x**2
    413.81,                  !- Coefficient4 y
    0.74876,                 !- Coefficient5 y**2
    8.4676,                  !- Coefficient6 x*y
    -0.036625,               !- Coefficient7 x**3
    -0.0090707,              !- Coefficient8 y**3
    0.032292,                !- Coefficient9 x**2*y
    0.032611,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4FSL-7K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 4FSL-7K-4SU_sub,  !- Name
    4FSL-7K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4FSL-7K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4ESL-9K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  32.8 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4ESL-9K-4SU_R744_qcurv_sub,  !- Name
    111140.0,                !- Coefficient1 Constant
    3380.3,                  !- Coefficient2 x
    34.638,                  !- Coefficient3 x**2
    -1564.2,                 !- Coefficient4 y
    -4.2948,                 !- Coefficient5 y**2
    -36.626,                 !- Coefficient6 x*y
    0.12336,                 !- Coefficient7 x**3
    0.017686,                !- Coefficient8 y**3
    -0.22967,                !- Coefficient9 x**2*y
    -0.11258,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4ESL-9K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.96 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4ESL-9K-4SU_R744_pwrcurv_sub,  !- Name
    1730.8,                  !- Coefficient1 Constant
    -503.63,                 !- Coefficient2 x
    -10.179,                 !- Coefficient3 x**2
    536.14,                  !- Coefficient4 y
    0.34425,                 !- Coefficient5 y**2
    11.392,                  !- Coefficient6 x*y
    -0.048785,               !- Coefficient7 x**3
    -0.010733,               !- Coefficient8 y**3
    0.052114,                !- Coefficient9 x**2*y
    0.022967,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4ESL-9K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 4ESL-9K-4SU_sub,  !- Name
    4ESL-9K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4ESL-9K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4DSL-10K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  38.9 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4DSL-10K-4SU_R744_qcurv_sub,  !- Name
    131950.0,                !- Coefficient1 Constant
    4016.7,                  !- Coefficient2 x
    41.03,                   !- Coefficient3 x**2
    -1913.4,                 !- Coefficient4 y
    -4.0056,                 !- Coefficient5 y**2
    -46.238,                 !- Coefficient6 x*y
    0.14049,                 !- Coefficient7 x**3
    0.028227,                !- Coefficient8 y**3
    -0.30577,                !- Coefficient9 x**2*y
    -0.10881,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4DSL-10K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  9.45 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4DSL-10K-4SU_R744_pwrcurv_sub,  !- Name
    2043.3,                  !- Coefficient1 Constant
    -603.03,                 !- Coefficient2 x
    -12.305,                 !- Coefficient3 x**2
    648.63,                  !- Coefficient4 y
    -0.21242,                !- Coefficient5 y**2
    14.207,                  !- Coefficient6 x*y
    -0.060362,               !- Coefficient7 x**3
    -0.011961,               !- Coefficient8 y**3
    0.073376,                !- Coefficient9 x**2*y
    0.0084088,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4DSL-10K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 4DSL-10K-4SU_sub,  !- Name
    4DSL-10K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4DSL-10K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4CSL-12K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  47.5 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4CSL-12K-4SU_R744_qcurv_sub,  !- Name
    162830.0,                !- Coefficient1 Constant
    4998.6,                  !- Coefficient2 x
    50.666,                  !- Coefficient3 x**2
    -2384.4,                 !- Coefficient4 y
    -6.2325,                 !- Coefficient5 y**2
    -56.969,                 !- Coefficient6 x*y
    0.1542,                  !- Coefficient7 x**3
    0.089366,                !- Coefficient8 y**3
    -0.35561,                !- Coefficient9 x**2*y
    -0.19221,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4CSL-12K-4SU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  11.48 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4CSL-12K-4SU_R744_pwrcurv_sub,  !- Name
    2469.2,                  !- Coefficient1 Constant
    -742.47,                 !- Coefficient2 x
    -15.344,                 !- Coefficient3 x**2
    809.76,                  !- Coefficient4 y
    -1.2995,                 !- Coefficient5 y**2
    18.43,                   !- Coefficient6 x*y
    -0.077535,               !- Coefficient7 x**3
    -0.013265,               !- Coefficient8 y**3
    0.10852,                 !- Coefficient9 x**2*y
    -0.021363,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4CSL-12K-4SU_sub

  Refrigeration:Compressor,
    Bitzer 4CSL-12K-4SU_sub,  !- Name
    4CSL-12K-4SU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4CSL-12K-4SU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4VSL-15K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  61 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4VSL-15K-2NU_R744_qcurv_sub,  !- Name
    206500.0,                !- Coefficient1 Constant
    6268.6,                  !- Coefficient2 x
    64.474,                  !- Coefficient3 x**2
    -2796.2,                 !- Coefficient4 y
    -9.9298,                 !- Coefficient5 y**2
    -62.937,                 !- Coefficient6 x*y
    0.24004,                 !- Coefficient7 x**3
    0.018952,                !- Coefficient8 y**3
    -0.36679,                !- Coefficient9 x**2*y
    -0.25258,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4VSL-15K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  14.65 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4VSL-15K-2NU_R744_pwrcurv_sub,  !- Name
    3201.6,                  !- Coefficient1 Constant
    -916.48,                 !- Coefficient2 x
    -18.313,                 !- Coefficient3 x**2
    963.68,                  !- Coefficient4 y
    1.7437,                  !- Coefficient5 y**2
    19.719,                  !- Coefficient6 x*y
    -0.085292,               !- Coefficient7 x**3
    -0.021124,               !- Coefficient8 y**3
    0.075201,                !- Coefficient9 x**2*y
    0.075944,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4VSL-15K-2NU_sub

  Refrigeration:Compressor,
    Bitzer 4VSL-15K-2NU_sub,  !- Name
    4VSL-15K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4VSL-15K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4TSL-20K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  73 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4TSL-20K-2NU_R744_qcurv_sub,  !- Name
    247240.0,                !- Coefficient1 Constant
    7512.8,                  !- Coefficient2 x
    76.993,                  !- Coefficient3 x**2
    -3468.5,                 !- Coefficient4 y
    -9.5452,                 !- Coefficient5 y**2
    -81.256,                 !- Coefficient6 x*y
    0.2746,                  !- Coefficient7 x**3
    0.03819,                 !- Coefficient8 y**3
    -0.51009,                !- Coefficient9 x**2*y
    -0.24915,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4TSL-20K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  17.54 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4TSL-20K-2NU_R744_pwrcurv_sub,  !- Name
    3811.7,                  !- Coefficient1 Constant
    -1109.1,                 !- Coefficient2 x
    -22.417,                 !- Coefficient3 x**2
    1180.7,                  !- Coefficient4 y
    0.75814,                 !- Coefficient5 y**2
    25.09,                   !- Coefficient6 x*y
    -0.10744,                !- Coefficient7 x**3
    -0.023637,               !- Coefficient8 y**3
    0.11477,                 !- Coefficient9 x**2*y
    0.050581,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4TSL-20K-2NU_sub

  Refrigeration:Compressor,
    Bitzer 4TSL-20K-2NU_sub,  !- Name
    4TSL-20K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4TSL-20K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4PSL-25K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  86.3 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4PSL-25K-2NU_R744_qcurv_sub,  !- Name
    291840.0,                !- Coefficient1 Constant
    8875.8,                  !- Coefficient2 x
    90.678,                  !- Coefficient3 x**2
    -4217.5,                 !- Coefficient4 y
    -8.8728,                 !- Coefficient5 y**2
    -101.95,                 !- Coefficient6 x*y
    0.31107,                 !- Coefficient7 x**3
    0.060915,                !- Coefficient8 y**3
    -0.67459,                !- Coefficient9 x**2*y
    -0.23969,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4PSL-25K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  20.7 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4PSL-25K-2NU_R744_pwrcurv_sub,  !- Name
    4474.2,                  !- Coefficient1 Constant
    -1320.4,                 !- Coefficient2 x
    -26.945,                 !- Coefficient3 x**2
    1420.3,                  !- Coefficient4 y
    -0.46514,                !- Coefficient5 y**2
    31.109,                  !- Coefficient6 x*y
    -0.13218,                !- Coefficient7 x**3
    -0.02619,                !- Coefficient8 y**3
    0.16067,                 !- Coefficient9 x**2*y
    0.018413,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4PSL-25K-2NU_sub

  Refrigeration:Compressor,
    Bitzer 4PSL-25K-2NU_sub,  !- Name
    4PSL-25K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4PSL-25K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4NSL-30K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  100.9 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4NSL-30K-2NU_R744_qcurv_sub,  !- Name
    345540.0,                !- Coefficient1 Constant
    10597.0,                 !- Coefficient2 x
    107.43,                  !- Coefficient3 x**2
    -5042.6,                 !- Coefficient4 y
    -13.214,                 !- Coefficient5 y**2
    -120.52,                 !- Coefficient6 x*y
    0.32802,                 !- Coefficient7 x**3
    0.18674,                 !- Coefficient8 y**3
    -0.75307,                !- Coefficient9 x**2*y
    -0.40555,                !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4NSL-30K-2NU (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  24.1 kW (-35�C SST, -5�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -50�C
! Maximum SST:  -15�C
! Minimum SDT:  -20�C
! Maximum SDT:   15�C

  Curve:Bicubic,
    4NSL-30K-2NU_R744_pwrcurv_sub,  !- Name
    5188.5,                  !- Coefficient1 Constant
    -1560.1,                 !- Coefficient2 x
    -32.242,                 !- Coefficient3 x**2
    1701.5,                  !- Coefficient4 y
    -2.7306,                 !- Coefficient5 y**2
    38.726,                  !- Coefficient6 x*y
    -0.16292,                !- Coefficient7 x**3
    -0.027872,               !- Coefficient8 y**3
    0.22804,                 !- Coefficient9 x**2*y
    -0.044889,               !- Coefficient10 x*y**2
    -50.0,                   !- Minimum Value of x
    -15.0,                   !- Maximum Value of x
    -20.0,                   !- Minimum Value of y
    15.0;                    !- Maximum Value of y

! Detailed Subcritical CO2 Compressor: Bitzer 4NSL-30K-2NU_sub

  Refrigeration:Compressor,
    Bitzer 4NSL-30K-2NU_sub,  !- Name
    4NSL-30K-2NU_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4NSL-30K-2NU_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Subcritical,             !- Mode of Operation
    ,                        !- Transcritical Compressor Power Curve Name
    ;                        !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4MTC-7K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  30.8 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum SDT:    5�C
! Maximum SDT:   31�C

  Curve:Bicubic,
    4MTC-7K_R744_qcurv_sub,  !- Name
    48990.0,                 !- Coefficient1 Constant
    1307.2,                  !- Coefficient2 x
    7.1205,                  !- Coefficient3 x**2
    -1300.0,                 !- Coefficient4 y
    47.36,                   !- Coefficient5 y**2
    -5.1813,                 !- Coefficient6 x*y
    -0.084352,               !- Coefficient7 x**3
    -1.1474,                 !- Coefficient8 y**3
    -0.012645,               !- Coefficient9 x**2*y
    -0.4144,                 !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4MTC-7K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.87 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum SDT:    5�C
! Maximum SDT:   31�C

  Curve:Bicubic,
    4MTC-7K_R744_pwrcurv_sub,  !- Name
    1292.5,                  !- Coefficient1 Constant
    -208.76,                 !- Coefficient2 x
    -2.9835,                 !- Coefficient3 x**2
    195.51,                  !- Coefficient4 y
    0.43655,                 !- Coefficient5 y**2
    5.2938,                  !- Coefficient6 x*y
    0.028893,                !- Coefficient7 x**3
    -0.0060712,              !- Coefficient8 y**3
    0.038075,                !- Coefficient9 x**2*y
    0.017866,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4MTC-7K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  23.8 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg

  Curve:Bicubic,
    4MTC-7K_R744_qcurv_trans,  !- Name
    2.5017e-05,              !- Coefficient1 Constant
    -0.0013301,              !- Coefficient2 x
    0.004222,                !- Coefficient3 x**2
    2.5099,                  !- Coefficient4 y
    -1.5077e-05,             !- Coefficient5 y**2
    0.010647,                !- Coefficient6 x*y
    -0.089627,               !- Coefficient7 x**3
    2.3166e-11,              !- Coefficient8 y**3
    1.6832e-05,              !- Coefficient9 x**2*y
    -2.7092e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4MTC-7K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  7.80 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa

  Curve:Bicubic,
    4MTC-7K_R744_pwrcurv_trans,  !- Name
    4.1343e-14,              !- Coefficient1 Constant
    1.9261e-08,              !- Coefficient2 x
    6.0485e-11,              !- Coefficient3 x**2
    1.2003e-07,              !- Coefficient4 y
    2.3846e-10,              !- Coefficient5 y**2
    -2.6667e-05,             !- Coefficient6 x*y
    -6.1303e-10,             !- Coefficient7 x**3
    -1.3575e-17,             !- Coefficient8 y**3
    -3.1118e-07,             !- Coefficient9 x**2*y
    3.1228e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4MTC-7K_trans

  Refrigeration:Compressor,
    Bitzer 4MTC-7K_trans,    !- Name
    4MTC-7K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4MTC-7K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4MTC-7K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4MTC-7K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4MTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  30.7 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4MTC-10K_R744_qcurv_sub,  !- Name
    48228.0,                 !- Coefficient1 Constant
    1250.0,                  !- Coefficient2 x
    9.1576,                  !- Coefficient3 x**2
    -1391.5,                 !- Coefficient4 y
    65.452,                  !- Coefficient5 y**2
    14.32,                   !- Coefficient6 x*y
    -0.3083,                 !- Coefficient7 x**3
    -1.6048,                 !- Coefficient8 y**3
    -0.13923,                !- Coefficient9 x**2*y
    -0.93021,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4MTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  4.99 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4MTC-10K_R744_pwrcurv_sub,  !- Name
    1558.5,                  !- Coefficient1 Constant
    -169.54,                 !- Coefficient2 x
    -2.7279,                 !- Coefficient3 x**2
    183.5,                   !- Coefficient4 y
    0.77427,                 !- Coefficient5 y**2
    2.725,                   !- Coefficient6 x*y
    -0.0098426,              !- Coefficient7 x**3
    -0.0085161,              !- Coefficient8 y**3
    -0.011434,               !- Coefficient9 x**2*y
    0.038465,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4MTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  24.0 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg

  Curve:Bicubic,
    4MTC-10K_R744_qcurv_trans,  !- Name
    8.0036e-05,              !- Coefficient1 Constant
    -0.12212,                !- Coefficient2 x
    47.066,                  !- Coefficient3 x**2
    0.97497,                 !- Coefficient4 y
    -4.9159e-06,             !- Coefficient5 y**2
    0.010237,                !- Coefficient6 x*y
    0.27859,                 !- Coefficient7 x**3
    6.3823e-12,              !- Coefficient8 y**3
    -0.00011695,             !- Coefficient9 x**2*y
    -2.5993e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4MTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  8.03 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa

  Curve:Bicubic,
    4MTC-10K_R744_pwrcurv_trans,  !- Name
    1.9733e-10,              !- Coefficient1 Constant
    -7.5619e-05,             !- Coefficient2 x
    2.4473e-08,              !- Coefficient3 x**2
    0.00062085,              !- Coefficient4 y
    9.616e-11,               !- Coefficient5 y**2
    -2.874e-05,              !- Coefficient6 x*y
    -1.7785e-07,             !- Coefficient7 x**3
    -5.2313e-18,             !- Coefficient8 y**3
    -3.6291e-07,             !- Coefficient9 x**2*y
    3.1182e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4MTC-10K_trans

  Refrigeration:Compressor,
    Bitzer 4MTC-10K_trans,   !- Name
    4MTC-10K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4MTC-10K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4MTC-10K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4MTC-10K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4KTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  45.4 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4KTC-10K_R744_qcurv_sub,  !- Name
    71190.0,                 !- Coefficient1 Constant
    2024.2,                  !- Coefficient2 x
    16.1,                    !- Coefficient3 x**2
    -1811.4,                 !- Coefficient4 y
    69.197,                  !- Coefficient5 y**2
    -9.8064,                 !- Coefficient6 x*y
    -0.13521,                !- Coefficient7 x**3
    -1.7312,                 !- Coefficient8 y**3
    -0.18631,                !- Coefficient9 x**2*y
    -0.63454,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4KTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.01 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4KTC-10K_R744_pwrcurv_sub,  !- Name
    1852.0,                  !- Coefficient1 Constant
    -300.14,                 !- Coefficient2 x
    -6.2358,                 !- Coefficient3 x**2
    275.1,                   !- Coefficient4 y
    0.90692,                 !- Coefficient5 y**2
    6.101,                   !- Coefficient6 x*y
    -0.020955,               !- Coefficient7 x**3
    -0.0076044,              !- Coefficient8 y**3
    0.033718,                !- Coefficient9 x**2*y
    0.039776,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4KTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  35.6 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg

  Curve:Bicubic,
    4KTC-10K_R744_qcurv_trans,  !- Name
    3.7268e-05,              !- Coefficient1 Constant
    -0.0019744,              !- Coefficient2 x
    0.006348,                !- Coefficient3 x**2
    3.739,                   !- Coefficient4 y
    -2.2416e-05,             !- Coefficient5 y**2
    0.016834,                !- Coefficient6 x*y
    -0.16552,                !- Coefficient7 x**3
    3.4365e-11,              !- Coefficient8 y**3
    2.328e-05,               !- Coefficient9 x**2*y
    -4.3882e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4KTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  11.45 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa

  Curve:Bicubic,
    4KTC-10K_R744_pwrcurv_trans,  !- Name
    6.7054e-14,              !- Coefficient1 Constant
    3.1239e-08,              !- Coefficient2 x
    9.8092e-11,              !- Coefficient3 x**2
    1.9467e-07,              !- Coefficient4 y
    3.3861e-10,              !- Coefficient5 y**2
    -4.3251e-05,             !- Coefficient6 x*y
    -9.9407e-10,             !- Coefficient7 x**3
    -1.8634e-17,             !- Coefficient8 y**3
    -5.6115e-07,             !- Coefficient9 x**2*y
    4.7473e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4KTC-10K_trans

  Refrigeration:Compressor,
    Bitzer 4KTC-10K_trans,   !- Name
    4KTC-10K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4KTC-10K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4KTC-10K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4KTC-10K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4JTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  43.9 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4JTC-10K_R744_qcurv_sub,  !- Name
    70228.0,                 !- Coefficient1 Constant
    2168.1,                  !- Coefficient2 x
    30.724,                  !- Coefficient3 x**2
    -1810.0,                 !- Coefficient4 y
    67.975,                  !- Coefficient5 y**2
    -9.0441,                 !- Coefficient6 x*y
    0.27155,                 !- Coefficient7 x**3
    -1.675,                  !- Coefficient8 y**3
    -0.1864,                 !- Coefficient9 x**2*y
    -0.65669,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4JTC-10K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.01 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4JTC-10K_R744_pwrcurv_sub,  !- Name
    1810.0,                  !- Coefficient1 Constant
    -281.49,                 !- Coefficient2 x
    -4.0129,                 !- Coefficient3 x**2
    292.43,                  !- Coefficient4 y
    0.26006,                 !- Coefficient5 y**2
    6.8296,                  !- Coefficient6 x*y
    0.032001,                !- Coefficient7 x**3
    -0.0085903,              !- Coefficient8 y**3
    0.035031,                !- Coefficient9 x**2*y
    0.021079,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4JTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  34.5 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg

  Curve:Bicubic,
    4JTC-10K_R744_qcurv_trans,  !- Name
    3.1891e-05,              !- Coefficient1 Constant
    -0.0017412,              !- Coefficient2 x
    0.0050015,               !- Coefficient3 x**2
    3.1996,                  !- Coefficient4 y
    -1.8954e-05,             !- Coefficient5 y**2
    0.017134,                !- Coefficient6 x*y
    0.094211,                !- Coefficient7 x**3
    2.8813e-11,              !- Coefficient8 y**3
    5.7661e-05,              !- Coefficient9 x**2*y
    -4.3594e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4JTC-10K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  11.21 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa

  Curve:Bicubic,
    4JTC-10K_R744_pwrcurv_trans,  !- Name
    5.9524e-14,              !- Coefficient1 Constant
    2.7731e-08,              !- Coefficient2 x
    8.7078e-11,              !- Coefficient3 x**2
    1.7281e-07,              !- Coefficient4 y
    3.4342e-10,              !- Coefficient5 y**2
    -3.8394e-05,             !- Coefficient6 x*y
    -8.8247e-10,             !- Coefficient7 x**3
    -1.9771e-17,             !- Coefficient8 y**3
    -4.8931e-07,             !- Coefficient9 x**2*y
    4.2432e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4JTC-10K_trans

  Refrigeration:Compressor,
    Bitzer 4JTC-10K_trans,   !- Name
    4JTC-10K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4JTC-10K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4JTC-10K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4JTC-10K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4JTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  43.9 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4JTC-15K_R744_qcurv_sub,  !- Name
    68588.0,                 !- Coefficient1 Constant
    1770.8,                  !- Coefficient2 x
    12.921,                  !- Coefficient3 x**2
    -1985.2,                 !- Coefficient4 y
    94.629,                  !- Coefficient5 y**2
    20.374,                  !- Coefficient6 x*y
    -0.44782,                !- Coefficient7 x**3
    -2.3166,                 !- Coefficient8 y**3
    -0.19722,                !- Coefficient9 x**2*y
    -1.3164,                 !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4JTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  7.10 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4JTC-15K_R744_pwrcurv_sub,  !- Name
    2378.6,                  !- Coefficient1 Constant
    -239.21,                 !- Coefficient2 x
    -4.3291,                 !- Coefficient3 x**2
    255.44,                  !- Coefficient4 y
    0.97155,                 !- Coefficient5 y**2
    4.2863,                  !- Coefficient6 x*y
    -0.013482,               !- Coefficient7 x**3
    -0.010989,               !- Coefficient8 y**3
    -0.0033312,              !- Coefficient9 x**2*y
    0.049337,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4JTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  34.6 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:   15�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg

  Curve:Bicubic,
    4JTC-15K_R744_qcurv_trans,  !- Name
    7.0985e-05,              !- Coefficient1 Constant
    -0.09674,                !- Coefficient2 x
    37.302,                  !- Coefficient3 x**2
    1.5615,                  !- Coefficient4 y
    -8.1178e-06,             !- Coefficient5 y**2
    0.016903,                !- Coefficient6 x*y
    0.086149,                !- Coefficient7 x**3
    1.0898e-11,              !- Coefficient8 y**3
    -7.9268e-05,             !- Coefficient9 x**2*y
    -4.3534e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4JTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  11.26 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:   15�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa

  Curve:Bicubic,
    4JTC-15K_R744_pwrcurv_trans,  !- Name
    2.8883e-10,              !- Coefficient1 Constant
    -0.00011068,             !- Coefficient2 x
    3.5822e-08,              !- Coefficient3 x**2
    0.00090873,              !- Coefficient4 y
    1.2928e-10,              !- Coefficient5 y**2
    -3.8471e-05,             !- Coefficient6 x*y
    -2.601e-07,              !- Coefficient7 x**3
    -7.1828e-18,             !- Coefficient8 y**3
    -5.0445e-07,             !- Coefficient9 x**2*y
    4.2925e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4JTC-15K_trans

  Refrigeration:Compressor,
    Bitzer 4JTC-15K_trans,   !- Name
    4JTC-15K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4JTC-15K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4JTC-15K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4JTC-15K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4HTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  56.8 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4HTC-15K_R744_qcurv_sub,  !- Name
    90689.0,                 !- Coefficient1 Constant
    2618.6,                  !- Coefficient2 x
    21.727,                  !- Coefficient3 x**2
    -2395.5,                 !- Coefficient4 y
    88.981,                  !- Coefficient5 y**2
    -13.718,                 !- Coefficient6 x*y
    -0.12694,                !- Coefficient7 x**3
    -2.1609,                 !- Coefficient8 y**3
    -0.21765,                !- Coefficient9 x**2*y
    -0.78681,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4HTC-15K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  9.00 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4HTC-15K_R744_pwrcurv_sub,  !- Name
    2741.5,                  !- Coefficient1 Constant
    -331.04,                 !- Coefficient2 x
    -5.0014,                 !- Coefficient3 x**2
    345.63,                  !- Coefficient4 y
    0.79998,                 !- Coefficient5 y**2
    7.4321,                  !- Coefficient6 x*y
    0.035229,                !- Coefficient7 x**3
    -0.012221,               !- Coefficient8 y**3
    0.037489,                !- Coefficient9 x**2*y
    0.043651,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4HTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  44.4 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg

  Curve:Bicubic,
    4HTC-15K_R744_qcurv_trans,  !- Name
    4.1924e-05,              !- Coefficient1 Constant
    -0.0022278,              !- Coefficient2 x
    0.0070849,               !- Coefficient3 x**2
    4.2061,                  !- Coefficient4 y
    -2.4995e-05,             !- Coefficient5 y**2
    0.021112,                !- Coefficient6 x*y
    -0.15553,                !- Coefficient7 x**3
    3.8087e-11,              !- Coefficient8 y**3
    3.7893e-05,              !- Coefficient9 x**2*y
    -5.4371e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4HTC-15K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  14.27 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa

  Curve:Bicubic,
    4HTC-15K_R744_pwrcurv_trans,  !- Name
    7.6606e-14,              !- Coefficient1 Constant
    3.569e-08,               !- Coefficient2 x
    1.1207e-10,              !- Coefficient3 x**2
    2.224e-07,               !- Coefficient4 y
    4.3659e-10,              !- Coefficient5 y**2
    -4.9413e-05,             !- Coefficient6 x*y
    -1.1358e-09,             !- Coefficient7 x**3
    -2.502e-17,              !- Coefficient8 y**3
    -6.0927e-07,             !- Coefficient9 x**2*y
    5.5945e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4HTC-15K_trans

  Refrigeration:Compressor,
    Bitzer 4HTC-15K_trans,   !- Name
    4HTC-15K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4HTC-15K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4HTC-15K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4HTC-15K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4HTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  57.3 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4HTC-20K_R744_qcurv_sub,  !- Name
    89240.0,                 !- Coefficient1 Constant
    2302.6,                  !- Coefficient2 x
    17.584,                  !- Coefficient3 x**2
    -2591.4,                 !- Coefficient4 y
    125.09,                  !- Coefficient5 y**2
    26.166,                  !- Coefficient6 x*y
    -0.56845,                !- Coefficient7 x**3
    -3.059,                  !- Coefficient8 y**3
    -0.26652,                !- Coefficient9 x**2*y
    -1.7028,                 !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4HTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  9.27 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4HTC-20K_R744_pwrcurv_sub,  !- Name
    3203.7,                  !- Coefficient1 Constant
    -309.11,                 !- Coefficient2 x
    -5.9102,                 !- Coefficient3 x**2
    328.47,                  !- Coefficient4 y
    1.2385,                  !- Coefficient5 y**2
    5.7311,                  !- Coefficient6 x*y
    -0.020509,               !- Coefficient7 x**3
    -0.01276,                !- Coefficient8 y**3
    0.0054839,               !- Coefficient9 x**2*y
    0.060007,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4HTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  45.5 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:   15�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg

  Curve:Bicubic,
    4HTC-20K_R744_qcurv_trans,  !- Name
    9.4018e-05,              !- Coefficient1 Constant
    -0.12909,                !- Coefficient2 x
    49.775,                  !- Coefficient3 x**2
    2.0101,                  !- Coefficient4 y
    -1.0416e-05,             !- Coefficient5 y**2
    0.022067,                !- Coefficient6 x*y
    0.13354,                 !- Coefficient7 x**3
    1.3947e-11,              !- Coefficient8 y**3
    -0.00010537,             !- Coefficient9 x**2*y
    -5.6929e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4HTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  14.65 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:   15�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa

  Curve:Bicubic,
    4HTC-20K_R744_pwrcurv_trans,  !- Name
    3.6359e-10,              !- Coefficient1 Constant
    -0.00013933,             !- Coefficient2 x
    4.5096e-08,              !- Coefficient3 x**2
    0.001144,                !- Coefficient4 y
    1.7662e-10,              !- Coefficient5 y**2
    -4.9057e-05,             !- Coefficient6 x*y
    -3.2747e-07,             !- Coefficient7 x**3
    -9.8391e-18,             !- Coefficient8 y**3
    -6.4015e-07,             !- Coefficient9 x**2*y
    5.4909e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4HTC-20K_trans

  Refrigeration:Compressor,
    Bitzer 4HTC-20K_trans,   !- Name
    4HTC-20K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4HTC-20K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4HTC-20K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4HTC-20K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4FTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  85.8 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4FTC-20K_R744_qcurv_sub,  !- Name
    134820.0,                !- Coefficient1 Constant
    3877.9,                  !- Coefficient2 x
    46.003,                  !- Coefficient3 x**2
    -3499.9,                 !- Coefficient4 y
    136.73,                  !- Coefficient5 y**2
    -15.385,                 !- Coefficient6 x*y
    0.3641,                  !- Coefficient7 x**3
    -3.3654,                 !- Coefficient8 y**3
    -0.19034,                !- Coefficient9 x**2*y
    -1.1749,                 !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4FTC-20K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  13.68 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:    0.0�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4FTC-20K_R744_pwrcurv_sub,  !- Name
    4504.9,                  !- Coefficient1 Constant
    -444.0,                  !- Coefficient2 x
    -8.2624,                 !- Coefficient3 x**2
    515.47,                  !- Coefficient4 y
    1.2147,                  !- Coefficient5 y**2
    10.185,                  !- Coefficient6 x*y
    -0.020071,               !- Coefficient7 x**3
    -0.010196,               !- Coefficient8 y**3
    0.031205,                !- Coefficient9 x**2*y
    0.05382,                 !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4FTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  68.1 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  313040 J/kg

  Curve:Bicubic,
    4FTC-20K_R744_qcurv_trans,  !- Name
    6.126e-05,               !- Coefficient1 Constant
    -0.0033564,              !- Coefficient2 x
    0.0095107,               !- Coefficient3 x**2
    6.1461,                  !- Coefficient4 y
    -3.6337e-05,             !- Coefficient5 y**2
    0.031467,                !- Coefficient6 x*y
    0.23406,                 !- Coefficient7 x**3
    5.5138e-11,              !- Coefficient8 y**3
    0.00010693,              !- Coefficient9 x**2*y
    -7.9936e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    313040.0;                !- Maximum Value of y

! Power Curve for Bitzer 4FTC-20K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  21.9 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:    0�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  10000000 Pa

  Curve:Bicubic,
    4FTC-20K_R744_pwrcurv_trans,  !- Name
    9.6322e-14,              !- Coefficient1 Constant
    4.4874e-08,              !- Coefficient2 x
    1.409e-10,               !- Coefficient3 x**2
    2.7964e-07,              !- Coefficient4 y
    6.6629e-10,              !- Coefficient5 y**2
    -6.2129e-05,             !- Coefficient6 x*y
    -1.4278e-09,             !- Coefficient7 x**3
    -3.7658e-17,             !- Coefficient8 y**3
    -8.482e-07,              !- Coefficient9 x**2*y
    7.2268e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    0.0,                     !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    10000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4FTC-20K_trans

  Refrigeration:Compressor,
    Bitzer 4FTC-20K_trans,   !- Name
    4FTC-20K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4FTC-20K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4FTC-20K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4FTC-20K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name

! Capacity Curve for Bitzer 4FTC-30K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Capacity:  85.8 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4FTC-30K_R744_qcurv_sub,  !- Name
    132790.0,                !- Coefficient1 Constant
    3410.4,                  !- Coefficient2 x
    28.226,                  !- Coefficient3 x**2
    -3890.8,                 !- Coefficient4 y
    192.56,                  !- Coefficient5 y**2
    38.305,                  !- Coefficient6 x*y
    -0.80798,                !- Coefficient7 x**3
    -4.693,                  !- Coefficient8 y**3
    -0.42177,                !- Coefficient9 x**2*y
    -2.5051,                 !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Power Curve for Bitzer 4FTC-30K (R-744) - Subcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
! Nominal Power:  13.89 kW (-5�C SST, 15�C SDT)
! Rated Subcooling:  0�C
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20.0�C
! Maximum SST:   16.8�C
! Minimum SDT:    5.0�C
! Maximum SDT:   31.0�C

  Curve:Bicubic,
    4FTC-30K_R744_pwrcurv_sub,  !- Name
    5123.7,                  !- Coefficient1 Constant
    -451.34,                 !- Coefficient2 x
    -9.5728,                 !- Coefficient3 x**2
    475.04,                  !- Coefficient4 y
    1.7981,                  !- Coefficient5 y**2
    8.9047,                  !- Coefficient6 x*y
    -0.038406,               !- Coefficient7 x**3
    -0.01444,                !- Coefficient8 y**3
    0.036488,                !- Coefficient9 x**2*y
    0.077461,                !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    16.8,                    !- Maximum Value of x
    5.0,                     !- Minimum Value of y
    31.0;                    !- Maximum Value of y

! Capacity Curve for Bitzer 4FTC-30K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Outlet Enthalpy (J/kg)
! Nominal Capacity:  69.2 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:   15�C
! Minimum Gas Cooler Outlet Enthalpy:  291650 J/kg
! Maximum Gas Cooler Outlet Enthalpy:  336410 J/kg

  Curve:Bicubic,
    4FTC-30K_R744_qcurv_trans,  !- Name
    0.00014416,              !- Coefficient1 Constant
    -0.20188,                !- Coefficient2 x
    77.833,                  !- Coefficient3 x**2
    2.8452,                  !- Coefficient4 y
    -1.4546e-05,             !- Coefficient5 y**2
    0.032733,                !- Coefficient6 x*y
    0.22856,                 !- Coefficient7 x**3
    1.9252e-11,              !- Coefficient8 y**3
    -0.00016472,             !- Coefficient9 x**2*y
    -8.4453e-08,             !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    291650.0,                !- Minimum Value of y
    336410.0;                !- Maximum Value of y

! Power Curve for Bitzer 4FTC-30K (R-744) - Transcritical Operation
! Results in Watts, Inputs:  Sat Suction Temp (C), Gas Cooler Pressure (Pa)
! Nominal Power:  21.8 kW (-5�C SST, Tgco=25�C, Pgc=7500000 Pa)
! Rated Suction Gas Superheat:  10�C
! Minimum SST:  -20�C
! Maximum SST:   15�C
! Minimum Gas Cooler Pressure:   7500000 Pa
! Maximum Gas Cooler Pressure:  12000000 Pa

  Curve:Bicubic,
    4FTC-30K_R744_pwrcurv_trans,  !- Name
    5.4277e-10,              !- Coefficient1 Constant
    -0.000208,               !- Coefficient2 x
    6.7319e-08,              !- Coefficient3 x**2
    0.0017077,               !- Coefficient4 y
    2.597e-10,               !- Coefficient5 y**2
    -6.9323e-05,             !- Coefficient6 x*y
    -4.8861e-07,             !- Coefficient7 x**3
    -1.4311e-17,             !- Coefficient8 y**3
    -8.9467e-07,             !- Coefficient9 x**2*y
    7.8191e-12,              !- Coefficient10 x*y**2
    -20.0,                   !- Minimum Value of x
    15.0,                    !- Maximum Value of x
    7500000.0,               !- Minimum Value of y
    12000000.0;              !- Maximum Value of y

! Detailed Transcritical CO2 Compressor: Bitzer 4FTC-30K_trans

  Refrigeration:Compressor,
    Bitzer 4FTC-30K_trans,   !- Name
    4FTC-30K_R744_pwrcurv_sub,  !- Refrigeration Compressor Power Curve Name
    4FTC-30K_R744_qcurv_sub,  !- Refrigeration Compressor Capacity Curve Name
    10.0,                    !- Rated Superheat {deltaC}
    ,                        !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0,                     !- Rated Subcooling {deltaC}
    ,                        !- End-Use Subcategory
    Transcritical,           !- Mode of Operation
    4FTC-30K_R744_pwrcurv_trans,  !- Transcritical Compressor Power Curve Name
    4FTC-30K_R744_qcurv_trans;  !- Transcritical Compressor Capacity Curve Name
