!===============================================================================
!  SolarCollectors.idf
!
!  Use these SolarCollectorPerformance objects for implementing
!  solar collector modules in an EnergyPlus input file.
!  Cut and paste these objects into your own input file.
!
!  Data has been reproduced with permission from:
!    "Directory of SRCC Certified Solar Collector Ratings" (March 13, 2007)
!    Copyright (c) 2007 by the Solar Rating and Certification Corporation
!  For more information, contact:
!    Solar Rating and Certification Corporation
!    c/o FSEC, 1679 Clearlake Road
!    Cocoa, FL 32922-5703 USA
!    Tel: (321) 638-1537
!    Fax: (321) 638-1010
!    srcc@fsec.ucf.edu
!    www.solar-rating.org
!
! All collectors are glazed flat-plate collectors, unless otherwise indicated
! The objects and syntax in this dataset comply with EnergyPlus, Version 8.4.0 and above, unless otherwise noted.

  SolarCollectorPerformance:FlatPlate,
    ACR Solar International 10-01,  !- Name
    0.9325,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.16e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.603,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8665,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.0015,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    ACR Solar International 20-01,  !- Name
    1.865,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.16e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.605,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.837,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00165,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-21,  !- Name
    1.9307,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-21E,  !- Name
    1.926,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-24,  !- Name
    2.2116,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-24E,  !- Name
    2.212,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-26,  !- Name
    2.3549,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-26E,  !- Name
    2.355,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-28,  !- Name
    2.5987,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-28E,  !- Name
    2.599,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-32,  !- Name
    2.9646,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-32E,  !- Name
    2.965,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-40,  !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-40E,  !- Name
    3.696,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-50,  !- Name
    4.6636,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies AE-56,  !- Name
    5.1754,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-21,  !- Name
    1.9974,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-21E,  !- Name
    1.999,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-24,  !- Name
    2.2761,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-24E,  !- Name
    2.265,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-26,  !- Name
    2.4155,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-26E,  !- Name
    2.405,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-28,  !- Name
    2.6632,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-28E,  !- Name
    2.652,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.264,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-32,  !- Name
    3.0348,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-32E,  !- Name
    3.023,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-40,  !- Name
    3.9158,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies MSC-40E,  !- Name
    3.764,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.638,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2645,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0297,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0248,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0861;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies ST-21E,  !- Name
    1.967,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.665,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.716,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01854,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0476,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1212;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Alternate Energy Technologies ST-40E,  !- Name
    3.575,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.85e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.665,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.716,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01854,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0476,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1212;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    American Solar Works Holdings ASW52B,  !- Name
    2.8638,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.7e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.474,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8937,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01177,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.7534,                  !- Coefficient 2 of Incident Angle Modifier
    -1.1963;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-10,  !- Name
    1.342,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.45e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-20,  !- Name
    2.709,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.45e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-22,  !- Name
    2.9828,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.45e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Apricus Solar Co Ltd AP-30,  !- Name
    4.0534,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.45e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.416,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9646,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00225,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1718,                  !- Coefficient 2 of Incident Angle Modifier
    -0.847;                  !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 10-10ASAB,  !- Name
    1.6787,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.4e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.46,                    !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.2893,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00428,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1174,                  !- Coefficient 2 of Incident Angle Modifier
    -0.14;                   !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 10-20ASAB,  !- Name
    3.3937,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.4e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.46,                    !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.2893,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00428,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1174,                  !- Coefficient 2 of Incident Angle Modifier
    -0.14;                   !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 1-16,  !- Name
    3.994,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.526,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.3253,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00422,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.3023,                  !- Coefficient 2 of Incident Angle Modifier
    -0.3057;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 1-8,  !- Name
    1.997,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.5255,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.3253,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00422,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.3023,                  !- Coefficient 2 of Incident Angle Modifier
    -0.3057;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 5-16 ASAB,  !- Name
    4.0966,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.1e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.4886,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.5855,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00524,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.9474,                  !- Coefficient 2 of Incident Angle Modifier
    -1.0762;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Beijing Sunda Solar Energy Technology Co Ltd SEIDO 5-8 ASAB,  !- Name
    2.0277,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.1e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.4886,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.5855,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00524,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.9474,                  !- Coefficient 2 of Incident Angle Modifier
    -1.0762;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    BTF Ltd SP-20,           !- Name
    3.075,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.342,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8539,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00501,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    1.1787,                  !- Coefficient 2 of Incident Angle Modifier
    -0.6569;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Dawn Solar Systems Inc 3004-CT,  !- Name
    9.641,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.15e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.074,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8751,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00755;                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Dawn Solar Systems Inc 3004L,  !- Name
    9.302,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.15e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.125,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.867,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.08056,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2119,                 !- Coefficient 2 of Incident Angle Modifier
    0.1184;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Enerworks Inc COL-4X8-NL-SG1-SH10US,  !- Name
    2.8729,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.3e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.7622,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2787,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01288,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0566,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2167;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Enerworks Inc COL-4x8-TL-SG1-SD10US,  !- Name
    2.8741,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.61e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.7166,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.0141,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01872,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.11,                   !- Coefficient 2 of Incident Angle Modifier
    -0.0506;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Fafco Inc Revolution,    !- Name
    4.4075,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0003091,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.861,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.4491,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.02664,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.141,                  !- Coefficient 2 of Incident Angle Modifier
    0.02277;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Fafco Inc Sunsaver,      !- Name
    4.4408,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.0003098,               !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.828,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -13.3685,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.10499,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0799,                 !- Coefficient 2 of Incident Angle Modifier
    0.0562;                  !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Fafco Inc Sunsaver ST,   !- Name
    2.9342,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.000218,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.811,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -21.4446,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.09931,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.234,                  !- Coefficient 2 of Incident Angle Modifier
    0.148;                   !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Genersys PLC 1000-10,    !- Name
    2.0351,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    1.3e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.588,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.5677,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00707,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0415,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1007;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Heliocol USA Inc HC,     !- Name
    2.70339,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.000189,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.873,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -20.62,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.043,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0316,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0104;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 308,  !- Name
    2.23814,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.721,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.322,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0247,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0.0;                     !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 3366,  !- Name
    2.489,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.722,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.276,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.025,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2646,                 !- Coefficient 2 of Incident Angle Modifier
    0.1656;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 408,  !- Name
    2.99601,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.725,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.022,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0.0;                     !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Gobi 410,  !- Name
    3.74387,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.725,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.022,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0.0;                     !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Mojave 408,  !- Name
    2.9996,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.719,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.31,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0.0;                     !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Heliodyne Inc Mojave 410,  !- Name
    3.72667,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.719,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.31,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.09,                   !- Coefficient 2 of Incident Angle Modifier
    0.0;                     !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    King Solar Products KS-32,  !- Name
    2.9646,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    King Solar Products KS-40,  !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Mr Sun Solar AE-40,      !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Mr Sun Solar AE-50,      !- Name
    4.6636,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Mr Sun Solar AE-56,      !- Name
    5.1754,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00193,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308CU 3x7,  !- Name
    1.901,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308CU 3x8,  !- Name
    2.169,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308CU 4x8,  !- Name
    2.918,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308SS 3x7,  !- Name
    1.901,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308SS 3x8,  !- Name
    2.169,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply EPI-308SS 4x8,  !- Name
    2.918,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 21,  !- Name
    1.9,                     !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 24,  !- Name
    2.169,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 32,  !- Name
    2.918,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    R&R Solar Supply Sunpro 40,  !- Name
    3.642,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.5e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.697,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.83,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01863,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1297,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 308C-HP,  !- Name
    2.201,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.772,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.38,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0102,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 308P-HP,  !- Name
    2.200801,                !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.759,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.882,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.1112,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 408C-HP,  !- Name
    2.99957,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.61e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.774,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.009,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 408P-HP,  !- Name
    2.99946,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.62e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.763,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.62,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 410C-HP,  !- Name
    3.7078,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.774,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.009,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 410P-HP,  !- Name
    3.70784,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.763,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.62,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 412C-HP,  !- Name
    4.48999,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.774,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2,                    !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.009,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.052,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1585;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Radco Products Inc 412P-HP,  !- Name
    4.48999,                 !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.6e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.763,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -6.62,                   !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01,                   !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.123,                  !- Coefficient 2 of Incident Angle Modifier
    -0.103;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Rheem Water Heaters RS21-BC,  !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.7e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.731,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.0411,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.03245,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1798,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Rheem Water Heaters RS21-BP,  !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.7e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.737,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.4193,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0503,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1395,                 !- Coefficient 2 of Incident Angle Modifier
    0.0127;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Rheem Water Heaters RS21-SC,  !- Name
    1.9834,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.72e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.753,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.2917,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00638,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1429,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2362;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Schuco International KG V H LA,  !- Name
    2.6986,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5e-05,                   !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.708,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.1129,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01932,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0163,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1574;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Schuco International KG V LA,  !- Name
    2.3109,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.3e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.706,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.9209,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01793,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0574,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1117;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Sealed Air Corporation FP,  !- Name
    4.359,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.000303,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.794,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.78,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0091,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.114,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0398;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Sealed Air Corporation FS,  !- Name
    4.404,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.000286,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.782,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.04,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0102,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.135,                  !- Coefficient 2 of Incident Angle Modifier
    -0.0339;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Sealed Air Corporation FW-48,  !- Name
    4.4031,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.000284,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.736,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -9.323,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0701,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0529,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0437;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 410BC,  !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 410BP,  !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 48BC,  !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Sensible Technologies Inc STS 48BP,  !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries Bt,  !- Name
    1.9834,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.72e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.753,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.2917,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00638,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.1429,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2362;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries J,   !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.7e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.737,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.4193,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0503,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1395,                 !- Coefficient 2 of Incident Angle Modifier
    0.0127;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries Kf,  !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.7e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.731,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.0411,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.03245,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1798,                 !- Coefficient 2 of Incident Angle Modifier
    0.0214;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries L,   !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.7e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.608,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -5.4707,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0271,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1718,                 !- Coefficient 2 of Incident Angle Modifier
    -0.058;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solahart Industries M,   !- Name
    1.983,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.7e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.621,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.1009,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00598,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1194,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0121;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-21,  !- Name
    1.9307,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-26,  !- Name
    2.3549,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-28,  !- Name
    2.5987,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-32,  !- Name
    2.9646,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Development Inc SD8-40,  !- Name
    3.6962,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.88e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.691,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.396,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01968,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1939,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0055;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-21,  !- Name
    2.0323,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.75e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-24,  !- Name
    2.3122,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.75e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-28,  !- Name
    2.5108,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.75e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-32,  !- Name
    2.8679,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.75e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solar Energy Inc SE-40,  !- Name
    3.5821,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.75e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.698,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7428,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.0125,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0701,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0957;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Solargenix Energy LLC WS0503,  !- Name
    2.239,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.1e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.591,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.5502,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01887,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.6317,                  !- Coefficient 2 of Incident Angle Modifier
    -1.2396;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    SolarTech International LLC ST-300,  !- Name
    3.229,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.000202,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.696,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -23.3641,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.13193,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1604,                 !- Coefficient 2 of Incident Angle Modifier
    -0.2656;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solene SLCO-30,          !- Name
    2.2775,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.47e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.779,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2847,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00483,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2947,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0119;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solene SLCO-32,          !- Name
    2.9523,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.47e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.782,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2829,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00484,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2947,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0119;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solene SLCO-40,          !- Name
    3.6114,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.47e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.784,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.2805,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00484,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2947,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0119;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solene SLCR-30,          !- Name
    2.8149,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.704,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.7983,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04697,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2011,                 !- Coefficient 2 of Incident Angle Modifier
    0.0069;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solene SLCR-32,          !- Name
    2.971,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.704,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.7983,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04697,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2011,                 !- Coefficient 2 of Incident Angle Modifier
    0.0069;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Solene SLCR-40,          !- Name
    3.7214,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.704,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -1.7983,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04697,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2011,                 !- Coefficient 2 of Incident Angle Modifier
    0.0069;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Stiebel Eltron Sol 25 Plus,  !- Name
    2.7342,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.49e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.649,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.1374,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01482,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.2824,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0111;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunBank Solar SB10,      !- Name
    0.9325,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.16e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.603,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8665,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.0015,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunBank Solar SB20,      !- Name
    1.865,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.16e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.605,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.837,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.00165,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1944,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0186;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-20,      !- Name
    1.831,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-21,      !- Name
    1.9707,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EC-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-20,      !- Name
    1.831,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-21,      !- Name
    1.9707,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc EP-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IC-24,      !- Name
    2.3007,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IC-32,      !- Name
    3.0623,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IC-40,      !- Name
    3.8094,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IP-24,      !- Name
    2.3007,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IP-32,      !- Name
    3.0623,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc IP-40,      !- Name
    3.8094,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SC-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SC-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SC-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SP-24,      !- Name
    2.2899,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SP-32,      !- Name
    3.0505,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SP-40,      !- Name
    3.7957,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.2e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-21,     !- Name
    1.8596,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-24,     !- Name
    2.1585,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-32,     !- Name
    2.9065,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSC-40,     !- Name
    3.6285,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.702,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2828,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00992,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1687;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-21,     !- Name
    1.8596,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-24,     !- Name
    2.1585,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-32,     !- Name
    2.9065,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    SunEarth Inc SSP-40,     !- Name
    3.6285,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.17e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.666,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.3563,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01379,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0045,                  !- Coefficient 2 of Incident Angle Modifier
    -0.2088;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Suntrek Industries Inc,  !- Name
    3.8686,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.000271,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.856,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -17.9339,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    0.03856,                 !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0827,                 !- Coefficient 2 of Incident Angle Modifier
    0.0594;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar S19.78,    !- Name
    1.8496,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.27e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.612,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.3317,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.02057,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0507,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1253;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar S26.68,    !- Name
    2.4794,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.27e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.612,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -4.3317,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.02057,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0507,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1253;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar T19.78,    !- Name
    1.8506,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.27e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.633,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2437,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01534,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0313,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1424;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar T26.68,    !- Name
    2.4794,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    3.27e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.633,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.2437,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01534,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0313,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1424;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar TC-19.78,  !- Name
    1.838,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.05e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.677,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.7302,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01033,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0558,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1313;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Synergy Solar TC-26.52,  !- Name
    2.4802,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.05e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.688,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.6994,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01049,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0558,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1313;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Unglazed Flat-Plate

  SolarCollectorPerformance:FlatPlate,
    Techno-Solis Inc SM C20TS10,  !- Name
    3.964,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    0.00028,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.805,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -15.4679,                !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.04812,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1306,                 !- Coefficient 2 of Incident Angle Modifier
    0.0083;                  !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Thermo Dynamics Ltd G32-P,  !- Name
    2.9824,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.96e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.689,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.8475,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.01739,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.492,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1291;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-20,  !- Name
    3.06,                    !- Gross Area {m2}
    Water,                   !- Test Fluid
    7.58e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.886,                  !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00738,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-30,  !- Name
    4.581,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    7.58e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-50,  !- Name
    7.641,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    7.58e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-70,  !- Name
    10.701,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    7.58e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermo Technologies TMA-600-80,  !- Name
    12.222,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    7.58e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.525,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.8858,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00736,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.1441,                 !- Coefficient 2 of Incident Angle Modifier
    -0.0948;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST20,  !- Name
    2.849,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.98e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST30,  !- Name
    4.2795,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.98e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST50,  !- Name
    7.129,                   !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.98e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST70,  !- Name
    9.9775,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.98e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Thermomax Industries Ltd AST80,  !- Name
    11.408,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.98e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.573,                   !- Coefficient 1 of Efficiency Equation {dimensionless}
    -2.8501,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00277,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.0469,                  !- Coefficient 2 of Incident Angle Modifier
    -0.1044;                 !- Coefficient 3 of Incident Angle Modifier

  SolarCollectorPerformance:FlatPlate,
    Viessmann Manufacturing Company US Inc SV1 SH1,  !- Name
    2.5228,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    4.98e-05,                !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.7162,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -3.0562,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.00674,                !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    -0.0707,                 !- Coefficient 2 of Incident Angle Modifier
    -0.1232;                 !- Coefficient 3 of Incident Angle Modifier

! Optical Type: Tubular

  SolarCollectorPerformance:FlatPlate,
    Viessmann Manufacturing Company US Inc Type SP3 2m2,  !- Name
    2.8775,                  !- Gross Area {m2}
    Water,                   !- Test Fluid
    5.9e-05,                 !- Test Flow Rate {m3/s}
    Inlet,                   !- Test Correlation Type
    0.5079,                  !- Coefficient 1 of Efficiency Equation {dimensionless}
    -0.9156,                 !- Coefficient 2 of Efficiency Equation {W/m2-K}
    -0.003,                  !- Coefficient 3 of Efficiency Equation {W/m2-K2}
    0.5192,                  !- Coefficient 2 of Incident Angle Modifier
    -0.7428;                 !- Coefficient 3 of Incident Angle Modifier
