\section{Group -- HVAC Templates}\label{group-hvac-templates}

This group of objects allows for the specification of simple zone thermostats and HVAC systems with automatically generated node names. The combinations of HVACTemplate objects are shown below.

For a simple ideal loads system to use for sizing and loads oriented simulations:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezoneidealloadsairsystem]{HVACTemplate:Zone:IdealLoadsAirSystem}
\end{itemize}

For baseboard heating systems with optional hot water boiler:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonebaseboardheat]{HVACTemplate:Zone:BaseboardHeat}
\item
  \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop} (optional)
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} (optional)
\end{itemize}

For fan coil systems with boilers and chillers:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonefancoil]{HVACTemplate:Zone:FanCoil}
\item
  \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}
\item
  \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}
\item
  \hyperref[hvactemplateplantchiller]{HVACTemplate:Plant:Chiller}
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler}
\item
  \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower}
\end{itemize}

For packaged terminal air conditioner (PTAC) systems with optional hot water boiler:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezoneptac]{HVACTemplate:Zone:PTAC}
\item
  \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop} (optional)
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} (optional)
\end{itemize}

For packaged terminal air-to-air heat pump (PTHP) systems:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonepthp]{HVACTemplate:Zone:PTHP}
\end{itemize}

For water to air heat pumps with boiler and cooling tower:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonewatertoairheatpump]{HVACTemplate:Zone:WaterToAirHeatPump}
\item
  \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler}
\item
  \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower}
\end{itemize}

For variable refrigerant flow heat pumps (air-to-air):

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonevrf]{HVACTemplate:Zone:VRF}
\item
  \hyperref[hvactemplatesystemvrf]{HVACTemplate:System:VRF}
\end{itemize}

For variable refrigerant flow heat pumps (water-to-air)with boiler and cooling tower:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonevrf]{HVACTemplate:Zone:VRF}
\item
  \hyperref[hvactemplatesystemvrf]{HVACTemplate:System:VRF}
\item
  \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler}
\item
  \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower}
\end{itemize}

For direct-expansion cooling, packaged and split system simulations:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary}
\item
  \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary} or
\item
  \hyperref[hvactemplatesystemunitarysystem]{HVACTemplate:System:UnitarySystem}
\end{itemize}

For direct-expansion heat pump systems:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary}
\item
  \hyperref[hvactemplatesystemunitaryheatpumpairtoair]{HVACTemplate:System:UnitaryHeatPump:AirToAir} or
\item
  \hyperref[hvactemplatesystemunitarysystem]{HVACTemplate:System:UnitarySystem}
\end{itemize}

For packaged variable air volume systems using direct-expansion cooling:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} or
\item
  \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} or
\item
  \hyperref[hvactemplatezonevavheatandcool]{HVACTemplate:Zone:VAV:HeatAndCool}
\item
  \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV}
\end{itemize}

For variable air volume systems with boilers and air-cooled chillers:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} or
\item
  \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} or
\item
  \hyperref[hvactemplatezonevavheatandcool]{HVACTemplate:Zone:VAV:HeatAndCool}
\item
  \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV}
\item
  \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}
\item
  \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}
\item
  \hyperref[hvactemplateplantchiller]{HVACTemplate:Plant:Chiller}
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler}
\end{itemize}

For variable air volume systems with boilers and water-cooled chillers, an object related to towers is added:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} or
\item
  \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} or
\item
  \hyperref[hvactemplatezonevavheatandcool]{HVACTemplate:Zone:VAV:HeatAndCool}
\item
  \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV}
\item
  \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}
\item
  \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}
\item
  \hyperref[hvactemplateplantchiller]{HVACTemplate:Plant:Chiller}
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler}
\item
  \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower}
\end{itemize}

For constant air volume systems with boilers and water-cooled chillers:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezoneconstantvolume]{HVACTemplate:Zone:ConstantVolume}
\item
  \hyperref[hvactemplatesystemconstantvolume]{HVACTemplate:System:ConstantVolume}
\item
  \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}
\item
  \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}
\item
  \hyperref[hvactemplateplantchiller]{HVACTemplate:Plant:Chiller}
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler}
\item
  \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower}
\end{itemize}

For dual-duct systems (constant or variable air volume) with boilers and water-cooled chillers:

\begin{itemize}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\item
  \hyperref[hvactemplatezonedualduct]{HVACTemplate:Zone:DualDuct}
\item
  \hyperref[hvactemplatesystemdualduct]{HVACTemplate:System:DualDuct}
\item
  \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop}
\item
  \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop}
\item
  \hyperref[hvactemplateplantchiller]{HVACTemplate:Plant:Chiller}
\item
  \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler}
\item
  \hyperref[hvactemplateplanttower]{HVACTemplate:Plant:Tower}
\end{itemize}

For dedicated outdoor air systems (DOAS) combined with a zonal template system:

\begin{itemize}
\item
  \hyperref[hvactemplatesystemdedicatedoutdoorair]{HVACTemplate:System:DedicatedOutdoorAir}
\item
  \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}
\end{itemize}

One of the following for each zone served by the (DOAS) --

\begin{itemize}
\item
  \hyperref[hvactemplatezonebaseboardheat]{HVACTemplate:Zone:BaseboardHeat}
\item
  \hyperref[hvactemplatezoneptac]{HVACTemplate:Zone:PTAC}
\item
  \hyperref[hvactemplatezonepthp]{HVACTemplate:Zone:PTHP}
\item
  \hyperref[hvactemplatezonefancoil]{HVACTemplate:Zone:FanCoil}
\item
  \hyperref[hvactemplatezonewatertoairheatpump]{HVACTemplate:Zone:WaterToAirHeatPump}
\item
  \hyperref[hvactemplatezonevrf]{HVACTemplate:Zone:VRF}
\item
  HVACTemplate:Plant:* objects as needed (depending on the type of zonal system and the type of coils specified in the DOAS system:WaterToAirHeatPump).
\end{itemize}

The \emph{only} other HVAC related objects besides the HVACTemplate objects that need to be specified related to HVAC systems are:

\begin{itemize}
\item
  \hyperref[scheduleyear]{Schedule:Year} or \hyperref[schedulecompact]{Schedule:Compact}
\item
  SizingPeriod objects (one for heating and one for cooling) Note: all SizingPeriod objects can be used but for simplicity in the following descriptions, we will only reference \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}
\item
  \hyperref[simulationcontrol]{SimulationControl}
\item
  \hyperref[sizingparameters]{Sizing:Parameters}
\end{itemize}

This makes the input requirements much smaller but sacrifices some of the flexibility normally found in EnergyPlus.

\subsection{HVACTemplate:Thermostat}\label{hvactemplatethermostat}

Each type of HVAC template zone object may reference one of these HVAC template thermostat objects. Multiple HVAC template zones can reference the same HVAC template thermostat object. The object allows the setpoints to be specified either as a constant for the entire simulation or as schedules. Referenced schedules must be defined elsewhere in the idf. Thermostat control type is dual setpoint with deadband. This object may be omitted and the user may define zone thermostat controls directly using standard EnergyPlus objects (\hyperref[zonecontrolthermostat]{ZoneControl:Thermostat} and related objects).

\subsubsection{Inputs}\label{inputs-024}

\paragraph{Field: Name}\label{field-name-023}

A name used to reference this object. This name is referenced by HVACTemplate:Zone objects: i.e., \hyperref[hvactemplatezoneidealloadsairsystem]{HVACTemplate:Zone:IdealLoadsAirSystem}, \hyperref[hvactemplatezonefancoil]{HVACTemplate:Zone:FanCoil}, \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary}, \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV} or \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} objects.

\paragraph{Field: Heating Setpoint Schedule Name}\label{field-heating-setpoint-schedule-name}

Enter the name of a heating setpoint schedule that has values that change at different times of the day or year. If a constant set point is needed simply leave this field blank and use the next field. The values in the schedule are in degrees C.

\paragraph{Field: Constant Heating Setpoint}\label{field-constant-heating-setpoint}

Enter the heating setpoint temperature in degrees C if constant throughout the year. If the previous field is used this field should be left blank and will be ignored.

\paragraph{Field: Cooling Setpoint Schedule Name}\label{field-cooling-setpoint-schedule-name}

Enter the name of a cooling setpoint schedule that has values that change at different times of the day or year. If a constant set point is needed simply leave this field blank and use the next field. The values in the schedule are in degrees C.

\paragraph{Field: Constant Cooling Setpoint}\label{field-constant-cooling-setpoint}

Enter the cooling setpoint temperature in degrees C if constant throughout the year. If the previous field is used this field should be left blank and will be ignored.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Thermostat,
  Office Thermostat,          !- Thermostat Name
  Htg-SetP-Sch,               !- Heating Setpoint Schedule
  ,                           !- Constant Heating Setpoint {C}
  Clg-SetP-Sch,               !- Cooling Setpoint Schedule
  ;                           !- Constant Cooling Setpoint {C}
\end{lstlisting}

\subsection{HVACTemplate:Zone:IdealLoadsAirSystem}\label{hvactemplatezoneidealloadsairsystem}

This object provides an ideal system to supply conditioned air to the zone that meets all the load requirements and consumes no energy. It is often used for load calculations, an evaluation where the load components of the building are all that is being investigated, or as the first step to a more realistic model of a building.

This component can be operated with infinite or finite heating and cooling capacity. For either mode -- infinite or limited capacity -- the user can also specify on/off schedules for heating and cooling and outdoor air controls. There are also optional controls for dehumidification, humidification, economizer, and heat recovery. This component may be used in combination with other HVAC equipment serving the same zone.

This component can be thought of as an ideal unit that mixes air at the zone exhaust condition with the specified amount of outdoor air and then adds or removes heat and moisture at 100\% efficiency in order to produce a supply air stream at the specified conditions. The energy required to condition the supply air is metered and reported as \hyperref[districtheating]{DistrictHeatingWater} and \hyperref[districtcooling]{DistrictCooling}.

\subsubsection{Inputs}\label{inputs-1-022}

\paragraph{Field: Zone Name}\label{field-zone-name-006}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:IdealLoadsAirSystem objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. There are additional schedules fields for heating and cooling operation.

\paragraph{Field: Maximum Heating Supply Air Temperature}\label{field-maximum-heating-supply-air-temperature}

The maximum air temperature (degrees C) of the air used for heating the zone. The default is 50C (122F).

\paragraph{Field: Minimum Cooling Supply Air Temperature}\label{field-minimum-cooling-supply-air-temperature}

The minimum air temperature (degrees C) of the air used for cooling the zone. The default is 13C (55.4F).

\paragraph{Field: Maximum Heating Supply Air Humidity Ratio}\label{field-maximum-heating-supply-air-humidity-ratio}

The maximum humidity ratio (kg of water per kg of dry air) of the hot supply air. The default is 0.0156 kgWater/kgDryAir which corresponds to a 20\%RH at 50C (122F) dry bulb.

\paragraph{Field: Minimum Cooling Supply Air Humidity Ratio}\label{field-minimum-cooling-supply-air-humidity-ratio}

The minimum humidity ratio (kg of water per kg of dry air) of the cool supply air. The default is 0.0077 kgWater/kgDryAir which corresponds to a 10C (50F) dew point.

\paragraph{Field: Heating Limit}\label{field-heating-limit}

The input must be either \emph{LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity} or \emph{NoLimit}. \emph{LimitFlowRate} means that the heating supply air flow rate will be limited to the value specified in the next input field. \emph{LimitCapacity} means that the sensible heating capacity will be limited to the value specified in the Maximum Sensible Heating Capacity field. \emph{LimitFlowRateAndCapacity} means that both flow rate and capacity will be limited. \emph{NoLimit} (the default) means that there will not be any limit on the heating supply air flow rate or capacity and the subsequent two fields will be ignored.

\paragraph{Field: Maximum Heating Air Flow Rate}\label{field-maximum-heating-air-flow-rate-000}

The maximum heating supply air flow rate in cubic meters per second if heating limit is set to \emph{LimitFlowRate or LimitFlowRateAndCapacity} \emph{.} This field may be autosized. This field is ignored if heating limit is set to \emph{NoLimit} or \emph{LimitCapacity}. If blank, there is no limit.

\paragraph{Field: Maximum Sensible Heating Capacity}\label{field-maximum-sensible-heating-capacity}

The maximum allowed sensible heating capacity in Watts if Heating Limit is set to \emph{LimitCapacity} or \emph{LimitFlowRateAndCapacity}. This field may be autosized. If blank, there is no limit. If Heating Limit \emph{is set to NoLimit} or \emph{LimitFlowRate}, this field is ignored.

\paragraph{Field: Cooling Limit}\label{field-cooling-limit}

The input must be either \emph{LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity} or \emph{NoLimit}. \emph{LimitFlowrate} means that the cooling supply air flow rate will be limited to the value specified in the next input field. \emph{LimitCapacity} means that the total cooling capacity will be limited to the value specified in the Maximum Total Cooling Capacity field. \emph{LimitFlowRateAndCapacity} means that both flow rate and capacity will be limited. \emph{NoLimit} (the default) means that there will not be any limit on the cooling supply air flow rate or capacity and the subsequent two fields will be ignored.

\paragraph{Field: Maximum Cooling Air Flow Rate}\label{field-maximum-cooling-air-flow-rate-000}

The maximum cooling supply air flow rate in cubic meters per second if Cooling Limit is set to \emph{LimitFlowRate} or \emph{LimitFlowRateAndCapacity.} This field may be autosized. This field is ignored if cooling limit is set to \emph{NoLimit} or \emph{LimitCapacity}. If blank, there is no limit. If \emph{Cooling Limit is set to NoLimit,} this field is ignored\emph{.} This field is required if Outdoor Air Control Type is \emph{TemperatureEconomizer} in order to establish an upper limit on outdoor air flow when the economizer is active\emph{.}

\paragraph{Field: Maximum Total Cooling Capacity}\label{field-maximum-total-cooling-capacity}

The maximum allowed total (sensible plus latent) cooling capacity in Watts if Cooling Limit is set to \emph{LimitCapacity} or \emph{LimitFlowRateAndCapacity}. This field may be autosized. If blank, there is no limit. If Cooling Limit \emph{is set to NoLimit} or \emph{LimitFlowRate,} this field is ignored\emph{.}

\paragraph{Field: Heating Availability Schedule Name}\label{field-heating-availability-schedule-name-000}

The name of a schedule (ref: Schedule) that denotes whether heating is available. A schedule value greater than 0 (usually 1 is used) indicates that heating and humidification are available. A value less than or equal to 0 (usually 0 is used) denotes that heating and humidification are not available. If blank, heating and humidification are always available.

\paragraph{Field: Cooling Availability Schedule Name}\label{field-cooling-availability-schedule-name-000}

The name of a schedule (ref: Schedule) that denotes whether cooling is available. A schedule value greater than 0 (usually 1 is used) indicates that cooling and dehumidification are available. A value less than or equal to 0 (usually 0 is used) denotes that cooling and dehumidification is not available. If blank, cooling and dehumidification are always available.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-000}

Select from \emph{ConstantSensibleHeatRatio}, \emph{Humidistat, None, or ConstantSupplyHumidityRatio}. \emph{ConstantSensibleHeatRatio} (the default) means that the ideal loads system will be controlled to meet the sensible cooling load, and the latent cooling rate will be computed using a constant sensible heat ratio (SHR) (see next field). \emph{Humidistat} means that there is a \hyperref[zonecontrolhumidistat]{ZoneControl:Humidistat} for this zone and the ideal loads system will attempt to meet the humidistat request (i.e.~will dehumidify according to the Dehumidifying Relative Humidity Schedule in the \hyperref[zonecontrolhumidistat]{ZoneControl:Humidistat} object). \emph{None} means that there is no dehumidification. \emph{ConstantSupplyHumidityRatio} means that during cooling the supply air will always be at the Minimum Cooling Supply Humidity Ratio. For \emph{ConstantSensibleHeatRatio} and \emph{Humidistat}, if the mixed air humidity ratio is less than the target humidity ratio, then the mixed air humidity ratio will be used. For all options, the supply air humidity ratio will never be allowed to exceed saturation at the supply dry bulb temperature.

The selected dehumidification control type is always applied when the unit is in cooling mode. If the unit is in deadband mode (not actively heating the supply air) control type \emph{Humidistat} will be active. If the unit is in heating mode, control type \emph{Humidistat} will be active if the Humidification Control Type field below is set to \emph{Humidistat} or \emph{None}.

This allows the ideal loads system to heat and dehumidify at the same time.

\paragraph{Field: Cooling Sensible Heat Ratio}\label{field-cooling-sensible-heat-ratio}

When the Dehumidification Control Type is set to \emph{ConstantSensibleHeatRatio} the ideal loads system will be controlled to meet the sensible cooling load, and the latent cooling rate will be computed using the value of Cooling Sensible Heat Ratio (SHR), where SHR = Sensible Cooling divided by Total Cooling (sensible plus latent). The default is 0.7. If Dehumidification Control Type is set to something other than \emph{ConstantSensibleHeatRatio} then this field will be ignored.

\paragraph{Field: Dehumidification Setpoint}\label{field-dehumidification-setpoint}

This field specifies the zone humidistat relative humidity setpoint for dehumidification in percent (0 to 100). The default is 60\%. This field is used only when the Dehumidification Control Type = \emph{Humidistat.}

\paragraph{Field: Humidification Control Type}\label{field-humidification-control-type}

Select from \emph{None}, \emph{Humidistat, or ConstantSupplyHumidityRatio}. \emph{None} means that there is no humidification. \emph{Humidistat} means that there is a \hyperref[zonecontrolhumidistat]{ZoneControl:Humidistat} for this zone and the ideal loads system will attempt to meet the humidistat request (i.e., humidify according to the Humidifying Relative Humidity Setpoint Schedule in the \hyperref[zonecontrolhumidistat]{ZoneControl:Humidistat} object). \emph{ConstantSupplyHumidityRatio} means that during heating the supply air will always be at the Maximum Heating Supply Humidity Ratio. The default is \emph{None}. For \emph{Humidistat}, if the mixed air humidity ratio is greater than the target humidity ratio, then the mixed air humidity ratio will be used. For all options, the supply air humidity ratio will never be allowed to exceed saturation at the supply dry bulb temperature.

The selected humidification control type is always applied when the unit is in heating mode. If the unit is in deadband mode (not actively heating the supply air) control type \emph{Humidistat} will be active. If the unit is in cooling mode, control type \emph{Humidistat} will be active if the Dehumidification Control Type field above is set to \emph{Humidistat} or \emph{None}.

This allows the ideal loads system to cool and humidify at the same time.

\paragraph{Field: Humidification Setpoint}\label{field-humidification-setpoint}

This field specifies the zone humidistat relative humidity setpoint for humidification in percent (0 to 100). The default is 30\%. This field is used only when the Humidification Control Type = \emph{Humidistat.}

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-000}

The input must be either \emph{None, Flow/Zone}, \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{None} means there is no outdoor air provided by this system. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{None.}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object referenced in the Design Specification Outdoor Air Object Name field below.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if Outdoor Air Method is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum.}

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if Outdoor Air Method is \emph{Flow/Area, Sum} or \emph{Maximum}. The default is 0.0.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if Outdoor Air Method is \emph{Flow/Zone, Sum} or \emph{Maximum}. The default is 0.0.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-001}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the outdoor air requirements and schedule for this system. The outdoor air flow rate may also be affected by the next two fields, Demand Controlled Ventilation Type and Outdoor Air Economizer Type. If this field is blank, this system will have no outdoor air, and all outdoor air control and heat recovery options will be ignored..

\paragraph{Field: Demand Controlled Ventilation Type}\label{field-demand-controlled-ventilation-type}

This field, along with the Design Specification Outdoor Air Object (if used) specifies how the minimum outdoor air flow rate is calculated. The choices are: \emph{None, OccupancySchedule or CO2Setpoint}. The default is \emph{None}.

\begin{itemize}
\item
  None means that the design occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field).
\item
  OccupancySchedule means that the current occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field).
\item
  CO2Setpoint means that the design occupancy level will be used when computing the minimum outdoor air flow rate based on the inputs in the Design Specification Outdoor Air Object (see previous field). In addition, the minimum outdoor air flow rate may be increased if necessary to maintain the level of indoor air carbon dioxide at or below the setpoint defined in a \hyperref[zonecontrolcontaminantcontroller]{ZoneControl:ContaminantController} object (the user must add this to the idf file along with other related inputs).
\end{itemize}

\paragraph{Field: Outdoor Air Economizer Type}\label{field-outdoor-air-economizer-type}

This field specifies if there is an outdoor air economizer. The choices are: \emph{NoEconomizer, DifferentialDryBulb,} or \emph{DifferentialEnthalpy}. The default is \emph{NoEconomizer}. \emph{DifferentialDryBulb} and \emph{DifferentialEnthalpy} mean that the economizer will increase the outdoor air flow rate above the minimum outdoor air flow (see fields Design Specification Outdoor Air Object Name and Demand Controlled Ventilation Type) when there is a cooling load and the outdoor air temperature or enthalpy is below the zone exhaust air temperature or enthalpy. The \emph{DifferentialDryBulb} and \emph{DifferentialEnthalpy} options require that the Maximum Cooling Air Flow Rate be specified which will be used as the limit for maximum outdoor air flow rate.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type}

Select from \emph{None}, \emph{Sensible}, or \emph{Enthalpy}. \emph{None} means that there is no heat recovery. \emph{Sensible} means that there is sensible heat recovery whenever the zone exhaust air temperature is more favorable than the outdoor air temperature. \emph{Enthalpy} means that there is latent and sensible heat recovery whenever the zone exhaust air enthalpy is more favorable than the outdoor air enthalpy. The default is \emph{None}.

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness}

The sensible heat recovery effectiveness, where effectiveness is defined as the change in supply temperature divided by the difference in entering supply and relief air temperatures. The default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness}

The latent heat recovery effectiveness, where effectiveness is defined as the change in supply humidity ratio divided by the difference in entering supply and relief air humidity ratios. The default is 0.65.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:IdealLoadsAirSystem,
  Zone 1,                     !- Zone Name
  All Zones,                  !- Thermostat Name
  FanAvailSched,              !- System Availability Schedule Name
  50,                         !- Maximum Heating Supply Air Temperature {C}
  13,                         !- Minimum Cooling Supply Air Temperature {C}
  0.0156,                     !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.0077,                     !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  NoLimit,                    !- Heating Limit
  ,                           !- Maximum Heating Air Flow Rate {m3/s}
  ,                           !- Maximum Sensible Heating Capacity {W}
  NoLimit,                    !- Cooling Limit
  ,                           !- Maximum Cooling Air Flow Rate {m3/s}
  ,                           !- Maximum Total Cooling Capacity {W}
  ,                           !- Heating Availability Schedule Name
  ,                           !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,  !- Dehumidification Control Type
  0.7,                        !- Cooling Sensible Heat Ratio
  60,                         !- Dehumidification Setpoint {percent}
  None,                       !- Humidification Control Type
  30,                         !- Humidification Setpoint {percent}
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- Design Specification Outdoor Air Object Name
  None,                       !- Demand Controlled Ventilation Type
  NoEconomizer,               !- Outdoor Air Economizer Type
  None,                       !- Heat Recovery Type
  0.70,                       !- Sensible Heat Recovery Effectiveness
  0.65;                       !- Latent Heat Recovery Effectiveness
\end{lstlisting}

\subsection{HVACTemplate:Zone:BaseboardHeat}\label{hvactemplatezonebaseboardheat}

This object simulates a hot water or electric thermostatically controlled baseboard heating system. This object includes optional fields to combine the baseboard heat with a dedicated outdoor air system. If the zone is also served by another HVAC system, such as a PTAC or unitary air handler, then do not use this object. Instead, use the HVACTemplate:Zone:* object for the forced air system and use the baseboard heating fields in that object.

\subsubsection{Inputs}\label{inputs-2-020}

\paragraph{Field: Zone Name}\label{field-zone-name-1-004}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-1}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple \hyperref[hvactemplatezoneidealloadsairsystem]{HVACTemplate:Zone:IdealLoadsAirSystem} objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that detailed thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-000}

This input is the zone level heating sizing ratio. The zone design heating load will be multiplied by the number input in this field when the Baseboard Heating Capacity is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type}

This field specifies the type of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\end{itemize}

The default choice is \emph{HotWater}.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the fan coil system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the fan coil system.

\paragraph{Field: Dedicated Outdoor Air System Name}\label{field-dedicated-outdoor-air-system-name}

Enter the name of an \hyperref[hvactemplatesystemdedicatedoutdoorair]{HVACTemplate:System:DedicatedOutdoorAir} object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the DOAS will provide ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the following outdoor air fields are ignored.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-1}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-1}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if Outdoor Air Method is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum.}

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-1}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if Outdoor Air Method is \emph{Flow/Area, Sum} or \emph{Maximum}. The default is 0.0.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-1}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if Outdoor Air Method is \emph{Flow/Zone, Sum} or \emph{Maximum}. The default is 0.0.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-1-000}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when Outdoor Air Method * = DetailedSpecification*.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-000}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when Outdoor Air Method * = DetailedSpecification*.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:BaseboardHeat,
  SPACE1-1,                   !- Zone Name
  All Zones,                  !- Template Thermostat Name
  ,                           !- Zone Heating Sizing Factor
  HotWater,                   !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  Autosize;                   !- Baseboard Heating Capacity {W}

,                             !- Dedicated Outdoor Air System Name
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- Design Specification Outdoor Air Object Name
  ;                           !- Design Specification Zone Air Distribution Object Name
\end{lstlisting}

\subsection{HVACTemplate:Zone:FanCoil}\label{hvactemplatezonefancoil}

This object simulates a 4 pipe fan coil unit with hot water heating coil, chilled water cooling coil, and an outdoor air mixer. The coils are served directly by \hyperref[hvactemplateplantchilledwaterloop]{HVACTemplate:Plant:ChilledWaterLoop} and \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop} objects. No HVACTemplate:System object is required. Reference \hyperref[zonehvacfourpipefancoil]{ZoneHVAC:FourPipeFanCoil} for more details about the fan coil model.

\subsubsection{Inputs}\label{inputs-3-018}

\paragraph{Field: Zone Name}\label{field-zone-name-2-002}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-2}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Supply Air Maximum Flow Rate}\label{field-supply-air-maximum-flow-rate}

By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay} and cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. Note that the zone must have a thermostat specified in order to autosize the flow rate. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-1}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-000}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-2}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-2}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-2}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-2}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-1}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. Fan coil systems are modeled with continuous fan operation, so this is also the supply fan operating schedule. If this field is blank, the schedule has values of 1 for all time periods.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Supply Fan Delta Pressure}\label{supply-fan-delta-pressure}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type}

There are three coil types available:

\begin{itemize}
\item
  \emph{ChilledWater} uses the \hyperref[coilcoolingwater]{Coil:Cooling:Water} object with the DetailedAnalysis option. This is the preferred coil model for most applications.
\item
   \emph{ChilledWaterDetailedFlatModel} uses the \hyperref[coilcoolingwaterdetailedgeometry]{Coil:Cooling:Water:DetailedGeometry} object. This option is available for special applications.
\item
   \emph{HeatExchangerAssistedChilledWater} uses CoilSystem:Cooling:Water:HeatExchangerAssisted with Coil:Cooling:Water for enhanced dehumidification.
\end{itemize}

The default is \emph{ChilledWater}.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of one indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Design Setpoint}\label{field-cooling-coil-design-setpoint}

This is the design supply air temperature in C used to size the cooling supply air flow and the cooling coil. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 14\(^{o}\)C.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type}

There are two types available, \emph{HotWater} and \emph{Electric}. The default is \emph{HotWater}.

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of one indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period

\paragraph{Field: Heating Coil Design Setpoint}\label{field-heating-coil-design-setpoint}

This is the design supply air temperature in C used to size the heating supply air flow and the heating coil. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Dedicated Outdoor Air System Name}\label{field-dedicated-outdoor-air-system-name-1}

Enter the name of an \hyperref[hvactemplatesystemdedicatedoutdoorair]{HVACTemplate:System:DedicatedOutdoorAir} object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. For this fancoil system (ref. \hyperref[zonehvacfourpipefancoil]{ZoneHVAC:FourPipeFanCoil}):, the ``Capacity Control Method'' will be set to CyclingFan if a DOAS system is specified. If this field is blank, then the zone served by this fancoil system will not be served by a DOAS, and the fancoil Capacity Control Method will be ConstantFanVariableFlow.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-000}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Cooling Coil Design Setpoint will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-000}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-000}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-000}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-2-000}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-1}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Fan Coil Capacity Control Method}\label{field-fan-coil-capacity-control-method}

This input denotes how the unit's output is controlled in order to meet zone heating or cooling requirement. The choices are:
\begin{itemize}
\item
  \emph{ConstantFanVariableFlow}: The fan speed is held constant to produce a fixed air flow rate whenever the unit is scheduled on. The hot water or chilled flow rate is varied so that the unit output matches the zone heating or cooling requirement.
\item
  \emph{CyclingFan}: The fan speed is chosen so that the unit capacity is greater than or equal to the heating / cooling load and the fan is cycled to match unit output with the load.
\item
  \emph{VariableFanVariableFlow}: Both air and water flow rates are varied to match the load.
\item
  \emph{VariableFanConstantFlow}: The water flow rate is at full flow and the fan speed varies to meet the load.
\item
  \emph{MultiSpeedFan}: The water flow rate is at full flow when there is load or fully closed when there is no load and the supply air flow rate is varied by varying the fan speed in order to match the load.
\item
  \emph{ASHRAE90VariableFan}: The fan air flow rate is reduced according to the low speed supply air flow ratio when the zone sensible load is less than the zone sensible load multiplied by the low speed supply air flow ratio.
\end{itemize}

The default is \emph{ConstantFanVariableFlow} except when a Dedicated Outdoor Air System is specified (see above) the default is  \emph{CyclingFan}.

\paragraph{Field: Low Speed Supply Air Flow Ratio}\label{field-low-speed-supply-air-flow-ratio}

This numerical field specifies the ratio of the low speed flow rate to the maximum supply air flow rate. Its value should be less than \emph{Medium Speed Supply Air Flow Ratio.} If left blank, the default value is 0.33. This field is ignored if the capacity control method selected is not \emph{CyclingFan}.

\paragraph{Field: Medium Speed Supply Air Flow Ratio}\label{field-medium-speed-supply-air-flow-ratio}

This numerical field specifies the ratio of the medium speed flow rate to the maximum supply air flow rate. Its value should be greater than the \emph{Low Speed Supply Air Flow Ratio} but less than 1.If left blank, the default value is 0.66. This field is ignored if the capacity control method selected is not \emph{CyclingFan}.

\paragraph{Field: Outdoor Air Schedule Name}

\paragraph{The name of a schedule whose values (0.0 to 1.0) are used as multipliers to alter the outdoor air flow rate. If this field is left blank, the values will default to 1.0. This schedule is ignored if the zone is served by an HVACTemplate dedicated outdoor air system.}\label{the-name-of-a-schedule-whose-values-0.0-to-1.0-are-used-as-multipliers-to-alter-the-outdoor-air-flow-rate.-if-this-field-is-left-blank-the-values-will-default-to-1.0.-this-schedule-is-ignored-if-the-zone-is-served-by-an-hvactemplate-dedicated-outdoor-air-system.}

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-1}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-1}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-1}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the fan coil system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the fan coil system.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:FanCoil,
  SPACE1-1,                   !- Zone Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Supply Air Maximum Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  FanAvailSched,              !- System Availability Schedule Name
  0.7,                        !- Supply Fan Total Efficiency
  75,                         !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  ChilledWater,               !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  12.5,                       !- Cooling Coil Design Setpoint {C}
  HotWater,                   !- Heating Coil Type
  ,                           !- Heating Coil Availability Schedule Name
  50,                         !- Heating Coil Design Setpoint {C}
  ,                           !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,       !- Zone Cooling Design Supply Air Temperature Input Method
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
  ,                           !- Design Specification Outdoor Air Object Name
  ,                           !- Design Specification Zone Air Distribution Object Name
  ConstantFanVariableFlow,    !- Fan Coil Capacity Control Method
  ,                           !- Low Speed Supply Air Flow Ratio
  ,                           !- Medium Speed Supply Air Flow Ratio
  OUTAIRFANCOILSCHEDULE,      !- Outdoor Air Schedule Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  Autosize;                   !- Baseboard Heating Capacity {W}
\end{lstlisting}

\subsection{HVACTemplate:Zone:PTAC}\label{hvactemplatezoneptac}

This object simulates a packaged terminal air conditioner (PTAC) with a DX cooling coil, a heating coil (electric, gas, or hot water), and an outdoor air mixer. The optional hot water heating coil is served directly by \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop} and \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} objects. No HVACTemplate:System object is required. Reference \hyperref[zonehvacpackagedterminalairconditioner]{ZoneHVAC:PackagedTerminalAirConditioner} for more details about the PTAC model.

\begin{figure}[hbtp] % fig 154
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image603.png}
\caption{Schematic of a packaged terminal air conditioner with draw through fan placement \protect \label{fig:schematic-of-a-packaged-terminal-air}}
\end{figure}

\subsubsection{Inputs}\label{inputs-4-016}

\paragraph{Field: Zone Name}\label{field-zone-name-3-001}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-3}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Cooling Supply Air Flow Rate}\label{field-cooling-supply-air-flow-rate-000}

This field specifies the supply air flow rate when the DX cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: Heating Supply Air Flow Rate}\label{field-heating-supply-air-flow-rate-000}

This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: No Load Supply Air Flow Rate}\label{field-no-load-supply-air-flow-rate}

This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will \emph{not} be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers.The units are in m3/s. The default is autosize.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-2}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-1}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-3}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-3}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-3}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-3}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-2}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.

\paragraph{Field: Supply Fan Operating Mode Schedule Name}\label{field-supply-fan-operating-mode-schedule-name}

This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{DrawThrough}.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-1}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 75.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-1}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-1}

Enter the type of cooling coil. There is currently only one choice for this field, SingleSpeedDX.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-1}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Gross Rated Total Capacity}\label{field-cooling-coil-gross-rated-total-capacity}

Enter autosize to let the automatic sizing algorithm determine the cooling coil gross capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is NOT accounted for. The units are in W. The default is autosize.

\paragraph{Field: Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-cooling-coil-gross-rated-sensible-heat-ratio}

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the sensible capacity divided by total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'', i.e., the effect of supply air fan heat is not accounted for. The default is autosize.

\paragraph{Field: Cooling Coil Gross Rated Cooling COP}\label{field-cooling-coil-gross-rated-cooling-cop}

Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-1}

Enter the type of heating coil. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  HotWater
\item
  Gas
\end{itemize}

If HotWater is specified, then a \hyperref[hvactemplateplanthotwaterloop]{HVACTemplate:Plant:HotWaterLoop} and a \hyperref[hvactemplateplantboiler]{HVACTemplate:Plant:Boiler} must be included in the input file to serve this hot water coil. The default is Electric.

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-1}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period

\paragraph{Field: Heating Coil Capacity}\label{field-heating-coil-capacity}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts. The default is autosize.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default. This field applies only if the heating coil type is gas.

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load}

Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W. This field applies only if the heating coil type is gas.

\paragraph{Field: Dedicated Outdoor Air System Name}\label{field-dedicated-outdoor-air-system-name-2}

Enter the name of an \hyperref[hvactemplatesystemdedicatedoutdoorair]{HVACTemplate:System:DedicatedOutdoorAir} object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. \hyperref[zonehvacpackagedterminalairconditioner]{ZoneHVAC:PackagedTerminalAirConditioner}) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this PTAC system will not be served by a DOAS.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-1}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-000}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 14\(^{o}\)C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-1}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-1}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-000}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-1}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-3-000}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-2}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-2}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-2}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-2}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the PTAC system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the PTAC system.

\paragraph{Field: Capacity Control Method}

This input denotes how the unit's output is controlled in order to meet zone heating or cooling requirement. The choices are \textbf{\emph{None}} or \textbf{\emph{SingleZoneVAV}}. For \emph{None}, the unit varies the fan and/or coil speed to meet the load. If constant fan operating mode is selected the fan operates at the design cooling or heating air flow rate while the coil modulates to meet the load. If cycling fan operating mode is selected the fan and coil modulate in unison to meet the load. For \emph{SingleZoneVAV}, the fan air flow rate is reduced to the no load supply air flow rate when the zone sensible load is low such that the maximum supply air temperature limit is not exceeded. If the unit cannot meet the load at this lower air flow rate, the fan speed increases while maintaining the maximum supply air temperature. If the unit still cannot meet the load the unit will operate at the maximum supply air flow rate and the maximum supply air temperature limit can be exceeded. Supply air temperature limits are identified in the \hyperref[zonehvacpackagedterminalairconditioner]{ZoneHVAC:PackagedTerminalAirConditioner} input fields for Minimum Supply Air Temperature in Cooling Mode and Maximum Supply Air Temperature in Heating Mode. Additionally, specific coil types are required for the SingleZoneVAV capacity control method. The cooling coil type is \hyperref[coilcoolingdxsinglespeed]{Coil:Cooling:DX:SingleSpeed} while the heating coil types are \hyperref[coilheatingwater]{Coil:Heating:Water}, \hyperref[coilheatinggas-000]{Coil:Heating:Fuel} and \hyperref[coilheatingelectric]{Coil:Heating:Electric}. If alternate coil types are used they are modeled using the load based control method.


As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:PTAC,
  SPACE1-1,                   !- Zone Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                   !- Heating Supply Air Flow Rate {m3/s}
  ,                           !- No Load Supply Air Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  ,                           !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                           !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- System Availability Schedule Name
  ,                           !- Supply Fan Operating Mode Schedule Name
  DrawThrough,                !- Supply Fan Placement
  0.7,                        !- Supply Fan Total Efficiency
  75,                         !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  SingleSpeedDX,              !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  autosize,                   !- Cooling Coil Gross Rated Total Capacity {W}
  autosize,                   !- Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- Cooling Coil Gross Rated COP
  Electric,                   !- Heating Coil Type
  ,                           !- Heating Coil Availability Schedule Name
  autosize,                   !- Heating Coil Capacity {W}
  0.8,                        !- Gas Heating Coil Efficiency
  ,                           !- Gas Heating Coil Parasitic Electric Load {W}
  ,                           !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,       !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                       !- Zone Cooling Design Supply Air Temperature {C]
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                       !- Zone Heating Design Supply Air Temperature {C]
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
  ,                           !- Design Specification Outdoor Air Object Name
  ,                           !- Design Specification Zone Air Distribution Object Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  Autosize,                   !- Baseboard Heating Capacity {W}
  None;                       !- Capacity Control Method
\end{lstlisting}

\subsection{HVACTemplate:Zone:PTHP}\label{hvactemplatezonepthp}

This object simulates a packaged terminal air-to-air heat pump (PTHP) with a DX cooling coil, a DX air-to-air heat pump heating coil, a supplemental heating coil (electric or gas), and an outdoor air mixer. No HVACTemplate:System object is required. Reference \hyperref[zonehvacpackagedterminalheatpump]{ZoneHVAC:PackagedTerminalHeatPump} for more details about the PTHP model.

\begin{figure}[hbtp] % fig 155
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image604.png}
\caption{Schematic of a packaged terminal heat pump (draw through fan placement) \protect \label{fig:schematic-of-a-packaged-terminal-heat-pump}}
\end{figure}

\subsubsection{Inputs}\label{inputs-5-014}

\paragraph{Field: Zone Name}\label{field-zone-name-4-001}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-4}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Cooling Supply Air Flow Rate}\label{field-cooling-supply-air-flow-rate-1}

This field specifies the supply air flow rate when the DX cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: Heating Supply Air Flow Rate}\label{field-heating-supply-air-flow-rate-1}

This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: No Load Supply Air Flow Rate}\label{field-no-load-supply-air-flow-rate-1}

This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will \emph{not} be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-3}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-2}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-4}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-4}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-4}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-4}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-3}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.

\paragraph{Field: Supply Fan Operating Mode Schedule Name}\label{field-supply-fan-operating-mode-schedule-name-1}

This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-1}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{DrawThrough}.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-2}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-1}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 75.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-2}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-2}

Enter the type of cooling coil. There is currently only one choice for this field, SingleSpeedDX.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-2}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Gross Rated Total Capacity}\label{field-cooling-coil-gross-rated-total-capacity-1}

Enter autosize to let the automatic sizing algorithm determine the gross cooling coil total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.

\paragraph{Field: Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-cooling-coil-gross-rated-sensible-heat-ratio-1}

Enter Autosize to allow the sizing algorithm to determine the gross sensible heat ratio based on the gross rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'', i.e., the effect of supply air fan heat is not accounted for. The default is autosize.

\paragraph{Field: Cooling Coil Gross Rated COP}\label{field-cooling-coil-gross-rated-cop}

Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The default is 3.0. The gross COP should not account for the supply air fan.

\paragraph{Field: Heat Pump Heating Coil Type}\label{field-heat-pump-heating-coil-type}

Enter the type of heat pump heating coil. There is currently only one choice for this field, SingleSpeedDXHeatPump.

\paragraph{Field: Heat Pump Heating Coil Availability Schedule Name}\label{field-heat-pump-heating-coil-availability-schedule-name}

Usually set to blank, which allows the heat pump heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. A schedule value of 1.0 indicates that the heat pump heating coil can be on during a given time period. A value of zero denotes that the heat pump heating coil cannot be used during that time period.

\paragraph{Field: Heat Pump Heating Coil Gross Rated Capacity}\label{field-heat-pump-heating-coil-gross-rated-capacity}

Enter autosize to let the automatic sizing algorithm determine the heat pump heating coil gross rated capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.

\paragraph{Field: Heat Pump Heating Coil Gross Rated COP}\label{field-heat-pump-heating-coil-gross-rated-cop}

Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heating coil unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 2.75.

\paragraph{Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature}\label{field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature}

This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for PTHP compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. The default value is -8°C.

\paragraph{Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature}\label{field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature}

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.

\paragraph{Field: Heat Pump Defrost Strategy}\label{field-heat-pump-defrost-strategy}

This alpha field has two choices: \emph{ReverseCycle} or \emph{Resistive}. If the \emph{ReverseCycle} strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a \emph{Resistive} defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is \emph{ReverseCycle}.

\paragraph{Field: Heat Pump Defrost Control}\label{field-heat-pump-defrost-control}

This alpha field has two choices: \emph{Timed} or \emph{OnDemand}. If \emph{Timed} control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For \emph{Timed} defrost control, the fractional amount of time the unit is in defrost is entered in the input field ``Defrost Time Period Fraction'' described below. If \emph{OnDemand} defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field ``Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature'' described above. If this input field is left blank, the default defrost control is \emph{Timed}.

\paragraph{Field: Heat Pump Defrost Time Period Fraction}\label{field-heat-pump-defrost-time-period-fraction}

This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to ``timed'' defrost (see Heat Pump Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

\paragraph{Field: Supplemental Heating Coil Type}\label{field-supplemental-heating-coil-type}

Enter the type of supplemental heating coil. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  Gas
\item
  HotWater
\end{itemize}

The default is Electric.

\paragraph{Field: Supplemental Heating Coil Availability Schedule Name}\label{field-supplemental-heating-coil-availability-schedule-name}

Usually set to blank, which allows the supplemental heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period

\paragraph{Field: Supplemental Heating Coil Capacity}\label{field-supplemental-heating-coil-capacity}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is autosize.

\paragraph{Field: Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature}\label{field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature}

This numeric field defines the outdoor air dry-bulb temperature above which the supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.

\paragraph{Field: Supplemental Gas Heating Coil Efficiency}\label{field-supplemental-gas-heating-coil-efficiency}

Enter supplemental heating coil gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default. This field applies only if the supplemental heating coil type is gas.

\paragraph{Field: Supplemental Gas Heating Coil Parasitic Electric Load}\label{field-supplemental-gas-heating-coil-parasitic-electric-load}

Enter the parasitic electric load associated with the gas supplemental heating coil operation, such as a combustion fan. The units are in W. The default is 0.0. This field applies only if the supplemental heating coil type is gas.

\paragraph{Field: Dedicated Outdoor Air System Name}\label{field-dedicated-outdoor-air-system-name-3}

Enter the name of an \hyperref[hvactemplatesystemdedicatedoutdoorair]{HVACTemplate:System:DedicatedOutdoorAir} object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. \hyperref[zonehvacpackagedterminalheatpump]{ZoneHVAC:PackagedTerminalHeatPump}) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this PTHP system will not be served by a DOAS.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-2}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-1}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 14\(^{o}\)C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-2}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-2}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-1}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-2}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-4}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-3}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-3}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-3}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-3}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the PTHP system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the PTHP system.

\paragraph{Field: Capacity Control Method}

This input denotes how the unit's output is controlled in order to meet zone heating or cooling requirement. The choices are \textbf{\emph{None}} or \textbf{\emph{SingleZoneVAV}}. For \emph{None}, the unit varies the fan and/or coil speed to meet the load. If constant fan operating mode is selected the fan operates at the design cooling or heating air flow rate while the coil modulates to meet the load. If cycling fan operating mode is selected the fan and coil modulate in unison to meet the load. For \emph{SingleZoneVAV}, the fan air flow rate is reduced to the no load supply air flow rate when the zone sensible load is low such that the maximum supply air temperature limit is not exceeded. If the unit cannot meet the load at this lower air flow rate, the fan speed increases while maintaining the maximum supply air temperature. If the unit still cannot meet the load the unit will operate at the maximum supply air flow rate and the maximum supply air temperature limit can be exceeded. Supply air temperature limits are identified in the \hyperref[zonehvacpackagedterminalheatpump]{ZoneHVAC:PackagedTerminalHeatPump} input fields for Minimum Supply Air Temperature in Cooling Mode and Maximum Supply Air Temperature in Heating Mode. Additionally, specific coil types are required for the SingleZoneVAV capacity control method. The cooling coil type is \hyperref[coilcoolingdxsinglespeed]{Coil:Cooling:DX:SingleSpeed} while the heating coil type is \hyperref[coilheatingdxsinglespeed]{Coil:Heating:DX:SingleSpeed}.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:PTHP,
  SPACE1-1,                   !- Zone Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                   !- Heating Supply Air Flow Rate {m3/s}
  ,                           !- No Load Supply Air Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  ,                           !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                           !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- System Availability Schedule Name
  ,                           !- Supply Fan Operating Mode Schedule Name
  DrawThrough,                !- Supply Fan Placement
  0.7,                        !- Supply Fan Total Efficiency
  75,                         !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  SingleSpeedDX,              !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  autosize,                   !- Cooling Coil Gross Rated Total Capacity {W}
  autosize,                   !- Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- Cooling Coil Gross Rated COP
  SingleSpeedDXHeatPump,      !- Heat Pump Heating Coil Type
  ,                           !- Heat Pump Heating Coil Availability Schedule Name
  autosize,                   !- Heat Pump Heating Coil Gross Rated Capacity {W}
  2.75,                       !- Heat Pump Heating Coil Gross Rated COP
  -8,                         !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
  5,                          !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
  ReverseCycle,               !- Heat Pump Defrost Strategy
  Timed,                      !- Heat Pump Defrost Control
  0.058333,                   !- Heat Pump Defrost Time Period Fraction
  Electric,                   !- Supplemental Heating Coil Type
  ,                           !- Supplemental Heating Coil Availability Schedule Name
  autosize,                   !- Supplemental Heating Coil Capacity {W}
  21,                         !- Supplemental Heating Coil Max Outdoor Dry-Bulb Temperature {C}
  0.8,                        !- Supplemental Gas Heating Coil Efficiency
  ,                           !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
  ,                           !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,       !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                       !- Zone Cooling Design Supply Air Temperature {C]
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                       !- Zone Heating Design Supply Air Temperature {C]
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
  ,                           !- Design Specification Outdoor Air Object Name
  ,                           !- Design Specification Zone Air Distribution Object Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  Autosize,                   !- Baseboard Heating Capacity {W}
  None;                       !- Capacity Control Method
\end{lstlisting}

\subsection{HVACTemplate:Zone:WaterToAirHeatPump}\label{hvactemplatezonewatertoairheatpump}

This object simulates the zone portion of a water source heat pump system. Often many HVACTemplate:Zone:WaterToAirHeatPump objects will be used in a building along with a single \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop} that contains a cooling tower and boiler.

\subsubsection{Inputs}\label{inputs-6-011}

\paragraph{Field: Zone Name}\label{field-zone-name-5-001}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-5}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Cooling Supply Air Flow Rate}\label{field-cooling-supply-air-flow-rate-2}

This field specifies the supply air flow rate when the unit is operating in cooling mode. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: Heating Supply Air Flow Rate}\label{field-heating-supply-air-flow-rate-2}

This field specifies the supply air flow rate when the unit is operating in heating mode. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: No Load Supply Air Flow Rate}\label{field-no-load-supply-air-flow-rate-2}

This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., the coil is off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). . By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will \emph{not} be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-4}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-3}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-5}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-5}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-5}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-5}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-4}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.

\paragraph{Field: Supply Fan Operating Mode Schedule Name}\label{field-supply-fan-operating-mode-schedule-name-2}

This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-2}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{DrawThrough}.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-3}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-2}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 75.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-3}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-3}

Enter the type of cooling coil. At the present time, there is currently only one choice for this field:
 \hyperref[coilcoolingwatertoairheatpumpequationfit]{Coil:Cooling:WaterToAirHeatPump:EquationFit}

\paragraph{Field: Cooling Coil Gross Rated Total Capacity}\label{field-cooling-coil-gross-rated-total-capacity-2}

Enter autosize to let the automatic sizing algorithm determine the cooling coil gross rated total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions (26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature). Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize. If a value is specified for this field, it is recommended that the Cooling Coil Rated Sensible Heat Ratio also be specified (see below for more details).

\paragraph{Field: Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-cooling-coil-gross-rated-sensible-heat-ratio-2}

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by gross total cooling capacity of the DX cooling coil at rated conditions (26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature). Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'' , i.e., the effect of supply air fan heat is not accounted for. The default is autosize. If the Cooling Coil Rated Capacity is autosized, this field should also be autosized (any value specified for Cooling Coil Rate Sensible Heat Ratio will be ignored). If the Cooling Coil Rated Capacity has a specified value, then this field should also have a specified value. This is because the \hyperref[coilcoolingwatertoairheatpumpequationfit]{Coil:Cooling:WaterToAirHeatPump:EquationFit} object has fields for Rated Total Cooling Capacity and Rated Sensible Cooling Capacity. If this field is autosized, a specified value for Cooling Coil Rated Capacity will not be used when the coil object sensible capacity is autosized.

\paragraph{Field: Cooling Coil Gross Rated COP}\label{field-cooling-coil-gross-rated-cop-1}

Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions (26.7C (80F) entering air dry-bulb temperature, 19.4C (67F) entering air wet-bulb temperature, and 29.4C (85F) entering water temperature). The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.5.

\paragraph{Field: Heat Pump Heating Coil Type}\label{field-heat-pump-heating-coil-type-1}

Enter the type of heat pump heating coil. There is currently only one choice for this field:
 \hyperref[coilheatingwatertoairheatpumpequationfit]{Coil:Heating:WaterToAirHeatPump:EquationFit}.

\paragraph{Field: Heat Pump Heating Coil Gross Rated Capacity}\label{field-heat-pump-heating-coil-gross-rated-capacity-1}

Enter autosize to let the automatic sizing algorithm determine the heat pump heating coil gross capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load heating capacity, in watts of the DX heat pump unit at rated conditions (21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature). Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.

\paragraph{Field: Heat Pump Heating Coil Gross Rated COP}\label{field-heat-pump-heating-coil-gross-rated-cop-1}

Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heating coil unit at rated conditions (21.11C (70F) entering air dry-bulb temperature and 21.11C (70F) entering water temperature). The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 4.2.

\paragraph{Field: Supplemental Heating Coil Availability Schedule Name}\label{field-supplemental-heating-coil-availability-schedule-name-1}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period

\paragraph{Field: Supplemental Heating Coil Capacity}\label{field-supplemental-heating-coil-capacity-1}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is autosize.

\paragraph{Field: Maximum Cycling Rate}\label{field-maximum-cycling-rate-000}

This numeric field contains the maximum on-off cycling rate for the compressor, which occurs at 50\% run time fraction. Suggested values are shown below (Henderson et al. 1999):

\begin{figure}[htbp]
\centering
\includegraphics{media/image605.png}
\caption{}
\end{figure}

\paragraph{Field: Latent Capacity Time Constant}\label{field-heat-pump-time-constant}

This numeric field contains the time constant for the cooling coil's capacity to reach steady state after startup. Suggested values are shown below (Henderson et al. 1999):

\begin{figure}[htbp]
\centering
\includegraphics{media/image606.png}
\caption{}
\end{figure}

\paragraph{Field: Heat Pump Fan Delay Time}\label{field-heat-pump-fan-delay-time}

This numeric field contains the time delay in seconds for the heat pump supply air fan to shut off after compressor cycle off. This value can be obtained from the manufacturer or the heat pump catalog. Suggested value is 60 seconds. This value is disregarded at times when the WaterToAirHeatPump's fan operating mode schedule value is greater than 0 (i.e., continuous fan mode).

\paragraph{Field: Dedicated Outdoor Air System Name}\label{field-dedicated-outdoor-air-system-name-4}

Enter the name of an \hyperref[hvactemplatesystemdedicatedoutdoorair]{HVACTemplate:System:DedicatedOutdoorAir} object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. \hyperref[zonehvacwatertoairheatpump]{ZoneHVAC:WaterToAirHeatPump}) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this water-to-air heat pump system will not be served by a DOAS.

\paragraph{Field: Supplemental Heating Coil Type}\label{field-supplemental-heating-coil-type-1}

Enter the type of supplemental heating coil. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  HotWater
\end{itemize}

The default is Electric.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-3}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-2}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 14\(^{o}\)C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-3}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-3}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-2}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-3}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Heat Pump Coil Water Flow Mode}\label{field-heat-pump-coil-water-flow-mode}

This field specifies the way in which water flow through the heat pump coils will be modeled. For this template, WatertoAirHeatPump:EquationFit coil objects are generated and, therefore, there are three options:

\begin{itemize}
\item
  Cycling
\item
  Constant
\item
  ConstantOnDemand
\end{itemize}

\textbf{Cycling} varies water flow through the coil based on the heat pump Part Load Ratio. This control method is appropriate for modeling heat pumps that are outfitted with a solenoid valve which allows water to flow through the coil only when the compressor is active. This is the \textbf{default} for EnergyPlus V8 and later.

\textbf{Constant} provides a constant water flow regardless of heat pump operation. Remember that EnergyPlus has two coils (a heating coil and a cooling coil) to approximate the operation of one coil that can operate in either heating mode or cooling mode. Therefore, when the water flow mode is constant, there will be full flow through either the heating coil or the cooling coil, but not both at the same time.

\textbf{ConstantOnDemand} provides full flow through the coil whenever there is a load. When there is no load, there is zero flow through the coil. This control strategy represents the way EnergyPlus modeled heat pump water flow prior to Version 8.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-5}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-4}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-4}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-4}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-4}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the heat pump system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the heat pump system.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:WaterToAirHeatPump,
  SPACE1-1,                   !- Zone Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                   !- Heating Supply Air Flow Rate {m3/s}
  ,                           !- No Load Supply Air Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  Flow/Person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  ,                           !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                           !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- System Availability Schedule Name
  ,                           !- Supply Fan Operating Mode Schedule Name
  DrawThrough,                !- Supply Fan Placement
  0.7,                        !- Supply Fan Total Efficiency
  75,                         !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Type
  autosize,                   !- Cooling Coil Gross Rated Total Capacity {W}
  autosize,                   !- Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- Cooling Coil Gross Rated COP
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- HPump Heating Coil Type
  autosize,                   !- Heat Pump Heating Coil Gross Rated Capacity {W}
  2.75,                       !- Heat Pump Heating Coil Gross Rated COP
  ,                           !- Supplemental Heating Coil Availability Schedule Name
  autosize,                   !- Supplemental Heating Coil Capacity {W}
  2.5,                        !- Maximum Cycling Rate {cycles/hr}
  60,                         !- Latent Capacity Time Constant {s}
  60,                         !- Heat Pump Fan Delay Time {s}
  ,                           !- Dedicated Outdoor Air System Name
  Electric,                   !- Supplemental Heating Coil Type
  SupplyAirTemperature,       !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                       !- Zone Cooling Design Supply Air Temperature {C]
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                       !- Zone Heating Design Supply Air Temperature {C]
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
  ,                           !- Design Specification Outdoor Air Object Name
  ;                           !- Design Specification Zone Air Distribution Object Name
\end{lstlisting}

\subsection{HVACTemplate:Zone:VRF}\label{hvactemplatezonevrf}

This object simulates a variable refrigerant flow (VRF) zone terminal unit which is served by an \hyperref[hvactemplatesystemvrf]{HVACTemplate:System:VRF} condenser unit. Reference \hyperref[zonehvacterminalunitvariablerefrigerantflow]{ZoneHVAC:TerminalUnit:VariableRefrigerantFlow} for more details about the VRF terminal unit model.

\subsubsection{Inputs}\label{inputs-7-011}

\paragraph{Field: Zone Name}\label{field-zone-name-6-001}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-6}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-5}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Heating Supply Air Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-4}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Cooling Supply Air Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Rated Total Heating Capacity Sizing Ratio}\label{field-rated-total-heating-capacity-sizing-ratio}

This numeric field defines the ratio of the heating coil to cooling coil size when autosizing is used. The model assumes that when used, this value will be greater than 1. This field supersedes the Rated Total Heating Capacity Sizing Ratio entered in the \hyperref[airconditionervariablerefrigerantflow]{AirConditioner:VariableRefrigerantFlow} object. If this field is left blank, the value entered in the parent object is used for sizing. If neither field is used, the sizing ratio is assumed to be 1.

\paragraph{Field: Cooling Supply Air Flow Rate}\label{field-cooling-supply-air-flow-rate-3}

This field specifies the supply air flow rate when the terminal unit is operating in cooling mode. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: No Cooling Supply Air Flow Rate}\label{field-no-cooling-supply-air-flow-rate}

This field specifies the supply air flow rate when the terminal unit's cooling coil is not operating and the previous mode was cooling.. This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will \emph{not} be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: Heating Supply Air Flow Rate}\label{field-heating-supply-air-flow-rate-3}

This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: No Heating Supply Air Flow Rate}\label{field-no-heating-supply-air-flow-rate}

This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will \emph{not} be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is autosize.

\paragraph{Field: Cooling Outdoor Air Flow Rate}\label{field-cooling-outdoor-air-flow-rate}

This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in cooling mode. If this field is set to autosize it will be sized based on the outdoor air inputs below, unless a dedicated outdoor air system is specified for this zone and then it will be set to zero.

\paragraph{Field: Heating Outdoor Air Flow Rate}\label{field-heating-outdoor-air-flow-rate}

This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is operating in heating mode. If this field is set to autosize it will be sized based on the outdoor air inputs below, unless a dedicated outdoor air system is specified for this zone and then it will be set to zero.

\paragraph{Field: No Load Outdoor Air Flow Rate}\label{field-no-load-outdoor-air-flow-rate}

This numeric field defines the outdoor air volumetric air flow rate in cubic meters per second. This volumetric air flow rate is used when the terminal unit is not operating in cooling or heating mode. If this field is set to autosize it will be sized based on the outdoor air inputs below, unless a dedicated outdoor air system is specified for this zone and then it will be set to zero.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-6}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-6}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-6}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-6}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-6}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-5}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-5}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. When the fan operating mode schedule indicates continuous fan operation, the fan will operate whenever this schedule is 1.0. If the fan operating schedule indicates cycling fan operation, then fan will only cycle on as needed to meet a load.

\paragraph{Field: Supply Fan Operating Mode Schedule Name}\label{field-supply-fan-operating-mode-schedule-name-3}

This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-3}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{DrawThrough}.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-4}

Enter the total efficiency of the supply fan. This is the ratio of the power delivered to the air to the electrical input power at maximum flow. This is also the product of the fan motor efficiency and fan (impeller) efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The fan efficiency is the power delivered to the air divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. Must be greater than 0 and less than or equal to 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-3}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 75.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-4}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. The default is 0.9.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-4}

Enter the type of cooling coil. The options are \emph{VariableRefrigerantFlowDX} or None. The default is \emph{VariableRefrigerantFlowDX}.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-3}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Coil Gross Rated Total Capacity}\label{field-cooling-coil-gross-rated-total-capacity-3}

Enter autosize to let the automatic sizing algorithm determine the gross cooling coil total capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.

\paragraph{Field: Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-cooling-coil-gross-rated-sensible-heat-ratio-3}

Enter Autosize to allow the sizing algorithm to determine the gross sensible heat ratio based on the gross rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'', i.e., the effect of supply air fan heat is not accounted for. The default is autosize.

\paragraph{Field: Heat Pump Heating Coil Type}\label{field-heat-pump-heating-coil-type-2}

Enter the type of heat pump heating coil. The options are \emph{VariableRefrigerantFlowDX} or None. The default is \emph{VariableRefrigerantFlowDX}.

\paragraph{Field: Heat Pump Heating Coil Availability Schedule Name}\label{field-heat-pump-heating-coil-availability-schedule-name-1}

Usually set to blank, which allows the heat pump heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. A schedule value of 1.0 indicates that the heat pump heating coil can be on during a given time period. A value of zero denotes that the heat pump heating coil cannot be used during that time period.

\paragraph{Field: Heat Pump Heating Coil Gross Rated Capacity}\label{field-heat-pump-heating-coil-gross-rated-capacity-2}

Enter autosize to let the automatic sizing algorithm determine the heat pump heating coil gross rated capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W. The default is autosize.

\paragraph{Field: Zone Terminal Unit On Parasitic Electricity Energy Use}\label{field-zone-terminal-unit-on-parasitic-electric-energy-use}

This numeric field defines the parasitic electrical energy use of the zone terminal unit when either terminal unit coil is operating. When in cooling mode, this electric energy use is reported in a zone terminal unit cooling electric consumption output variable. When in heating mode, this electric energy use is reported in a zone terminal unit heating electric consumption output variable.

\paragraph{Field: Zone Terminal Unit Off Parasitic Electricity Energy Use}\label{field-zone-terminal-unit-off-parasitic-electric-energy-use}

This numeric field defines the parasitic electrical energy use of the zone terminal unit when the terminal unit coil(s) is not operating. When the previous mode was cooling, this electric energy use is reported in a zone terminal unit cooling electric consumption output variable. When the previous mode was heating, this electric energy use is reported in a zone terminal unit heating electric consumption output variable.

\paragraph{Field: Dedicated Outdoor Air System Name}\label{field-dedicated-outdoor-air-system-name-5}

Enter the name of an \hyperref[hvactemplatesystemdedicatedoutdoorair]{HVACTemplate:System:DedicatedOutdoorAir} object if this zone is served by a dedicated outdoor air system (DOAS). When a Dedicated Outdoor Air System Name is entered, the outdoor air flow rate for this zone equipment object (ref. \hyperref[zonehvacterminalunitvariablerefrigerantflow]{ZoneHVAC:TerminalUnit:VariableRefrigerantFlow}) will be set to zero and the DOAS will provide the ventilation air to the zone based on the outdoor air specifications in this object. If this field is blank, then the zone served by this VRF terminal unit will not be served by a DOAS.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-4}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-3}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 14\(^{o}\)C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-4}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-4}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Heating Coil Design Setpoint will be used for sizing the zone heating design air flow rate and the heating coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-3}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-4}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-5}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-5}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-5}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the PTHP system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the PTHP system.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:VRF,
  SPACE1-1,                   !- Zone Name
  All Zones,                  !- Template Thermostat Name
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  ,                           !- Rated Total Heating Capacity Sizing Ratio
  autosize,                   !- Cooling Supply Air Flow Rate{m3/s}
  autosize,                   !- No Cooling Supply Air Flow Rate{m3/s}
  autosize,                   !- Heating Supply Air Flow Rate{m3/s}
  autosize,                   !- No Heating Supply Air Flow Rate{m3/s}
  autosize,                   !- Cooling Outdoor Air Flow Rate{m3/s}
  autosize,                   !- Heating Outdoor Air Flow Rate{m3/s}
  autosize,                   !- No Load Outdoor Air Flow Rate{m3/s}
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  ,                           !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                           !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- Design Specification Outdoor Air Object Name
  ,                           !- Design Specification Zone Air Distribution Object Name
  ,                           !- System Availability Schedule Name
  ,                           !- Supply Fan Operating Mode Schedule Name
  DrawThrough,                !- Supply Fan Placement
  0.7,                        !- Supply Fan Total Efficiency
  75,                         !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  VariableRefrigerantFlowDX,  !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  autosize,                   !- Cooling Coil Gross Rated Total Capacity {W}
  autosize,                   !- Cooling Coil Gross Rated Sensible Heat Ratio
  VariableRefrigerantFlowDX,  !- Heat Pump Heating Coil Type
  ,                           !- Heat Pump Heating Coil Availability Schedule Name
  autosize,                   !- Heat Pump Heating Coil Gross Rated Capacity {W}
  0,                          !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  0,                          !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  ,                           !- Dedicated Outdoor Air System Name
  SupplyAirTemperature,       !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                       !- Zone Cooling Design Supply Air Temperature {C}
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                       !- Zone Heating Design Supply Air Temperature {C}
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  Autosize;                   !- Baseboard Heating Capacity {W}
\end{lstlisting}

\subsection{HVACTemplate:Zone:Unitary}\label{hvactemplatezoneunitary}

This object simulates the zone portion of a constant volume direct-expansion based HVAC configuration with several different heating options. Often a single HVACTemplate:Zone:Unitary object will be used with a single \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary} (or \hyperref[hvactemplatesystemunitaryheatpumpairtoair]{HVACTemplate:System:UnitaryHeatPump:AirToAir} , or \hyperref[hvactemplatesystemunitarysystem]{HVACTemplate:System:UnitarySystem}) object to simulate single zone direct-expansion based air conditioning systems. In addition, multiple HVACTemplate:Zone:Unitary objects may appear that all reference the same HVACTemplate:System object in a multiple zone version. For a multizone system, only one zone is specified as the control zone (see \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}, \hyperref[hvactemplatesystemunitaryheatpumpairtoair]{HVACTemplate:System:UnitaryHeatPump:AirToAir} , or \hyperref[hvactemplatesystemunitarysystem]{HVACTemplate:System:UnitarySystem} for more information). Direct expansion includes single packaged rooftop systems commonly seen in commercial applications and split systems commonly seen in residential applications.

\subsubsection{Inputs}\label{inputs-8-009}

\paragraph{Field: Zone Name}\label{field-zone-name-7-001}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Unitary System Name}\label{field-template-unitary-system-name}

Enter the name of the \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}, \hyperref[hvactemplatesystemunitaryheatpumpairtoair]{HVACTemplate:System:UnitaryHeatPump:AirToAir} , or \hyperref[hvactemplatesystemunitarysystem]{HVACTemplate:System:UnitarySystem} object serving this zone.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-7}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Supply Air Maximum Flow Rate}\label{field-supply-air-maximum-flow-rate-1}

By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay} and cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. Note that the zone must have a thermostat specified in order to autosize the flow rate, even if it is not the control zone in a multiple zone unitary system. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The template unitary system object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-6}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-5}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-7}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-7}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-7}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-7}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name}

This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name}

This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-6}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-6}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-6}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the unitary air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the unitary system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-5}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Cooling Design Supply Air Temperature from the template unitary system serving this zone will be used. The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-4}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 12.8°C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-5}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-5}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Heating Design Supply Air Temperature from the template unitary system serving this zone will be used. The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-4}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50°C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-5}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-7}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-6}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:Unitary,
  SPACE1-1,                   !- Zone Name
  Furnace DX 1-1,             !- Template Unitary System Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Supply Air Maximum Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  Autosize,                   !- Baseboard Heating Capacity {W}
  SystemSupplyAirTemperature, !- Zone Cooling Design Supply Air . . . Input Method
  ,                           !- Zone Cooling Design Supply Air Temperature {C]
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SystemSupplyAirTemperature, !- Zone Heating Design Supply Air . . . Input Method
  ,                           !- Zone Heating Design Supply Air Temperature {C]
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
  ,                           !- Design Specification Outdoor Air Object Name
  ;                           !- Design Specification Zone Air Distribution Object Name
\end{lstlisting}

\subsection{HVACTemplate:Zone:VAV}\label{hvactemplatezonevav}

This object simulates the zone portion of a variable air volume HVAC configuration with several different heating options. When heating is required, this terminal unit will activate the reheat coil first, and then increase airflow if reverse action is specified. Multiple HVACTemplate:Zone:VAV, \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered} or \hyperref[hvactemplatezonevavheatandcool]{HVACTemplate:Zone:VAV:HeatAndCool} objects are usually specified for each \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object. Reheat is specified at the zone level. Reference \hyperref[airterminalsingleductvavreheat]{AirTerminal:SingleDuct:VAV:Reheat} and \hyperref[airterminalsingleductvavnoreheat]{AirTerminal:SingleDuct:VAV:NoReheat} for more details about VAV terminal units.

\subsubsection{Inputs}\label{inputs-9-008}

\paragraph{Field: Zone Name}\label{field-zone-name-8-001}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template VAV System Name}\label{field-template-vav-system-name}

Enter the name of the \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object serving this zone.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-8}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Supply Air Maximum Flow Rate}\label{field-supply-air-maximum-flow-rate-2}

By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay} and cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-7}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-6}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Minimum Air Flow Method}\label{field-zone-minimum-air-flow-method-000}

This field is used to select how the program will determine the minimum flow rate to the zone while the system is operating. There are three choices for selecting how the minimum flow rate is specified: Constant, FixedFlowRate, and Scheduled. If Constant is entered, then the program will use the value for the constant minimum air flow fraction entered in the following field. If FixedFlowRate is entered, then the program will use the value entered in the field below called Fixed Minimum Air Flow Rate.If Scheduled is entered, then the program will obtain the value for minimum flow fraction from the schedule named in the field below called Minimum Air Flow Fraction Schedule Name.

\paragraph{Field: Constant Minimum Air Flow Fraction}\label{field-constant-minimum-air-flow-fraction-000}

The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the previous field is set to Constant. If the previous field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. If this field and the following field have values, the greater of the two is used for sizing.

\paragraph{Field: Fixed Minimum Air Flow Rate}\label{field-fixed-minimum-air-flow-rate-000}

The minimum flow rate to the zone while the system is operating, specified as a fixed minimum air flow rate in meters cubed per second. The minimum air flow rate is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the Zone Minimum Air Flow Method field is set to FixedFlowRate. If the Zone Minimum Air Flow Method field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. Only one of these two minimum air flow fields (i.e., this field and the previous field) should be used at any time. If this field and the previous field have values, the greater of the two is used for sizing.

\paragraph{Field: Minimum Air Flow Fraction Schedule Name}\label{field-minimum-air-flow-fraction-schedule-name-000}

The name of a schedule that determines the value of the minimum air flow fraction. The schedule should contain fractions from 0.0 to 1.0. These values will define the minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the previous field is set to Scheduled. If the previous field is left blank (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then the air flow rate used for sizing normal-action reheat coils is the average of the minimum and maximum values in this schedule. The air flow rate used for reheat coil sizing is reported with other component sizing information as ``Reheat Coil Sizing Air Volume Flow Rate.''

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-8}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name for Sizing and Design Specification Zone Air Distribution Object Name fields below.

If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-8}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-8}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-8}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: Reheat Coil Type}\label{field-reheat-coil-type}

A reheat coil may be added to the VAV box with this field. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Reheat Coil Availability Schedule Name}\label{field-reheat-coil-availability-schedule-name}

Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Damper Heating Action}\label{field-damper-heating-action-000}

The VAV box flow rate can be controlled in one of two ways during heating operation:

\begin{itemize}
\item
  Normal
\item
  Reverse
\end{itemize}

Under ``Normal'' operation, the supply air flow into the zone is the minimum air flow rate of the VAV system during heating, essentially acting like a constant volume system during heating. Under ``Reverse'' the air flow rate through the VAV box may increase above the minimum air flow when the heating demand cannot be satisfied unless greater air flow is provided. The default value is Normal. Reverse action only applies when Reheat Coil Type is HotWater. For electric reheat coils, Normal and Reverse behave the same. For more details, please see the section for \hyperref[airterminalsingleductvavreheat]{AirTerminal:SingleDuct:VAV:Reheat}.

\paragraph{Control Fields for Maximum Flow During Reheat:}\label{control-fields-for-maximum-flow-during-reheat-000}

The following two fields are used only when Reheat Coil Object Type = \hyperref[coilheatingwater]{Coil:Heating:Water} and Damper Heating Action = Reverse. Maximum Flow per Zone Floor Area During Reheat and Maximum Flow Fraction During Reheat are two optional methods to calculate the maximum allowable air flow rate during reheat operation. If both are entered, the greater resulting flow rate is used. If Design Specification Outdoor Air Object Name is also specified, it may increase this limit to meet the outdoor air flow rate requirement. At no time will the maximum flow rate calculated here exceed the value for Maximum Air Flow Rate. This limit is active only when the zone thermostat requests heating and the VAV box damper is reverse acting.

\paragraph{Field: Maximum Flow per Zone Floor Area During Reheat}\label{field-maximum-flow-per-zone-floor-area-during-reheat-000}

This factor (m\(^{3}\)/s-m\(^{2}\)) is multiplied by the zone area, to determine the maximum volume flow rate (m\(^{3}\)/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m\(^{3}\)/s-m\(^{2}\) (0.4 cfm/ft\(^{2}\)). If this field and the following field are entered, the greater of the two inputs is used. If this field and the following field are left blank, the maximum flow will not be limited.

\paragraph{Field: Maximum Flow Fraction During Reheat}\label{field-maximum-flow-fraction-during-reheat-000}

This fraction is multiplied by the Maximum Air Flow Rate to determine the maximum volume flow rate (m\(^{3}\)/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m\(^{3}\)/s-m\(^{2}\) (0.4 cfm/ft\(^{2}\)) multiplied by the zone floor area divided by the Maximum Air Flow Rate. If this field and the previous field are entered, the greater of the two inputs is used. If this field and the previous field are left blank, the maximum flow will not be limited.

\paragraph{Field: Maximum Reheat Air Temperature}\label{field-maximum-reheat-air-temperature-000}

This field specifies the maximum allowable supply air temperature (°C) leaving the reheat coil in a VAV terminal unit during heating operation. If left blank, there is no limit, and the supply air temperature to the space may become unrealistically high during heating operation. If unknown, a value of 35C (95F) is recommended. There is no default in order to maintain consistency with prior results.

\paragraph{Field: Design Specification Outdoor Air Object Name for Control}\label{field-design-specification-outdoor-air-object-name-for-control}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person is non-zero (in the specified \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} object), then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} object).

Note that this field is used only for specifying the design outdoor air flow rate used for controlling the terminal unit air flow rate. The field \emph{Design Specification Outdoor Air Object Name for Sizing} (see below) is used to specify the design outdoor air flow rate.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-1}

This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-1}

This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-7}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-7}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-7}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-6}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Cooling Design Supply Air Temperature from the template VAV system serving this zone will be used (Ref. \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV}). The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-5}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 12.8°C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-6}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-6}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate and the heating or reheat coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-5}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-6}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Design Specification Outdoor Air Object Name for Sizing}\label{field-design-specification-outdoor-air-object-name-for-sizing}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}. Note that this field is used only for specifying the design outdoor air flow rate used for sizing. The field \emph{Design Specification Outdoor Air Object Name for Sizing} (see above) is used to actively control the VAV terminal air flow rate.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-7}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:VAV,
  SPACE1-1,                   !- Zone Name
  VAV Sys 1,                  !- Template VAV System Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Supply Air Maximum Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  Constant,                   !- Zone Minimum Air Flow Input Method
  0.3,                        !- Constant Minimum Air Flow Fraction
  ,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                           !- Minimum Air Flow Fraction Schedule Name
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  HotWater,                   !- Reheat Coil Type
  ,                           !- Reheat Coil Availability Schedule Name
  Reverse,                    !- Heating Damper Action
  ,                           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  ,                           !- Maximum Flow Fraction During Reheat
  ,                           !- Maximum Reheat Air Temperature
  ,                           !- Design Specification Outdoor Air Object Name for Control
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  autosize;                   !- Baseboard Heating Capacity {W}

SystemSupplyAirTemperature,   !- Zone Cooling Design Supply Air . . . Input Method
  ,                           !- Zone Cooling Design Supply Air Temperature {C]
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                       !- Zone Heating Design Supply Air Temperature {C]
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
  ,                           !- Design Specification Outdoor Air Object Name for Sizing
  ;                           !- Design Specification Zone Air Distribution Object Name
\end{lstlisting}

\subsection{HVACTemplate:Zone:VAV:FanPowered}\label{hvactemplatezonevavfanpowered}

This object simulates the zone portion of a variable air volume HVAC configuration with a series or parallel fan powered terminal unit (also know as a powered induction unit or PIU) and several different heating options. Multiple \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV}, HVACTemplate:Zone:VAV:FanPowered or \hyperref[hvactemplatezonevavheatandcool]{HVACTemplate:Zone:VAV:HeatAndCool} objects are usually specified for each \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object. Reheat is specified at the zone level.

The series powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a fixed flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The fan runs at a constant volume flow rate whenever the unit is on (and the fan's availability schedule is on or it is activated by an availability manager). With HVACTemplate:Zone:VAV:FanPowered, the secondary fan will operate according to the Zone PIU Fan Schedule and any Night Cycle Control specified in the system it is served by.) The fan is downstream of the primary and secondary air inlets. The variable mixing is accomplished by a damper in the unit's primary air supply inlet duct. This damper can move from fully open (100\% primary air. 0\% secondary air) to a minimum stop that is specified in the input description. At full cooling the damper will be fully open. At minimum cooling and for heating the damper will be at the minimum stop and the secondary air flow will be at its maximum. Reference object \hyperref[airterminalsingleductseriespiureheat]{AirTerminal:SingleDuct:SeriesPIU:Reheat} for more details.

\begin{figure}[hbtp] % fig 156
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image608.png}
\caption{Series PIU Terminal Unit \protect \label{fig:series-piu-terminal-unit-001}}
\end{figure}

The parallel powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a variable total flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The secondary and primary air streams enter the unit in parallel. The fan sits in the secondary air stream and runs only when the primary air flow is below the Parallel Fan On Flow Fraction and the fan's availability schedule is on or it is activated by an availability manager. With HVACTemplate:Zone:VAV:FanPowered, the secondary fan will operate according to the Zone PIU Fan Schedule and any Night Cycle Control specified in the system it is served by.). The primary air inlet contains a damper that can move from fully open (maximum primary air) to a minimum stop (minimum primary air). At full cooling load the primary air damper is fully open and the fan is off. The primary air flow is at maximum and there is little or no secondary air flow. As the cooling load decreases, the primary air damper gradually closes and the secondary air flow remains close to zero. At some point, usually when the primary air flow has reached the minimum, the fan switches on and secondary air is induced. The heating coil will switch on as needed to meet any heating demand. Reference object \hyperref[airterminalsingleductparallelpiureheat]{AirTerminal:SingleDuct:ParallelPIU:Reheat} for more details.

\begin{figure}[hbtp] % fig 157
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image609.png}
\caption{Parallel PIU Terminal Unit \protect \label{fig:parallel-piu-terminal-unit-001}}
\end{figure}

\subsubsection{Inputs}\label{inputs-2016-06-16-1620}

\paragraph{Field: Zone Name}\label{field-zone-name-2016-06-16-1620}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template VAV System Name}\label{field-template-vav-system-name-1}

Enter the name of the \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object serving this zone.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-9}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Primary Supply Air Maximum Flow Rate}\label{field-primary-supply-air-maximum-flow-rate}

In a fan powered VAV terminal unit, the primary air flow is the air supplied by the central air handler. By entering Autosize, the maximum primary supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified and cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-8}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Primary Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-7}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Primary Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Primary Supply Air Minimum Flow Fraction}\label{field-primary-supply-air-minimum-flow-fraction}

Enter the fraction that the VAV box can reduce to based on the primary supply air maximum flow rate. This field may be sized automatically by entering Autosize.

\paragraph{Field: Secondary Supply Air Maximum Flow Rate}\label{field-secondary-supply-air-maximum-flow-rate}

In a fan powered VAV terminal unit, the secondary air flow is the air taken from the zone by the terminal unit fan. By entering Autosize, the maximum secondary supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered, it will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The units are in m3/s.

\paragraph{Field: Flow Type}\label{field-flow-type}

This field specifies the type of fan powered unit (PIU). The choices for this field are:

\begin{itemize}
\item
  Series -- Series configuration with recirculation directly from the zone
\item
  Parallel -- Parallel configuration with recirculation directly from the zone
\item
  SeriesFromPlenum -- Series configuration with recirculation from the return plenum
\item
  ParallelFromPlenum -- Parallel configuration with recirculation from the return plenum
\end{itemize}

See descriptions of these configurations in the general description for this object, above. For all types, the secondary fan will run according to the Zone PIU Fan Schedule (see below) and any Night Cycle Control specified in the system which serves this terminal unit (see Template VAV System Name above). For Parallel PIU, there is an additional secondary fan control based on the primary air flow fraction (see Parallel Fan On Flow Fraction below). For recirculation from plenum, a Return Plenum Name must be specified in this object or in the system object (\hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV}) which serves this terminal unit. The default is Parallel.

\paragraph{Field: Parallel Fan On Flow Fraction}\label{field-parallel-fan-on-flow-fraction}

For parallel PIUs, this field specifies the fraction of the primary air flow at which fan turns on. In the parallel PIU the fan operation is intermittent. If the primary air flow is above this fraction of the maximum, the fan is off. Otherwise the secondary fan will run according to the System Availability Schedule and Night Cycle Control specified in the \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} which serves this terminal unit. This field does not apply to series PIUs.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-9}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-9}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-9}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-9}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: Reheat Coil Type}\label{field-reheat-coil-type-1}

A reheat coil may be added to the VAV box with this field. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\end{itemize}

The default choice is Electric.

\paragraph{Field: Reheat Coil Availability Schedule Name}\label{field-reheat-coil-availability-schedule-name-1}

Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Fan Total Efficiency}\label{field-fan-total-efficiency-001}

Enter the total efficiency of the zone induction fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Fan Delta Pressure}\label{field-fan-delta-pressure}

Enter the pressure rise of the zone induction fan in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa.

\paragraph{Field: Fan Motor Efficiency}\label{field-fan-motor-efficiency}

Enter the shaft power of the zone induction fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Note that the zone fan motor is assumed to be 100\% in the air stream.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-2}

This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-2}

This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-8}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-8}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-8}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-7}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Cooling Design Supply Air Temperature from the template VAV system serving this zone will be used (Ref. \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV}). The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-6}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 12.8°C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-7}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-7}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate and the heating or reheat coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-6}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-7}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

\paragraph{Field: Zone PIU Fan Schedule Name}\label{field-zone-piu-fan-schedule-name}

This is the operating schedule for the zone PIU fan. For a parallel PIU, the zone fan operates only when the primary air flow is below the Parallel Fan On Flow Fraction and the Zone PIU Fan Schedule is on, or when it is activated by an availability manager. For a series PIU, the zone fan operates whenever the Zone PIU Fan Schedule is on, or it is activated by an availability manager. If this field is left blank, the System Availability Schedule for the HVACTemplate:System serving this zone will be used.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-8}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-8}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:VAV:FanPowered,
  SPACE1-1,                   !- Zone Name
  VAV Sys 1,                  !- Template VAV System Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Primary Supply Air Maximum Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  autosize,                   !- Primary Supply Air Minimum Flow Fraction
  autosize,                   !- Secondary Supply Air Maximum Flow Rate {m3/s}
  Series,                     !- Flow Type
  autosize,                   !- Parallel Fan On Flow Fraction
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  HotWater,                   !- Reheat Coil Type
  ,                           !- Reheat Coil Availability Schedule Name
  0.7,                        !- Fan Total Efficiency
  1000,                       !- Fan Delta Pressure {Pa}
  0.9,                        !- Fan Motor Efficiency
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  autosize;                   !- Baseboard Heating Capacity {W}

SystemSupplyAirTemperature,   !- Zone Cooling Design Supply Air . . . Input Method
  ,                           !- Zone Cooling Design Supply Air Temperature {C]
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                       !- Zone Heating Design Supply Air Temperature {C]
  ,                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
  ,                           !- Zone PIU Fan Schedule Name
  ,                           !- Design Specification Outdoor Air Object Name
  ;                           !- Design Specification Zone Air Distribution Object Name
\end{lstlisting}

\subsection{HVACTemplate:Zone:VAV:HeatAndCool}\label{hvactemplatezonevavheatandcool}

This object simulates the zone portion of a variable air volume HVAC configuration with several different heating options. When heating is required, this terminal unit will increase airflow first and then activate the optional reheat coil. Multiple \hyperref[hvactemplatezonevav]{HVACTemplate:Zone:VAV}, \hyperref[hvactemplatezonevavfanpowered]{HVACTemplate:Zone:VAV:FanPowered}, or HVACTemplate:Zone:VAV:HeatAndCool objects are usually specified for each \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object. Reheat is specified at the zone level. Reference \hyperref[airterminalsingleductvavheatandcoolreheat]{AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat} and \hyperref[airterminalsingleductvavheatandcoolnoreheat]{AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat} for more details about these VAV terminal units.

\subsubsection{Inputs}\label{inputs-11-006}

\paragraph{Field: Zone Name}\label{field-zone-name-10}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template VAV System Name}\label{field-template-vav-system-name-2}

Enter the name of the \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object serving this zone.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-10}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Supply Air Maximum Flow Rate}\label{field-supply-air-maximum-flow-rate-3}

By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay} and cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV} object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-9}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-8}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Constant Minimum Air Flow Fraction}\label{field-constant-minimum-air-flow-fraction-1-000}

The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default). This field is used if the previous field is set to Constant. If the previous field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. If this field and the following field have values, the greater of the two is used for sizing.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-10}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name for Sizing and Design Specification Zone Air Distribution Object Name fields below.

If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-10}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-10}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-10}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: Design Specification Outdoor Air Object Name for Sizing}\label{field-design-specification-outdoor-air-object-name-for-sizing-1}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}. Note that this field is used only for specifying the design outdoor air flow rate used for sizing. The field \emph{Design Specification Outdoor Air Object Name for Sizing} (see above) is used to actively control the VAV terminal air flow rate.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-9}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Reheat Coil Type}\label{field-reheat-coil-type-2}

A reheat coil may be added to the VAV box with this field. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Reheat Coil Availability Schedule Name}\label{field-reheat-coil-availability-schedule-name-2}

Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Maximum Reheat Air Temperature}\label{field-maximum-reheat-air-temperature-1-000}

This field specifies the maximum allowable supply air temperature (°C) leaving the reheat coil in a VAV terminal unit during heating operation. If left blank, there is no limit, and the supply air temperature to the space may become unrealistically high during heating operation. If unknown, a value of 35C (95F) is recommended. There is no default in order to maintain consistency with prior results.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-3}

This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-3}

This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-9}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-9}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-9}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-8}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Cooling Design Supply Air Temperature from the template VAV system serving this zone will be used (Ref. \hyperref[hvactemplatesystemvav]{HVACTemplate:System:VAV} or \hyperref[hvactemplatesystempackagedvav]{HVACTemplate:System:PackagedVAV}). The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-7}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 12.8°C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-8}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-8}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate and the heating or reheat coil. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. The default is \emph{SupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-7}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-8}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:VAV:HeatAndCool,
  SPACE1-1,                   !- Zone Name
  VAV Sys 1,                  !- Template VAV System Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Supply Air Maximum Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  0.3,                        !- Constant Minimum Air Flow Fraction
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- Design Specification Outdoor Air Object Name for Sizing
  ,                           !- Design Specification Zone Air Distribution Object Name
  HotWater,                   !- Reheat Coil Type
  ,                           !- Reheat Coil Availability Schedule Name
  ,                           !- Maximum Reheat Air Temperature
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  autosize;                   !- Baseboard Heating Capacity {W}

SystemSupplyAirTemperature,   !- Zone Cooling Design Supply Air . . . Input Method
  ,                           !- Zone Cooling Design Supply Air Temperature {C]
  ,                           !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                       !- Zone Heating Design Supply Air Temperature {C]
  ;                           !- Zone Heating Design Supply Air Temperature Difference {deltaC]
\end{lstlisting}

\subsection{HVACTemplate:Zone:ConstantVolume}\label{hvactemplatezoneconstantvolume}

This object simulates the zone portion of a constant volume HVAC configuration with or without reheat. One or more HVACTemplate:Zone:ConstantVolume objects will be used with a single \hyperref[hvactemplatesystemconstantvolume]{HVACTemplate:System:ConstantVolume} which has optional chilled water cooling and several types of heating. Reference \hyperref[airterminalsingleductconstantvolumenoreheat]{AirTerminal:SingleDuct:ConstantVolume:NoReheat} and \hyperref[airterminalsingleductconstantvolumereheat]{AirTerminal:SingleDuct:ConstantVolume:Reheat} for more details about the terminal units.

\subsubsection{Inputs}\label{inputs-12-006}

\paragraph{Field: Zone Name}\label{field-zone-name-11}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Constant Volume System Name}\label{field-template-constant-volume-system-name}

Enter the name of the \hyperref[hvactemplatesystemconstantvolume]{HVACTemplate:System:ConstantVolume} object serving this zone.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-11}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Supply Air Maximum Flow Rate}\label{field-supply-air-maximum-flow-rate-4}

By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay} and cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. Note that the zone must have a thermostat specified in order to autosize the flow rate, even if it is not the control zone in a multiple zone unitary system. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The \hyperref[hvactemplatesystemconstantvolume]{HVACTemplate:System:ConstantVolume} object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-10}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-9}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-11}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-11}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-11}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-11}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: Design Specification Outdoor Air Object Name}\label{field-design-specification-outdoor-air-object-name-9}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-10}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Reheat Coil Type}\label{field-reheat-coil-type-3}

A reheat coil may be added to the terminal unit with this field. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  Gas
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Reheat Coil Availability Schedule Name}\label{field-reheat-coil-availability-schedule-name-3}

Leave this field blank if you want the reheat coil to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the coil is available should be specified as 1.0. Those times that the coil is not available should have a zero value in the schedule specified. Please note that this is not a schedule of when the coil is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Maximum Reheat Air Temperature}\label{field-maximum-reheat-air-temperature-2-000}

This field specifies the maximum allowable supply air temperature (°C) leaving the reheat coil during heating operation. If left blank, there is no limit, and the supply air temperature to the space may become unrealistically high during heating operation. If unknown, a value of 35C (95F) is recommended. There is no default in order to maintain consistency with prior results.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-4}

This field allows the user to specify a supply plenum which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-4}

This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-10}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-10}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-10}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the air handling system. The baseboard heating will be set to heating sequence 2, which means it will meet any remaining heating load not met by the air handling system.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-9}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Cooling Coil Design Setpoint Temperature from the template system serving this zone will be used (Ref. \hyperref[hvactemplatesystemconstantvolume]{HVACTemplate:System:ConstantVolume}). The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-8}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 12.8°C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-9}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-9}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Heating Coil Design Setpoint Temperature from the template system serving this zone will be used (Ref. \hyperref[hvactemplatesystemconstantvolume]{HVACTemplate:System:ConstantVolume}). The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-8}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-9}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:ConstantVolume,
  SPACE1-1,                   !- Zone Name
  CAV Sys 1,                  !- Template Constant Volume System Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Supply Air Maximum Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- Design Specification Outdoor Air Object Name
  ,                           !- Design Specification Zone Air Distribution Object Name
  HotWater,                   !- Reheat Coil Type
  ,                           !- Reheat Coil Availability Schedule Name
  ,                           !- Maximum Reheat Air Temperature {C}
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  autosize;                   !- Baseboard Heating Capacity {W}

SystemSupplyAirTemperature,   !- Zone Cooling Design Supply Air . . . Input Method
  12.8,                       !- Zone Cooling Design Supply Air Temperature {C]
  11.11,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SupplyAirTemperature,       !- Zone Heating Design Supply Air Temperature Input Method
  50,                         !- Zone Heating Design Supply Air Temperature {C]
  30;                         !- Zone Heating Design Supply Air Temperature Difference {deltaC]
\end{lstlisting}

\subsection{HVACTemplate:Zone:DualDuct}\label{hvactemplatezonedualduct}

This object simulates the zone portion of a constant volume or variable volume dual-duct HVAC system. One or more HVACTemplate:Zone:DualDuct objects may be used with a single \hyperref[hvactemplatesystemdualduct]{HVACTemplate:System:DualDuct} object which has optional chilled water cooling and several types of heating. A constant air volume dual duct system is simulated by setting the Zone Minimum Air Flow Fraction = 1.0. A variable air volume duct duct system is simulated by setting the Zone Minimum Air Flow Fraction \textless{}1.0. . Reference \hyperref[airterminaldualductconstantvolume]{AirTerminal:DualDuct:ConstantVolume} and \hyperref[airterminaldualductvav]{AirTerminal:DualDuct:VAV} for more details about the terminal units.

\subsubsection{Inputs}\label{inputs-13-005}

\paragraph{Field: Zone Name}\label{field-zone-name-12}

Enter the name of the zone. The name must match a building zone name used in the ZONE object.

\paragraph{Field: Template Dual Duct System Name}\label{field-template-dual-duct-system-name}

Enter the name of the \hyperref[hvactemplatesystemdualduct]{HVACTemplate:System:DualDuct} object serving this zone.

\paragraph{Field: Template Thermostat Name}\label{field-template-thermostat-name-12}

Enter the name of a \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object. Multiple HVACTemplate:Zone:* objects can reference the same \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat} object which makes it easier to revise the thermostat controls for portions of a building.

When this field is blank, it has a special meaning. A blank entry means that traditional thermostat objects referencing the same zone name are used instead of \hyperref[hvactemplatethermostat]{HVACTemplate:Thermostat}.

\paragraph{Field: Supply Air Maximum Flow Rate}\label{field-supply-air-maximum-flow-rate-5}

By entering Autosize, the maximum supply air flow rate is automatically determined for the zone based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay} and cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. Note that the zone must have a thermostat specified in order to autosize the flow rate, even if it is not the control zone in a multiple zone unitary system. If a value is entered it is used as the maximum supply air flow rate into the zone. It will be multiplied by the Supply Air Sizing Factor and by zone multipliers. The \hyperref[hvactemplatesystemdualduct]{HVACTemplate:System:DualDuct} object that is referenced also allows the specification of supply air flow. If the value is specified at the system level it will scale the zone values to match. The units are in m3/s.

\paragraph{Field: Zone Heating Sizing Factor}\label{field-zone-heating-sizing-factor-11}

This input is the zone level heating sizing ratio. The zone design heating air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Heating Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Cooling Sizing Factor}\label{field-zone-cooling-sizing-factor-10}

This input is the zone level cooling sizing ratio. The zone design cooling air flow rate and load will be multiplied by the number input in this field when Supply Air Maximum Flow Rate is autosized. If this field is left blank, the Cooling Sizing Factor from \hyperref[sizingparameters]{Sizing:Parameters} will be used.

\paragraph{Field: Zone Minimum Air Flow Fraction}\label{field-zone-minimum-air-flow-fraction-000}

The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. This field is ignored is the system serving this zone is constant volume.

\paragraph{Field: Outdoor Air Method}\label{field-outdoor-air-method-12}

The input must be either \emph{Flow/Zone}, or \emph{Flow/Person}, \emph{Flow/Area}, \emph{Sum}, \emph{Maximum or DetailedSpecification}. \emph{Flow/Zone} means that the program will use the input of the field \emph{Outdoor Air Flow} as the zone design outdoor air flow rate. \emph{Flow/Person} means the program will use the input from the field \emph{Outdoor Air Flow per Person} and the maximum occupancy to calculate a zone design outdoor air flow rate. \emph{Flow/Area} means the program will use the input from the field \emph{Outdoor Air Flow per Zone Floor Area} to calculated a zone design outdoor air flow rate. \emph{Sum} means that the flows calculated from the fields \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be added to obtain the zone design outdoor air flow rate. \emph{Maximum} means that the maximum flow derived from \emph{Outdoor Air Flow per Person,} \emph{Outdoor Air Flow per Area} and \emph{Outdoor Air Flow per Zone} will be used for the zone design outdoor air flow rate. The default is \emph{Flow/Person}.

\emph{DetailedSpecification} means that the outdoor air specifications will be taken from a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object and optional \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object. These objects are referenced in the Design Specification Outdoor Air Object Name and Design Specification Zone Air Distribution Object Name fields below.

If the air handler serving this zone serves more than one zone, the total outdoor air flow for the system is the sum of the zone outdoor air flows if the system outdoor air flow is autosized. Since the zones share a single outdoor air source, the amount of outdoor air actually delivered to the zone is based on the fraction of supply air delivered to the zone to the total supply air from the system.

\paragraph{Field: Outdoor Air Flow Rate per Person}\label{field-outdoor-air-flow-rate-per-person-12}

The design outdoor air flow rate per person for this zone in cubic meters per second. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all \hyperref[people]{People} statements assigned to the zone. Occupancy schedule values are not applied. This input is used if \emph{Outdoor Air Method} is one of \emph{Outdoor Air Flow per Person}, \emph{Sum}, or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone Floor Area}\label{field-outdoor-air-flow-rate-per-zone-floor-area-12}

The design outdoor air volumetric flow rate per square meter of floor area (units are m\(^{3}\)/s-m\(^{2}\)). This input is multiplied by the zone area to obtain a flow rate. This input is used if \emph{Outdoor Air Method} is \emph{Flow/Area, Sum} or \emph{Maximum}.

\paragraph{Field: Outdoor Air Flow Rate per Zone}\label{field-outdoor-air-flow-rate-per-zone-12}

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if \emph{Outdoor Air Method} is \emph{Flow/Zone, Sum} or \emph{Maximum}.

\paragraph{Field: Design Specification Outdoor Air Object Name for Sizing}\label{field-design-specification-outdoor-air-object-name-for-sizing-2}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object which specifies the design outdoor air flow rate for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}. Note that this field is used only for specifying the design outdoor air flow rate used for sizing. The field \emph{Design Specification Outdoor Air Object Name for Control} (see below) is used to actively control the VAV terminal air flow rate.

\paragraph{Field: Design Specification Zone Air Distribution Object Name}\label{field-design-specification-zone-air-distribution-object-name-11}

This alpha field specifies the name of a \hyperref[designspecificationzoneairdistribution]{DesignSpecification:ZoneAirDistribution} object which specifies the air distribution effectiveness for the zone. This field is used only when \emph{Outdoor Air Method = DetailedSpecification}.

\paragraph{Field: Design Specification Outdoor Air Object Name for Control}\label{field-design-specification-outdoor-air-object-name-for-control-1}

This alpha field specifies the name of a \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} or \hyperref[designspecificationoutdoorairspacelist]{DesignSpecification:OutdoorAir:SpaceList} object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person (in the specified \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} object) is non-zero, then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref \hyperref[designspecificationoutdoorair]{DesignSpecification:OutdoorAir} object).

Note that this field is used only for specifying the design outdoor air flow rate used for controlling the terminal unit air flow rate. The field \emph{Design Specification Outdoor Air Object Name for Sizing} (see above) is used to specify the design outdoor air flow rate.

\paragraph{Field: Cold Supply Plenum Name}\label{field-cold-supply-plenum-name}

This field allows the user to specify a cold supply plenum zone which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Hot Supply Plenum Name}\label{field-hot-supply-plenum-name}

This field allows the user to specify a hot supply plenum zone which serves only this zone. The plenum zone is added to the supply air path after the system splitter or system-level supply plenum and before the zone terminal unit. Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-5}

This field allows the user to specify a return plenum which serves only this zone. The plenum zone is added to the return air path immediately after the zone and before the system mixer or system-level return plenum. Set to blank if no zone return plenum is to be modeled. If a zone return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here.

\paragraph{Field: Baseboard Heating Type}\label{field-baseboard-heating-type-11}

This field specifies the availability of thermostatically controlled baseboard heat in this zone. The choices are:

\begin{itemize}
\item
  HotWater
\item
  Electric
\item
  None
\end{itemize}

The default choice is None.

\paragraph{Field: Baseboard Heating Availability Schedule Name}\label{field-baseboard-heating-availability-schedule-name-11}

Leave this field blank if you want the baseboard heating to be available for the entire year to perform heating if called for by the thermostat. If a schedule name is specified, those times that the baseboard heating is available should be specified as 1.0. Those times that the baseboard heating is not available should have a zero value in the schedule. Please note that this is not a schedule of when the baseboard is providing heat but a schedule of when it can provide heat.

\paragraph{Field: Baseboard Heating Capacity}\label{field-baseboard-heating-capacity-11}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the baseboard heating can deliver in Watts. Note that EnergyPlus autosizing will autosize the baseboard heating to meet the full heating load of the zone, regardless of the heating capability of the VAV air handling system. The baseboard heating will be set to heating priority 2, which means it will meet any remaining heating load not met by the VAV system. Prior to v7.1, the capacity was only applied to electric baseboard. Starting with v7.1, the capacity will be used for both hot water and electric baseboard.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Input Method}\label{field-zone-cooling-design-supply-air-temperature-input-method-10}

This field selects the method for specifying the cooling design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Cooling Design Supply Air Temperature will be used for sizing the zone cooling design air flow rate and the cooling coil. \emph{TemperatureDifference} means that the field Zone Cooling Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Cooling Design Supply Air Temperature from the template system serving this zone will be used (Ref. \hyperref[hvactemplatesystemdualduct]{HVACTemplate:System:DualDuct}). The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Cooling Design Supply Air Temperature}\label{field-zone-cooling-design-supply-air-temperature-9}

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 12.8°C.

\paragraph{Field: Zone Cooling Design Supply Air Temperature Difference}\label{field-zone-cooling-design-supply-air-temperature-difference-10}

The temperature difference between the cooling design supply air temperature and the zone air temperature in degrees Celsius for the zone cooling design air flow rate calculation and cooling coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Cooling Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 11.11 deltaC.

\paragraph{Field: Zone Heating Design Supply Air Temperature Input Method}\label{field-zone-heating-design-supply-air-temperature-input-method-10}

This field selects the method for specifying the heating design supply air temperature. \emph{SupplyAirTemperature} means that the field Zone Heating Design Supply Air Temperature will be used for sizing the zone heating design air flow rate. \emph{TemperatureDifference} means that the field Zone Heating Design Supply Air Temperature Difference will be used. \emph{SystemSupplyAirTemperature} means that the Heating Coil Design Setpoint Temperature from the template system serving this zone will be used (Ref. \hyperref[hvactemplatesystemdualduct]{HVACTemplate:System:DualDuct}). The default is \emph{SystemSupplyAirTemperature.}

\paragraph{Field: Zone Heating Design Supply Air Temperature}\label{field-zone-heating-design-supply-air-temperature-9}

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{SupplyAirTemperature.} The default is 50\(^{o}\)C.

\paragraph{Field: Zone Heating Design Supply Air Temperature Difference}\label{field-zone-heating-design-supply-air-temperature-difference-10}

The temperature difference between heating design supply air temperature and zone air temperature in degrees Celsius for the zone heating design air flow rate calculation and heating coil sizing. The absolute value is used, so the sign may be positive or negative. This field is used only when Zone Heating Design Supply Air Temperature Input Method is \emph{TemperatureDifference.} The default is 30 deltaC.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:Zone:DualDuct,
  SPACE1-1,                   !- Zone Name
  DD Sys 1,                   !- Template Dual Duct System Name
  All Zones,                  !- Template Thermostat Name
  autosize,                   !- Supply Air Maximum Flow Rate {m3/s}
  ,                           !- Zone Heating Sizing Factor
  ,                           !- Zone Cooling Sizing Factor
  0.2,                        !- Zone Minimum Air Flow Fraction
  flow/person,                !- Outdoor Air Method
  0.00944,                    !- Outdoor Air Flow Rate per Person {m3/s}
  0.0,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  0.0,                        !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                           !- Design Specification Outdoor Air Object Name for Sizing
  ,                           !- Design Specification Zone Air Distribution Object Name
  ,                           !- Design Specification Outdoor Air Object Name for Control
  ,                           !- Cold Supply Plenum Name
  ,                           !- Hot Supply Plenum Name
  ,                           !- Return Plenum Name
  None,                       !- Baseboard Heating Type
  ,                           !- Baseboard Heating Availability Schedule Name
  autosize;                   !- Baseboard Heating Capacity {W}

SystemSupplyAirTemperature,   !- Zone Cooling Design Supply Air . . . Input Method
  12.8,                       !- Zone Cooling Design Supply Air Temperature {C]
  11.11,                      !- Zone Cooling Design Supply Air Temperature Difference {deltaC]
  SystemSupplyAirTemperature, !- Zone Heating Design Supply Air . . . Input Method
  50,                         !- Zone Heating Design Supply Air Temperature {C]
  30;                         !- Zone Heating Design Supply Air Temperature Difference {deltaC]
\end{lstlisting}

\subsection{HVACTemplate:System:VRF}\label{hvactemplatesystemvrf}

This model simulates a variable-refrigerant-flow (or variable-refrigerant-volume) air-conditioning system. This system type models direct-expansion cooling and/or heating coils configured in a zone terminal unit (ref. \hyperref[hvactemplatezonevrf]{HVACTemplate:Zone:VRF}). For more details about this system type see \hyperref[airconditionervariablerefrigerantflow]{AirConditioner:VariableRefrigerantFlow}.

\subsubsection{Inputs}\label{inputs-14-005}

\paragraph{Field: Name}\label{field-name-1-021}

Enter a name for the HVACTemplate:System:VRF object. This name is used in the \hyperref[hvactemplatezonevrf]{HVACTemplate:Zone:VRF} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-6}

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump operates during a given time period. A schedule value equal to 0 denotes that the heat pump must be off for that time period. A value other than 0 denotes that the heat pump is available to operate during that time period. This schedule may be used to completely disable the heat pump (and all of its terminal units) as required. If this field is blank, the unit is enabled the entire simulation.

\paragraph{Field: Gross Rated Total Cooling Capacity}\label{field-gross-rated-total-cooling-capacity-000}

This numeric field defines the gross rated total cooling capacity of the DX cooling coil in watts. The total cooling capacity should be a ``gross'', i.e., the effect of supply air fan heat NOT accounted for.

\paragraph{Field: Gross Rated Cooling COP}\label{field-gross-rated-cooling-cop-000}

This numeric field defines the cooling coefficient of performance at rated conditions. The cooling coefficient of performance includes compressor power and condenser fan power. This COP value does not account for impacts due to the supply air fan. The nominal heat pump cooling COP must be greater than 0. If this field is left blank, a default coefficient of performance of 3.3 is assumed.

\paragraph{Field: Minimum Outdoor Temperature in Cooling Mode}\label{field-minimum-outdoor-temperature-in-cooling-mode}

This numeric field defines the minimum outdoor dry-bulb temperature allowed for cooling operation. Below this temperature, cooling is disabled. If this field is left blank, the default value is -6ºC.

\paragraph{Field: Maximum Outdoor Temperature in Cooling Mode}\label{field-maximum-outdoor-temperature-in-cooling-mode}

This numeric field defines the maximum outdoor dry-bulb temperature allowed for cooling operation. Above this temperature, cooling is disabled. If this field is left blank, the default value is 43ºC.

\paragraph{Field: Gross Rated Heating Capacity}\label{field-gross-rated-heating-capacity-000}

This numeric field defines the gross total heat pump heating capacity at rated conditions in watts. The nominal heat pump heating capacity must be greater than 0 or set to autosize.

\paragraph{Field: Rated Heating Capacity Sizing Ratio}\label{field-rated-heating-capacity-sizing-ratio}

This numeric field defines the ratio of gross heating to gross cooling capacity. The model assumes that when used, this value will be greater than 1. A similar input is available in the \hyperref[zonehvacterminalunitvariablerefrigerantflow]{ZoneHVAC:TerminalUnit:VariableRefrigerantFlow} object. When the heating capacity is autosized, if this field is non-blank, this ratio is used to scale the heating capacity to the gross rated total cooling capacity regardless of the value entered in the terminal unit objects. When the heating capacity is not autosized, the gross rated heating capacity will be equal to the sum of the terminal unit heating coil size. If this field is blank and the terminal unit sizing ratio input is also blank, then the heating capacity sizing ratio is assumed to be 1. If this field is not blank and the heating capacity sizing ratio in the terminal unit object(s) is blank, then this ratio also applies to each heating coil. If this field is not blank and the heating capacity sizing ratio in the terminal units is also not blank, then the terminal unit heating coil capacity sizing ratio input applies to each heating coil.

\paragraph{Field: Gross Rated Heating COP}\label{field-gross-rated-heating-cop-000}

This numeric field defines the heating coefficient of performance at rated conditions. The heating coefficient of performance includes compressor power and condenser fan power. This gross COP value does NOT account for the supply air fan. The nominal heat pump heating COP must be greater than 0. If this field is left blank, a coefficient of performance of 3.4 is assumed.

\paragraph{Field: Minimum Outdoor Temperature in Heating Mode}\label{field-minimum-outdoor-temperature-in-heating-mode}

This numeric field defines the minimum outdoor temperature allowed for heating operation. Below this temperature, heating is disabled. If this field is left blank, the default value is -20ºC.

\paragraph{Field: Maximum Outdoor Temperature in Heating Mode}\label{field-maximum-outdoor-temperature-in-heating-mode}

This numeric field defines the maximum outdoor temperature allowed for heating operation. Above this temperature, heating is disabled. If this field is left blank, the default value is 16ºC.

\paragraph{Field: Minimum Heat Pump Part-Load Ratio}\label{field-minimum-heat-pump-part-load-ratio}

This numeric field specifies the minimum operating part-load ratio (PLR) of the heat pump. When the heat pump operates at a PLR below this value, the heat pump's compressor will cycle to meet the cooling or heating demand. Above this value, the heat pump's compressor operates the entire time step to meet the cooling or heating demand. The minimum value for this field is 0. If this field is left blank, the default value is 0.15. When the heat pump compressor cycles, the previous field is used to determine cycling losses.

\paragraph{Field: Zone Name for Master Thermostat Location}\label{field-zone-name-for-master-thermostat-location}

This alpha field defines the name of the zone where the ``master'' thermostat is located. When the heat pump is connected to multiple zone terminal units, one terminal unit must be selected as the master thermostat. The remaining thermostats are slaves and can operate only in the same mode as the master thermostat.

\paragraph{Field: Master Thermostat Priority Control Type}\label{field-master-thermostat-priority-control-type}

This choice field determines the logic used to simulate the ``master'' thermostat. Valid choices are LoadPriority, ZonePriority, ThermostatOffsetPriority, MasterThermostatPriority, and Scheduled. The default value is MasterThermostatPriority. When LoadPriority is selected, the total zone load is used to choose the operating mode as either cooling or heating. When ZonePriority is selected, the number of zones requiring cooling or heating determines the operating mode. When ThermostatOffsetPriority is selected, the zone farthest from the thermostat set point determines the operating mode. The MasterThermostatPriority choice operates the system according the zone load where the master thermostat is located. The heat pump can also be scheduled to operate in either cooling or heating mode. For scheduled operation, a schedule name is entered in the following field.

\paragraph{Field: Thermostat Priority Schedule Name}\label{field-thermostat-priority-schedule-name}

This alpha field identifies the schedule used when the previous field is set to Scheduled. Schedule values of 0 denote cooling mode while values of 1 denote heating mode. Any other values will force the system off.

\paragraph{Field: Heat Pump Waste Heat Recovery}\label{field-heat-pump-waste-heat-recovery}

This choice field defines the configuration of the heat pump refrigeration system. Valid choices are \textbf{Yes} and \textbf{No}. If Yes is selected, heat recovery is enabled and the heat pump can independently cool and heat different zones. If No is selected, the heat pump is only able to cool or heat for any given time step.

\paragraph{Field: Equivalent Piping Length used for Piping Correction Factor in Cooling Mode}\label{field-equivalent-piping-length-used-for-piping-correction-factor-in-cooling-mode}

This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the gas refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in cooling mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in cooling mode.

\paragraph{Field: Vertical Height used for Piping Correction Factor}\label{field-vertical-height-used-for-piping-correction-factor}

This numeric field defines the vertical pipe height in meters between the highest or lowest terminal unit and the heat pump condenser. This value defines the gravitational losses due to a change in height between the highest (positive value), or lowest (negative value) terminal unit and the heat pump condenser. The distance specified here is applied to the piping correction factor calculation for both cooling and heating. If the distance between the highest terminal unit above the heat pump condenser is greater than the distance between the lowest terminal unit below the condenser enter the difference between the highest and lowest terminal units as a positive distance, otherwise enter this difference as a negative distance. Example: if the distance from the heat pump condenser to the highest terminal unit above the condenser is 10 m and the distance from the heat pump condenser to the lowest terminal unit below the condenser is -15 m, then enter a value of -5 m in this field. This head loss impacts the maximum available capacity in cooling mode.

\paragraph{Field: Equivalent Piping Length used for Piping Correction Factor in Heating Mode}\label{field-equivalent-piping-length-used-for-piping-correction-factor-in-heating-mode}

This numeric field defines the equivalent pipe length in meters between the farthest terminal unit and the heat pump condenser. This value includes the liquid refrigerant line length (for both horizontal and vertical distances), fitting losses, pipe bends, and other connections that contribute to piping losses. This field is used to calculate the piping correction factor in heating mode. This value defines the head losses due to the pipe length between the farthest terminal unit and the heat pump condenser and impacts the maximum available capacity in heating mode.

\paragraph{Field: Crankcase Heater Power per Compressor}\label{field-crankcase-heater-power-per-compressor}

This numeric field defines the electrical power consumed by the crankcase heater in watts for \emph{each} compressor. This crankcase heater power is consumed when the outdoor temperature is below the maximum outdoor dry-bulb temperature for crankcase heater operation. The minimum value for this field is 0. If this field is left blank, the default value is 33 watts. Crankcase heater electrical consumption is applied only when the compressor is off or is applied during the off cycle when the compressor is cycling below the Minimum Heat Pump Part-Load Ratio. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

\paragraph{Field: Number of Compressors}\label{field-number-of-compressors}

This numeric field defines the number of compressors in the heat pump condensing unit and is used exclusively to determine the operating characteristics of the crankcase heater. For example, if the number of compressors is 3, one crankcase heater will operate when the heat pump condensing unit's part-load ratio is less than or equal to 0.67 (when the ratio of compressor size to total compressor capacity input is 0.33) and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. Similarly, two crankcase heaters will operate when the heat pump condensing unit's PLR is less than or equal to 0.33 and the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. If the heat pump condensing unit is off, all 3 crankcase heaters will operate if the outdoor temperature is below the maximum outdoor temperature for crankcase heater operation. The minimum value for this field is 1. If this field is left blank, the default value is 2. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

\paragraph{Field: Ratio of Compressor Size to Total Compressor Capacity}\label{field-ratio-of-compressor-size-to-total-compressor-capacity}

This numeric field defines the size of the first stage compressor to the total compressor capacity and is used exclusively for calculating crankcase heater energy. If this field and the previous field are left blank, the default value is 0.5. If this field is left blank and the previous field is not blank, the compressors are assumed to be equally sized. When the number of compressors is greater than 2, the 2\(^{nd}\) stage compressor and all additional compressors are assumed to be equally sized. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

\paragraph{Field: Maximum Outdoor Dry-bulb Temperature for Crankcase Heater}\label{field-maximum-outdoor-dry-bulb-temperature-for-crankcase-heater}

This numeric field defines the maximum outdoor temperature, in degrees Celsius, below which the crankcase heater will operate. If this field is left blank, the default value is 0°C. This field is only used to calculate crankcase heater power and has no impact on heat pump performance.

\paragraph{Field: Defrost Strategy}\label{field-defrost-strategy-000}

This alpha field has two choices: reverse-cycle or resistive. If the reverse-cycle strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a resistive defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is reverse-cycle. Defrost can be disabled by entering a resistive defrost strategy using a timed defrost control, a 0 defrost time period fraction and a 0 resistive defrost heater capacity in the following inputs fields. This method is used when the Maximum Outdoor Dry-Bulb Temperature for Defrost Operation field value is greater than the expected minimum outdoor dry-bulb temperature simulated in the weather file.

\paragraph{Field: Defrost Control}\label{field-defrost-control-000}

This alpha field has two choices: timed or on-demand. If timed control is selected, the defrost time period is calculated based on a fixed value of compressor runtime whether or not frost has actually accumulated. For timed defrost control, the fractional amount of time the unit is in defrost is entered in the input field ``Defrost Time Period Fraction'' described below. If on-demand defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field ``Maximum Outdoor Dry-bulb Temperature for Defrost Operation'' described above. If this input field is left blank, the default defrost control is timed.

\paragraph{Field: Defrost Time Period Fraction}\label{field-defrost-time-period-fraction-000}

This numeric field defines the fraction of compressor runtime when the defrost cycle is active. For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

\paragraph{Field: Resistive Defrost Heater Capacity}\label{field-resistive-defrost-heater-capacity-000}

This numeric field defines the capacity of the resistive defrost heating element in Watts. This input field is used only when the selected defrost strategy is `resistive' (see input field ``Defrost Strategy'' above). The value for this input field must be greater than or equal to 0 and it is autosizable. If this input field is left blank, the default is autosize.

\paragraph{Field: Maximum Outdoor Dry-bulb Temperature for Defrost Operation}\label{field-maximum-outdoor-dry-bulb-temperature-for-defrost-operation-000}

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. If this input field is left blank, the default value is 5 C. Defrost can be completely eliminated by selecting a temperature lower than the minimum expected outdoor temperature found in the weather file.

\paragraph{Field: Condenser Type}\label{field-condenser-type-000}

This choice field defines the configuration of the heat pump condenser. Valid choices are \textbf{AirCooled}, \textbf{EvaporativelyCooled}, and \textbf{WaterCooled}. If WaterCooled is specified, then this unit will be served by an \hyperref[hvactemplateplantmixedwaterloop]{HVACTemplate:Plant:MixedWaterLoop}.

\paragraph{Field: Water Condenser Volume Flow Rate}\label{field-water-condenser-volume-flow-rate}

This numeric field defines the condenser water volume flow rate in cubic meters per second. This field is autosizable and only used for water-cooled systems.

\paragraph{Field: Evaporative Condenser Effectiveness}\label{field-evaporative-condenser-effectiveness-000}

The effectiveness of the evaporative condenser, which is used to determine the temperature of the air entering the outdoor condenser coil as follows:

\begin{equation}
Tcond\,inlet = \,\left( {Twb,o} \right)\,\, + \,\,\left( {1 - EvapCondEffectiveness} \right)\left( {Tdb,o\,\, - Twb,o} \right)
\end{equation}

where

\emph{T\(_{cond\\ inlet}\)} = the temperature of the air entering the condenser coil (C)

\emph{T\(_{wb,o}\)} = the wet-bulb temperature of the outdoor air (C)

\emph{T\(_{db,o}\)} = the dry-bulb temperature of the outdoor air (C)

The resulting condenser inlet air temperature is used by the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature). The default value for this field is 0.9, although valid entries can range from 0.0 to 1.0. This field is not used when Condenser Type = Air Cooled and the simulation is calculating heating performance.

If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature.

If the user wishes to model an evaporative-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = EvapCooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of the wet-bulb temperature of air entering the condenser coil.

If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = EvapCooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Cooling Capacity Ratio Modifier Curve (function of temperature) and the Cooling Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Cooling Capacity and Cooling EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.

\paragraph{Field: Evaporative Condenser Air Flow Rate}\label{field-evaporative-condenser-air-flow-rate-000}

The air volume flow rate, in \si{\volumeFlowRate}, entering the evaporative condenser. This value is used to calculate the amount of water used to evaporatively cool the condenser inlet air. The minimum value for this field must be greater than zero, and this input field is autosizable (equivalent to 0.000144 m\(^{3}\)/s per watt of rated total cooling capacity {[}850 cfm/ton{]}). This field is not used when Condenser Type = AirCooled.

\paragraph{Field: Evaporative Condenser Pump Rated Power Consumption}\label{field-evaporative-condenser-pump-rated-power-consumption-000}

The rated power of the evaporative condenser water pump in Watts. This value is used to calculate the power required to pump the water used to evaporatively cool the condenser inlet air. The default value for this input field is zero, but it is autosizable (equivalent to 0.004266 W per watt {[}15 W/ton{]} of rated total cooling capacity). This field is not used when Condenser Type = AirCooled.

\paragraph{Field: Basin Heater Capacity}\label{field-basin-heater-capacity-001}

This numeric field contains the capacity of the heat pump's electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the heat pump compressor(s) is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

\paragraph{Field: Basin Heater Setpoint Temperature}\label{field-basin-heater-setpoint-temperature-001}

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the heat pump is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

\paragraph{Field: Basin Heater Operating Schedule Name}\label{field-basin-heater-operating-schedule-name-001}

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the heat pump is off.

\paragraph{Field: Fuel Type}\label{field-fuel-type-001}

This alpha field determines the type of fuel that this variable refrigerant flow system uses. This field has seven choices: Electricity, NaturalGas, Propane, Diesel, Gasoline, FuelOilNo1, FuelOilNo2, OtherFuel1, and OtherFuel2. The default is Electricity. The use of alternate fuel types assumes an engine drives the variable speed compression system and also accounts for condenser air flow (i.e., a fan attached to the engine provides air flow through the outdoor condenser.

\paragraph{Field: Minimum Outdoor Temperature in Heat Recovery Mode}\label{field-minimum-outdoor-temperature-in-heat-recovery-mode}

This numeric field defines the minimum outdoor dry-bulb temperature allowed for heat recovery operation. Below this temperature, heat recovery is disabled. This input must be greater than the larger of the minimum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the higher of the Minimum Outdoor Temperature in Cooling Mode or Minimum Outdoor Temperature in Heating Mode inputs. This system may still operate in cooling or heating only mode when outdoor temperatures are below the minimum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.

\paragraph{Field: Maximum Outdoor Temperature in Heat Recovery Mode}\label{field-maximum-outdoor-temperature-in-heat-recovery-mode}

This numeric field defines the maximum outdoor dry-bulb temperature allowed for heat recovery operation. Above this temperature, heat recovery is disabled. This input must be less than the smaller of the maximum outdoor temperature in cooling or heating mode. If this field is left blank, the default value is the lower of the Maximum Outdoor Temperature in Cooling Mode or Maximum Outdoor Temperature in Heating Mode inputs.. This system may still operate in cooling or heating only mode when outdoor temperatures are above the maximum outdoor temperature in heat recovery mode. This input is only used when Heat Pump Waste Heat Recovery is selected as Yes.

Following is an example input for a \hyperref[airconditionervariablerefrigerantflow]{AirConditioner:VariableRefrigerantFlow} system.

\begin{lstlisting}
HVACTemplate:System:VRF,
  VRF Heat Pump,              !- Name
  VRFCondAvailSched,          !- Availability Schedule Name
  autosize,                   !- Gross Rated Total Cooling Capacity {W}
  3.16038,                    !- Gross Rated Cooling COP {W}
  -5,                         !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                         !- Maximum Outdoor Temperature in Cooling Mode {C}
  autosize,                   !- Gross Rated Heating Capacity {W}
  ,                           !- Rated Heating Capacity Sizing Ratio (W/W)
  3.40909,                    !- Gross Rated Heating COP
  -20,                        !- Minimum Outdoor Temperature in Heating Mode {C}
  15.5,                       !- Maximum Outdoor Temperature in Heating Mode {C}
  0.25,                       !- Minimum Heat Pump Part-Load Ratio
  SPACE1-1,                   !- Zone Name for Master Thermostat Location
  LoadPriority,               !- Master Thermostat Priority Control Type
  ,                           !- Thermostat Priority Schedule Name
  No,                         !- Heat Pump Waste Heat Recovery
  30,                         !- Equivalent Piping Length . . . Factor in Cooling Mode {m}
  10,                         !- Vertical Height used for Piping Correction Factor {m}
  30,                         !- Equivalent Piping Length . . . Factor in Heating Mode {m}
  15,                         !- Crankcase Heater Power per Compressor {W}
  3,                          !- Number of Compressors
  0.33,                       !- Ratio of Compressor Size to Total Compressor Capacity
  7,                          !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  Resistive,                  !- Defrost Strategy
  Timed,                      !- Defrost Control
  ,                           !- Defrost Time Period Fraction
  autosize,                   !- Resistive Defrost Heater Capacity {W}
  7,                          !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  EvaporativelyCooled,        !- Condenser Type
  MyVRFOANode,                !- Condenser Inlet Node Name
  ,                           !- Condenser Outlet Node Name
  ,                           !- Water Condenser Volume Flow Rate
  ,                           !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                   !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                   !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                           !- Supply Water Storage Tank Name
  200,                        !- Basin Heater Capacity {W/K}
  ,                           !- Basin Heater Set Point Temperature {C}
  ,                           !- Basin Heater Operating Schedule Name
  ,                           !- Fuel Type
  ,                           !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  ;                           !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
\end{lstlisting}

\subsection{HVACTemplate:System:Unitary}\label{hvactemplatesystemunitary}

This object simulates the system portion of a constant volume air handler with electric, gas, or hot water heating and optional direct-expansion (DX) cooling. This system may serve one or more \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} objects. If this system serves more than one zone, only one zone is specified as the control zone. Common names for this system type include packaged rooftop systems commonly seen in commercial buildings and split systems (furnace with air conditioner) commonly seen in residential buildings.

\subsubsection{Inputs}\label{inputs-15-005}

\paragraph{Field: Name}\label{field-name-2-019}

Enter a name for the HVACTemplate:System:Unitary object. This name is used in the \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-7}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. If the ``Supply Fan Operating Mode'' (see below) is set to Cycling, then this is the supply fan operating schedule. If the fan mode is Cycling this is not a schedule of when the system is providing heating, cooling or air flow but a schedule of when it can provide either heating, cooling, or air flow.

\paragraph{Field: Control Zone or Thermostat Location Name}\label{field-control-zone-or-thermostat-location-name}

Enter the name of the \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} object that contains the thermostat. While multiple \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} objects can be part of a HVACTemplate:System:Unitary system, only one of the zones contains a thermostat that controls heating and cooling operation. For a single zone system, this field should contain the name of that zone.

\paragraph{Field: Supply Fan Maximum Flow Rate}\label{field-supply-fan-maximum-flow-rate}

Enter Autosize to set the system maximum air-flow rate to the sum of the zone air flow rates. If a value is entered here for the maximum air-flow rate, it is the upper limit on system flow, even if the zone level air flow inputs sum to a greater value. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are m3/s.

\paragraph{Field: Supply Fan Operating Mode Schedule Name}\label{field-supply-fan-operating-mode-schedule-name-4}

This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-5}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-4}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-5}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction-1}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-5}

Enter the type of cooling coil. The choices for this field are:

\begin{itemize}
\item
  None
\item
  SingleSpeedDX
\end{itemize}

Set this value to ``SingleSpeedDX'' if you want to simulate a system that provides cooling. You may set this value to ``None'' if no cooling is desired. The default value is SingleSpeedDX. Future versions may have additional cooling coil types.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-4}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Design Supply Air Temperature}\label{field-cooling-design-supply-air-temperature}

Enter the cooling supply air temperature in °C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8°C.

\paragraph{Field: Cooling Coil Gross Rated Total Capacity}\label{field-cooling-coil-gross-rated-total-capacity-4}

Enter autosize to let the automatic sizing algorithm determine the cooling coil gross capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the ``gross'', i.e., the effect of supply air fan heat is not accounted for. The units are in W.

\paragraph{Field: Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-cooling-coil-gross-rated-sensible-heat-ratio-4}

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the gross rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'', i.e., the effect of supply air fan heat is not accounted for.

\paragraph{Field: Cooling Coil Gross Rated COP}\label{field-cooling-coil-gross-rated-cop-2}

Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan.

\paragraph{Field: Heating Coil Type}\label{field-heating-coil-type-2}

Enter the type of heating used in the unitary system. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  Gas
\item
  HotWater
\end{itemize}

\paragraph{Field: Heating Coil Availability Schedule Name}\label{field-heating-coil-availability-schedule-name-2}

Usually set to blank, which allows the heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. The schedule values denote whether the heating coil can run during a given time period. A schedule value of 1.0 indicates that the heating coil can be on during a given time period. A value of zero denotes that the heating coil cannot be used during that time period

\paragraph{Field: Heating Design Supply Air Temperature}\label{field-heating-design-supply-air-temperature}

Enter the heating supply air temperature in °C to be used for sizing the heating coil and zone supply air flow rates. The default is 50°C.

\paragraph{Field: Heating Coil Capacity}\label{field-heating-coil-capacity-1}

Enter autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the coil can deliver in Watts.

\paragraph{Field: Gas Heating Coil Efficiency}\label{field-gas-heating-coil-efficiency-1}

Enter gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default

\paragraph{Field: Gas Heating Coil Parasitic Electric Load}\label{field-gas-heating-coil-parasitic-electric-load-1}

Enter the parasitic electric load associated with the gas heating coil operation, such as a combustion fan. The units are in W.

\paragraph{Field: Maximum Outdoor Air Flow Rate}\label{field-maximum-outdoor-air-flow-rate-000}

Enter autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100\% of the full supply flow may be taken from outdoor air. If a value is entered, it is used instead of the autosize value. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Flow Rate}\label{field-minimum-outdoor-air-flow-rate-000}

Enter autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Schedule Name}\label{field-minimum-outdoor-air-schedule-name-000}

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate to zero during unoccupied or start up hours.

\paragraph{Field: Economizer Type}\label{field-economizer-type}

The options for this field are

\begin{itemize}
\item
  `FixedDryBulb'
\item
  `DifferentialDryBulb'
\item
  `FixedEnthalpy'
\item
  `DifferentialEnthalpy'
\item
  `ElectronicEnthalpy' (i.e., humidity ratio curve strategy)
\item
  `FixedDewPointAndDryBulb'
\item
  `DifferentialDryBulbAndEnthalpy'
\item
  `NoEconomizer'
\end{itemize}

Choosing \textbf{NoEconomizer} means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing \textbf{FixedDryBulb} means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing \textbf{DifferentialDryBulb} will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

\textbf{FixedEnthalpy} checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

\textbf{DifferentialEnthalpy} does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing \textbf{ElectronicEnthalpy} enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing \textbf{FixedDewPointAndDryBulb} compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option \textbf{DifferentialDryBulbAndEnthalpy} enables the control strategy to be based on both the \textbf{DifferentialDryBulb} and \textbf{DifferentialEnthalpy} economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is \textbf{NoEconomizer}.

\paragraph{Field: Economizer Lockout}\label{field-economizer-lockout-000}

Enter one of the following choices for this field:

\begin{itemize}
\item
  NoLockout
\item
  LockoutWithHeating
\item
  LockoutWithCompressor
\end{itemize}

The default value is \textbf{NoLockout}. The \textbf{LockoutWithHeating} means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. \textbf{LockoutWithCompressor} means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The \textbf{LockoutWithCompressor} option is sometimes called a ``nonintegrated'' economizer.

\paragraph{Field: Economizer Upper Temperature Limit}\label{field-economizer-upper-temperature-limit}

Enter the outdoor air temperature high limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is above this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature high limit control.

\paragraph{Field: Economizer Lower Temperature Limit}\label{field-economizer-lower-temperature-limit}

Enter the outdoor air temperature low limit (\(^{o}\)C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

\paragraph{Field: Economizer Upper Enthalpy Limit}\label{field-economizer-upper-enthalpy-limit}

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

\paragraph{Field: Economizer Maximum Limit Dewpoint Temperature}\label{field-economizer-maximum-limit-dewpoint-temperature-000}

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-5}

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any supply plenums have been specified, the outlet from the system supply plenum will flow through the supply plenum to the zone terminal unit.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-6}

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-4}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the cooling and heating coils. \emph{BlowThrough} models a system where the supply air fan is before the cooling and heating coils. The default is \emph{BlowThrough}.

\paragraph{Field: Night Cycle Control}\label{field-night-cycle-control}

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are \emph{StayOff}, \emph{CycleOnAny}, or \emph{CycleOnControlZone}. \emph{StayOff} means the system will remain off, no matter how hot or cold the zones may be. \emph{CycleOnAny} means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. \emph{CycleOnControlZone} means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is \emph{StayOff}.

\paragraph{Field: Night Cycle Control Zone Name}\label{field-night-cycle-control-zone-name}

For the Night Cycle Control option \emph{CycleOnControlZone} enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-1}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is \textbf{None}\emph{.}

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness-1}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness-1}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Dehumidification Control Type}\label{field-dehumidification-control-type-1}

There are three dehumidification control type options available:

\begin{itemize}
\item
  None
\item
  CoolReheatHeatingCoil
\item
  CoolReheatDesuperheater
\end{itemize}

The \emph{CoolReheatHeatingCoil} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided as required by the heating coil. In the simulation, two instances of the heating coil are modeled, one for heating, and one for reheat. The two coil objects represent the same physical coil and never operate simultaneously.

The \emph{CollReheatDesuperheater} option cools beyond the dry-bulb setpoint as required to meet the humidity setpoint if the system is capable of doing so. Reheat is provided by a desuperheater coil (see object \hyperref[coilheatingdesuperheater]{Coil:Heating:Desuperheater}).

The default is \emph{None} which meets the sensible cooling load only. The humidistat is located in the same zone that is specified above as the Control Zone or Thermostat Location Name.

\paragraph{Field: Dehumidification Setpoint}\label{field-dehumidification-setpoint-1}

This field specifies the zone humidistat setpoint for dehumidification in percent (0 to 100). The default is 60\%.

\paragraph{Field: Humidifier Type}\label{field-humidifier-type}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Control Zone Name}\label{field-humidifier-control-zone-name}

This field specifies the zone name where the humidistat is located for controlling humidification.

\paragraph{Field: Humidifier Setpoint}\label{field-humidifier-setpoint}

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30\%.

\paragraph{Field: Return Fan Delta Pressure}\label{field-return-fan-delta-pressure}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 300 Pa.

\paragraph{Field: Return Fan Motor efficiency}\label{field-return-fan-motor-efficiency}

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.

\paragraph{Field: Return Fan Motor in Air Stream Fraction}\label{field-return-fan-motor-in-air-stream-fraction}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:Unitary,
  AHU 1,                      !- Air Handling System Name
  FanAndCoilAvailSched,       !- System Availability Schedule
  EAST ZONE,                  !- Control Zone Name or Thermostat Location
  autosize,                   !- Supply Fan Max Flow Rate {m3/s}
  Fan Mode Schedule,          !- Supply Fan Operating Mode Schedule
  .7,                         !- Supply Fan Total Efficiency
  600,                        !- Supply Fan Delta Pressure {Pa}
  .9,                         !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  SingleSspeedDX,             !- Cooling Coil Type
  FanAndCoilAvailSched,       !- Cooling Coil Availability Schedule
  14.0,                       !- Cooling Design Supply Air Temperature {C}
  autosize,                   !- Cooling Coil Gross Rated Total Capacity {W}
  autosize,                   !- Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- Cooling Coil Gross Rated COP
  Gas,                        !- Heating Coil Type
  FanAndCoilAvailSched,       !- Heating Coil Availability Schedule
  50.0,                       !- Heating Design Supply Air Temperature {C}
  autosize,                   !- Heating Coil Capacity {W}
  .8,                         !- Gas Heating Coil Efficiency
  0,                          !- Gas Heating Coil Parasitic Electric Load {W}
  autosize,                   !- Maximum Outdoor air Flow Rate {m3/s}
  autosize,                   !- Minimum Outdoor air Flow Rate {m3/s}
  ,                           !- Minimum Outdoor air Schedule Name
  NoEconomizer,               !- Economizer Type
  NoLockout,                  !- Economizer Lockout
  ,                           !- Economizer Upper Temperature Limit {C}
  ,                           !- Economizer Lower Temperature Limit {C}
  ,                           !- Economizer Upper Enthalpy Limit {J/kg}
  ,                           !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  BlowThrough,                !- Supply Fan Placement
  CycleOnAny,                 !- Night Cycle Control
  ,                           !- Night Cycle Control Zone Name
  None,                       !- Heat Recovery Type
  ,                           !- Sensible Heat Recovery Effectiveness
  ,                           !- Latent Heat Recovery Effectiveness
  None,                       !- Dehumidification Control Type
  60,                         !- Dehumidification Setpoint {percent}
  ElectricSteam,              !- Humidifier Type
  ,                           !- Humidifier Availability Schedule
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690,                       !- Humidifier Rated Electric Power {W}
  EAST ZONE,                  !- Humidifier Control Zone Name
  30,                         !- Humidifier Setpoint {percent}
  No,                         !- Return Fan
  0.7,                        !- Return Fan Total Efficiency
  300,                        !- Return Fan Delta Pressure {Pa}
  0.9,                        !- Return Fan Motor Efficiency
  1.0;                        !- Return Fan Motor in Air Stream Fraction
\end{lstlisting}

\subsection{HVACTemplate:System:UnitaryHeatPump:AirToAir}\label{hvactemplatesystemunitaryheatpumpairtoair}

This object simulates the system portion of a constant volume air handler with a direct-expansion (DX) air-to-air heat pump and supplemental heating (electric, gas, or hot water). This system may serve one or more \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} objects. If this system serves more than one zone, only one zone is specified as the control zone. Common names for this system type include packaged rooftop heat pumps commonly seen in commercial buildings and split system heat pumps commonly seen in residential buildings.

\subsubsection{Inputs}\label{inputs-16-004}

\paragraph{Field: Name}\label{field-name-3-016}

Enter a name for the \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}HeatPump:AirToAir object. This name is used in the \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-8}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. During times when the system is available, the supply fan operating mode controls fan operation. (See ``Supply Fan Operating Mode Schedule Name'' below)

\paragraph{Field: Control Zone or Thermostat Location Name}\label{field-control-zone-or-thermostat-location-name-1}

Enter the name of the \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} object that contains the thermostat. While multiple \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} objects can be part of a \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}HeatPump:AirToAir system, only one of the zones contains a thermostat that controls heating and cooling operation. For a single zone system, this field should contain the name of that zone.

\paragraph{Field: Cooling Supply Air Flow Rate}\label{field-cooling-supply-air-flow-rate-4}

This field specifies the supply air flow rate when the DX cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.

\paragraph{Field: Heating Supply Air Flow Rate}\label{field-heating-supply-air-flow-rate-4}

This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.

\paragraph{Field: No Load Supply Air Flow Rate}\label{field-no-load-supply-air-flow-rate-3}

This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will \emph{not} be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is Autosize.

\paragraph{Field: Supply Fan Operating Mode Schedule Name}\label{field-supply-fan-operating-mode-schedule-name-5}

This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-5}

Enter the supply fan placement type. This alpha field has two choices, \emph{DrawThrough} or \emph{BlowThrough}. \emph{DrawThrough} models a system where the supply air fan is after the dx cooling/heating coil and before the supplemental heating coil. \emph{BlowThrough} models a system where the supply air fan is before the dx cooling/heating coil and the supplemental heating coil. The default is \emph{BlowThrough}.

\paragraph{Field: Supply Fan Total Efficiency}\label{field-supply-fan-total-efficiency-6}

Enter the total efficiency of the supply fan. This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1. The default is 0.7.

\paragraph{Field: Supply Fan Delta Pressure}\label{field-supply-fan-delta-pressure-5}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20 C at sea level, 101325 Pa. The default is 600 Pa.

\paragraph{Field: Supply Fan Motor Efficiency}\label{field-supply-fan-motor-efficiency-6}

Enter the shaft power of the supply fan divided by the electrical power consumed. Must be greater or equal to the Supply Fan Total Efficiency and less than or equal to 1. The default is 0.9.

\paragraph{Field: Supply Fan Motor in Air Stream Fraction}\label{field-supply-fan-motor-in-air-stream-fraction-2}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. The default is 1.0.

\paragraph{Field: Cooling Coil Type}\label{field-cooling-coil-type-6}

Enter the type of cooling coil. There is currently only one choice for this field, SingleSpeedDX. Future versions may have additional cooling coil types.

\paragraph{Field: Cooling Coil Availability Schedule Name}\label{field-cooling-coil-availability-schedule-name-5}

Usually set to blank, which allows the cooling coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when cooling is only available seasonally. A schedule value of 1.0 indicates that the cooling coil can be on during a given time period. A value of zero denotes that the cooling coil cannot be used during that time period.

\paragraph{Field: Cooling Design Supply Air Temperature}\label{field-cooling-design-supply-air-temperature-1}

Enter the cooling supply air temperature in °C to be used for sizing the cooling coil and zone supply air flow rates. The default is 12.8°C.

\paragraph{Field: Cooling Coil Gross Rated Total Capacity}\label{field-cooling-coil-gross-rated-total-capacity-5}

Enter Autosize to let the automatic sizing algorithm determine the cooling coil capacity based on the maximum cooling loads during the cooling design day. If a value is entered, it represents the full load gross total cooling capacity, including both sensible and latent capacity, in watts of the DX coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Capacity should be the ``gross'' capacity where the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.

\paragraph{Field: Cooling Coil Gross Rated Sensible Heat Ratio}\label{field-cooling-coil-gross-rated-sensible-heat-ratio-5}

Enter Autosize to allow the sizing algorithm to determine the sensible heat ratio based on the rated capacity and air flow rate. Otherwise, enter the value of the ratio of the gross sensible capacity divided by the gross total cooling capacity of the DX cooling coil at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. Both the sensible and total cooling capacities used to define the Rated Sensible Heat Ratio (SHR) should be ``gross'' capacity where the effect of supply air fan heat is not accounted for. The default is Autosize.

\paragraph{Field: Cooling Coil Gross Rated COP}\label{field-cooling-coil-gross-rated-cop-3}

Enter the coefficient of performance defined as the gross cooling coil capacity in watts divided by electrical power input in watts of the DX cooling coil unit at rated conditions. Rated conditions are air entering the cooling coil at the maximum supply air flow rate at 26.7°C drybulb/19.4°C wetbulb with air entering the outdoor condenser coil at 35°C drybulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 3.0.

\paragraph{Field: Heat Pump Heating Coil Type}\label{field-heat-pump-heating-coil-type-3}

Enter the type of heat pump heating coil. There is currently only one choice for this field, SingleSpeedDXHeatPump.

\paragraph{Field: Heating Design Supply Air Temperature}\label{field-heating-design-supply-air-temperature-1}

Enter the heating supply air temperature in °C to be used for sizing the heating coil and zone supply air flow rates. The default is 50°C.

\paragraph{Field: Heat Pump Heating Coil Availability Schedule Name}\label{field-heat-pump-heating-coil-availability-schedule-name-2}

Usually set to blank, which allows the heat pump heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when heating is only available seasonally. A schedule value of 1.0 indicates that the heat pump heating coil can be on during a given time period. A value of zero denotes that the heat pump heating coil cannot be used during that time period.

\paragraph{Field: Heat Pump Heating Coil Gross Rated Capacity}\label{field-heat-pump-heating-coil-gross-rated-capacity-3}

Enter Autosize to let the automatic sizing algorithm determine the heat pump heating coil gross capacity based on the maximum heating loads during the heating design day. If a value is entered, it represents the full load gross heating capacity, in watts of the DX heat pump unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. Capacity should be the ``gross'' capacity where the effect of supply air fan heat is not accounted for. The units are in W. The default is Autosize.

\paragraph{Field: Heat Pump Heating Coil Gross Rated COP}\label{field-heat-pump-heating-coil-gross-rated-cop-2}

Enter the coefficient of performance defined as the gross heating coil capacity in watts divided by electrical power input in watts of the DX heating coil unit at rated conditions. Rated conditions are air entering the heat pump heating coil at the heating supply air flow rate at 21.11°C drybulb/15.55°C wetbulb with air entering the outdoor coil at 8.33°C drybulb/6.11C wetbulb. The input power includes electric power for the compressor and condenser fan but does not include the power consumption of the supply air fan. The gross COP should not account for the supply air fan. The default is 2.75.

\paragraph{Field: Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature}\label{field-heat-pump-heating-minimum-outdoor-dry-bulb-temperature-1}

This numeric field defines the minimum outdoor dry-bulb temperature in degrees Celsius for compressor operation. The compressor will not operate (for DX heating or DX cooling) when outdoor dry-bulb temperatures fall below this value. The minimum value must be greater than or equal to -20 °C. The default value is -8°C.

\paragraph{Field: Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature}\label{field-heat-pump-defrost-maximum-outdoor-dry-bulb-temperature-1}

This numeric field defines the outdoor air dry-bulb temperature above which outdoor coil defrosting is disabled. The temperature for this input field must be greater than or equal to 0 C and less than or equal to 7.22 C. If this input field is left blank, the default value is 5 C.

\paragraph{Field: Heat Pump Defrost Strategy}\label{field-heat-pump-defrost-strategy-1}

This alpha field has two choices: \emph{ReverseCycle} or \emph{Resistive}. If the \emph{ReverseCycle} strategy is selected, the heating cycle is reversed periodically to provide heat to melt frost accumulated on the outdoor coil. If a \emph{Resistive} defrost strategy is selected, the frost is melted using an electric resistance heater. If this input field is left blank, the default defrost strategy is \emph{ReverseCycle}.

\paragraph{Field: Heat Pump Defrost Control}\label{field-heat-pump-defrost-control-1}

This alpha field has two choices: \emph{Timed} or \emph{OnDemand}. If \emph{Timed} control is selected, the defrost time period is calculated based on a fixed value or compressor runtime whether or not frost has actually accumulated. For \emph{Timed} defrost control, the fractional amount of time the unit is in defrost is entered in the input field ``Defrost Time Period Fraction'' described below. If \emph{OnDemand} defrost control is selected, the defrost time period is calculated based on outdoor weather (humidity ratio) conditions. Regardless of which defrost control is selected, defrost does not occur above the user specified outdoor temperature entered in the input field ``Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature'' described above. If this input field is left blank, the default defrost control is \emph{Timed}.

\paragraph{Field: Heat Pump Defrost Time Period Fraction}\label{field-heat-pump-defrost-time-period-fraction-1}

This numeric field defines the fraction of compressor runtime when the defrost cycle is active, and only applies to ``timed'' defrost (see Heat Pump Defrost Control input field above). For example, if the defrost cycle is active for 3.5 minutes for every 60 minutes of compressor runtime, then the user should enter 3.5/60 = 0.058333. The value for this input field must be greater than or equal to 0. If this input field is left blank, the default value is 0.058333.

\paragraph{Field: Supplemental Heating Coil Type}\label{field-supplemental-heating-coil-type-2}

Enter the type of supplemental heating coil. The choices for this field are

\begin{itemize}
\item
  Electric
\item
  Gas
\item
  HotWater
\end{itemize}

The default is Electric.

\paragraph{Field: Supplemental Heating Coil Availability Schedule Name}\label{field-supplemental-heating-coil-availability-schedule-name-2}

Usually set to blank, which allows the supplemental heating coil to be available anytime the system is operating. If a schedule name is specified, it defines when the coil is available. This is most often used when supplemental heating is only available seasonally. The schedule values denote whether the supplemental heating coil can run during a given time period. A schedule value of 1.0 indicates that the supplemental heating coil can be on during a given time period. A value of zero denotes that the supplemental heating coil cannot be used during that time period

\paragraph{Field: Supplemental Heating Coil Capacity}\label{field-supplemental-heating-coil-capacity-2}

Enter Autosize to allow the sizing algorithm to determine the proper capacity required based on the loads experienced during the heating design day. If a value is specified, it is the maximum amount of heat that the supplemental heating coil can deliver in Watts. The default is Autosize.

\paragraph{Field: Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature}\label{field-supplemental-heating-coil-maximum-outdoor-dry-bulb-temperature-1}

This numeric field defines the outdoor air dry-bulb temperature above which the supplemental heating coil is disabled. The temperature for this input field must be less than or equal to 21 C. If this input field is left blank, the default value is 21 C.

\paragraph{Field: Supplemental Gas Heating Coil Efficiency}\label{field-supplemental-gas-heating-coil-efficiency-1}

Enter supplemental heating coil gas burner efficiency as a decimal, not as a percent. A burner that is 80\% efficient would have an entry of 0.8 here, which is the default. This field applies only if the supplemental heating coil type is gas.

\paragraph{Field: Supplemental Gas Heating Coil Parasitic Electric Load}\label{field-supplemental-gas-heating-coil-parasitic-electric-load-1}

Enter the parasitic electric load associated with the gas supplemental heating coil operation, such as a combustion fan. The units are in W. The default is 0.0. This field applies only if the supplemental heating coil type is gas.

\paragraph{Field: Maximum Outdoor Air Flow Rate}\label{field-maximum-outdoor-air-flow-rate-1}

Enter Autosize or a value for the maximum amount of outdoor air flow into the unit when the economizer is operating. Autosize means that 100\% of the full supply flow may be taken from outdoor air. The units are in m3/s. That is, the entered value is used to define the Maximum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Flow Rate}\label{field-minimum-outdoor-air-flow-rate-1}

Enter Autosize or the value for the minimum amount of outdoor air that can enter the unit and be distributed to the zones. Usually this is set to autosize and the value is calculated by the outdoor air requirements of each zone. If a value is entered it overrides the outdoor air specification from the zone level. The units are in m3/s. The default is Autosize. The entered value is used to define the Minimum Outdoor Air Flow Rate for the \hyperref[controlleroutdoorair]{Controller:OutdoorAir} object that will be generated by this template.

\paragraph{Field: Minimum Outdoor Air Schedule Name}\label{field-minimum-outdoor-air-schedule-name-1}

Leave this field blank if you want the minimum outdoor air to be the same for all hours in the entire year. If a schedule name is specified, values are decimal fractions (0.0 -- 1.0) that multiply the minimum outdoor air flow rate. This schedule is useful for reducing the outdoor air flow rate during unoccupied or start up hours.

\paragraph{Field: Economizer Type}\label{field-economizer-type-1}

The options for this field are

\begin{itemize}
\item
  `FixedDryBulb'
\item
  `DifferentialDryBulb'
\item
  `FixedEnthalpy'
\item
  `DifferentialEnthalpy'
\item
  `ElectronicEnthalpy' (i.e., humidity ratio curve strategy)
\item
  `FixedDewPointAndDryBulb'
\item
  `DifferentialDryBulbAndEnthalpy'
\item
  `NoEconomizer'
\end{itemize}

Choosing \textbf{NoEconomizer} means the economizer will not operate and the outdoor airflow rate will be at the minimum for the entire simulation.

Choosing \textbf{FixedDryBulb} means the economizer will set the outdoor airflow rate at minimum if the outdoor air temperature is higher than a specified dry-bulb temperature limit.

Choosing \textbf{DifferentialDryBulb} will trigger the outdoor airflow to minimum when the dry-bulb temperature of outdoor air is higher than the dry-bulb temperature of the return air.

\textbf{FixedEnthalpy} checks the upper limit of the enthalpy given as a field input against the enthalpy content of outdoor air and will set the outdoor airflow rate to minimum if the latter is greater than the former.

\textbf{DifferentialEnthalpy} does the same thing but compares the return air enthalpy with the enthalpy of outdoor air. When the enthalpy of outdoor air is greater than the enthalpy of the return air, the outdoor air flow rate is set to minimum.

Choosing \textbf{ElectronicEnthalpy} enables the simulation to calculate the humidity ratio limit of outdoor air based on the dry-bulb temperature of outdoor air and a quadratic/cubic curve, and compare it to the actual outdoor air humidity ratio. If the actual outdoor humidity ratio is greater than the calculated humidity ratio limit, then the outdoor airflow rate is set to minimum.

Choosing \textbf{FixedDewPointAndDryBulb} compares both the outdoor dewpoint temperature and the outdoor dry-bulb temperature to their specified high limit values. If either outdoor temperature exceeds the high limit value, the outdoor airflow rate is set to minimum.

Another option \textbf{DifferentialDryBulbAndEnthalpy} enables the control strategy to be based on both the \textbf{DifferentialDryBulb} and \textbf{DifferentialEnthalpy} economizer control strategies.

In addition to all economizer control types listed above, each control type checks for user-entered values for the upper limit of dry-bulb temperature, enthalpy limit, humidity ratio limit and dewpoint limit. The outdoor air flow rate is set to minimum if any of these entered limits are exceeded.

The default for this field is \textbf{NoEconomizer}

\paragraph{Field: Economizer Lockout}\label{field-economizer-lockout-1-000}

Enter one of the following choices for this field:

\begin{itemize}
\item
  NoLockout
\item
  LockoutWithHeating
\item
  LockoutWithCompressor
\end{itemize}

The default value is \textbf{NoLockout}. The \textbf{LockoutWithHeating} means that if the packaged unit is in heating mode, the economizer is locked out -- i.e., the economizer dampers are closed and there is minimum outdoor air flow. \textbf{LockoutWithCompressor} means that in addition to locking out the economizer when the unit is in heating mode the economizer is locked out when the DX unit compressor is on. In other words, when the DX coil is off, the economizer must meet the entire cooling load -- it isn't allowed to operate in conjunction with the DX cooling coil. Similarly, when the DX coil is operating, the economizer is not allowed to operate. The \textbf{LockoutWithCompressor} option is sometimes called a ``nonintegrated'' economizer.

\paragraph{Field: Economizer Maximum Limit Dry-Bulb Temperature}\label{field-economizer-maximum-limit-dry-bulb-temperature-000}

Input for this field is the outdoor air temperature high limit (ºC) for economizer operation. If the outdoor air temperature is above this limit, the outdoor airflow rate will be set to the minimum. This field is required if Economizer Control Type `FixedDryBulb' or `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air temperature high limit control.

\paragraph{Field: Economizer Maximum Limit Enthalpy}\label{field-economizer-maximum-limit-enthalpy-000}

Enter the outdoor air upper enthalpy limit (in J/kg) for economizer operation. If the outdoor air enthalpy is above this value, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air enthalpy limit control.

\paragraph{Field: Economizer Maximum Limit Dewpoint Temperature}\label{field-economizer-maximum-limit-dewpoint-temperature-1}

Input for this field is the outdoor air dewpoint limit (ºC) for economizer operation. If the outdoor air dewpoint temperature is above this value, the outdoor airflow rate will be set to the minimum. This field is required if the Economizer Control Type `FixedDewPointAndDryBulb' has been specified. No input (blank) in this field means that there is no outdoor air dewpoint limit control.

\paragraph{Field: Economizer Minimum Limit Dry-Bulb Temperature}\label{field-economizer-minimum-limit-dry-bulb-temperature-000}

Enter the outdoor air temperature low limit (C) for economizer operation. If the outdoor air temperature is below this limit, the outdoor air flow rate will be set to the minimum and heat recovery will be enabled if available. No input or zero in this field means that there is no outdoor air temperature low limit control.

\paragraph{Field: Supply Plenum Name}\label{field-supply-plenum-name-6}

Set to blank if no supply plenum is to be modeled. If a supply plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This supply plenum serves all zones on this system. If any zone supply plenums have been specified, the outlet from the system supply plenum will flow through the zone supply plenum to the zone terminal unit.

\paragraph{Field: Return Plenum Name}\label{field-return-plenum-name-7}

Set to blank if no return plenum is to be modeled. If a return plenum is modeled, it must be modeled as a zone with surfaces, and the name of the plenum zone should be entered here. This return plenum serves all zones on this system. If any zone return plenums have been specified, the return air from the zone will flow through the zone return plenum and then into the system return plenum.

\paragraph{Field: Night Cycle Control}\label{field-night-cycle-control-1}

Enter the system behavior during times when the System Availability Schedule is zero (off). The possible inputs are \emph{StayOff}, \emph{CycleOnAny}, or \emph{CycleOnControlZone}. \emph{StayOff} means the system will remain off, no matter how hot or cold the zones may be. \emph{CycleOnAny} means that if any zone served by this system has an air temperature outside the cooling or heating set points the central fan will turn on even though the System Availability Schedule indicates the fan is off. \emph{CycleOnControlZone} means the same thing except the availability manager looks at the temperature in only the zone specified in Night Cycle Control Zone Name. The default is \emph{StayOff}.

\paragraph{Field: Night Cycle Control Zone Name}\label{field-night-cycle-control-zone-name-1}

For the Night Cycle Control option \emph{CycleOnControlZone} enter the name of the control zone. For other Night Cycle Control options, this field is ignored.

\paragraph{Field: Heat Recovery Type}\label{field-heat-recovery-type-2}

Enter the type of air-to-air heat recovery which is available between the relief air stream and the outdoor air inlet stream. The choices are:

\begin{itemize}
\item
  None
\item
  Sensible
\item
  Enthalpy
\end{itemize}

The default is \textbf{None}\emph{.}

\paragraph{Field: Sensible Heat Recovery Effectiveness}\label{field-sensible-heat-recovery-effectiveness-2}

Enter the sensible heat recovery effectiveness. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.70.

\paragraph{Field: Latent Heat Recovery Effectiveness}\label{field-latent-heat-recovery-effectiveness-2}

Enter the latent heat recovery effectiveness if Heat Recovery Type is \emph{Enthalpy}. This is applied as a constant effectiveness at all conditions. The valid range is from 0.0 to 1.0, and the default is 0.65.

\paragraph{Field: Humidifier Type}\label{field-humidifier-type-1}

There are two humidifier type options available:

\begin{itemize}
\item
  None
\item
  ElectricSteam
\end{itemize}

The \emph{ElectricSteam} humidifier option uses the \hyperref[humidifiersteamelectric]{Humidifier:Steam:Electric} object. The default is \emph{None.}

\paragraph{Field: Humidifier Availability Schedule Name}\label{field-humidifier-availability-schedule-name-1}

If left blank, the humidifier will be available anytime the system is operating. If a schedule name is specified, it defines when the humidifier is available. The schedule values denote whether the humidifier can run during a given time period. A schedule value of 1.0 indicates that the humidifier can be on during a given time period. A value of zero denotes that the humidifier cannot be used during that time period

\paragraph{Field: Humidifier Rated Capacity}\label{field-humidifier-rated-capacity-1}

Enter the rated moisture output rate in m3/s. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity. The default is 0.000001 m3/s.

\paragraph{Field: Humidifier Rated Electric Power}\label{field-humidifier-rated-electric-power-1}

Enter the electric power input at the rated capacity moisture output. This field can be autosized. When it is autosized, it is calculated from the rated capacity in kg/s and the enthalpy rise in J/kg of the feed water from a reference temperature of liquid water at 20°C to saturated steam at 100°C.

\paragraph{Field: Humidifier Control Zone Name}\label{field-humidifier-control-zone-name-1}

This field specifies the zone name where the humidistat is located for controlling humidification.

\paragraph{Field: Humidifier Setpoint}\label{field-humidifier-setpoint-1}

This field specifies the zone humidistat setpoint for humidification in percent (0 to 100). The default is 30\%.

\paragraph{Field: Return Fan Delta Pressure}\label{field-return-fan-delta-pressure-1}

Enter the pressure rise in Pa at full flow and standard conditions. Standard conditions are considered 20\(^{o}\) C at sea level, 101325 Pa. The default is 300 Pa.

\paragraph{Field: Return Fan Motor efficiency}\label{field-return-fan-motor-efficiency-1}

Enter the shaft power of the return fan divided by the electrical power consumed. Must be greater than 0 and less than or equal to 1. Default is 0.9.

\paragraph{Field: Return Fan Motor in Air Stream Fraction}\label{field-return-fan-motor-in-air-stream-fraction-1}

Enter the fraction of the motor heat that is added to the air stream. A value of 0 means that the motor is completely outside the air stream. A value of 1 means that all of the motor heat will go into the air stream and act to cause a temperature rise. Must be between 0 and 1. Default is 1.0.

As shown in an IDF:

\begin{lstlisting}
HVACTemplate:System:UnitaryHeatPump:AirToAir,
  Heat Pump 1,                !- Name
  FanAvailSched,              !- System Availability Schedule Name
  SPACE1-1,                   !- Control Zone or Thermostat Location Name
  autosize,                   !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                   !- Heating Supply Air Flow Rate {m3/s}
  autosize,                   !- No Load Supply Air Flow Rate {m3/s}
  ,                           !- Supply Fan Operating Mode Schedule Name
  BlowThrough,                !- Supply Fan Placement
  0.7,                        !- Supply Fan Total Efficiency
  600,                        !- Supply Fan Delta Pressure {Pa}
  0.9,                        !- Supply Fan Motor Efficiency
  1,                          !- Supply Fan Motor in Air Stream Fraction
  SingleSpeedDX,              !- Cooling Coil Type
  ,                           !- Cooling Coil Availability Schedule Name
  14,                         !- Cooling Design Supply Air Temperature {C}
  autosize,                   !- Cooling Coil Gross Rated TotalCapacity {W}
  autosize,                   !- Cooling Coil Gross Rated Sensible Heat Ratio
  3,                          !- Cooling Coil Gross Rated COP
  SingleSpeedDXHeatPump,      !- Heat Pump Heating Coil Type
  ,                           !- Heat Pump Heating Coil Availability Schedule Name
  50.0,                       !- Heating Design Supply Air Temperature {C}
  autosize,                   !- Heat Pump Heating Coil Gross Rated Capacity {W}
  2.75,                       !- Heat Pump Heating Coil Gross Rated COP
  -8,                         !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
  5,                          !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
  ReverseCycle,               !- Heat Pump Defrost Strategy
  Timed,                      !- Heat Pump Defrost Control
  0.058333,                   !- Heat Pump Defrost Time Period Fraction
  Electric,                   !- Supplemental Heating Coil Type
  ,                           !- Supplemental Heating Coil Availability Schedule Name
  autosize,                   !- Supplemental Heating Coil Capacity {W}
  21,                         !- Supplemental Heating Coil Max Outdoor Dry-Bulb Temperature {C}
  0.8,                        !- Supplemental Gas Heating Coil Efficiency
  ,                           !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
  autosize,                   !- Maximum Outdoor Air Flow Rate {m3/s}
  autosize,                   !- Minimum Outdoor Air Flow Rate {m3/s}
  Min OA Sched,               !- Minimum Outdoor Air Schedule Name
  DifferentialDryBulb,        !- Economizer Type
  NoLockout,                  !- Economizer Lockout
  19,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                           !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                           !- Economizer Maximum Limit Dewpoint Temperature {C}
  4,                          !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  ,                           !- Supply Plenum Name
  ,                           !- Return Plenum Name
  CycleOnAny,                 !- Night Cycle Control
  ,                           !- Night Cycle Control Zone Name
  None,                       !- Heat Recovery Type
  0.7,                        !- Sensible Heat Recovery Effectiveness
  0.65,                       !- Latent Heat Recovery Effectiveness
  None,                       !- Humidifier Type
  ,                           !- Humidifier Availability Schedule Name
  0.000001,                   !- Humidifier Rated Capacity {m3/s}
  2690,                       !- Humidifier Rated Electric Power {W}
  ,                           !- Humidifier Control Zone Name
  30,                         !- Humidifier Setpoint {percent}
  No,                         !- Return Fan
  0.7,                        !- Return Fan Total Efficiency
  300,                        !- Return Fan Delta Pressure {Pa}
  0.9,                        !- Return Fan Motor Efficiency
  1.0;                        !- Return Fan Motor in Air Stream Fraction
\end{lstlisting}

\subsection{HVACTemplate:System:UnitarySystem}\label{hvactemplatesystemunitarysystem}

This object simulates a unitary system with option cooling coil (air-cooled DX, water-cooled DX, and chilled water), options heating coil (gas, electric, hot water, air-to-air heat pump, and water-to-air heat pump) with cycling or continuous fan controls. Often a single \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} object will be used with a single \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}System object to simulate single zone system. In addition, multiple \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} objects may reference the same \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}System object in a multiple zone version. For a multiple zone system, only one zone is specified as the control zone. The model can simulate chilled water or heat pump systems seen in commercial buildings and split systems commonly seen in residential buildings. \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}System is similar to \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary} and \hyperref[hvactemplatesystemunitaryheatpumpairtoair]{HVACTemplate:System:UnitaryHeatPump:AirToAir}, but it offers more flexibility by using the more general \hyperref[airloophvacunitarysystem]{AirLoopHVAC:UnitarySystem} object instead of the more specific unitary furnace and heat pump objects.

\subsubsection{Inputs}\label{inputs-2016-06-16-1621}

\paragraph{Field: Name}\label{field-name-4-013}

Enter a name for the \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}System object. This name is used in the \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} object to reference this system.

\paragraph{Field: System Availability Schedule Name}\label{field-system-availability-schedule-name-9}

Leave this field blank if you want the system to be available for the entire year to perform heating or cooling if called for by the thermostat. If a schedule name is specified, those times that the system is available should be specified as 1.0. Those times that the system is not available should have a zero value in the schedule specified. During times when the system is available, the supply fan operating mode controls fan operation. (See ``Supply Fan Operating Mode Schedule Name'' below)

\paragraph{Field: Control Type}\label{field-control-type-002}

This alpha field contains control type i.e.~load based or setpoint based for the unitary system. Valid choices are \emph{Load} and \emph{SetPoint}. \emph{Load} control requires a Controlling Zone name and \emph{SetPoint} control is an advanced option which requires set points at each coil outlet node. A single set point at the outlet of the system is allowed but not recommended. The user must add the desired setpoint managers to the idf file. The default is \emph{Load}.

\paragraph{Field: Control Zone or Thermostat Location Name}\label{field-control-zone-or-thermostat-location-name-2}

Enter the name of the \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} object that contains the thermostat. While multiple \hyperref[hvactemplatezoneunitary]{HVACTemplate:Zone:Unitary} objects can be part of a \hyperref[hvactemplatesystemunitary]{HVACTemplate:System:Unitary}System system, only one of the zones contains a thermostat that controls heating and cooling operation. For a single zone system, this field should contain the name of that zone.

\paragraph{Field: Cooling Supply Air Flow Rate}\label{field-cooling-supply-air-flow-rate-5}

This field specifies the supply air flow rate when the cooling coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified cooling \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.

\paragraph{Field: Heating Supply Air Flow Rate}\label{field-heating-supply-air-flow-rate-5}

This field specifies the supply air flow rate when the heating coil is operating. By entering Autosize, the supply air flow rate is automatically determined based on the loads experienced by the zone during the specified heating \hyperref[sizingperioddesignday]{SizingPeriod:DesignDay}. This flow rate will \emph{not} be multiplied by a sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones. The units are in m3/s. The default is Autosize.

\paragraph{Field: No Load Supply Air Flow Rate}\label{field-no-load-supply-air-flow-rate-4}

This field specifies the supply air flow rate when neither cooling nor heating is required (i.e., DX coil and heater are off but the supply air fan operates). This field is only used when the supply air fan operating mode schedule specifies continuous fan operation. Values must be greater than or equal to zero, or this field is autosizable. If the air conditioner's supply air fan operating mode schedule specifies continuous fan operation and this value is set to zero or this field is left blank, then the model assumes that the supply air flow rate when no cooling/heating is needed is equal to the supply air flow rate when the cooling or heating coil was last operating (for cooling operation or heating operation). By entering Autosize, the supply air flow rate will be sized to match the smaller of the Cooling and Heating flow rates. A value entered in this field will \emph{not} be multiplied by the sizing factor or by zone multipliers. It is best to autosize or leave blank when using zone multipliers. The units are in m3/s. The default is Autosize.

\paragraph{Field: Supply Fan Operating Mode Schedule Name}\label{field-supply-fan-operating-mode-schedule-name-6}

This field specifies the name of the supply air fan operating mode schedule. The supply air fan operating mode may vary during the simulation based on time-of-day or with a change of season. Schedule values of 0 denote that the supply air fan and the heating or cooling coil cycle on and off together to meet the heating or cooling load (a.k.a. AUTO fan). Schedule values other than 0 denote that the supply fan runs continuously while the heating or cooling coil cycles to meet the load. If this field is left blank, a schedule of always zero (cycling fan) will be used.

\paragraph{Field: Supply Fan Placement}\label{field-supply-fan-placement-6}

