\section[Group -- Internal Gains]{Group -- Internal Gains (People, Lights, Other internal zone equipment)\sectionmark{Group -- Internal Gains}}\label{group-internal-gains-people-lights-other}
\sectionmark{Group -- Internal Gains}

Not all the influence for energy consumption in the building is due to envelope and ambient conditions. This group of objects describes other internal gains that may come into play (\hyperref[people]{People}, \hyperref[lights-000]{Lights}, Various Equipment Types).

\subsection{Specifying Applicable Zone(s) or Space(s)}\label{specifying-applicable-zones-or-spaces}
Each internal gains object has a field for ``\hyperref[zone]{Zone} or  \hyperref[zonelist]{ZoneList} or \hyperref[space]{Space} or  \hyperref[spacelist]{SpaceList} Name''. All internal gains are modeled at the Space level, so each internal gain input object may be expanded to multiple instances of that gain according to the following rules with names constructed using the \textless{}Object Name\textgreater{}, \textless{}Zone Name\textgreater{}, or \textless{}Space Name\textgreater{}. If the resulting concatenated name is greater than 100 characters a warning will be shown and it will be truncated. If the resulting name duplicates another such concatenated name, there will be a severe error and terminate the run. The concatenated name is used when referring to specific instances of internal gains for \hyperref[outputvariable]{Output:Variables}, \hyperref[group-energy-management-system-ems]{Energy Management System (EMS)} controls, and \hyperref[group-demand-limiting-controls]{Demand Limiting Controls}.

\begin{description}
  \item[Space Name] will result in one instance of the internal gain, named \textless{}Object Name\textgreater{}. The full magnitude of the gain will be applied to the Space using the design level, space floor area, or space occupancy as appropriate.
  \item[SpaceList Name] will result in one instance of the internal gain for each Space in the SpaceList, named \textless{}Space Name\textgreater{} \textless{}Object Name\textgreater{}. The full magnitude of the gain will be applied to each Space in the SpaceList using the design level, space floor area, or space occupancy as appropriate.
  \item[Zone Name] will result in one instance of the internal gain for each Space in the Zone. If there is only one Space in the Zone, then the single instance will be named \textless{}Object Name\textgreater{}. If there is more than one Space in the Zone, then each instance will be named \textless{}Space Name\textgreater{} \textless{}Object Name\textgreater{}. The full magnitude of the gain will be split between the Spaces in the Zone apportioned by the Space floor area or occupancy depending on the input method.
  \item[ZoneList Name] will result in one instance of the internal gain for each Space in each Zone in the ZoneList. Each instance will be named \textless{}Space Name\textgreater{} \textless{}Object Name\textgreater{}.
  The full magnitude of the gain will be applied to each Zone in the ZoneList then split between the Spaces in each Zone apportioned by the Space floor area or occupancy depending on the input method.
\end{description}

One exception to this is \hyperref[electricequipmentiteaircooled]{ElectricEquipment:ITE:AirCooled}
which only allows Zone or Space Name. If a Zone Name is specified which contains more than one Space, the same rules apply.

As an example, assume that Zone 1 contains Space 1A and Space 1B, and Zone 2 contains only Space 2 (objects are abbreviated for clarity):

\begin{lstlisting}
Space,
  Space 1A,                   !- Name
  Zone 1,                     !- Zone Name
  75.0;                       !- Floor Area

Space,
  Space 1B,                   !- Name
  Zone 1,                     !- Zone Name
  25.0;                       !- Floor Area

Space,
  Space 2,                    !- Name
  Zone 2;                     !- Zone Name

SpaceList,
  All Spaces,                 !- Name
  Space 1A,                   !- Space 1 Name
  Space 1B,                   !- Space 2 Name
  Space 2;                    !- Space 3 Name

People,
  Office People,              !- Name
  Zone 1,                     !- Zone or ZoneList or Space or SpaceList Name
  100.0;                      !- Number of People

People,
  Lunchroom People,           !- Name
  Zone 2,                     !- Zone or ZoneList or Space or SpaceList Name
  50.0;                       !- Number of People

People,
  Cleaning Crew,              !- Name
  All Spaces,                 !- Zone or ZoneList or Space or SpaceList Name
  2.0;                        !- Number of People
\end{lstlisting}

Resulting instances of People:

\begin{itemize}
  \item  Space 1A Office People, 75 people. (concatenated name, apportioned by space floor area)
  \item  Space 1B Office People, 25 people. (concatenated name, apportioned by space floor area)
  \item  Lunchroom People, 50 people.       (simple object name for a single space)
  \item  Space 1A Cleaning Crew, 2 people.  (full load applied to each space in SpaceList)
  \item  Space 1B Cleaning Crew, 2 people.
  \item  Space 2 Cleaning Crew, 2 people.
\end{itemize}



\subsection{SpaceLoad Instance and Definition Objects}\label{internal-gains-instance-and-definition-objects}

Each internal gains (SpaceLoad) object type has a companion pair of new objects: an \textbf{Instance} object and a \textbf{Definition} object. The original objects (\hyperref[people]{People}, \hyperref[lights-000]{Lights}, etc.) are unchanged and remain fully supported; the new pairs are an alternative input method:

\begin{itemize}
\tightlist
\item \hyperref[peopleinstance]{People:Instance} / \hyperref[peopledefinition]{People:Definition}
\item \hyperref[lightsinstance]{Lights:Instance} / \hyperref[lightsdefinition]{Lights:Definition}
\item \hyperref[electricequipmentinstance]{ElectricEquipment:Instance} / \hyperref[electricequipmentdefinition]{ElectricEquipment:Definition}
\item \hyperref[gasequipmentinstance]{GasEquipment:Instance} / \hyperref[gasequipmentdefinition]{GasEquipment:Definition}
\item \hyperref[hotwaterequipmentinstance]{HotWaterEquipment:Instance} / \hyperref[hotwaterequipmentdefinition]{HotWaterEquipment:Definition}
\item \hyperref[steamequipmentinstance]{SteamEquipment:Instance} / \hyperref[steamequipmentdefinition]{SteamEquipment:Definition}
\item \hyperref[otherequipmentinstance]{OtherEquipment:Instance} / \hyperref[otherequipmentdefinition]{OtherEquipment:Definition}
\item \hyperref[electricequipmentiteaircooledinstance]{ElectricEquipment:ITE:AirCooled:Instance} / \hyperref[electricequipmentiteaircooleddefinition]{ElectricEquipment:ITE:AirCooled:Definition}
\end{itemize}

The \textbf{Definition} object holds the physical characteristics of the load: the design level calculation method, the level values (per floor area, per person, or absolute), and the heat gain fractions, and any other similar applicable characteristics (CO2 Generation Rate, Return Air Fraction, etc). Because a definition does not reference any zone or space, it can be shared by any number of instance objects.

The \textbf{Instance} object holds at least the zone/space assignment, the operating schedule, and the end-use subcategory, and any other attributes that are specific to a particular installation. It references its definition by name.

This separation makes it straightforward to apply the same load characteristics to many zones or spaces without duplicating the physical data. For example, a single \texttt{ElectricEquipment:Definition} describing a standard workstation can be shared by dozens of \texttt{ElectricEquipment:Instance} objects, each with its own zone and schedule and end-use subcategory.


In addition, each Instance object carries a \textbf{Multiplier} field (default 1) which multiplies the design level from the referenced definition. A definition can thus describe a single physical item (one workstation defined with an absolute Watts value, one light bulb, one server unit), with each instance specifying how many of them are installed.

\subsection{People}\label{people}

The people statement is used to model the occupant's effect on the space conditions. The following definition addresses the basic affects as well as providing information that can be used to report the thermal comfort of a group of occupants. The Fanger, Pierce Two-Node, Kansas State University Two-Node, ASHRAE Standard 55 Elevated Air Cooling Effect model, and ASHRAE Standard 55 Ankle Draft Risk thermal comfort models are available in EnergyPlus. A user may select any of these models for each People statement by simply adding the appropriate choice keyword after the air velocity schedule name. Thermal comfort calculations will only be made for people statements that include specific requests for these thermal comfort models. This object also requires input of carbon dioxide generation rate based on people activity level for zone carbon dioxide simulations.

\subsubsection{Inputs}\label{inputs-025}

\paragraph{Field: Name}\label{field-name-024}

The name of the People object. Must be unique across all People objects.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{field-zone-or-zonelist-name-000}

This field applies this People object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the people/area and area/person options of the Number of People Calculation Method to place a varying number of people at the same density in each zone or space. The names of the actual people objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}People Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

When multiple people objects are defined for the same zone, and they have different SET, PMV, Heat/Cold Stress Temperature Threshold, a warning message will be produced to caution users that zone-level resilience metrics results will only be meaningful if each zone has at most one People object defined. This is especially true for SET Degree-Hours and Discomfort-Weighted Exceedance Hours tables. In the SET Degree-Hour case, this is because in the calculation of zone level Heating/Cooling SET Degree-Hours, if multiple People objects are defined for one zone, EnergyPlus will only use the SET of one People object to compute the zone level SET Degree-Hours, and neglecting the SET of other people object defined in the same zone. As a result, when multiple people objects with different SET, PMV, or Heat/Cold Stress Temperature are linked to one zone, the corresponding zone-level resilience metrics results might be invalid.

\paragraph{Field: Number of People Schedule Name}\label{field-number-of-people-schedule-name}

This field is the name of the schedule (ref: Schedules) that modifies the number of people parameter (see Number of People Calculation Method and related fields). The schedule values can be any positive number. The actual number of people in a zone as defined by this statement is the product of the number of people field and the value of the schedule specified by name in this field.

\paragraph{Field: Number of People Calculation Method}\label{field-number-of-people-calculation-method}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal number of occupants (people) in the Zone. The key/choices are:

\begin{description}

\item[People] With this choice, the method used will be a straight insertion of the number of occupants (people).~ (The Number of People field should be filled.)

\item[People/Area] With this choice, the method used will be a factor per floor area of the zone or space. (The People per Zone Floor Area field should be filled).

\item[Area/Person] With this choice, the method used will be a factor of floor area per person. (The Zone Floor Area per Person field should be filled).

\end{description}

\paragraph{Field: Number of People}\label{field-number-of-people}

This field is used to represent the maximum number of people in a zone that is then multiplied by a schedule fraction (see schedule field). In EnergyPlus, this is slightly more flexible in that the number of people could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the number of people field is constant for all simulation environments.

\paragraph{Field: People per Floor Area}\label{field-people-per-zone-floor-area}

This factor (person/m\(^{2}\)) is used, along with the Zone or Space Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be ``people/area''.

\paragraph{Field: Floor Area per Person}\label{field-zone-floor-area-per-person}

This factor (m\(^{2}\)/person) is used, along with the Zone or Space Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be ``area/person''.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the type of heat being given off by people in a zone. The number specified in this field will be multiplied by the total sensible energy emitted by people to give the amount of long wavelength radiation gain from human beings in a zone. The remainder of the sensible load is assumed to be convective heat gain. Note that latent gains from people are not included in either the radiant or convective heat gains. See the Engineering Reference document for more details. Default value is 0.30.

\paragraph{Field: Sensible Heat Fraction}\label{field-sensible-heat-fraction}

The user can use this field to specify a fixed sensible fraction for the heat gain due to this PEOPLE object. Normally the program calculates the sensible/latent split; this field gives the user control over this split. This field is autocalculated: if the field is blank or \textbf{autocalculate}, the program will calculate the sensible/latent split; if a value is entered, it will be used as the sensible fraction of the current total heat gain.

\paragraph{Field: Activity Level Schedule Name}\label{field-activity-level-schedule-name}

This field is the name of the schedule that determines the amount of heat gain per person in the zone under design conditions. This heat gain impacts the basic zone heat balance as well as the modeling of thermal comfort. This value is modified somewhat based on a correlation to account for variations in space temperature. The schedule values may be any positive number and the units for this parameter is Watts per person. This schedule represents the total heat gain per person including convective, radiant, and latent. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Then, the sensible portion is divided into radiant and convective portions using the value specified for Fraction Radiant (above). See the Engineering Reference document for more details.

Values for activity level can range anywhere from approximately 100-150 Watts per person for most office activities up to over 900 Watts per person for strenuous physical activities such as competitive wrestling. The following table (Table~\ref{table:metabolic-rates-for-various-activities}) is based on Table~\ref{table:wind-speed-profile-coefficients-ashrae} from the 2005 ASHRAE Handbook of Fundamentals, page 8.6. In addition to the information from the ASHRAE HOF, there is an added column of values in W/Person such as necessary for the activity level schedule values. This column uses the standard adult body surface area of 1.8 m\(^{2}\) to multiply the activity levels in W/m\(^{2}\) that are used in the table. Warnings are produced when the activity level schedule values fall outside normal ranges. Having too low or too high values can also skew thermal comfort reporting values.

\paragraph{Field: Carbon Dioxide Generation Rate}\label{field-carbon-dioxide-generation-rate}

This numeric input field specifies carbon dioxide generation rate per person with units of m3/s-W. The total carbon dioxide generation rate from this object is:

Number of People * People Schedule * People Activity * Carbon Dioxide Generation Rate. The default value is 3.82E-8 m3/s-W (obtained from ASHRAE Standard 62.1-2007 value at 0.0084 cfm/met/person over the general adult population). The maximum value can be 10 times the default value.

\paragraph{Field: Enable ASHRAE 55 comfort warnings}\label{field-enable-ashrae-55-comfort-warnings}

This field accepts either ``Yes'' or ``No'' as values. When ``Yes'' is specified, warnings are generated when the space conditions are outside of the ASHRAE 55 comfort range as discussed in the sections that follow titled ``Simplified ASHRAE 55-2004 Graph Related Outputs'' and ``Simplified ASHRAE 55 Warnings.'' The default is not to provide these warnings so if you want to know if your space is outside this comfort range you must set this field to Yes.

\begin{longtable}[c]{p{2.0in}p{2.0in}p{1.2in}p{0.8in}}
\caption{Metabolic Rates for Various Activities \label{table:metabolic-rates-for-various-activities}} \tabularnewline
\toprule
    Activity & Activity Level \newline Schedule Value (W/Person) & Activity Level \newline (W/m\(^2\)) & met* \tabularnewline
\midrule
\endfirsthead

\caption[]{Metabolic Rates for Various Activities} \tabularnewline
\toprule
    Activity & Activity Level \newline Schedule Value (W/Person) & Activity Level \newline (W/m\(^2\)) & met* \tabularnewline
\midrule
\endhead

\emph{Resting} \tabularnewline \midrule
Sleeping & 72 & 40 & 0.7 \tabularnewline
Reclining & 81 & 45 & 0.8 \tabularnewline
Seated, quiet & 108 & 60 & 1 \tabularnewline
Standing, relaxed & 126 & 70 & 1.2 \tabularnewline
\emph{Walking (on level surface)} \tabularnewline \midrule
3.2 km/h (0.9 m/s) & 207 & 115 & 2 \tabularnewline
4.3 km/h (1.2 m/s) & 270 & 150 & 2.6 \tabularnewline
6.4 km/h (1.8 m/s) & 396 & 220 & 3.8 \tabularnewline
\emph{Office Activities} \tabularnewline \midrule
Reading, seated & 99 & 55 & 1 \tabularnewline
Writing & 108 & 60 & 1 \tabularnewline
Typing & 117 & 65 & 1.1 \tabularnewline
Filing, seated & 126 & 70 & 1.2 \tabularnewline
Filing, standing & 144 & 80 & 1.4 \tabularnewline
Walking about & 180 & 100 & 1.7 \tabularnewline
Lifting/packing & 216 & 120 & 2.1 \tabularnewline
\emph{Miscellaneous Occupational Activities} \tabularnewline \midrule
Cooking & 171 to 207 & 95 to 115 & 1.6 to 2.0 \tabularnewline
Housecleaning & 207 to 360 & 115 to 200 & 2.0 to 3.4 \tabularnewline
Seated, heavy limb movement & 234 & 130 & 2.2 \tabularnewline
Machine work & 189 & 105 & 1.8 \tabularnewline
sawing (table saw) & 207 to 252 & 115 to 140 & 2.0 to 2.4 \tabularnewline
light (electrical industry) & 423 & 235 & 4 \tabularnewline
Handling 50 kg bags & 423 & 235 & 4 \tabularnewline
Pick and shovel work & 423 to 504 & 235 to 280 & 4.0 to 4.8 \tabularnewline
\emph{Miscellaneous Leisure Activities} \tabularnewline \midrule
Dancing, social & 252 to 459 & 140 to 255 & 2.4 to 4.4 \tabularnewline
Calisthenics/exercise & 315 to 423 & 175 to 235 & 3.0 to 4.0 \tabularnewline
Tennis, singles & 378 to 486 & 210 to 270 & 3.6 to 4.0 \tabularnewline
Basketball, competitive & 522 to 792 & 290 to 440 & 5.0 to 7.6 \tabularnewline
Wrestling, competitive & 738 to 909 & 410 to 505 & 7.0 to 8.7 \tabularnewline
\bottomrule
\scriptsize
\textbf{*Note that one met = 58.1 W/m\(^{2}\)}
\end{longtable}

\paragraph{Field: Mean Radiant Temperature Calculation Type}\label{field-mean-radiant-temperature-calculation-type}

This field specifies the type of Mean Radiant Temperature (MRT) calculation the user wishes to use for the thermal comfort model. At the present time, there are three options for MRT calculation type: enclosure averaged, surface weighted, and a list of angle factors. The default calculation is ``EnclosureAveraged'' and is used if field is left blank. In the enclosure averaged MRT calculation, the MRT used for the thermal comfort calculations is for an ``average'' point in the zone. MRT is calculated based on an area-emissivity weighted average of all of the surfaces in the same radiant enclosure (one or more \hyperref[space]{Spaces}). In cases where the emissivity of all of the surfaces are sufficiently small (near zero), the mean radiant temperature will be set to the mean air temperature of the space to avoid divide by zero errors. The other MRT calculation type is ``SurfaceWeighted''. The goal of this calculation type is to estimate a person in the space close to a particular surface without having to define exact view factors for all of the surfaces and the location of the person in the space. The MRT used in the thermal comfort calculations when the ``surface weighted'' calculation type is selected is actually the average of the temperature of the surface to which the person is closest (defined by the next field ``Surface Name'') and the enclosure averaged MRT (defined above). The surface temperature alone is not used because in theory the maximum view factor from a person to any flat surface is roughly 0.5. In the ``surfaceweighted'' calculation, the surface in question actually gets slightly more weighting than 50\% since the surface selected is still a part of the zone average MRT calculation. Again, this simplification was made to avoid the specification of view factors and the exact location of the person.

A third option is to use ``AngleFactor''. This option allows for more explicit positioning of the person within the space by defining the angle factors from the person to the various surfaces in the enclosure. This option requires the user to list the surfaces that the person can see from a radiation standpoint and also define the angle (or view) factor for each surface. The \hyperref[comfortviewfactorangles]{ComfortViewFactorAngles} object (see next object description) is intended to give the user this opportunity.

While this field will impact the \hyperref[zone-thermal-comfort-mean-radiant-temperature-c]{Zone Thermal Comfort Mean Radiant Temperature}, it can also be used in conjunction with the \hyperref[zonemrtcalculation]{ZoneMRTCalculation} input object to determine the actual MRT for a zone. This can have a direct impact on systems that are controlled on MRT or Operative Temperature.

\paragraph{Field: Surface Name/Angle Factor List Name}\label{field-surface-nameangle-factor-list-name}

This field is only valid when the user selects ``SurfaceWeighted'' or ``AngleFactor'' for the MRT calculation type (see the previous input field description). In the case of ``SurfaceWeighted'', the field is the name of a surface within the enclosure the people are residing. This surface will be used in the MRT calculation as defined above to come up with a more representative MRT for a person near a particular surface. The MRT used for thermal comfort calculations using the ``SurfaceWeighted'' MRT calculation method is the average of the temperature of the surface specified in this field and the ``zone averaged'' MRT (see the Mean Radiant Temperature calculation type field above). In the case of ``AngleFactor'', the field is the name of a \hyperref[comfortviewfactorangles]{ComfortViewFactorAngles} input object defined elsewhere. This field is required when the previous field is set to ``SurfaceWeighted'' or ``AngleFactor'' and is set to run one of the following thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55.

\paragraph{Field: Work Efficiency Schedule Name}\label{field-work-efficiency-schedule-name}

This field is the name of the schedule that determines the efficiency of energy usage within the human body that will be used for thermal comfort calculations. Note that all energy produced by the body is assumed to be converted to heat for the zone heat balance calculation. A value of zero corresponds to all of the energy produced in the body being converted to heat. A value of unity corresponds to all of the energy produced in the body being converted to mechanical energy. The values for this parameter defined in the schedule must be between 0.0 and 1.0. Any value greater than zero will result in a reduction of heat that impacts the thermal comfort energy balance of a person within the space, resulting in PMV results appearing lower than expected.~ Ensure that if this value is non-zero, the base activity level is chosen to ensure that the net activity converted to heat and zone conditions are sufficient to maintain thermal comfort. This field is required to run one of the following thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Clothing Insulation Calculation Method}\label{field-clothing-insulation-calculation-method}

This field is a key/choice field that tells which of the next two fields are filled and is descriptive of the method for calculating the clothing insulation value of occupants (people) in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  ClothingInsulationSchedule
\end{itemize}

With this choice, the method used will be a straight insertion of the scheduled clothing insulation values of occupants (people).~ (The Clothing Insulation Schedule Name field should be filled.)

\begin{itemize}
\tightlist
\item
  DynamicClothingModelASHRAE55
\end{itemize}

With this choice, the method used will be the dynamic predictive clothing insulation model developed by Schiavon and Lee (2013) based on 6,333 selected observations taken from ASHRAE RP-884 and RP-921 databases. It varies the clothing insulation as a function of outdoor air temperature measured at 6am as illustrated below.

\begin{itemize}
\tightlist
\item
  CalculationMethodSchedule
\end{itemize}

With this choice, the method used can be either the ClothingInsulationSchedule or the DynamicClothingModelASHRAE55, depending on a schedule (to be entered as the next field) that determines which method to use in different time of a day. When this option is chosen, the next field ``Clothing Insulation Calculation Method Schedule Name'' is a required input.

\begin{figure}[hbtp] % fig 48
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image083.png}
\caption{Graphical representation of the dynamic predictive clothing insulation model \protect \label{fig:graphical-representation-of-the-dynamic}}
\end{figure}

\paragraph{Field: Clothing Insulation Calculation Method Schedule Name}\label{field-clothing-insulation-calculation-method-schedule-name}

This field specifies which clothing insulation method (ClothingInsulationSchedule or DynamicClothingModelASHRAE55) to use at a particular time of the day. A schedule value of 1 means the ClothingInsulationSchedule method, and 2 means the DynamicClothingModelASHRAE55 method. This field is only required when the ``Clothing Insulation Calculation Method'' field is set to \textbf{CalculationMethodSchedule}. If this field is left blank, the specified clothing insulation calculation method will be used and not changed during the simulation.

\paragraph{Field: Clothing Insulation Schedule Name}\label{field-clothing-insulation-schedule-name}

This field is the name of the schedule that defines the amount of clothing being worn by a typical zone occupant during various times in the simulation period. The choice from the Clothing Insulation Calculation Method field should be ``\textbf{ClothingInsulationSchedule}''. This parameter must be a positive real number and has units of Clo. Typical values for Clo can be seen in the ASHRAE 2009 HOF Table 7, page 9.8 (for clothing ensembles) and Table~\ref{table:window-modeling-options}, page 9.9 (for garment values) ) or \url{https://comfort.cbe.berkeley.edu/}. This field is required to run one of the following thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Air Velocity Schedule Name}\label{field-air-velocity-schedule-name}

This field is the name of the schedule that approximates the amount of air movement in the space as a function of time throughout the simulation period. The user has control over this parameter through the schedule that requires the individual numbers in the schedule to be positive real numbers having units of meters per second. This field is required to run one of the following thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Thermal Comfort Model Type (up to 7 allowed)}\label{field-thermal-comfort-model-type-up-to-7-allowed}

The final one to five fields are optional and are intended to trigger various thermal comfort models within EnergyPlus. By entering the keywords Fanger, Pierce, KSU, AdaptiveASH55, AdaptiveCEN15251, CoolingEffectASH55, and AnkleDraftASH55, the user can request the Fanger, Pierce Two-Node, Kansas State UniversityTwo-Node, the adaptive comfort models of the ASHRAE Standard 55 and CEN Standard 15251, ASHRAE Standard 55 Elevated Air Cooling Effect model, and ASHRAE Standard 55 Ankle Draft Risk model results for this particular people statement. Detailed descriptions and requirements of the seven models as listed below.

\begin{description}
  \item[Fanger]
  Fanger’s Comfort model is applied to calculate related thermal comfort metrics. Fanger Model PMV, PPD, and Clothing Surface Temperature are calculated and reported as each time step. Apart from existing required fields in People object, extra fields required for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[Pierce]
  The Pierce Two-Node model is applied to calculate related thermal comfort metrics. Pierce Model Effective Temperature PMV, Standard Effective Temperature PMV, Discomfort Index, Thermal Sensation Index, and Standard Effective Temperature are calculated and reported as each time step.Apart from existing required fields in People object, extra fields required for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[KSU]
  The KSU Two-Node Model is applied to calculate related thermal comfort metrics. KSU Model Thermal Sensation Vote is calculated and reported as each time step. Note that the KSU model is computationally intensive and may noticeably increase the execution time of the simulation. Apart from existing required fields in People object, extra fields required for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[AdaptiveASH55]
  Adaptive Comfort Model Based on ASHRAE Standard 55-2010 is applied to calculate related thermal comfort metrics. ASHRAE 55 Adaptive Model 90\% Acceptability Status, 80\% Acceptability Status, Running Average Outdoor Air Temperature, and the Adaptive Model Temperature are calculated and reported as each time step. AdaptiveASH55 is only applicable when the running average outdoor air temperature for the past 7 days is between 10.0 and 33.5$^\circ$C.

  \item[AdaptiveCEN15251]
  Adaptive Comfort Model Based on European Standard EN15251-2007 is applied to calculate related thermal comfort metrics. CEN 15251 Adaptive Model Category I/II/II Status, Running Average Outdoor Air Temperature, and the Adaptive Model Temperature are calculated and reported as each time step. AdaptiveCEN15251 is only applicable when the running average outdoor air temperature for the past 30 days is between 10.0 and 30.0$^\circ$C.

  \item[CoolingEffectASH55]
  ASHRAE 55-2017 Elevated Air Speed Cooling Effect Model is applied to calculate related thermal comfort metrics. Elevated Air Speed Cooling Effect, Cooling Effect Adjusted PMV, and Cooling Effect Adjusted PPD are calculated and reported as each time step. Apart from existing required fields in People object, extra fields required for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[AnkleDraftASH55]
  ASHRAE 55-2017 Ankle Draft Risk Model is applied to calculate related thermal comfort metrics. Zone Thermal Comfort ASHRAE 55 Ankle Draft PPD is calculated and reported as each time step. Apart from existing required fields in People object, extra fields required for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, Air Velocity Schedule Name, and Ankle Level Air Velocity Schedule Name. Ankle draft PPD calculations are only applicable for relative air velocity is below 0.2 m/s, and the subject’s metabolic rate and clothing level should be kept below 1.3 met and 0.7 clo. PPD at ankle draft will be set to -1.0 if if these conditions are not met.

\end{description}

 For descriptions of the thermal comfort calculations, see the Engineering Reference document.

 Note that since up to seven models may be specified, the user may opt to have EnergyPlus calculate the thermal comfort for people identified with this people statement using all seven models if desired.


\paragraph{Field: Ankle Level Air Velocity Schedule Name}\label{field-ankle-level-air-velocity-schedule-name}

This field is the name of the schedule that approximates the amount of air movement at the occupants' ankle level (0.1 m above floor level) as a function of time throughout the simulation period. The user has control over this parameter through the schedule that requires the individual numbers in the schedule to be positive real numbers having units of meters per second. This field is required to run the AnkleDraftASH55 thermal comfort model. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Cold Stress Temperature Threshold}\label{cold-stress-temperature-threshold}

This field is used in the calculation of hours of safety for cold events, which
is defined as the longest duration (number of hours), starting from the
beginning time of the risk period (e.g., the start time of a power outage) to
not below a certain temperature threshold (specified in this field). If not
specified, 60$^\circ$F (or 15.56$^\circ$C) will be used as the default temperature threshold.

\paragraph{Field: Heat Stress Temperature Threshold}\label{heat-stress-temperature-threshold}

This field is used in the calculation of hours of safety for hot events, which
is defined as the longest duration (number of hours), starting from the
beginning time of the risk period (e.g., the start time of a power outage) to
not above a certain temperature threshold (specified in this field). If not
specified, 86$^\circ$F (or 30$^\circ$C) will be used as the default temperature threshold.

The following IDF example allows for a maximum of 31 people with scheduled occupancy of ``Office Occupancy'', 60\% radiant using an Activity Schedule of ``Activity Sch''. The example allows for thermal comfort reporting.

\begin{lstlisting}
People,
  Kitchen_ZN_1_FLR_1,         !- Name
  Kitchen_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,               !- Number of People Schedule Name
  People,                     !- Number of People Calculation Method
  25.2000,,,                  !- Number of People, People per Zone Floor Area, Zone Floor Area per Person
  0.3000,                     !- Fraction Radiant
  AUTOCALCULATE,              !- Sensible Heat Fraction
  ACTIVITY_SCH,               !- Activity Level Schedule Name
  3.82E-8,                    !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                         !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,          !- Mean Radiant Temperature Calculation Type
  ,                           !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                           !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,               !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,               !- Air Velocity Schedule Name
  Fanger;                     !- Thermal Comfort Model 1 Type
\end{lstlisting}

A simpler example, without using the thermal comfort reporting option:

\begin{lstlisting}
People,
  RIGHT FORK,                 !- Name
  RIGHT FORK,                 !- Zone or ZoneListName
  Dorm Occupancy,             !- Number of People Schedule Name
  people,                     !- Number of People Calculation Method
  8.00000,                    !- Number of People,
  ,                           !- People per Zone Floor Area
  ,                           !- Zone Floor Area per Person
  0.6000000,                  !- Fraction Radiant
  Autocalculate,              !- Sensible Heat Fraction
  Activity Sch,               !- Activity level Schedule Name
\end{lstlisting}

And with the sensible fraction specified:

\begin{lstlisting}
People,
  SPACE1-1 People 1,          !- Name
  SPACE1-1,                   !- Zone or ZoneListName
  OCCUPY-1,                   !- Number of People Schedule Name
  people,                     !- Number of People Calculation Method
  11,                         !- Number of People
  ,                           !- People per Zone Floor Area
  ,                           !- Zone Floor Area per Person
  0.3,                        !- Fraction Radiant
  0.55,                       !- Sensible Heat Fraction
  ActSchd;                    !- Activity level Schedule Name
\end{lstlisting}

Global People Object:

\begin{lstlisting}
ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;
People,
  AllZones with People,       !- Name
  AllOccupiedZones,           !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                   !- Number of People Schedule Name
  People/Area,                !- Number of People Calculation Method
  ,                           !- Number of People
  .11,                        !- People per Floor Area {person/m2}
  ,                           !- Floor Area per Person {m2/person}
  0.3,                        !- Fraction Radiant
  ,                           !- Sensible Heat Fraction
  ActSchd,                    !- Activity Level Schedule Name
  3.82E-8,                    !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                         !- Enable ASHRAE 55 Comfort Warnings
  surfaceweighted,            !- Mean Radiant Temperature Calculation Type
  Zn001:Wall001,              !- Surface Name/Angle Factor List Name
  Work Eff Sch,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                           !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,               !- Clothing Insulation Schedule Name
  Air Velo Sch,               !- Air Velocity Schedule Name
  FANGER,                     !- Thermal Comfort Model 1 Type
  PIERCE,                     !- Thermal Comfort Model 2 Type
  KSU;                        !- Thermal Comfort Model 3 Type
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-017}

People objects have output variables for individual objects and for space and zone totals.

People specific outputs include:

\begin{itemize}
\item
  Zone,Average,People Occupant Count {[]}
\item
  Zone,Sum,People Radiant Heating Energy {[}J{]}
\item
  Zone,Average,People Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,People Convective Heating Energy {[}J{]}
\item
  Zone,Average,People Convective Heating Rate {[}W{]}
\item
  Zone,Sum,People Sensible Heating Energy {[}J{]}
\item
  Zone,Average,People Sensible Heating Rate {[}W{]}
\item
  Zone,Sum,People Latent Gain Energy {[}J{]}
\item
  Zone,Average,People Latent Gain Rate {[}W{]}
\item
  Zone,Sum,People Total Heating Energy {[}J{]}
\item
  Zone,Average,People Total Heating Rate {[}W{]}
\item
  Zone,Average,Space People Occupant Count {[]}
\item
  Zone,Sum,Space People Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space People Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space People Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space People Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space People Sensible Heating Energy {[}J{]}
\item
  Zone,Average,Space People Sensible Heating Rate {[}W{]}
\item
  Zone,Sum,Space People Latent Gain Energy {[}J{]}
\item
  Zone,Average,Space People Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Space People Total Heating Energy {[}J{]}
\item
  Zone,Average,Space People Total Heating Rate {[}W{]}
\item
  Zone,Average,Zone People Occupant Count {[]}
\item
  Zone,Sum,Zone People Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone People Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone People Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone People Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone People Sensible Heating Energy {[}J{]}
\item
  Zone,Average,Zone People Sensible Heating Rate {[}W{]}
\item
  Zone,Sum,Zone People Latent Gain Energy {[}J{]}
\item
  Zone,Average,Zone People Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Zone People Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone People Total Heating Rate {[}W{]}
\item
  Zone,Average,People Air Temperature {[}C{]}
\item
  Zone,Average,People Air Relative Humidity {[}\%{]}
\item
  Zone,Average,Zone Thermal Comfort Mean Radiant Temperature {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort Operative Temperature {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort Fanger Model PMV {[]}
\item
  Zone,Average,Zone Thermal Comfort Fanger Model PPD {[}\%{]}
\item
  Zone,Average,Zone Thermal Comfort Clothing Surface Temperature {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort Clothing Value {[}clo{]}
\item
  Zone,Average,Zone Thermal Comfort Pierce Model Effective Temperature PMV {[]}
\item
  Zone,Average,Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV {[]}
\item
  Zone,Average,Zone Thermal Comfort Pierce Model Discomfort Index {[]}
\item
  Zone,Average,Zone Thermal Comfort Pierce Model Thermal Sensation Index {[]}
\item
  Zone,Average,Zone Thermal Comfort Pierce Model Standard Effective Temperature {[C]}
\item
  Zone,Average,Zone Thermal Comfort KSU Model Thermal Sensation Index {[]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model 80\% Acceptability Status {[]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model 90\% Acceptability Status {[]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status {[]}
\item
  Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status {[]}
\item
  Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status
\item
  Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Temperature {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Elevated Air Speed Cooling Effect {[}C{]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Elevated Air Speed Cooling Effect Adjusted PMV {[]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Elevated Air Speed Cooling Effect Adjusted PPD {[]}
\item
  Zone,Average,Zone Thermal Comfort ASHRAE 55 Ankle Draft PPD {[]}
\end{itemize}

It should be noted that if a user is trying to output the Standard Effective Temperature (SET) that the Pierce two-node model must be selected.  This variable is calculated as part of the Pierce model and can be seen in the output by requesting Zone Thermal Comfort Pierce Model Standard Effective Temperature.

\paragraph{People Occupant Count {[]}}\label{people-occupant-count}

This field is the number of people for this PEOPLE object during the timestep in question.

\paragraph{People Radiant Heating Rate {[}W{]}}\label{people-radiant-heating-rate-w}

\paragraph{People Radiant Heating Energy {[}J{]}}\label{people-radiant-heating-energy-j}

These output variables are the amount of radiant heat gain for this People object in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the ``Fraction Radiant'' specified in the input. The radiant gains from people are distributed to the surfaces using an area weighting scheme.

\paragraph{People Convective Heating Rate {[}W{]}}\label{people-convective-heating-rate-w}

\paragraph{People Convective Heating Energy {[}J{]}}\label{people-convective-heating-energy-j}

These output variables are the amount of convective heat gain for this People object in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the ``Fraction Radiant'' specified in input. Note that the radiant and convective gains should add up to the sensible heat gain from people. The convective heat gain from people is added to the zone air heat balance directly.

\paragraph{People Latent Gain Rate {[}W{]}}\label{people-latent-gain-rate-w}

\paragraph{People Latent Gain Energy {[}J{]}}\label{people-latent-gain-energy-j}

These output variables are the amount of latent heat gain for this People object in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Details about this split are included in the Engineering Reference document.

\paragraph{People Sensible Heating Rate {[}W{]}}\label{people-sensible-heating-rate-w}

\paragraph{People Sensible Heating Energy {[}J{]}}\label{people-sensible-heating-energy-j}

These output variables are the amount of sensible heat gain for this People object in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm (described in the Engineering Reference document) is used to determine what fraction of the total is sensible and what fraction is latent. The sensible plus the latent heat gain from people equals the total gain specified in the input.

\paragraph{People Total Heating Rate {[}W{]}}\label{people-total-heating-rate-w}

\paragraph{People Total Heating Energy {[}J{]}}\label{people-total-heating-energy-j}

These output variables are the total amount of heat gain for this People object in Watts (for rate) or Joules. This is derived from the activity level times the number of occupants.

\paragraph{People Air Temperature {[}C{]}}\label{people-air-temperature-c}

This output variable represents the zone air temperature based on the Fanger thermal comfort model.~ If there is a ZoneControl:Thermostat:ThermalComfort object specified and the thermal zone is occupied, then the value of ``People Air Temperature'' is determined based on the thermal comfort that satisfies the thermal comfort setpoint PMV value specified; otherwise, it is set to average zone air temperature.

\paragraph{People Air Relative Humidity {[}\%{]}}\label{people-air-relative-humidity}

This output variable represents the zone air relative humidity based on the Fanger thermal comfort model.~ If there is a ZoneControl:Thermostat:ThermalComfort object specified and the thermal zone is occupied, then the value of ``People Air Relative Humidity'' is determined from the mean zone air temperature and zone air humidity ratio that satisfies the thermal comfort setpoint PMV value specified; otherwise, it is calculated from the zone air temperature and humidity ratio averaged over the time step.

\paragraph{Space or Zone People Occupant Count {[]}}\label{zone-people-occupant-count}

This field is the total number of people within the space or zone during the timestep in question.

\paragraph{Space or Zone People Radiant Heating Rate {[}W{]}}\label{zone-people-radiant-heating-rate-w}

\paragraph{Space or Zone People Radiant Heating Energy {[}J{]}}\label{zone-people-radiant-heating-energy-j}

These output variables are the amount of radiant heat gain from people within the space or zone in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the space or zone and the ``Fraction Radiant'' specified in the input. The radiant gains from people are distributed to the surfaces using an area weighting scheme.

\paragraph{Space or Zone People Convective Heating Rate {[}W{]}}\label{zone-people-convective-heating-rate-w}

\paragraph{Space or Zone People Convective Heating Energy {[}J{]}}\label{zone-people-convective-heating-energy-j}

These output variables are the amount of convective heat gain from people within the space or zone in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the space or zone and the ``Fraction Radiant'' specified in input. Note that the radiant and convective gains should add up to the sensible heat gain from people. The convective heat gain from people is added to the space or zone air heat balance directly.

\paragraph{Space or Zone People Latent Gain Rate {[}W{]}}\label{zone-people-latent-gain-rate-w}

\paragraph{Space or Zone People Latent Gain Energy {[}J{]}}\label{zone-people-latent-gain-energy-j}

These output variables are the amount of latent heat gain from people within the space or zone in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Details about this split are included in the Engineering Reference document.

\paragraph{Space or Zone People Sensible Heating Rate {[}W{]}}\label{zone-people-sensible-heating-rate-w}

\paragraph{Space or Zone People Sensible Heating Energy {[}J{]}}\label{zone-people-sensible-heating-energy-j}

These output variables are the amount of sensible heat gain from people within the space or zone in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm (described in the Engineering Reference document) is used to determine what fraction of the total is sensible and what fraction is latent. The sensible plus the latent heat gain from people equals the total gain specified in the input.

\paragraph{Space or Zone People Total Heating Rate {[}W{]}}\label{zone-people-total-heating-rate-w}

\paragraph{Space or Zone People Total Heating Energy {[}J{]}}\label{zone-people-total-heating-energy-j}

These output variables are the total amount of heat gain from people within the space or zone in Watts (for rate) or Joules. Derived from the activity level times the number of occupants, this is summed for each people object within a zone.

\paragraph{Zone Thermal Comfort Mean Radiant Temperature {[}C{]}}\label{zone-thermal-comfort-mean-radiant-temperature-c}

This output variable is the mean radiant temperature used in the thermal comfort calculations.~ This value is computed according to the ``MRT Calculation Type'' specified in the PEOPLE object.~ If a high temperature radiant system is present in the zone, this value will be adjusted according to the current heater operation and the ``Fraction of radiant energy incident on people'' specified in the HIGH TEMP RADIANT SYSTEM object.

\paragraph{Zone Thermal Comfort Operative Temperature {[}C{]}}\label{zone-thermal-comfort-operative-temperature-c}

This output variable is the operative temperature as defined by the thermal comfort operations. Specifically, it is the average of the thermal comfort mean radiant temperature and the zone air temperature.

Note for all Thermal Comfort reporting:~ Though the published values for thermal comfort ``vote'' have a discrete scale (e.g. --3 to +3 or --4 to +4), the calculations in EnergyPlus are carried out on a continuous scale and, thus, reporting may be ``off the scale'' with specific conditions encountered in the space. This is not necessarily an error in EnergyPlus -- rather a different approach that does not take the ``limits'' of the discrete scale values into account.

\paragraph{Zone Thermal Comfort Fanger Model PMV {[]}}\label{zone-thermal-comfort-fanger-model-pmv}

This field is the ``predicted mean vote'' (PMV) calculated using the Fanger thermal comfort model. Details on the equations used to calculate the Fanger PMV are shown in the EnergyPlus Engineering Reference. If the zone in question is currently being controlled using a thermostat object, then the value of the PMV is determined by using the air temperature and humidity that is calculated at the system time step; otherwise, if the zone is uncontrolled, the PMV is determined using the zone air temperature and humidity that is averaged over the zone time step.

\paragraph{Zone Thermal Comfort Fanger Model PPD {[}\%{]}}\label{zone-thermal-comfort-fanger-model-ppd}

This field is the ``predicted percentage of dissatisfied'' (PPD) calculated using the Fanger thermal comfort model.  Details on the equations used to calculate the Fanger PPD are shown in the EnergyPlus Engineering Reference. If the zone in question is currently being controlled using a thermostat object, then the value of the PPD is determined by using the air temperature and humidity that is calculated at the system time step; otherwise, if the zone is uncontrolled, the PPD is determined using the zone air temperature and humidity that is averaged over the zone time step.

\paragraph{Zone Thermal Comfort Clothing Surface Temperature {[}C{]}}\label{zone-thermal-comfort-clothing-surface-temperature-c}

This output variable is the calculation of the clothing surface temperature using the Fanger thermal comfort model.

\paragraph{Zone Thermal Comfort Pierce Model Effective Temperature PMV {[]}}\label{zone-thermal-comfort-pierce-model-effective-temperature-pmv}

This field is the ``predicted mean vote'' (PMV) calculated using the effective temperature and the Pierce two-node thermal comfort model.

\paragraph{Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV {[]}}\label{zone-thermal-comfort-pierce-model-standard-effective-temperature-pmv}

This field is the ``predicted mean vote'' (PMV) calculated using the ``standard'' effective temperature and the Pierce two-node thermal comfort model.

\paragraph{Zone Thermal Comfort Pierce Model Discomfort Index {[]}}\label{zone-thermal-comfort-pierce-model-discomfort-index}

This field is the ``discomfort index'' calculated using the the Pierce two-node thermal comfort model.

\paragraph{Zone Thermal Comfort Pierce Model Thermal Sensation Index {[]}}\label{zone-thermal-comfort-pierce-model-thermal-sensation-index}

This field is the ``thermal sensation index'' (PMV) calculated using the Pierce two-node thermal comfort model.

\paragraph{Zone Thermal Comfort Pierce Model Standard Effective Temperature {[C]}}\label{zone-thermal-comfort-pierce-model-standard-effective-temperature}

This field is the ``standard effective temperature'' (SET) calculated using the Pierce two-node thermal comfort model.  Note that if a user wishes to report the Pierce Model SET that it must be done using the Pierce two-node model and the user must select ``Pierce'' as one of the Thermal Comfort model types as shown above in the input syntax for the People statement.

\paragraph{Zone Thermal Comfort KSU Model Thermal Sensation Vote {[]}}\label{zone-thermal-comfort-ksu-model-thermal-sensation-vote}

This field is the ``thermal sensation vote'' (TSV) calculated using the KSU two-node thermal comfort model.

\paragraph{Zone Thermal Comfort ASHRAE 55 Adaptive Model 90\% Acceptability Status {[]}}\label{zone-thermal-comfort-ashrae-55-adaptive-model-90-acceptability-status}

This field is to report whether the operative temperature falls into the 90\% acceptability limits of the adaptive comfort in ASHRAE 55-2010. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable (when unoccupied or running average outdoor temp is outside the range of 10.0 to 33.5C).

\paragraph{Zone Thermal Comfort ASHRAE 55 Adaptive Model 80\% Acceptability Status {[]}}\label{zone-thermal-comfort-ashrae-55-adaptive-model-80-acceptability-status}

This field is to report whether the operative temperature falls into the 80\% acceptability limits of the adaptive comfort in ASHRAE 55-2010. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable (when unoccupied or running average outdoor temp is outside the range of 10.0 to 33.5C).

\paragraph{Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature {[}C{]}}\label{zone-thermal-comfort-ashrae-55-adaptive-model-running-average-outdoor-air-temperature-c}

This field reports the mean monthly outdoor air temperature, an input parameter for the ASHRAE-55 adaptive comfort model. This can be computed in two ways. If the .stat file is provided for the simulation, this field will reflect the monthly daily average temperature.

If the .epw file is used, the field reports the simple running average of the daily average outdoor dry-bulb temperatures of the previous 30 days.

\paragraph{Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature {[}C{]}}\label{zone-thermal-comfort-ashrae-55-adaptive-model-temperature-c}

This field reports the ideal indoor operative temperature, or comfort temperature, as determined by the ASHRAE-55 adaptive comfort model. The 80\% acceptability limits for indoor operative temperature are defined as no greater than 3.5$^\circ$C from the adaptive comfort temperature. The 90\% acceptability limits are defined as no greater than 2.5$^\circ$C from the adaptive comfort temperature. A value of -1 means not applicable (when running average outdoor temp is outside the range of 10.0 to 33.5$^\circ$C).

\paragraph{Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status}\label{zone-thermal-comfort-cen-15251-adaptive-model-category-i-status}

This field is to report whether the operative temperature falls into the Category I (90\% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable (when unoccupied or running average outdoor temp is outside the range of 10.0 to 30.0$^\circ$C).

\paragraph{Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status}\label{zone-thermal-comfort-cen-15251-adaptive-model-category-ii-status}

This field is to report whether the operative temperature falls into the Category II (80\% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable (when unoccupied or running average outdoor temp is outside the range of 10.0 to 30.0$^\circ$C).

\paragraph{Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status}\label{zone-thermal-comfort-cen-15251-adaptive-model-category-iii-status}

This field is to report whether the operative temperature falls into the Category III (65\% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable (when unoccupied or running average outdoor temp is outside the range of 10.0 to 30.0$^\circ$C).

\paragraph{Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature}\label{zone-thermal-comfort-cen-15251-adaptive-model-running-average-outdoor-air-temperature}

This field reports the weighted average of the outdoor air temperature of the previous seven days, an input parameter for the CEN-15251 adaptive comfort model.

\paragraph{Zone Thermal Comfort CEN 15251 Adaptive Model Temperature}\label{zone-thermal-comfort-cen-15251-adaptive-model-temperature}

This field reports the ideal indoor operative temperature, or comfort temperature, as determined by the CEN-15251 adaptive comfort model. Category I, II, and II limits for indoor operative temperature are defined as no greater than 2, 3, and 4 degrees C from this value respectively. A value of -1 means not applicable (when running average outdoor temp is outside the range of 10.0 to 30.0$^\circ$C).

\paragraph{Zone Thermal Comfort ASHRAE 55 Elevated Air Speed Cooling Effect}\label{zone-thermal-comfort-ashrae55-elevated-air-speed-cooling-effect}

This field is the calculated Cooling Effect of the elevated air speed in degree celsius. It is the value that, when subtracted equally from both the average air temperature and the mean radiant temperature, yields the same SET under still air as in the first SET calculation under elevated air speed.

\paragraph{Zone Thermal Comfort ASHRAE 55 Elevated Air Speed Cooling Effect Adjusted PMV}\label{zone-thermal-comfort-ashrae55-elevated-air-speed-cooling-effect-adjusted-pmv}

This field is the ``predicted mean vote'' (PMV) calculated using the Fanger PMV model, adjusted by the ASHRAE 55 Elevated Air Speed Cooling Effect. The Cooling Effect adjusted PMV for an environment with elevated average air speed is calculated using the adjusted average air temperature, the adjusted radiant temperature, and still air (0.1 m/s).

\paragraph{Zone Thermal Comfort ASHRAE 55 Elevated Air Speed Cooling Effect Adjusted PPD}\label{zone-thermal-comfort-ashrae55-elevated-air-speed-cooling-effect-adjusted-ppd}

This field is the ``predicted percentage of dissatisfied'' (PPD) calculated using the Fanger PMV-PPD model, adjusted by the ASHRAE 55 Elevated Air Speed Cooling Effect. The Cooling Effect adjusted PPD for an environment with elevated average air speed is calculated using the adjusted average air temperature, the adjusted radiant temperature, and still air (0.1 m/s).

\paragraph{Zone Thermal Comfort ASHRAE 55 Ankle Draft PPD}\label{zone-thermal-comfort-ashrae55-ankle-draft-ppd}

This field is the ``predicted percentage of dissatisfied'' (PPD) on draft at ankle level. It is used as the metric to evaluate the ankle draft risk as a function of PMV and air speed at the ankle level (0.1 m).

\subsubsection{Outputs}\label{outputs-1-014}

The following output variables are all based on whether the humidity ratio and the operative temperature is within the region shown in ASHRAE Standard 55-2004 in Figure 5.2.1.1. For these outputs the operative temperature is simplified to be the average of the air temperature and the mean radiant temperature. For summer, the 0.5 Clo level is used and, for winter, the 1.0 Clo level is used. The graphs below are based on the following tables which extend the ASHRAE values to zero humidity ratio.

% table 12
\begin{longtable}[c]{@{}ll@{}}
\caption{Winter Clothes (1.0 Clo) \label{table:winter-clothes-1.0-clo}} \tabularnewline
\toprule
Operative Temperature ($^\circ$C) & Humidity Ratio (kgWater/kgDryAir) \tabularnewline
\midrule
\endfirsthead

\caption[]{Winter Clothes (1.0 Clo)} \tabularnewline
\toprule
Operative Temperature ($^\circ$C) & Humidity Ratio (kgWater/kgDryAir) \tabularnewline
\midrule
\endhead

19.6 & 0.012 \tabularnewline
23.9 & 0.012 \tabularnewline
26.3 & 0.000 \tabularnewline
21.7 & 0.000 \tabularnewline
\bottomrule
\end{longtable}

\begin{figure}[hbtp] % fig 49
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image084.png}
\caption{Winter Comfort Range \protect \label{fig:winter-comfort-range}}
\end{figure}

% table 13
\begin{longtable}[c]{@{}ll@{}}
\caption{Summer Clothes (0.5 Clo) \label{table:summer-clothes-0.5-clo}} \tabularnewline
\toprule
Operative Temperature ($^\circ$C) & Humidity Ratio (kgWater/kgDryAir) \tabularnewline
\midrule
\endfirsthead

\caption[]{Summer Clothes (0.5 Clo)} \tabularnewline
\toprule
Operative Temperature ($^\circ$C) & Humidity Ratio (kgWater/kgDryAir) \tabularnewline
\midrule
\endhead

23.6 & 0.012 \tabularnewline
26.8 & 0.012 \tabularnewline
28.3 & 0.000 \tabularnewline
25.1 & 0.000 \tabularnewline
\bottomrule
\end{longtable}

\begin{figure}[hbtp] % fig 50
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image085.png}
\caption{Summer Comfort Range \protect \label{fig:summer-comfort-range}}
\end{figure}

\paragraph{Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time{[}hr{]}}\label{zone-thermal-comfort-ashrae-55-simple-model-summer-clothes-not-comfortable-timehr}

The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer clothes region (see above)

\paragraph{Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time{[}hr{]}}\label{zone-thermal-comfort-ashrae-55-simple-model-winter-clothes-not-comfortable-timehr}

The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 winter clothes region (see above)

\paragraph{Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time{[}hr{]}}\label{zone-thermal-comfort-ashrae-55-simple-model-summer-or-winter-clothes-not-comfortable-timehr}

The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer or winter clothes region (see above)

\paragraph{Facility Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time{[}hr{]}}\label{facility-thermal-comfort-ashrae-55-simple-model-summer-clothes-not-comfortable-timehr}

The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer clothes region (see above)

\paragraph{Facility Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time {[}hr{]}}\label{facility-thermal-comfort-ashrae-55-simple-model-winter-clothes-not-comfortable-time-hr}

The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 winter clothes region (see above)

\paragraph{Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time {[}hr{]}}\label{facility-thermal-comfort-ashrae-55-simple-model-summer-or-winter-clothes-not-comfortable-time-hr}

The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer or winter clothes region (see above)


\subsection{People:Instance}\label{peopleinstance}

The people statement is used to model the occupant's effect on the space conditions. The following definition addresses the basic affects as well as providing information that can be used to report the thermal comfort of a group of occupants. The Fanger, Pierce Two-Node, Kansas State University Two-Node, ASHRAE Standard 55 Elevated Air Cooling Effect model, and ASHRAE Standard 55 Ankle Draft Risk thermal comfort models are available in EnergyPlus. A user may select any of these models for each People statement by simply adding the appropriate choice keyword in the associated \hyperref[peopledefinition]{People:Definition} object. Thermal comfort calculations will only be made for people statements that include specific requests for these thermal comfort models. This object also requires input of carbon dioxide generation rate based on people activity level for zone carbon dioxide simulations.

\subsubsection{Inputs}\label{inputs-025-people-instance}

\paragraph{Field: Name}\label{field-name-024-people-instance}

The name of the People:Instance object. Must be unique across all People objects.

\paragraph{Field: People Definition Name}\label{field-people-definition-name}

The name of the \hyperref[peopledefinition]{People:Definition} object that specifies the occupancy calculation method, heat gain fractions, CO\(_{2}\) generation rate, and thermal comfort model types for this instance.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{field-zone-or-zonelist-name-000-people-instance}

This field applies this People:Instance object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the people/area and area/person options of the Number of People Calculation Method to place a varying number of people at the same density in each zone or space. The names of the actual people objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}People Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

When multiple people objects are defined for the same zone, and they have different SET, PMV, Heat/Cold Stress Temperature Threshold, a warning message will be produced to caution users that zone-level resilience metrics results will only be meaningful if each zone has at most one People object defined. This is especially true for SET Degree-Hours and Discomfort-Weighted Exceedance Hours tables. In the SET Degree-Hour case, this is because in the calculation of zone level Heating/Cooling SET Degree-Hours, if multiple People objects are defined for one zone, EnergyPlus will only use the SET of one People object to compute the zone level SET Degree-Hours, and neglecting the SET of other people object defined in the same zone. As a result, when multiple people objects with different SET, PMV, or Heat/Cold Stress Temperature are linked to one zone, the corresponding zone-level resilience metrics results might be invalid.

\paragraph{Field: Number of People Schedule Name}\label{field-number-of-people-schedule-name-people-instance}

This field is the name of the schedule (ref: Schedules) that modifies the number of people parameter (see Number of People Calculation Method in the associated People:Definition object). The schedule values can be any positive number. The actual number of people in a zone as defined by this statement is the product of the number of people and the value of this schedule.

\paragraph{Field: Activity Level Schedule Name}\label{field-activity-level-schedule-name-people-instance}

This field is the name of the schedule that determines the amount of heat gain per person in the zone under design conditions. This heat gain impacts the basic zone heat balance as well as the modeling of thermal comfort. This value is modified somewhat based on a correlation to account for variations in space temperature. The schedule values may be any positive number and the units for this parameter is Watts per person. This schedule represents the total heat gain per person including convective, radiant, and latent. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Then, the sensible portion is divided into radiant and convective portions using the value specified for Fraction Radiant in the associated People:Definition. See the Engineering Reference document for more details.

Values for activity level can range anywhere from approximately 100-150 Watts per person for most office activities up to over 900 Watts per person for strenuous physical activities such as competitive wrestling. The following table (Table~\ref{table:metabolic-rates-for-various-activities}) is based on Table~\ref{table:wind-speed-profile-coefficients-ashrae} from the 2005 ASHRAE Handbook of Fundamentals, page 8.6. In addition to the information from the ASHRAE HOF, there is an added column of values in W/Person such as necessary for the activity level schedule values. This column uses the standard adult body surface area of 1.8 m\(^{2}\) to multiply the activity levels in W/m\(^{2}\) that are used in the table. Warnings are produced when the activity level schedule values fall outside normal ranges. Having too low or too high values can also skew thermal comfort reporting values.


\paragraph{Field: Surface Name/Angle Factor List Name}\label{field-surface-nameangle-factor-list-name-people-instance}

This field is only valid when the associated \hyperref[peopledefinition]{People:Definition} has Mean Radiant Temperature Calculation Type set to ``SurfaceWeighted'' or ``AngleFactor''. In the case of ``SurfaceWeighted'', the field is the name of a surface within the enclosure the people are residing. This surface will be used in the MRT calculation to come up with a more representative MRT for a person near a particular surface. The MRT used for thermal comfort calculations using the ``SurfaceWeighted'' MRT calculation method is the average of the temperature of the surface specified in this field and the enclosure-averaged MRT. In the case of ``AngleFactor'', the field is the name of a \hyperref[comfortviewfactorangles]{ComfortViewFactorAngles} input object defined elsewhere. This field is required when the definition's Mean Radiant Temperature Calculation Type is set to ``SurfaceWeighted'' or ``AngleFactor'' and one of the following thermal comfort models is active: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55.

\paragraph{Field: Work Efficiency Schedule Name}\label{field-work-efficiency-schedule-name-people-instance}

This field is the name of the schedule that determines the efficiency of energy usage within the human body that will be used for thermal comfort calculations. Note that all energy produced by the body is assumed to be converted to heat for the zone heat balance calculation. A value of zero corresponds to all of the energy produced in the body being converted to heat. A value of unity corresponds to all of the energy produced in the body being converted to mechanical energy. The values for this parameter defined in the schedule must be between 0.0 and 1.0. Any value greater than zero will result in a reduction of heat that impacts the thermal comfort energy balance of a person within the space, resulting in PMV results appearing lower than expected.~ Ensure that if this value is non-zero, the base activity level is chosen to ensure that the net activity converted to heat and zone conditions are sufficient to maintain thermal comfort. This field is required to run one of the following thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Clothing Insulation Calculation Method}\label{field-clothing-insulation-calculation-method-people-instance}

This field is a key/choice field that tells which of the next two fields are filled and is descriptive of the method for calculating the clothing insulation value of occupants (people) in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  ClothingInsulationSchedule
\end{itemize}

With this choice, the method used will be a straight insertion of the scheduled clothing insulation values of occupants (people).~ (The Clothing Insulation Schedule Name field should be filled.)

\begin{itemize}
\tightlist
\item
  DynamicClothingModelASHRAE55
\end{itemize}

With this choice, the method used will be the dynamic predictive clothing insulation model developed by Schiavon and Lee (2013) based on 6,333 selected observations taken from ASHRAE RP-884 and RP-921 databases. It varies the clothing insulation as a function of outdoor air temperature measured at 6am as illustrated in Figure~\ref{fig:graphical-representation-of-the-dynamic} in the \hyperref[people]{People} object documentation.

\begin{itemize}
\tightlist
\item
  CalculationMethodSchedule
\end{itemize}

With this choice, the method used can be either the ClothingInsulationSchedule or the DynamicClothingModelASHRAE55, depending on a schedule (to be entered as the next field) that determines which method to use in different time of a day. When this option is chosen, the next field ``Clothing Insulation Calculation Method Schedule Name'' is a required input.


\paragraph{Field: Clothing Insulation Calculation Method Schedule Name}\label{field-clothing-insulation-calculation-method-schedule-name-people-instance}

This field specifies which clothing insulation method (ClothingInsulationSchedule or DynamicClothingModelASHRAE55) to use at a particular time of the day. A schedule value of 1 means the ClothingInsulationSchedule method, and 2 means the DynamicClothingModelASHRAE55 method. This field is only required when the ``Clothing Insulation Calculation Method'' field is set to \textbf{CalculationMethodSchedule}. If this field is left blank, the specified clothing insulation calculation method will be used and not changed during the simulation.

\paragraph{Field: Clothing Insulation Schedule Name}\label{field-clothing-insulation-schedule-name-people-instance}

This field is the name of the schedule that defines the amount of clothing being worn by a typical zone occupant during various times in the simulation period. The choice from the Clothing Insulation Calculation Method field should be ``\textbf{ClothingInsulationSchedule}''. This parameter must be a positive real number and has units of Clo. Typical values for Clo can be seen in the ASHRAE 2009 HOF Table 7, page 9.8 (for clothing ensembles) and Table~\ref{table:window-modeling-options}, page 9.9 (for garment values) ) or \url{https://comfort.cbe.berkeley.edu/}. This field is required to run one of the following thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Air Velocity Schedule Name}\label{field-air-velocity-schedule-name-people-instance}

This field is the name of the schedule that approximates the amount of air movement in the space as a function of time throughout the simulation period. The user has control over this parameter through the schedule that requires the individual numbers in the schedule to be positive real numbers having units of meters per second. This field is required to run one of the following thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 or AnkleDraftASH55. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Multiplier}\label{field-multiplier-peopleinstance}

This field is a multiplier, with a default of 1.0, applied to the number of people from the referenced \hyperref[peopledefinition]{People:Definition} object.

\paragraph{Field: Ankle Level Air Velocity Schedule Name}\label{field-ankle-level-air-velocity-schedule-name-people-instance}

This field is the name of the schedule that approximates the amount of air movement at the occupants’ ankle level (0.1 m above floor level) as a function of time throughout the simulation period. The user has control over this parameter through the schedule that requires the individual numbers in the schedule to be positive real numbers having units of meters per second. This field is required to run the AnkleDraftASH55 thermal comfort model. If a schedule is listed here but no thermal comfort model is selected, then a warning message will be produced and this schedule will be listed as unused in the error file.

\paragraph{Field: Cold Stress Temperature Threshold}\label{cold-stress-temperature-threshold-people-instance}

This field is used in the calculation of hours of safety for cold events, which
is defined as the longest duration (number of hours), starting from the
beginning time of the risk period (e.g., the start time of a power outage) to
not below a certain temperature threshold (specified in this field). If not
specified, 60$^\circ$F (or 15.56$^\circ$C) will be used as the default temperature threshold.

\paragraph{Field: Heat Stress Temperature Threshold}\label{heat-stress-temperature-threshold-people-instance}

This field is used in the calculation of hours of safety for hot events, which
is defined as the longest duration (number of hours), starting from the
beginning time of the risk period (e.g., the start time of a power outage) to
not above a certain temperature threshold (specified in this field). If not
specified, 86$^\circ$F (or 30$^\circ$C) will be used as the default temperature threshold.

An IDF example (simple, no thermal comfort):

\begin{lstlisting}
People:Definition,
  Office People Def,          !- Name
  People/Area,                !- Number of People Calculation Method
  ,                           !- Number of People
  0.11,                       !- People per Floor Area {person/m2}
  ,                           !- Floor Area per Person {m2/person}
  0.3,                        !- Fraction Radiant
  Autocalculate,              !- Sensible Heat Fraction
  3.82E-8;                    !- Carbon Dioxide Generation Rate {m3/s-W}

People:Instance,
  SPACE1-1 People,            !- Name
  Office People Def,          !- People Definition Name
  SPACE1-1,                   !- Zone or ZoneList or Space or SpaceList Name
  SPACE1-1 Occupancy Sch,     !- Number of People Schedule Name
  ActSchd;                    !- Activity Level Schedule Name

People:Instance,
  SPACE2-1 People,            !- Name
  Office People Def,          !- People Definition Name
  SPACE2-1,                   !- Zone or ZoneList or Space or SpaceList Name
  SPACE2-1 Occupancy Sch,     !- Number of People Schedule Name
  ActSchd;                    !- Activity Level Schedule Name
\end{lstlisting}

Global People example:

\begin{lstlisting}
ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;

People:Definition,
  AllZones People Def,        !- Name
  People/Area,                !- Number of People Calculation Method
  ,                           !- Number of People
  0.11,                       !- People per Floor Area {person/m2}
  ,                           !- Floor Area per Person {m2/person}
  0.3,                        !- Fraction Radiant
  ,                           !- Sensible Heat Fraction
  3.82E-8;                    !- Carbon Dioxide Generation Rate {m3/s-W}

People:Instance,
  AllZones with People,       !- Name
  AllZones People Def,        !- People Definition Name
  AllOccupiedZones,           !- Zone or ZoneList or Space or SpaceList Name
  Occupancy Sch,              !- Number of People Schedule Name
  ActSchd;                    !- Activity Level Schedule Name
\end{lstlisting}

\subsection{People:Definition}\label{peopledefinition}

This object defines the occupancy calculation method, heat gain fractions, CO\(_{2}\) generation rate, and thermal comfort model types shared by one or more \hyperref[peopleinstance]{People:Instance} instances.

\subsubsection{Inputs}\label{inputs-peopledefinition}

\paragraph{Field: Name}\label{field-name-peopledefinition}

The name of the People:Definition object. This name is referenced by the \textit{People Definition Name} field of \hyperref[peopleinstance]{People:Instance} instances.

\paragraph{Field: Number of People Calculation Method}\label{field-number-of-people-calculation-method-people-definition}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal number of occupants (people) in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  \textbf{People} -- With this choice, the method used will be a straight insertion of the number of occupants (people). (The Number of People field should be filled.)
\item
  \textbf{People/Area} -- With this choice, the method used will be a factor per floor area of the zone or space. (The People per Floor Area field should be filled.)
\item
  \textbf{Area/Person} -- With this choice, the method used will be a factor of floor area per person. (The Floor Area per Person field should be filled.)
\end{itemize}

\paragraph{Field: Number of People}\label{field-number-of-people-people-definition}

This field is used to represent the maximum number of people in a zone that is then multiplied by a schedule fraction (see Number of People Schedule Name in the People instance). In EnergyPlus, this is slightly more flexible in that the number of people could be a ``diversity factor’’ applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the number of people field is constant for all simulation environments.

\paragraph{Field: People per Floor Area}\label{field-people-per-zone-floor-area-people-definition}

This factor (person/m\(^{2}\)) is used, along with the Zone or Space Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be ``People/Area’’.

\paragraph{Field: Floor Area per Person}\label{field-zone-floor-area-per-person-people-definition}

This factor (m\(^{2}\)/person) is used, along with the Zone or Space Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be ``Area/Person’’.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-people-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the type of heat being given off by people in a zone. The number specified in this field will be multiplied by the total sensible energy emitted by people to give the amount of long wavelength radiation gain from human beings in a zone. The remainder of the sensible load is assumed to be convective heat gain. Note that latent gains from people are not included in either the radiant or convective heat gains. See the Engineering Reference document for more details. Default value is 0.30.

\paragraph{Field: Sensible Heat Fraction}\label{field-sensible-heat-fraction-people-definition}

The user can use this field to specify a fixed sensible fraction for the heat gain due to this People:Definition object. Normally the program calculates the sensible/latent split; this field gives the user control over this split. This field is autocalculated: if the field is blank or \textbf{autocalculate}, the program will calculate the sensible/latent split; if a value is entered, it will be used as the sensible fraction of the current total heat gain.

\paragraph{Field: Carbon Dioxide Generation Rate}\label{field-carbon-dioxide-generation-rate-people-definition}

This numeric input field specifies carbon dioxide generation rate per person with units of m3/s-W. The total carbon dioxide generation rate from this object is:

Number of People * People Schedule * People Activity * Carbon Dioxide Generation Rate. The default value is 3.82E-8 m3/s-W (obtained from ASHRAE Standard 62.1-2007 value at 0.0084 cfm/met/person over the general adult population). The maximum value can be 10 times the default value.

\paragraph{Field: Enable ASHRAE 55 comfort warnings}\label{field-enable-ashrae-55-comfort-warnings-people-definition}

This field accepts either ``Yes’’ or ``No’’ as values. When ``Yes’’ is specified, warnings are generated when the space conditions are outside of the ASHRAE 55 comfort range as discussed in the sections that follow titled ``Simplified ASHRAE 55-2004 Graph Related Outputs’’ and ``Simplified ASHRAE 55 Warnings.’’ The default is not to provide these warnings so if you want to know if your space is outside this comfort range you must set this field to Yes.

\paragraph{Field: Mean Radiant Temperature Calculation Type}\label{field-mean-radiant-temperature-calculation-type-people-definition}

This field specifies the type of Mean Radiant Temperature (MRT) calculation the user wishes to use for the thermal comfort model. At the present time, there are three options for MRT calculation type: enclosure averaged, surface weighted, and a list of angle factors. The default calculation is ``EnclosureAveraged’’ and is used if field is left blank. In the enclosure averaged MRT calculation, the MRT used for the thermal comfort calculations is for an ``average’’ point in the zone. MRT is calculated based on an area-emissivity weighted average of all of the surfaces in the same radiant enclosure (one or more \hyperref[space]{Spaces}). In cases where the emissivity of all of the surfaces are sufficiently small (near zero), the mean radiant temperature will be set to the mean air temperature of the space to avoid divide by zero errors. The other MRT calculation type is ``SurfaceWeighted’’. The goal of this calculation type is to estimate a person in the space close to a particular surface without having to define exact view factors for all of the surfaces and the location of the person in the space. The MRT used in the thermal comfort calculations when the ``surface weighted’’ calculation type is selected is actually the average of the temperature of the surface to which the person is closest (defined by the Surface Name/Angle Factor List Name field in the People instance) and the enclosure averaged MRT. The surface temperature alone is not used because in theory the maximum view factor from a person to any flat surface is roughly 0.5. In the ``surfaceweighted’’ calculation, the surface in question actually gets slightly more weighting than 50\% since the surface selected is still a part of the zone average MRT calculation.

A third option is to use ``AngleFactor’’. This option allows for more explicit positioning of the person within the space by defining the angle factors from the person to the various surfaces in the enclosure. This option requires the user to list the surfaces that the person can see from a radiation standpoint and also define the angle (or view) factor for each surface. The \hyperref[comfortviewfactorangles]{ComfortViewFactorAngles} object (see next object description) is intended to give the user this opportunity.

\paragraph{Field: Thermal Comfort Model Type (up to 7 allowed)}\label{field-thermal-comfort-model-type-up-to-7-allowed-people-definition}

Up to seven optional fields trigger thermal comfort models within EnergyPlus. By entering the keywords Fanger, Pierce, KSU, AdaptiveASH55, AdaptiveCEN15251, CoolingEffectASH55, and AnkleDraftASH55, the user can request the Fanger, Pierce Two-Node, Kansas State University Two-Node, the adaptive comfort models of ASHRAE Standard 55 and CEN Standard 15251, ASHRAE Standard 55 Elevated Air Cooling Effect model, and ASHRAE Standard 55 Ankle Draft Risk model results. Detailed descriptions and requirements of the seven models are listed below.

\begin{description}
  \item[Fanger]
  Fanger’s Comfort model is applied to calculate related thermal comfort metrics. Fanger Model PMV, PPD, and Clothing Surface Temperature are calculated and reported each time step. Extra fields required in the People instance for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[Pierce]
  The Pierce Two-Node model is applied to calculate related thermal comfort metrics. Pierce Model Effective Temperature PMV, Standard Effective Temperature PMV, Discomfort Index, Thermal Sensation Index, and Standard Effective Temperature are calculated and reported each time step. Extra fields required in the People instance for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[KSU]
  The KSU Two-Node Model is applied to calculate related thermal comfort metrics. KSU Model Thermal Sensation Vote is calculated and reported each time step. Note that the KSU model is computationally intensive and may noticeably increase the execution time of the simulation. Extra fields required in the People instance for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[AdaptiveASH55]
  Adaptive Comfort Model Based on ASHRAE Standard 55-2010 is applied to calculate related thermal comfort metrics. ASHRAE 55 Adaptive Model 90\% Acceptability Status, 80\% Acceptability Status, Running Average Outdoor Air Temperature, and the Adaptive Model Temperature are calculated and reported each time step. AdaptiveASH55 is only applicable when the running average outdoor air temperature for the past 7 days is between 10.0 and 33.5$^\circ$C.

  \item[AdaptiveCEN15251]
  Adaptive Comfort Model Based on European Standard EN15251-2007 is applied to calculate related thermal comfort metrics. CEN 15251 Adaptive Model Category I/II/II Status, Running Average Outdoor Air Temperature, and the Adaptive Model Temperature are calculated and reported each time step. AdaptiveCEN15251 is only applicable when the running average outdoor air temperature for the past 30 days is between 10.0 and 30.0$^\circ$C.

  \item[CoolingEffectASH55]
  ASHRAE 55-2017 Elevated Air Speed Cooling Effect Model is applied to calculate related thermal comfort metrics. Elevated Air Speed Cooling Effect, Cooling Effect Adjusted PMV, and Cooling Effect Adjusted PPD are calculated and reported each time step. Extra fields required in the People instance for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, and Air Velocity Schedule Name.

  \item[AnkleDraftASH55]
  ASHRAE 55-2017 Ankle Draft Risk Model is applied to calculate related thermal comfort metrics. Zone Thermal Comfort ASHRAE 55 Ankle Draft PPD is calculated and reported each time step. Extra fields required in the People instance for this model include Surface Name/Angle Factor List Name, Work Efficiency Schedule Name, Clothing Insulation Schedule Name, Air Velocity Schedule Name, and Ankle Level Air Velocity Schedule Name. Ankle draft PPD calculations are only applicable when relative air velocity is below 0.2 m/s, and the subject’s metabolic rate and clothing level should be kept below 1.3 met and 0.7 clo. PPD at ankle draft will be set to -1.0 if these conditions are not met.

\end{description}

For descriptions of the thermal comfort calculations, see the Engineering Reference document. Up to seven models may be specified simultaneously.

An IDF example with thermal comfort:

\begin{lstlisting}
People:Definition,
  Kitchen People Def,         !- Name
  People,                     !- Number of People Calculation Method
  25.2,                       !- Number of People
  ,                           !- People per Floor Area {person/m2}
  ,                           !- Floor Area per Person {m2/person}
  0.3,                        !- Fraction Radiant
  AUTOCALCULATE,              !- Sensible Heat Fraction
  3.82E-8,                    !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                         !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,          !- Mean Radiant Temperature Calculation Type
  Fanger;                     !- Thermal Comfort Model 1 Type

People:Instance,
  Kitchen_ZN_1_FLR_1,         !- Name
  Kitchen People Def,         !- People Definition Name
  Kitchen_ZN_1_FLR_1,         !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,               !- Number of People Schedule Name
  ACTIVITY_SCH,               !- Activity Level Schedule Name
  ,                           !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,               !- Work Efficiency Schedule Name
  ClothingInsulationSchedule, !- Clothing Insulation Calculation Method
  ,                           !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,               !- Clothing Insulation Schedule Name
  AIR_VELO_SCH;               !- Air Velocity Schedule Name
\end{lstlisting}

\subsection{Simplified ASHRAE 55 Warnings}\label{simplified-ashrae-55-warnings}

The simplified ASHRAE 55 calculations may be computed for occupied zones and, possibly, warnings are shown on the .err file at the end of each simulated environment. To enable this option set the ``Enable ASHRAE 55 comfort warnings'' field of the \hyperref[people]{People} object to Yes. These warnings will not be generated by default.

If you enable the warnings, the simplified ASHRAE 55 calculations are done for occupied zones and, possibly, warnings are shown on the .err file at the end of each simulated environment.

\begin{lstlisting}
** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZSF1
** ~~~ ** 553.0 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
** ~~~ ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\# = 725300
** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZNF1
** ~~~ ** 827.8 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
** ~~~ ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\# = 725300
** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZSF2
** ~~~ ** 593.5 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
** ~~~ ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\# = 725300
** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZNF2
** ~~~ ** 875.8 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
** ~~~ ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\# = 725300
\end{lstlisting}

You may decide if you need to change parameters to reduce these ``uncomfortable'' hours. The individual output variables shown previously may help you get more details on when these are occurring.

Following are some suggestions that might be applicable:

\begin{itemize}
\item
  Eliminate occupancy when conditioning equipment is off.
\item
  Note that the ASHRAE graph lower limit is (19.6$^\circ$C to 21.7$^\circ$C)---heating setpoints may need to be nearer 22.2$^\circ$C (72$^\circ$F) than 21.1$^\circ$C (70$^\circ$F).
\item
  Unoccupied heating setpoint should be nearer 16.7$^\circ$C (62$^\circ$F) rather than 12.8$^\circ$C (55$^\circ$F) to reduce the start up recovery.
\item
  Start the occupied setpoint schedule, fan availability schedule, cooling pump availability schedule, reheat coil availability, one hour before occupancy. Seasonal turn on and off of equipment may cause more warnings (but potentially more energy consumption).
\item
  Unoccupied cooling setpoint should be nearer 29.4$^\circ$C (85$^\circ$F) rather than 40.0$^\circ$C (104$^\circ$F) to reduce the start up recovery.
\end{itemize}

\subsection{ComfortViewFactorAngles}\label{comfortviewfactorangles}

When requesting EnergyPlus to do a thermal comfort calculation, the program user has three options for defining how the mean radiant temperature will be calculated. The user may select ``EnclosureAveraged'' which results in a mean radiant temperature that is characteristic of an ``average'' location near the center of the enclosure  (one or more \hyperref[space]{Spaces}). The user may also elect to place the person near a particular surface by selecting ``SurfaceWeighted'' in the \hyperref[people]{People} statement. This takes the average of the enclosure mean radiant temperature and the temperature of the surface that the person is near and uses this value as the mean radiant temperature when calculating thermal comfort.

The third option is for the user to more explicitly position the person within the space by defining the angle factors from the person to the various surfaces in the same radiant enclosure. This option requires the user to list the surfaces that the person can see from a radiation standpoint and also define the angle (or view) factor for each surface.

\subsubsection{Inputs}\label{inputs-1-023}

\paragraph{Field: Name}\label{field-name-1-022}

This field is an unique user assigned name for the list of surfaces that can be seen radiantly by the person for whom thermal comfort is to be evaluated. Any reference to this list by a \hyperref[people]{People} statement will use this name.

\paragraph{Field: Surface \textless{}\#\textgreater{} Name}\label{field-surface-name-002}

This field is the name of a surface in the radiant enclosure seen by the person. All surfaces listed should be in the same radiant enclosure (one or more \hyperref[space]{Spaces}). This should also be the same radiant enclosure as the People instance which references this ComfortViewFactorAngles object. If not, a warning will be issued, but the simulation will proceed with the specified surfaces.

\paragraph{Field: Angle Factor \textless{}\#\textgreater{}}\label{field-angle-factor}

This field is the fraction that this surface contributes to the total mean radiant temperature. This can be thought of as a weighting factor for this surface and the actual mean radiant temperature used in the thermal comfort model is simply the sum of all angle factors multiplied by the corresponding inside surface temperature, weighted by the surface emissivity. The sum of all angle factors within any angle factor list must equal unity, otherwise the program will not accept the input as valid.

Note that the Surface Name/Angle Factor pair is extensible to accommodate as many surfaces as required.

An example IDF with an electric low temperature radiant system is shown below.

\begin{lstlisting}
ComfortViewFactorAngles,
  South Zone Angle Factors,   !- name of angle factor list
  Zn001:Flr001,               !- Surface name 1
  0.75,                       !- Angle factor for surface 1
  Zn001:Wall001,              !- Surface name 2
  0.15,                       !- Angle factor for surface 2
  Zn001:Roof001,              !- Surface name 3
  0.10;                       !- Angle factor for surface 3
\end{lstlisting}

\subsection{Lights}\label{lights-000}

The Lights statement allows you to specify information about a zone's electric lighting system, including design power level and operation schedule, and how the heat from lights is distributed thermally.

A zone may have multiple Lights statements. For example, one statement may describe the general lighting in the zone and another the task lighting. Or you can use multiple Lights statements for a zone that has two or more general lighting systems that differ in design level, schedule, etc.

\subsubsection{Inputs}\label{inputs-2-021}

\paragraph{Field: Name}\label{field-name-2-020}

The name of the Lights object.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{lights-field-zone-or-zonelist-name-000}

This field applies this Lights object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying lighting load at the same density in each zone or space. The names of the actual lights objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}Lights Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-002}

The name of the schedule that modifies the lighting power design level (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The electrical input for lighting in a particular timestep is the product of the design level and the value of this schedule in that timestep. If the design level is the maximum lighting power input the schedule should contain values between 0.0 and 1.0.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal lighting level in the Zone. The key/choice options are:

\begin{description}

\item[LightingLevel] With this choice, the method used will be a straight insertion of the lighting level (Watts) for the Zone.~ (The Lighting Level field should be filled.)

\item[Watts/Area] With this choice, the method used will be a factor per floor area of the zone or space. (The Watts per Floor Area field should be filled).

\item[Watts/Person] With this choice, the method used will be a factor of lighting level (watts) per person. (The Watts per person field should be filled).

\end{description}

\paragraph{Field: Lighting Level}\label{field-lighting-level}

This is typically the maximum electrical power input (in Watts) to lighting in a zone, including ballasts, if present. This value is multiplied by a schedule fraction (see previous field) to get the lighting power in a particular timestep. In EnergyPlus, this is slightly more flexible in that the lighting design level could be a ``diversity factor'' applied to a schedule of real numbers.

\paragraph{Field: Watts per Floor Area}\label{field-watts-per-zone-floor-area}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Floor Area to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be ``watts/area''.

\paragraph{Field: Watts per Person}\label{field-watts-per-person}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be ``watts/person''.

\paragraph{Heat Gains from Lights:}\label{heat-gains-from-lights}

The electrical input to lighting ultimately appears as heat that contributes to zone loads or to return air heat gains. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Return Air Fraction, Fraction Radiant and Fraction Visible. A fourth, defined as the fraction of the heat from lights convected to the zone air, is calculated by the program as:

$$ f_{\textrm{convected}} = 1.0 - (\textrm{Return Air Fraction} + \textrm{Fraction Radiant} + \textrm{Fraction Visible}) $$

You will get an error message if Return Air Fraction + Fraction Radiant + Fraction Visible exceeds 1.0.

These fractions depend on the type of lamp and luminaire, whether the luminaire is vented to the return air, etc.

\paragraph{Field: Return Air Fraction}\label{field-return-air-fraction}

The fraction of the heat from lights that goes into the zone return air (i.e., into the zone outlet node). If the return air flow is zero or the zone has no return air system, the program will put this fraction into the zone air. Return Air Fraction should be non-zero only for luminaires that are return-air ducted~ (see Table~\ref{table:approximate-values-of-return-air-fraction} and Figure \ref{fig:vertical-section-through-a-zone-and-its}). (However, see the field ``Return Air Fraction Is Calculated from Plenum Temperature,'' below, for an approach to modeling the case where Return Air Fraction is caused by \emph{conduction} between a luminaire that is in contact with a return-air plenum.)

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-1}

The fraction of heat from lights that goes into the zone as long-wave (thermal) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times thermal absorptance product of these surfaces.

\paragraph{Field: Fraction Visible}\label{field-fraction-visible}

The fraction of heat from lights that goes into the zone as visible (short-wave) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times solar absorptance product of these surfaces.

Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible are given in Table~\ref{table:approximate-values-of-return-air-fraction} for overhead fluorescent lighting for a variety of luminaire configurations. The data is based on ASHRAE 1282-RP ``Lighting Heat Gain Distribution in Buildings'' by Daniel E. Fisher and Chanvit Chantrasrisalai.

% table 14
\begin{longtable}[c]{p{0.8in}>{\raggedright}p{1.6in}>{\raggedright}p{0.9in}>{\raggedright}p{0.9in}>{\raggedright}p{0.9in}>{\raggedright}p{0.9in}}
\caption{Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible for overhead fluorescent lighting for different luminaire configurations. \label{table:approximate-values-of-return-air-fraction}} \tabularnewline
\toprule
Fixture No. & Luminaire Feature & Return Air Fraction & Fraction Radiant & Fraction Visible & fconvected \tabularnewline
\midrule
\endfirsthead

\caption[]{Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible for overhead fluorescent lighting for different luminaire configurations.} \tabularnewline
\toprule
Fixture No. & Luminaire Feature & Return Air Fraction & Fraction Radiant & Fraction Visible & \(f_{\mathrm{convected}}\) \tabularnewline
\midrule
\endhead

1 & Recessed, Parabolic Louver, Non-Vented, T8 & 0.31 & 0.22 & 0.20 & 0.27 \tabularnewline
2 & Recessed, Acrylic Lens, Non-Vented, T8 & 0.56 & 0.12 & 0.20 & 0.12 \tabularnewline
3 & Recessed, Parabolic Louver, Vented, T8 & 0.28 & 0.19 & 0.20 & 0.33 \tabularnewline
4 & Recessed, Acrylic Lens, Vented, T8 & 0.54 & 0.10 & 0.18 & 0.18 \tabularnewline
5 & Recessed, Direct/Indirect, T8 & 0.34 & 0.17 & 0.16 & 0.33 \tabularnewline
6 & Recessed, Volumetric, T5 & 0.54 & 0.13 & 0.20 & 0.13 \tabularnewline
7 & Downlights, Compact Fluorescent, DTT & 0.86 & 0.04 & 0.10 & 0.00 \tabularnewline
8 & Downlights, Compact Fluorescent, TRT & 0.78 & 0.09 & 0.13 & 0.00 \tabularnewline
9a & Downlights, Incandescent, A21 & 0.29 & 0.10 & 0.6 & 0.01 \tabularnewline
9b & Downlights, Incandescent, BR40 & 0.21 & 0.08 & 0.71 & 0.00 \tabularnewline
10 & Surface Mounted, T5HO & 0.00 & 0.27 & 0.23 & 0.50 \tabularnewline
11 & Pendant, Direct/Indirect, T8 & 0.00 & 0.32 & 0.23 & 0.45 \tabularnewline
12 & Pendant, Indirect, T5HO & 0.00 & 0.32 & 0.25 & 0.43 \tabularnewline
 &  &  &  &  &  \tabularnewline \midrule
1 & Recessed, Parabolic Louver, Non-Vented, T8 - Ducted & 0.27 & 0.27 & 0.21 & 0.25 \tabularnewline
5 & Recessed, Direct/Indirect, T8 - Ducted & 0.27 & 0.22 & 0.17 & 0.34 \tabularnewline
 &  &  &  &  &  \tabularnewline \midrule
1 & Recessed, Parabolic Louver, Non-Vented, T8 - Half Typical Supply Airflow Rate & 0.45 & 0.30 & 0.22 & 0.03 \tabularnewline
3 & Recessed, Parabolic Louver, Vented, T8 - Half Typical Supply Airflow Rate & 0.43 & 0.25 & 0.21 & 0.11 \tabularnewline
5 & Recessed, Direct/Indirect, T8 - Half Typical Supply Airflow Rate & 0.43 & 0.27 & 0.18 & 0.12 \tabularnewline
 &  &  &  &  &  \tabularnewline \midrule
1 & Recessed, Parabolic Louver, Non-Vented, T8 - Half Typical Supply Airflow Rate & 0.10 & 0.16 & 0.20 & 0.54 \tabularnewline
3 & Recessed, Parabolic Louver, Vented, T8 - Half Typical Supply Airflow Rate & 0.11 & 0.15 & 0.19 & 0.55 \tabularnewline
5 & Recessed, Direct/Indirect, T8 - Half Typical Supply Airflow Rate & 0.04 & 0.13 & 0.16 & 0.67 \tabularnewline
\bottomrule
\end{longtable}

\paragraph{Field: Fraction Replaceable}\label{field-fraction-replaceable}

This field defines the daylighting control for the LIGHTS object.

If \textbf{\hyperref[daylightingcontrols-000]{Daylighting:Controls}} is specified for the space or zone, this field is used as an on/off flag for dimming controls. If set to 0.0, the lights are not dimmed by the daylighting controls. If set to 1.0, the lights are allowed to be dimmed by the applicable daylighting control. If daylighting controls are operating in the space or zone, all of the applicable Lights objects with a Fraction Replaceable greater than zero will be reduced by a multiplicative factor that accounts for how much the electric lighting is lowered due to daylighting (ref. \hyperref[daylighting-lighting-power-multiplier-1]{Daylighting Lighting Power Multiplier}).

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-002}

Allows you to specify a user-defined end-use subcategory, e.g., ``Task Lights'', ``Hall Lights'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the lights will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED EAp2-4/5. Performance Rating Method Compliance table.

\paragraph{Field: Return Air Fraction Calculated from Plenum Temperature}\label{field-return-air-fraction-calculated-from-plenum-temperature}

Accepts values Yes or No (the default). Yes is for advanced used only. In this case the program will calculate the return air fraction by assuming that it is due to conduction of some of the light heat into the zone's return air plenum and that the amount of the conduction depends on the plenum air temperature. A Yes value should only be used for luminaires that are recessed and non-vented, as shown in Figure~\ref{fig:vertical-section-through-a-zone-and-its}.

The value you enter for the Return Air Fraction field will be ignored and you can enter, for fluorescent lighting, Fraction Radiant = 0.37 and Fraction Visible = 0.18, as indicated in Table~\ref{table:approximate-values-of-return-air-fraction}.

This feature requires that the coefficients described below be determined from measurements or detailed calculations since they are very sensitive to the luminaire type, lamp type, thermal resistance between fixture and plenum, etc.

If ``Return Air Fraction Is Calculated from Plenum Temperature'' = Yes, the return air fraction is calculated \emph{each timestep} from the following empirical correlation:

\begin{equation}
  (\mathrm{Return Air Fraction})_{\mathrm{calculated}} = C_{1} - C_{2} \times T_{\mathrm{plenum}}
\end{equation}

where T\(_{\mathrm{plenum}}\) is the previous-time-step value of the return plenum air temperature (C),

and C\(_{1}\) and C\(_{2}\) are the values of the coefficients entered in the next two fields.

To compensate for the change in the return air fraction relative to its input value, the program modifies Fraction Radiant and \(f_{\mathrm{convected}}\) by a scale factor such that

\begin{equation}
  (\mathrm{Return Air Fraction})_{\mathrm{calculated}} + (\mathrm{Fraction Radiant})_{\mathrm{modified}} + (f_{\mathrm{convected}})_{\mathrm{modified}} + (\mathrm{Fraction Visible})_{\mathrm{input}} = 1.0
\end{equation}

It is assumed that Fraction Visible is a constant equal to its input value.

\paragraph{Field: Return Air Fraction Function of Plenum Temperature Coefficient 1}\label{field-return-air-fraction-function-of-plenum-temperature-coefficient-1}

The coefficient C\(_{1}\) in the equation for (Return Air Fraction)\(_{calculated}\).

\paragraph{Field: Return Air Fraction Function of Plenum Temperature Coefficient 2}\label{field-return-air-fraction-function-of-plenum-temperature-coefficient-2}

The coefficient C\(_{2}\) in the equation for (Return Air Fraction)\(_{calculated}\). Its units are 1/$^\circ$C.

\paragraph{Field: Return Air Heat Gain Node Name}\label{field-return-air-heat-gain-node-name}

Name of the return air node for this heat gain. If left blank, it defaults to the first return air node for the zone containing this Lights object. Leave blank when using a \hyperref[zonelist]{ZoneList} name.

\paragraph{Field:Exhaust Air Heat Gain Node Name}\label{field-exhaust-air-heat-gain-node-name}

Name of the exhaust air node for this heat gain. If left blank, no heat gain from return air fraction will be added to the zone exhaust node. When the exhaust node name is entered, the return air heat gain will be shared by both return and exhaust nodes. The equipment can draw air from the exhaust node, but the inlet air properties is combined properties with mixing mass flow rates of both nodes and added lights heat gain.

\begin{figure}[hbtp] % fig 52
\centering
\includegraphics[width=0.9\textwidth, height=0.9\textheight, keepaspectratio=true]{media/image087.png}
\caption{Vertical section through a zone and its return air plenum showing recessed lighting (not to scale). The heat from lights is divided into four fractions, three of which---ReturnAirFraction, FractionRadiant and FractionConvected---depend on plenum air temperature. \protect \label{fig:vertical-section-through-a-zone-and-its}}
\end{figure}

An IDF example:

\begin{lstlisting}
Lights,
  RIGHT FORK Lights 1,        !- Name
  RIGHT FORK,                 !- Zone Name
  Office Lighting,            !- SCHEDULE Name
  LightingLevel,              !- Design Level calculation method
  1039.706,                   !- Lighting Level {W}
  ,                           !- Watts per Floor Area {W/m2}
  ,                           !- Watts per Person {W/person}
  0.0000000E+00,              !- Return Air Fraction
  0.4000000,                  !- Fraction Radiant
  0.2000000,                  !- Fraction Visible
  1.0,                        !- Fraction Replaceable
  GeneralLights;              !- End-Use Subcategory
\end{lstlisting}

Global Lights Object:

\begin{lstlisting}
ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;
Lights,
  AllZones with Lights,       !- Name
  AllOccupiedZones,           !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                   !- Schedule Name
  Watts/Area,                 !- Design Level Calculation Method
  ,                           !- Lighting Level {W}
  16,                         !- Watts per Zone Floor Area {W/m2}
  ,                           !- Watts per Person {W/person}
  0.2,                        !- Return Air Fraction
  0.59,                       !- Fraction Radiant
  0.2,                        !- Fraction Visible
  0,                          !- Fraction Replaceable
  GeneralLights;              !- End-Use Subcategory
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-2-012}

Lights objects have output variables for individual objects and for space and zone totals.

A related output is \hyperref[daylighting-lighting-power-multiplier-1]{Daylighting Lighting Power Multiplier}.

\begin{itemize}
\item
  Zone,Average,Lights Electricity Rate {[}W{]}
\item
  Zone,Sum,Lights Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Lights Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Lights Visible Radiation Heating Energy {[}J{]}
\item
  Zone,Average,Lights Visible Radiation Heating Rate {[}W{]}
\item
  Zone,Sum,Lights Convective Heating Energy {[}J{]}
\item
  Zone,Average,Lights Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Lights Return Air Heating Energy {[}J{]}
\item
  Zone,Average,Lights Return Air Heating Rate {[}W{]}
\item
  Zone,Sum,Lights Total Heating Energy {[}J{]}
\item
  Zone,Average,Lights Total Heating Rate {[}W{]}
\item
  Zone,Sum,Lights Electricity Energy {[}J{]}
\item
  Zone,Average,Space Lights Electricity Rate {[}W{]}
\item
  Zone,Average,Space Lights Electricity Energy {[}J{]}
\item
  Zone,Sum,Space Lights Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space Lights Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space Lights Visible Radiation Heating Energy {[}J{]}
\item
  Zone,Average,Space Lights Visible Radiation Heating Rate {[}W{]}
\item
  Zone,Sum,Space Lights Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space Lights Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space Lights Return Air Heating Energy {[}J{]}
\item
  Zone,Average,Space Lights Return Air Heating Rate {[}W{]}
\item
  Zone,Sum,Space Lights Total Heating Energy {[}J{]}
\item
  Zone,Average,Space Lights Total Heating Rate {[}W{]}
\item
  Zone,Sum,Space Lights Electricity Energy {[}J{]}
\item
  Zone,Average,Zone Lights Electricity Rate {[}W{]}
\item
  Zone,Average,Zone Lights Electricity Energy {[}J{]}
\item
  Zone,Sum,Zone Lights Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone Lights Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Lights Visible Radiation Heating Energy {[}J{]}
\item
  Zone,Average,Zone Lights Visible Radiation Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Lights Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone Lights Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Lights Return Air Heating Energy {[}J{]}
\item
  Zone,Average,Zone Lights Return Air Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Lights Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone Lights Total Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Lights Electricity Energy {[}J{]}
\end{itemize}

\paragraph{Lights Radiant Heating Rate {[}W{]}}\label{lights-radiant-heating-rate-w}

\paragraph{Lights Radiant Heating Energy {[}J{]}}\label{lights-radiant-heating-energy-j}

The amount of heat gain from lights that is in the form of long-wave (thermal) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according to an area times long-wave absorptance weighting scheme.

\paragraph{Lights Visible Radiation Heating Rate {[}W{]}}\label{lights-visible-radiation-heating-rate-w}

\paragraph{Lights Visible Radiation Heating Energy {[}J{]}}\label{lights-visible-radiation-heating-energy-j}

The amount of heat gain from lights that is in the form of visible (short-wave) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according~ to an area times short-wave absorptance weighting scheme.

\paragraph{Lights Convective Heating Rate {[}W{]}}\label{lights-convective-heating-rate-w}

\paragraph{Lights Convective Heating Energy {[}J{]}}\label{lights-convective-heating-energy-j}

The amount of heat gain from lights that is convected to the zone air.

\paragraph{Lights Return Air Heating Rate {[}W{]}}\label{lights-return-air-heating-rate-w}

\paragraph{Lights Return Air Heating Energy {[}J{]}}\label{lights-return-air-heating-energy-j}

The amount of heat gain from lights that goes into the zone's return air (and, therefore, does not directly contribute to the zone load). If the zone has no return air system or the zone's air system is off, this heat will be added to the zone air.

\paragraph{Lights Total Heating Rate {[}W{]}}\label{lights-total-heating-rate-w}

\paragraph{Lights Total Heating Energy {[}J{]}}\label{lights-total-heating-energy-j}

The total heat gain from lights. It is the sum of the following four outputs, i.e., Total Heat Gain $=$ Return Air Heat Gain $+$ Radiant Heat Gain $+$ Visible Heat Gain $+$ Convective Heat Gain. It is also equal to the electrical input to the lights.

\paragraph{Lights Electricity Rate {[}W{]}}\label{lights-electric-power-w}

The electric power input for the lights.

\paragraph{Lights Electricity Energy {[}J{]}}\label{lights-electric-energy-j}

The lighting electrical consumption including ballasts, if present. This will have the same value as Lights Total Heating Energy (above).

The energy amount is also included in the following Electricity meters:
\begin{lstlisting}
Electricity:Facility
Electricity:Building
Electricity:Zone:<Zone Name>
Electricity:SpaceType:<Space Type Name>
InteriorLights:Electricity
InteriorLights:Electricity:Zone:<Zone Name>
InteriorLights:Electricity:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorLights:Electricity
<End-Use Subcategory>:InteriorLights:Electricity:Zone:<Zone Name>
<End-Use Subcategory>:InteriorLights:Electricity:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{Space or Zone Lights Radiant Heating Rate {[}W{]}}\label{zone-lights-radiant-heating-rate-w}

\paragraph{Space or Zone Lights Radiant Heating Energy {[}J{]}}\label{zone-lights-radiant-heating-energy-j}

The amount of heat gain from all lights in the space or zone that is in the form of long-wave (thermal) radiation entering the space or zone. This heat is absorbed by the inside surfaces of the space or zone according to an area times long-wave absorptance weighting scheme.

\paragraph{Space or Zone Lights Visible Radiation Heating Rate {[}W{]}}\label{zone-lights-visible-radiation-heating-rate-w}

\paragraph{Space or Zone Lights Visible Radiation Heating Energy {[}J{]}}\label{zone-lights-visible-radiation-heating-energy-j}

The amount of heat gain from all lights in the space or zone that is in the form of visible (short-wave) radiation entering the space or zone. This heat is absorbed by the inside surfaces of the space or zone according~ to an area times short-wave absorptance weighting scheme.

\paragraph{Space or Zone Lights Convective Heating Rate {[}W{]}}\label{zone-lights-convective-heating-rate-w}

\paragraph{Space or Zone Lights Convective Heating Energy {[}J{]}}\label{zone-lights-convective-heating-energy-j}

The amount of heat gain from all lights in the space or zone that is convected to the space or zone air.

\paragraph{Space or Zone Lights Return Air Heating Rate {[}W{]}}\label{zone-lights-return-air-heating-rate-w}

\paragraph{Space or Zone Lights Return Air Heating Energy {[}J{]}}\label{zone-lights-return-air-heating-energy-j}

The amount of heat gain from all lights in the space or zone that goes into the space or zone's return air (and, therefore, does not directly contribute to the space or zone load). If the space or zone has no return air system or the space or zone's air system is off, this heat will be added to the space or zone air.

\paragraph{Space or Zone Lights Total Heating Rate {[}W{]}}\label{zone-lights-total-heating-rate-w}

\paragraph{Space or Zone Lights Total Heating Energy {[}J{]}}\label{zone-lights-total-heating-energy-j}

The total heat gain from all lights in the space or zone. It is the sum of the following four outputs, i.e., Total Heat Gain = Return Air Heat Gain + Radiant Heat Gain + Visible Heat Gain + Convective Heat Gain. It is also equal to the electrical input to the lights.

\paragraph{Space or Zone Lights Electricity Rate {[}W{]}}\label{zone-lights-electric-power-w}

\paragraph{Space or Zone Lights Electricity Energy {[}J{]}}\label{zone-lights-electric-energy-j}

The electric power input for all lights in the space or zone. This will have the same value as Zone Lights Total Heating Rate or Energy (above).


\subsection{Lights:Instance}\label{lightsinstance}

The Lights statement allows you to specify information about a zone's electric lighting system, including design power level and operation schedule, and how the heat from lights is distributed thermally. Physical characteristics are specified in the associated \hyperref[lightsdefinition]{Lights:Definition} object.

A zone may have multiple Lights statements. For example, one statement may describe the general lighting in the zone and another the task lighting. Or you can use multiple Lights statements for a zone that has two or more general lighting systems that differ in design level, schedule, etc.

\subsubsection{Inputs}\label{inputs-2-021-lights-instance}

\paragraph{Field: Name}\label{field-name-2-020-lights-instance}

The name of the Lights:Instance object.

\paragraph{Field: Lights Definition Name}\label{field-lights-definition-name}

The name of the \hyperref[lightsdefinition]{Lights:Definition} object that specifies the design level calculation method and heat gain fractions for this instance.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{lights-field-zone-or-zonelist-name-000-lights-instance}

This field applies this Lights:Instance object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying lighting load at the same density in each zone or space. The names of the actual lights objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}Lights Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-002-lights-instance}

The name of the schedule that modifies the lighting power design level (see Design Level Calculation Method field in the associated Lights:Definition object). The schedule values can be any positive number. The electrical input for lighting in a particular timestep is the product of the design level and the value of this schedule in that timestep. If the design level is the maximum lighting power input the schedule should contain values between 0.0 and 1.0.

\paragraph{Field: Fraction Replaceable}\label{field-fraction-replaceable-lights-instance}

This field defines the daylighting control for the Lights object.

If \textbf{\hyperref[daylightingcontrols-000]{Daylighting:Controls}} is specified for the space or zone, this field is used as an on/off flag for dimming controls. If set to 0.0, the lights are not dimmed by the daylighting controls. If set to 1.0, the lights are allowed to be dimmed by the applicable daylighting control. If daylighting controls are operating in the space or zone, all of the applicable Lights objects with a Fraction Replaceable greater than zero will be reduced by a multiplicative factor that accounts for how much the electric lighting is lowered due to daylighting (ref. \hyperref[daylighting-lighting-power-multiplier-1]{Daylighting Lighting Power Multiplier}).

\paragraph{Field: Multiplier}\label{field-multiplier-lightsinstance}

This field is a multiplier, with a default of 1.0, applied to the design level from the referenced \hyperref[lightsdefinition]{Lights:Definition} object. It allows a single definition describing one physical item (e.g., a single light bulb defined with an absolute Lighting Level in Watts) to be shared by several instances, each specifying its own count of that item.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-002-lights-instance}

Allows you to specify a user-defined end-use subcategory, e.g., ``Task Lights'', ``Hall Lights'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the lights will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED EAp2-4/5. Performance Rating Method Compliance table.

\paragraph{Field: Return Air Heat Gain Node Name}\label{field-return-air-heat-gain-node-name-lights-instance}

Name of the return air node for this heat gain. If left blank, it defaults to the first return air node for the zone containing this Lights object. Leave blank when using a \hyperref[zonelist]{ZoneList} name. See Figure~\ref{fig:vertical-section-through-a-zone-and-its}.

\paragraph{Field: Exhaust Air Heat Gain Node Name}\label{field-exhaust-air-heat-gain-node-name-lights-instance}

Name of the exhaust air node for this heat gain. If left blank, no heat gain from return air fraction will be added to the zone exhaust node. When the exhaust node name is entered, the return air heat gain will be shared by both return and exhaust nodes. The equipment can draw air from the exhaust node, but the inlet air properties is combined properties with mixing mass flow rates of both nodes and added lights heat gain.

An IDF example:

\begin{lstlisting}
Lights:Definition,
  Office Lights Def,          !- Name
  LightingLevel,              !- Design Level Calculation Method
  1039.706,                   !- Lighting Level {W}
  ,                           !- Watts per Floor Area {W/m2}
  ,                           !- Watts per Person {W/person}
  0.0,                        !- Return Air Fraction
  0.4,                        !- Fraction Radiant
  0.2;                        !- Fraction Visible

Lights:Instance,
  RIGHT FORK Lights,          !- Name
  Office Lights Def,          !- Lights Definition Name
  RIGHT FORK,                 !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,            !- Schedule Name
  1.0,                        !- Fraction Replaceable
  1,                          !- Multiplier
  GeneralLights;              !- End-Use Subcategory

Lights:Instance,
  LEFT FORK Non Replaceable Lights,  !- Name
  Office Lights Def,          !- Lights Definition Name
  LEFT FORK,                  !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,            !- Schedule Name
  0.0,                        !- Fraction Replaceable
  1,                          !- Multiplier
  GeneralLights;              !- End-Use Subcategory
\end{lstlisting}

Global Lights example:

\begin{lstlisting}
ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;

Lights:Definition,
  AllZones Lights Def,        !- Name
  Watts/Area,                 !- Design Level Calculation Method
  ,                           !- Lighting Level {W}
  16,                         !- Watts per Floor Area {W/m2}
  ,                           !- Watts per Person {W/person}
  0.2,                        !- Return Air Fraction
  0.59,                       !- Fraction Radiant
  0.2;                        !- Fraction Visible

Lights:Instance,
  AllZones with Lights,       !- Name
  AllZones Lights Def,        !- Lights Definition Name
  AllOccupiedZones,           !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                   !- Schedule Name
  0;                          !- Fraction Replaceable
\end{lstlisting}

\subsection{Lights:Definition}\label{lightsdefinition}

This object defines the design-level calculation method and heat gain fractions shared by one or more \hyperref[lightsinstance]{Lights:Instance} instances.

\subsubsection{Inputs}\label{inputs-2-lightsdefinition}

\paragraph{Field: Name}\label{field-name-lightsdefinition}

The name of the Lights:Definition object. This name is referenced by the \textit{Lights Definition Name} field of \hyperref[lightsinstance]{Lights:Instance} instances.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-lights-definition}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal lighting level in the Zone. The key/choice options are:

\begin{itemize}
\tightlist
\item
  \textbf{LightingLevel} -- With this choice, the method used will be a straight insertion of the lighting level (Watts) for the Zone. (The Lighting Level field should be filled.)
\item
  \textbf{Watts/Area} -- With this choice, the method used will be a factor per floor area of the zone or space. (The Watts per Floor Area field should be filled.)
\item
  \textbf{Watts/Person} -- With this choice, the method used will be a factor of lighting level (watts) per person. (The Watts per Person field should be filled.)
\end{itemize}

\paragraph{Field: Lighting Level}\label{field-lighting-level-lights-definition}

This is typically the maximum electrical power input (in Watts) to lighting in a zone, including ballasts, if present. This value is multiplied by a schedule fraction (see Schedule Name in the Lights instance) to get the lighting power in a particular timestep. In EnergyPlus, this is slightly more flexible in that the lighting design level could be a ``diversity factor'' applied to a schedule of real numbers.

\paragraph{Field: Watts per Floor Area}\label{field-watts-per-zone-floor-area-lights-definition}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Floor Area to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be ``Watts/Area''.

\paragraph{Field: Watts per Person}\label{field-watts-per-person-lights-definition}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be ``Watts/Person''.

\paragraph{Heat Gains from Lights:}\label{heat-gains-from-lights-lights-definition}

The electrical input to lighting ultimately appears as heat that contributes to zone loads or to return air heat gains. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Return Air Fraction, Fraction Radiant and Fraction Visible. A fourth, defined as the fraction of the heat from lights convected to the zone air, is calculated by the program as:

$$ f_{\textrm{convected}} = 1.0 - (\textrm{Return Air Fraction} + \textrm{Fraction Radiant} + \textrm{Fraction Visible}) $$

You will get an error message if Return Air Fraction + Fraction Radiant + Fraction Visible exceeds 1.0.

These fractions depend on the type of lamp and luminaire, whether the luminaire is vented to the return air, etc.

\paragraph{Field: Return Air Fraction}\label{field-return-air-fraction-lights-definition}

The fraction of the heat from lights that goes into the zone return air (i.e., into the zone outlet node). If the return air flow is zero or the zone has no return air system, the program will put this fraction into the zone air. Return Air Fraction should be non-zero only for luminaires that are return-air ducted~ (see Table~\ref{table:approximate-values-of-return-air-fraction} and Figure \ref{fig:vertical-section-through-a-zone-and-its}). (However, see the field ``Return Air Fraction Is Calculated from Plenum Temperature,'' below, for an approach to modeling the case where Return Air Fraction is caused by \emph{conduction} between a luminaire that is in contact with a return-air plenum.)

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-1-lights-definition}

The fraction of heat from lights that goes into the zone as long-wave (thermal) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times thermal absorptance product of these surfaces.

\paragraph{Field: Fraction Visible}\label{field-fraction-visible-lights-definition}

The fraction of heat from lights that goes into the zone as visible (short-wave) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times solar absorptance product of these surfaces.

Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible are given in Table~\ref{table:approximate-values-of-return-air-fraction} for overhead fluorescent lighting for a variety of luminaire configurations. The data is based on ASHRAE 1282-RP ``Lighting Heat Gain Distribution in Buildings'' by Daniel E. Fisher and Chanvit Chantrasrisalai.

% table 14
Approximate values of these fractions for overhead fluorescent lighting for different luminaire configurations are given in Table~\ref{table:approximate-values-of-return-air-fraction} in the \hyperref[lights-000]{Lights} object documentation.

\paragraph{Field: Return Air Fraction Calculated from Plenum Temperature}\label{field-return-air-fraction-calculated-from-plenum-temperature-lights-definition}

Accepts values Yes or No (the default). Yes is for advanced used only. In this case the program will calculate the return air fraction by assuming that it is due to conduction of some of the light heat into the zone's return air plenum and that the amount of the conduction depends on the plenum air temperature. A Yes value should only be used for luminaires that are recessed and non-vented, as shown in Figure~\ref{fig:vertical-section-through-a-zone-and-its}.

The value you enter for the Return Air Fraction field will be ignored and you can enter, for fluorescent lighting, Fraction Radiant = 0.37 and Fraction Visible = 0.18, as indicated in Table~\ref{table:approximate-values-of-return-air-fraction}.

This feature requires that the coefficients described below be determined from measurements or detailed calculations since they are very sensitive to the luminaire type, lamp type, thermal resistance between fixture and plenum, etc.

If ``Return Air Fraction Is Calculated from Plenum Temperature'' = Yes, the return air fraction is calculated \emph{each timestep} from the following empirical correlation:

\begin{equation}
  (\mathrm{Return Air Fraction})_{\mathrm{calculated}} = C_{1} - C_{2} \times T_{\mathrm{plenum}}
\end{equation}

where T\(_{\mathrm{plenum}}\) is the previous-time-step value of the return plenum air temperature (C),

and C\(_{1}\) and C\(_{2}\) are the values of the coefficients entered in the next two fields.

To compensate for the change in the return air fraction relative to its input value, the program modifies Fraction Radiant and \(f_{\mathrm{convected}}\) by a scale factor such that

\begin{equation}
  (\mathrm{Return Air Fraction})_{\mathrm{calculated}} + (\mathrm{Fraction Radiant})_{\mathrm{modified}} + (f_{\mathrm{convected}})_{\mathrm{modified}} + (\mathrm{Fraction Visible})_{\mathrm{input}} = 1.0
\end{equation}

It is assumed that Fraction Visible is a constant equal to its input value.

\paragraph{Field: Return Air Fraction Function of Plenum Temperature Coefficient 1}\label{field-return-air-fraction-function-of-plenum-temperature-coefficient-1-lights-definition}

The coefficient C\(_{1}\) in the equation for (Return Air Fraction)\(_{calculated}\).

\paragraph{Field: Return Air Fraction Function of Plenum Temperature Coefficient 2}\label{field-return-air-fraction-function-of-plenum-temperature-coefficient-2-lights-definition}

The coefficient C\(_{2}\) in the equation for (Return Air Fraction)\(_{calculated}\). Its units are 1/$^\circ$C.

See Figure~\ref{fig:vertical-section-through-a-zone-and-its} in the \hyperref[lights-000]{Lights} object documentation for a vertical section through a zone and its return air plenum showing recessed lighting.

\subsection{ElectricEquipment}\label{electricequipment}

The object models equipment in the zone which consumes electricity, such as computers, televisions, and cooking equipment, also known as ``plug loads.'' All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below.

\subsubsection{Inputs}\label{inputs-3-019}

\paragraph{Field: Name}\label{field-name-3-017}

The name of the ElectricEquipment object.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{eleceq-field-zone-or-zonelist-name-000}

This field applies this ElectricEquipment object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual electric equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}ElectricEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-1-001}

This field is the name of the schedule that modifies the design level parameter for electric equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual electrical input for equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-1}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal electric equipment level in the Zone or Space. The key/choices are:

\begin{itemize}
\tightlist
\item
  EquipmentLevel
\end{itemize}

With this choice, the method used will be a straight insertion of the electric equipment level (Watts) for the Zone.~ (The Design Level field should be filled.)

\begin{itemize}
\tightlist
\item
  Watts/Area
\end{itemize}

With this choice, the method used will be a factor per floor area of the zone or space. (The Watts per Floor Area field should be filled).

\begin{itemize}
\tightlist
\item
  Watts/Person
\end{itemize}

With this choice, the method used will be a factor of equipment level (watts) per person. (The Watts per Person field should be filled).

\paragraph{Field: Design Level}\label{field-design-level-000}

This field (in Watts) is typically used to represent the maximum electrical input to equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the electric equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Watts per Floor Area}\label{field-watts-per-zone-floor-area-1}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Floor Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``Watts/Area''.

\paragraph{Field: Watts per Person}\label{field-watts-per-person-1}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``Watts/Person''.

\paragraph{Heat Gains from Electric Equipment:}\label{heat-gains-from-electric-equipment}

The electrical input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from electric equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of latent energy produced by the electric equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-2}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of long wavelength radiation gain from electric equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to electrical energy converted to mechanical work or heat that is vented to the atmosphere.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-1-001}

Allows you to specify a user-defined end-use subcategory, e.g., ``Computers'', ``Copy Machines'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5. Performance Rating Method Compliance.


An IDF example:

\begin{lstlisting}
ElectricEquipment,
  DORM ROOMS AND COMMON AREAS ElecEq 1,  !- Name
  DORM ROOMS AND COMMON AREAS,!- Zone Name
  Residence Equipment,        !- SCHEDULE Name
  EquipmentLevel,             !- Design Level calculation method
  9210.921,                   !- Design Level {W}
  ,                           !- Watts per Zone Floor Area {watts/m2}
  ,                           !- Watts per Person {watts/person}
  0.0000000E+00,              !- Fraction Latent
  0.3000000,                  !- Fraction Radiant
  0.0000000E+00,              !- Fraction Lost
  Computers;                  !- End-use Subcategory
\end{lstlisting}

Global ElectricEquipment example:

\begin{lstlisting}
ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;
ElectricEquipment,
  AllZones with Electric Equipment,  !- Name
  AllOccupiedZones,           !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                    !- Schedule Name
  Watts/Person,               !- Design Level Calculation Method
  ,                           !- Design Level {W}
  ,                           !- Watts per Zone Floor Area {W/m2}
  96,                         !- Watts per Person {W/person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0;                          !- Fraction Lost
\end{lstlisting}


\subsection{ElectricEquipment:Instance}\label{electricequipmentinstance}

The object models equipment in the zone which consumes electricity, such as computers, televisions, and cooking equipment, also known as ``plug loads.'' All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified in the associated \hyperref[electricequipmentdefinition]{ElectricEquipment:Definition} object.

\subsubsection{Inputs}\label{inputs-3-019-ee-instance}

\paragraph{Field: Name}\label{field-name-3-017-ee-instance}

The name of the ElectricEquipment:Instance object.

\paragraph{Field: Electric Equipment Definition Name}\label{field-electric-equipment-definition-name}

The name of the \hyperref[electricequipmentdefinition]{ElectricEquipment:Definition} object that specifies the design level calculation method and heat gain fractions for this instance.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{eleceq-field-zone-or-zonelist-name-000-ee-instance}

This field applies this ElectricEquipment:Instance object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual electric equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}ElectricEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-1-001-ee-instance}

This field is the name of the schedule that modifies the design level parameter for electric equipment (see Design Level Calculation Method field in the associated ElectricEquipment:Definition object). The schedule values can be any positive number. The actual electrical input for equipment in a zone as defined by this statement is the product of the design level and the value of this schedule.

\paragraph{Field: Multiplier}\label{field-multiplier-electricequipmentinstance}

This field is a multiplier, with a default of 1.0, applied to the design level from the referenced \hyperref[electricequipmentdefinition]{ElectricEquipment:Definition} object. It allows a single definition describing one physical item (e.g., defined with an absolute Watts value) to be shared by several instances, each specifying its own count of that item.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-1-001-ee-instance}

Allows you to specify a user-defined end-use subcategory, e.g., ``Computers'', ``Copy Machines'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5. Performance Rating Method Compliance.

An IDF example:

\begin{lstlisting}
ElectricEquipment:Definition,
  Residential ElecEq Def,     !- Name
  Watts/Area,                 !- Design Level Calculation Method
  ,                           !- Design Level {W}
  10.0,                       !- Watts per Floor Area {W/m2}
  ,                           !- Watts per Person {W/person}
  0.0,                        !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0.0;                        !- Fraction Lost

ElectricEquipment:Instance,
  DORM ROOMS ElecEq ,         !- Name
  Residential ElecEq Def,     !- Electric Equipment Definition Name
  DORM ROOMS,                 !- Zone or ZoneList or Space or SpaceList Name
  Residential Equipment Sch,  !- Schedule Name
  1,                          !- Multiplier
  Dorms;                      !- End-Use Subcategory

ElectricEquipment:Instance,
  COMMON AREAS ElecEq ,       !- Name
  Residential ElecEq Def,     !- Electric Equipment Definition Name
  COMMON AREAS,               !- Zone or ZoneList or Space or SpaceList Name
  Residential Equipment Sch,  !- Schedule Name
  1,                          !- Multiplier
  Common;                     !- End-Use Subcategory
\end{lstlisting}

Global ElectricEquipment example:

\begin{lstlisting}
ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;

ElectricEquipment:Definition,
  AllZones ElecEq Def,        !- Name
  Watts/Person,               !- Design Level Calculation Method
  ,                           !- Design Level {W}
  ,                           !- Watts per Floor Area {W/m2}
  96,                         !- Watts per Person {W/person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0;                          !- Fraction Lost

ElectricEquipment:Instance,
  AllZones with Electric Equipment,  !- Name
  AllZones ElecEq Def,        !- Electric Equipment Definition Name
  AllOccupiedZones,           !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1;                    !- Schedule Name
\end{lstlisting}

\subsection{ElectricEquipment:Definition}\label{electricequipmentdefinition}

This object defines the design-level calculation method and heat gain fractions shared by one or more \hyperref[electricequipmentinstance]{ElectricEquipment:Instance} instances.

\subsubsection{Inputs}\label{inputs-3-electricequipmentdefinition}

\paragraph{Field: Name}\label{field-name-electricequipmentdefinition}

The name of the ElectricEquipment:Definition object. This name is referenced by the \textit{Electric Equipment Definition Name} field of \hyperref[electricequipmentinstance]{ElectricEquipment:Instance} instances.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-1-ee-definition}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal electric equipment level in the Zone or Space. The key/choices are:

\begin{itemize}
\tightlist
\item
  \textbf{EquipmentLevel} -- With this choice, the method used will be a straight insertion of the electric equipment level (Watts) for the Zone. (The Design Level field should be filled.)
\item
  \textbf{Watts/Area} -- With this choice, the method used will be a factor per floor area of the zone or space. (The Watts per Floor Area field should be filled.)
\item
  \textbf{Watts/Person} -- With this choice, the method used will be a factor of equipment level (watts) per person. (The Watts per Person field should be filled.)
\end{itemize}

\paragraph{Field: Design Level}\label{field-design-level-000-ee-definition}

This field (in Watts) is typically used to represent the maximum electrical input to equipment in a zone that is then multiplied by a schedule fraction (see Schedule Name in the ElectricEquipment instance). In EnergyPlus, this is slightly more flexible in that the electric equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Watts per Floor Area}\label{field-watts-per-zone-floor-area-1-ee-definition}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Floor Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``Watts/Area''.

\paragraph{Field: Watts per Person}\label{field-watts-per-person-1-ee-definition}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``Watts/Person''.

\paragraph{Heat Gains from Electric Equipment:}\label{heat-gains-from-electric-equipment-ee-definition}

The electrical input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from electric equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-ee-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of latent energy produced by the electric equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-2-ee-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of long wavelength radiation gain from electric equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-ee-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to electrical energy converted to mechanical work or heat that is vented to the atmosphere.

\subsection{GasEquipment}\label{gasequipment}

The object models equipment in the zone which consumes natural gas, such as cooking equipment or a gas fireplace. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below.

\subsubsection{Inputs}\label{inputs-4-017}

\paragraph{Field: Name}\label{field-name-4-014}

The name of the GasEquipment object.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{gaseq-field-zone-or-zonelist-name-000}

This field applies this GasEquipment object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual gas equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}GasEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-2-001}

This field is the name of the schedule that modifies the design level parameter for gas equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for gas equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-2}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal gas equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  EquipmentLevel
\end{itemize}

With this choice, the method used will be a straight insertion of the gas equipment level (Watts) for the Zone.~ (The Design Level field should be filled.)

\begin{itemize}
\tightlist
\item
  Watts/Area or Power/Area
\end{itemize}

With this choice, the method used will be a factor per floor area of the zone or space. (The Power per Floor Area field should be filled).

\begin{itemize}
\tightlist
\item
  Watts/Person or Power/Person
\end{itemize}

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

\paragraph{Field: Design Level}\label{field-design-level-1-000}

This field (in Watts) is typically used to represent the maximum energy input to gas equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the gas equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains from Gas Equipment:}\label{heat-gains-from-gas-equipment}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from gas equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{convected} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-1}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of latent energy produced by the gas equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-3}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of long wavelength radiation gain from gas equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-1}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\paragraph{Field: Carbon Dioxide Generation Rate}\label{field-carbon-dioxide-generation-rate-1}

This numeric input field specifies carbon dioxide generation rate with units of m3/s-W. The default value of 0.0 assumes the equipment is fully vented to outdoors. In the absence of better information, the user might consider using a value of 3.45E-8 m3/s-W which assumes the equipment is not vented to outdoors. This value is converted from natural gas CO\(_{2}\) emission rate at 11.7 lbs CO\(_{2}\) per therm. The CO\(_{2}\) emission rate is provided by U.S. Energy Information Administration, ``Frequently Asked Questions - Environment, Questions About Environmental Emissions'', \url{http://tonto.eia.doe.gov/ask/environment_faqs.asp#CO2_quantity}, January 2010. The maximum value for this input field is 3.45$\times$10$^{-7}$ m3/s-W.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-2-001}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.

An IDF example:

\begin{lstlisting}
GasEquipment,
  DORM ROOMS AND COMMON AREAS GasEq 1,  !- Name
  DORM ROOMS AND COMMON AREAS,!- Zone or ZoneList or Space or SpaceList Name
  Gas Eq Sch,                 !- Schedule Name
  EquipmentLevel,             !- Design Level Calculation Method
  29287.51,                   !- Design Level {W}
  ,                           !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/Person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0,                          !- Fraction Lost
  0,                          !- Carbon Dioxide Generation Rate {m3/s-W}
  Cooking;                    !- End-Use Subcategory
\end{lstlisting}

Global Gas Equipment example:

\begin{lstlisting}
ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;
GasEquipment,
  Office Zones with Gas,      !- Name
  OfficeZones,                !- Zone or ZoneList or Space or SpaceList Name
  Gas Eq Sch,                 !- Schedule Name
  Watts/Area,                 !- Design Level Calculation Method
  ,                           !- Design Level {W}
  197,                        !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/Person}
  0.0000000E+00,              !- Fraction Latent
  0.3000000,                  !- Fraction Radiant
  0.0000000E+00;              !- Fraction Lost
\end{lstlisting}


\subsection{GasEquipment:Instance}\label{gasequipmentinstance}

The object models equipment in the zone which consumes natural gas, such as cooking equipment or a gas fireplace. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified in the associated \hyperref[gasequipmentdefinition]{GasEquipment:Definition} object.

\subsubsection{Inputs}\label{inputs-4-017-gas-instance}

\paragraph{Field: Name}\label{field-name-4-014-gas-instance}

The name of the GasEquipment:Instance object.

\paragraph{Field: Gas Equipment Definition Name}\label{field-gas-equipment-definition-name}

The name of the \hyperref[gasequipmentdefinition]{GasEquipment:Definition} object that specifies the design level calculation method, heat gain fractions, and CO\(_{2}\) generation rate for this instance.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{gaseq-field-zone-or-zonelist-name-000-gas-instance}

This field applies this GasEquipment:Instance object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual gas equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}GasEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-2-001-gas-instance}

This field is the name of the schedule that modifies the design level parameter for gas equipment (see Design Level Calculation Method field in the associated GasEquipment:Definition object). The schedule values can be any positive number. The actual energy input for gas equipment in a zone as defined by this statement is the product of the design level and the value of this schedule.

\paragraph{Field: Multiplier}\label{field-multiplier-gasequipmentinstance}

This field is a multiplier, with a default of 1.0, applied to the design level from the referenced \hyperref[gasequipmentdefinition]{GasEquipment:Definition} object. It allows a single definition describing one physical item (e.g., defined with an absolute Watts value) to be shared by several instances, each specifying its own count of that item.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-2-001-gas-instance}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.

An IDF example:

\begin{lstlisting}
GasEquipment:Definition,
  Kitchen GasEq Def,          !- Name
  EquipmentLevel,             !- Design Level Calculation Method
  29287.51,                   !- Design Level {W}
  ,                           !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/Person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0,                          !- Fraction Lost
  0;                          !- Carbon Dioxide Generation Rate {m3/s-W}

GasEquipment:Instance,
  DORM ROOMS GasEq,           !- Name
  Kitchen GasEq Def,          !- Gas Equipment Definition Name
  DORM ROOMS,                 !- Zone or ZoneList or Space or SpaceList Name
  Gas Eq Sch,                 !- Schedule Name
  1,                          !- Multiplier
  Cooking;                    !- End-Use Subcategory

GasEquipment:Instance,
  COMMON AREAS GasEq,         !- Name
  Kitchen GasEq Def,          !- Gas Equipment Definition Name
  COMMON AREAS,               !- Zone or ZoneList or Space or SpaceList Name
  Gas Eq Sch,                 !- Schedule Name
  1,                          !- Multiplier
  Cooking;                    !- End-Use Subcategory
\end{lstlisting}

Global GasEquipment example:

\begin{lstlisting}
ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;

GasEquipment:Definition,
  OfficeZones GasEq Def,      !- Name
  Watts/Area,                 !- Design Level Calculation Method
  ,                           !- Design Level {W}
  197,                        !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/Person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0;                          !- Fraction Lost

GasEquipment:Instance,
  Office Zones with Gas,      !- Name
  OfficeZones GasEq Def,      !- Gas Equipment Definition Name
  OfficeZones,                !- Zone or ZoneList or Space or SpaceList Name
  Gas Eq Sch;                 !- Schedule Name
\end{lstlisting}

\subsection{GasEquipment:Definition}\label{gasequipmentdefinition}

This object defines the design-level calculation method, heat gain fractions, and CO\(_{2}\) generation rate shared by one or more \hyperref[gasequipmentinstance]{GasEquipment:Instance} instances.

\subsubsection{Inputs}\label{inputs-4-gasequipmentdefinition}

\paragraph{Field: Name}\label{field-name-gasequipmentdefinition}

The name of the GasEquipment:Definition object. This name is referenced by the \textit{Gas Equipment Definition Name} field of \hyperref[gasequipmentinstance]{GasEquipment:Instance} instances.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-2-gas-definition}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal gas equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  \textbf{EquipmentLevel} -- With this choice, the method used will be a straight insertion of the gas equipment level (Watts) for the Zone. (The Design Level field should be filled.)
\item
  \textbf{Watts/Area or Power/Area} -- With this choice, the method used will be a factor per floor area of the zone or space. (The Power per Floor Area field should be filled.)
\item
  \textbf{Watts/Person or Power/Person} -- With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled.)
\end{itemize}

\paragraph{Field: Design Level}\label{field-design-level-1-000-gas-definition}

This field (in Watts) is typically used to represent the maximum energy input to gas equipment in a zone that is then multiplied by a schedule fraction (see Schedule Name in the GasEquipment instance). In EnergyPlus, this is slightly more flexible in that the gas equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area-gas-definition}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person-gas-definition}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains from Gas Equipment:}\label{heat-gains-from-gas-equipment-gas-definition}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from gas equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{convected} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-1-gas-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of latent energy produced by the gas equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-3-gas-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of long wavelength radiation gain from gas equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-1-gas-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\paragraph{Field: Carbon Dioxide Generation Rate}\label{field-carbon-dioxide-generation-rate-1-gas-definition}

This numeric input field specifies carbon dioxide generation rate with units of m3/s-W. The default value of 0.0 assumes the equipment is fully vented to outdoors. In the absence of better information, the user might consider using a value of 3.45E-8 m3/s-W which assumes the equipment is not vented to outdoors. This value is converted from natural gas CO\(_{2}\) emission rate at 11.7 lbs CO\(_{2}\) per therm. The CO\(_{2}\) emission rate is provided by U.S. Energy Information Administration, ``Frequently Asked Questions - Environment, Questions About Environmental Emissions'', \url{http://tonto.eia.doe.gov/ask/environment_faqs.asp#CO2_quantity}, January 2010. The maximum value for this input field is 3.45$\times$10$^{-7}$ m3/s-W.

\subsection{HotWaterEquipment}\label{hotwaterequipment}

The object models hot water equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below. This object consumes district heating energy directly and does not cause a load on a hot water plant loop or water heater. For domestic hot water uses, such as sinks and showers, see \hyperref[wateruseequipment]{WaterUse:Equipment}.

\subsubsection{Inputs}\label{inputs-5-015}

\paragraph{Field: Name}\label{field-name-5-011}

The name of the HotWaterEquipment object.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{hweq-field-zone-or-zonelist-name-000}

This field applies this HotWaterEquipment object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual hot water equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}HotWaterEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-3-000}

This field is the name of the schedule that modifies the design level parameter for hot water equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for hot water equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-3}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal hot water equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  EquipmentLevel
\end{itemize}

With this choice, the method used will be a straight insertion of the hot water equipment level (Watts) for the Zone.~ (The Design Level field should be filled.)

\begin{itemize}
\tightlist
\item
  Watts/Area or Power/Area
\end{itemize}

With this choice, the method used will be a factor per floor area of the zone or space. (The Power per Floor Area field should be filled).

\begin{itemize}
\tightlist
\item
  Watts/Person or Power/Person
\end{itemize}

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

\paragraph{Field: Design Level}\label{field-design-level-2-000}

This field (in Watts) is typically used to represent the maximum energy input to hot water equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the hot water equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area-1}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person-1}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains from Hot Water Equipment:}\label{heat-gains-from-hot-water-equipment}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from hot water equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-2}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of latent energy produced by the hot water equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-4}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of long wavelength radiation gain from hot water equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-2}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-3-000}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.

IDF Examples:

\begin{lstlisting}
HotWaterEquipment,
  SPACE2-1 HWEq 1,            !- Name
  SPACE2-1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                    !- SCHEDULE Name
  EquipmentLevel,             !- Design Level calculation method
  300,                        !- Design Level {W}
  ,                           !- Power per Floor Area {watts/m2}
  ,                           !- Power per Person {watts/person}
  0.2,                        !- Fraction Latent
  0.1,                        !- Fraction Radiant
  0.5,                        !- Fraction Lost
  Dishwashing;                !- End-Use Subcategory
\end{lstlisting}

Global Hot Water Equipment example:

\begin{lstlisting}
ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;
HotWaterEquipment,
  Office Zones with HoWater Equipment,  !- Name
  OfficeZones,                !- Zone or ZoneList or Space or SpaceList Name
  HotWater Eq Sch,            !- Schedule Name
  Watts/Area,                 !- Design Level Calculation Method
  ,                           !- Design Level {W}
  50,                         !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/Person}
  0.0000000E+00,              !- Fraction Latent
  0.3000000,                  !- Fraction Radiant
  0.0000000E+00;              !- Fraction Lost
\end{lstlisting}


\subsection{HotWaterEquipment:Instance}\label{hotwaterequipmentinstance}

The object models hot water equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified in the associated \hyperref[hotwaterequipmentdefinition]{HotWaterEquipment:Definition} object. This object consumes district heating energy directly and does not cause a load on a hot water plant loop or water heater. For domestic hot water uses, such as sinks and showers, see \hyperref[wateruseequipment]{WaterUse:Equipment}.

\subsubsection{Inputs}\label{inputs-5-015-hw-instance}

\paragraph{Field: Name}\label{field-name-5-011-hw-instance}

The name of the HotWaterEquipment:Instance object.

\paragraph{Field: Hot Water Equipment Definition Name}\label{field-hot-water-equipment-definition-name}

The name of the \hyperref[hotwaterequipmentdefinition]{HotWaterEquipment:Definition} object that specifies the design level calculation method and heat gain fractions for this instance.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{hweq-field-zone-or-zonelist-name-000-hw-instance}

This field applies this HotWaterEquipment:Instance object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual hot water equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}HotWaterEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-3-000-hw-instance}

This field is the name of the schedule that modifies the design level parameter for hot water equipment (see Design Level Calculation Method field in the associated HotWaterEquipment:Definition object). The schedule values can be any positive number. The actual energy input for hot water equipment in a zone as defined by this statement is the product of the design level and the value of this schedule.

\paragraph{Field: Multiplier}\label{field-multiplier-hotwaterequipmentinstance}

This field is a multiplier, with a default of 1.0, applied to the design level from the referenced \hyperref[hotwaterequipmentdefinition]{HotWaterEquipment:Definition} object. It allows a single definition describing one physical item (e.g., defined with an absolute Watts value) to be shared by several instances, each specifying its own count of that item.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-3-000-hw-instance}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.

An IDF example:

\begin{lstlisting}
HotWaterEquipment:Definition,
  Kitchen HWEq Def,           !- Name
  EquipmentLevel,             !- Design Level Calculation Method
  300,                        !- Design Level {W}
  ,                           !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/person}
  0.2,                        !- Fraction Latent
  0.1,                        !- Fraction Radiant
  0.5;                        !- Fraction Lost

HotWaterEquipment:Instance,
  SPACE2-1 HWEq,              !- Name
  Kitchen HWEq Def,           !- Hot Water Equipment Definition Name
  SPACE2-1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                    !- Schedule Name
  1,                          !- Multiplier
  Dishwashing;                !- End-Use Subcategory

HotWaterEquipment:Instance,
  SPACE3-1 HWEq,              !- Name
  Kitchen HWEq Def,           !- Hot Water Equipment Definition Name
  SPACE3-1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                    !- Schedule Name
  1,                          !- Multiplier
  Dishwashing;                !- End-Use Subcategory
\end{lstlisting}

Global HotWaterEquipment example:

\begin{lstlisting}
ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;

HotWaterEquipment:Definition,
  OfficeZones HWEq Def,       !- Name
  Watts/Area,                 !- Design Level Calculation Method
  ,                           !- Design Level {W}
  50,                         !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0;                          !- Fraction Lost

HotWaterEquipment:Instance,
  Office Zones with Hot Water Equipment,  !- Name
  OfficeZones HWEq Def,       !- Hot Water Equipment Definition Name
  OfficeZones,                !- Zone or ZoneList or Space or SpaceList Name
  HotWater Eq Sch;            !- Schedule Name
\end{lstlisting}

\subsection{HotWaterEquipment:Definition}\label{hotwaterequipmentdefinition}

This object defines the design-level calculation method and heat gain fractions shared by one or more \hyperref[hotwaterequipmentinstance]{HotWaterEquipment:Instance} instances.

\subsubsection{Inputs}\label{inputs-5-hotwaterequipmentdefinition}

\paragraph{Field: Name}\label{field-name-hotwaterequipmentdefinition}

The name of the HotWaterEquipment:Definition object. This name is referenced by the \textit{Hot Water Equipment Definition Name} field of \hyperref[hotwaterequipmentinstance]{HotWaterEquipment:Instance} instances.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-3-hw-definition}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal hot water equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  \textbf{EquipmentLevel} -- With this choice, the method used will be a straight insertion of the hot water equipment level (Watts) for the Zone. (The Design Level field should be filled.)
\item
  \textbf{Watts/Area or Power/Area} -- With this choice, the method used will be a factor per floor area of the zone or space. (The Power per Floor Area field should be filled.)
\item
  \textbf{Watts/Person or Power/Person} -- With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled.)
\end{itemize}

\paragraph{Field: Design Level}\label{field-design-level-2-000-hw-definition}

This field (in Watts) is typically used to represent the maximum energy input to hot water equipment in a zone that is then multiplied by a schedule fraction (see Schedule Name in the HotWaterEquipment instance). In EnergyPlus, this is slightly more flexible in that the hot water equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area-1-hw-definition}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person-1-hw-definition}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains from Hot Water Equipment:}\label{heat-gains-from-hot-water-equipment-hw-definition}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from hot water equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-2-hw-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of latent energy produced by the hot water equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-4-hw-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of long wavelength radiation gain from hot water equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-2-hw-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\subsection{SteamEquipment}\label{steamequipment}

The object models steam equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below. This object consumes district heating energy directly and does not cause a load on a steam plant loop.

\subsubsection{Inputs}\label{inputs-6-012}

\paragraph{Field: Name}\label{field-name-6-009}

The name of the SteamEquipment object.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{steameq-field-zone-or-zonelist-name-000}

This field applies this SteamEquipment object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual steam equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}SteamEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-4-000}

This field is the name of the schedule that modifies the design level parameter for steam equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for steam equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-4}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal steam equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  EquipmentLevel
\end{itemize}

With this choice, the method used will be a straight insertion of the steam equipment level (Watts) for the Zone.~ (The Design Level field should be filled.)

\begin{itemize}
\tightlist
\item
  Watts/Area or Power/Area
\end{itemize}

With this choice, the method used will be a factor per floor area of the zone. (The Power per Floor Area field should be filled).

\begin{itemize}
\tightlist
\item
  Watts/Person or Power/Person
\end{itemize}

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

\paragraph{Field: Design Level}\label{field-design-level-3}

This field (in Watts) is typically used to represent the maximum energy input to steam equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the steam equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area-2}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person-2}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains from Steam Equipment:}\label{heat-gains-from-steam-equipment}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from steam equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-3}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of latent energy produced by the steam equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-5}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of long wavelength radiation gain from steam equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-3}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-4-000}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.

IDF Examples:

\begin{lstlisting}
SteamEquipment,
  SPACE4-1 ElecEq 1,          !- Name
  SPACE4-1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                    !- SCHEDULE Name
  EquipmentLevel,             !- Design Level calculation method
  1050,                       !- Design Level {W}
  ,                           !- Power per Floor Area {watts/m2}
  ,                           !- Power per Person {watts/person}
  0.5,                        !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0,                          !- Fraction Lost
  Laundry;                    !- End-Use Subcategory
\end{lstlisting}


\subsection{SteamEquipment:Instance}\label{steamequipmentinstance}

The object models steam equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified in the associated \hyperref[steamequipmentdefinition]{SteamEquipment:Definition} object. This object consumes district heating energy directly and does not cause a load on a steam plant loop.

\subsubsection{Inputs}\label{inputs-6-012-steam-instance}

\paragraph{Field: Name}\label{field-name-6-009-steam-instance}

The name of the SteamEquipment:Instance object.

\paragraph{Field: Steam Equipment Definition Name}\label{field-steam-equipment-definition-name}

The name of the \hyperref[steamequipmentdefinition]{SteamEquipment:Definition} object that specifies the design level calculation method and heat gain fractions for this instance.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{steameq-field-zone-or-zonelist-name-000-steam-instance}

This field applies this SteamEquipment:Instance object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual steam equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}SteamEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-4-000-steam-instance}

This field is the name of the schedule that modifies the design level parameter for steam equipment (see Design Level Calculation Method field in the associated SteamEquipment:Definition object). The schedule values can be any positive number. The actual energy input for steam equipment in a zone as defined by this statement is the product of the design level and the value of this schedule.

\paragraph{Field: Multiplier}\label{field-multiplier-steamequipmentinstance}

This field is a multiplier, with a default of 1.0, applied to the design level from the referenced \hyperref[steamequipmentdefinition]{SteamEquipment:Definition} object. It allows a single definition describing one physical item (e.g., defined with an absolute Watts value) to be shared by several instances, each specifying its own count of that item.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-4-000-steam-instance}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.

An IDF example:

\begin{lstlisting}
SteamEquipment:Definition,
  Laundry SteamEq Def,        !- Name
  EquipmentLevel,             !- Design Level Calculation Method
  1050,                       !- Design Level {W}
  ,                           !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/person}
  0.5,                        !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0;                          !- Fraction Lost

SteamEquipment:Instance,
  SPACE4-1 SteamEq,           !- Name
  Laundry SteamEq Def,        !- Steam Equipment Definition Name
  SPACE4-1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                    !- Schedule Name
  1,                          !- Multiplier
  Laundry;                    !- End-Use Subcategory

SteamEquipment:Instance,
  SPACE5-1 SteamEq,           !- Name
  Laundry SteamEq Def,        !- Steam Equipment Definition Name
  SPACE5-1,                   !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                    !- Schedule Name
  1,                          !- Multiplier
  Laundry;                    !- End-Use Subcategory
\end{lstlisting}

\subsection{SteamEquipment:Definition}\label{steamequipmentdefinition}

This object defines the design-level calculation method and heat gain fractions shared by one or more \hyperref[steamequipmentinstance]{SteamEquipment:Instance} instances.

\subsubsection{Inputs}\label{inputs-6-steamequipmentdefinition}

\paragraph{Field: Name}\label{field-name-steamequipmentdefinition}

The name of the SteamEquipment:Definition object. This name is referenced by the \textit{Steam Equipment Definition Name} field of \hyperref[steamequipmentinstance]{SteamEquipment:Instance} instances.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-4-steam-definition}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal steam equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  \textbf{EquipmentLevel} -- With this choice, the method used will be a straight insertion of the steam equipment level (Watts) for the Zone. (The Design Level field should be filled.)
\item
  \textbf{Watts/Area or Power/Area} -- With this choice, the method used will be a factor per floor area of the zone or space. (The Power per Floor Area field should be filled.)
\item
  \textbf{Watts/Person or Power/Person} -- With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled.)
\end{itemize}

\paragraph{Field: Design Level}\label{field-design-level-3-steam-definition}

This field (in Watts) is typically used to represent the maximum energy input to steam equipment in a zone that is then multiplied by a schedule fraction (see Schedule Name in the SteamEquipment instance). In EnergyPlus, this is slightly more flexible in that the steam equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area-2-steam-definition}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person-2-steam-definition}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains from Steam Equipment:}\label{heat-gains-from-steam-equipment-steam-definition}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from steam equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-3-steam-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of latent energy produced by the steam equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-5-steam-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of long wavelength radiation gain from steam equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-3-steam-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\subsection{OtherEquipment}\label{otherequipment}

Other Equipment object is provided as an additional source for heat gains or losses directly to the zone with a fuel type that is configurable. If a fuel type is specified, the energy is attributed to the appropriate end use. Otherwise, a loss can be entered by putting a negative value into the Design Level field and this object will not have an end-use component -- gains or losses do not show up in the bottom energy lines (except as influencing overall zone gains or losses).

\subsubsection{Inputs}\label{inputs-8-010}

\paragraph{Field: Name}\label{field-name-8-008}

The name of the OtherEquipment object.

\paragraph{Field: Fuel Type}\label{field-fuel-use-type}

This field designates the appropriate meter for the equipment. Valid fuel types are: None, Electricity, NaturalGas, Propane, FuelOilNo1, FuelOilNo2, Diesel, Gasoline, Coal, DistrictHeatingSteam, \hyperref[districtheating]{DistrictHeatingWater}, \hyperref[districtcooling]{DistrictCooling}, OtherFuel1 and OtherFuel2. The fuel type triggers the application of consumption amounts to the appropriate energy meters. If the None fuel type is selected (the default if left blank), no end uses will be associated with the object, only the zone gains.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{othereq-field-zone-or-zonelist-name-000}

This field applies this OtherEquipment object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual other equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}OtherEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-5-000}

This field is the name of the schedule that modifies the design level parameter for other equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for other equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-5}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal other equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  EquipmentLevel
\end{itemize}

With this choice, the method used will be a straight insertion of the other equipment level (Watts) for the Zone. (The Design Level field should be filled.)

\begin{itemize}
\tightlist
\item
  Watts/Area or Power/Area
\end{itemize}

With this choice, the method used will be a factor per floor area of the zone. (The Power per Floor Area field should be filled).

\begin{itemize}
\tightlist
\item
  Watts/Person or Power/Person
\end{itemize}

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

\paragraph{Field: Design Level}\label{field-design-level-4}

This field (in Watts) is typically used to represent the maximum energy input to other equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the other equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. This value can be negative to denote a loss if the None fuel type is selected, otherwise this must be positive. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area-3}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss if the None fuel type is selected, otherwise this must be positive. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person-3}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss if the None fuel type is selected, otherwise this must be positive. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains/Losses from Other Equipment:}\label{heat-gainslosses-from-other-equipment}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from other equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if \(\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost}\) exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-4}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of latent energy produced by the other equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-6}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of long wavelength radiation gain from other equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-4}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\paragraph{Field: Carbon Dioxide Generation Rate}\label{field-carbon-dioxide-generation-rate-otherequip}

This numeric input field specifies carbon dioxide generation rate with units of m3/s-W. The default value of 0.0 assumes the equipment is fully vented to outdoors. The maximum value for this input field is 3.45E-7 m3/s-W.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-otherequip}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.


IDF Examples

\begin{lstlisting}
OtherEquipment,
  BASE-1 OthEq 1,             !- Name
  Propane,                    !- Fuel Use Type
  BASE-1,                     !- Zone or ZoneList or Space or SpaceList Name
  ALWAYSON,                   !- SCHEDULE Name
  EquipmentLevel,             !- Design Level calculation method
  6766.,                      !- Design Level {W}
  ,                           !- Power per Floor Area {watts/m2}
  ,                           !- Power per Person {watts/person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0,                          !- Fraction Lost
  1.2E-7,                     !- Carbon Dioxide Generation Rate
  SubCategory1;               !- End-Use Subcategory
\end{lstlisting}


\subsection{OtherEquipment:Instance}\label{otherequipmentinstance}

Other Equipment object is provided as an additional source for heat gains or losses directly to the zone with a fuel type that is configurable. If a fuel type is specified, the energy is attributed to the appropriate end use. Otherwise, a loss can be entered by putting a negative value into the Design Level field and this object will not have an end-use component -- gains or losses do not show up in the bottom energy lines (except as influencing overall zone gains or losses). Physical characteristics are specified in the associated \hyperref[otherequipmentdefinition]{OtherEquipment:Definition} object.

\subsubsection{Inputs}\label{inputs-8-010-other-instance}

\paragraph{Field: Name}\label{field-name-8-008-other-instance}

The name of the OtherEquipment:Instance object.

\paragraph{Field: Other Equipment Definition Name}\label{field-other-equipment-definition-name}

The name of the \hyperref[otherequipmentdefinition]{OtherEquipment:Definition} object that specifies the design level calculation method, heat gain fractions, and CO\(_{2}\) generation rate for this instance.

\paragraph{Field: Fuel Type}\label{field-fuel-use-type-other-instance}

This field designates the appropriate meter for the equipment. Valid fuel types are: None, Electricity, NaturalGas, Propane, FuelOilNo1, FuelOilNo2, Diesel, Gasoline, Coal, DistrictHeatingSteam, \hyperref[districtheating]{DistrictHeatingWater}, \hyperref[districtcooling]{DistrictCooling}, OtherFuel1 and OtherFuel2. The fuel type triggers the application of consumption amounts to the appropriate energy meters. If the None fuel type is selected (the default if left blank), no end uses will be associated with the object, only the zone gains.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{othereq-field-zone-or-zonelist-name-000-other-instance}

This field applies this OtherEquipment:Instance object to one or more thermal zones or spaces in the building. The Zone, Zonelist or SpaceList options can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method to place a varying equipment load at the same density in each zone or space. The names of the actual other equipment objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}OtherEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-5-000-other-instance}

This field is the name of the schedule that modifies the design level parameter for other equipment (see Design Level Calculation Method field in the associated OtherEquipment:Definition object). The schedule values can be any positive number. The actual energy input for other equipment in a zone as defined by this statement is the product of the design level and the value of this schedule.

\paragraph{Field: Multiplier}\label{field-multiplier-otherequipmentinstance}

This field is a multiplier, with a default of 1.0, applied to the design level from the referenced \hyperref[otherequipmentdefinition]{OtherEquipment:Definition} object. It allows a single definition describing one physical item (e.g., defined with an absolute Watts value) to be shared by several instances, each specifying its own count of that item.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-otherequip-other-instance}

Allows you to specify a user-defined end-use subcategory, e.g., ``Cooking'', ``Clothes Drying'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the ``General'' end-use subcategory. Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance.

An IDF example:

\begin{lstlisting}
OtherEquipment:Definition,
  OthEq Def,                  !- Name
  EquipmentLevel,             !- Design Level Calculation Method
  6766.,                      !- Design Level {W}
  ,                           !- Power per Floor Area {W/m2}
  ,                           !- Power per Person {W/person}
  0,                          !- Fraction Latent
  0.3,                        !- Fraction Radiant
  0,                          !- Fraction Lost
  1.2E-7;                     !- Carbon Dioxide Generation Rate {m3/s-W}

OtherEquipment:Instance,
  BASE-1 OthEq,               !- Name
  OthEq Def,                  !- Other Equipment Definition Name
  Propane,                    !- Fuel Type
  BASE-1,                     !- Zone or ZoneList or Space or SpaceList Name
  ALWAYSON,                   !- Schedule Name
  1,                          !- Multiplier
  SubCategory1;               !- End-Use Subcategory

OtherEquipment:Instance,
  BASE-2 OthEq,               !- Name
  OthEq Def,                  !- Other Equipment Definition Name
  NaturalGas,                 !- Fuel Type
  BASE-2,                     !- Zone or ZoneList or Space or SpaceList Name
  ALWAYSON,                   !- Schedule Name
  1,                          !- Multiplier
  SubCategory1;               !- End-Use Subcategory
\end{lstlisting}

\subsection{OtherEquipment:Definition}\label{otherequipmentdefinition}

This object defines the design-level calculation method, heat gain fractions, and CO\(_{2}\) generation rate shared by one or more \hyperref[otherequipmentinstance]{OtherEquipment:Instance} instances.

\subsubsection{Inputs}\label{inputs-8-otherequipmentdefinition}

\paragraph{Field: Name}\label{field-name-otherequipmentdefinition}

The name of the OtherEquipment:Definition object. This name is referenced by the \textit{Other Equipment Definition Name} field of \hyperref[otherequipmentinstance]{OtherEquipment:Instance} instances.

\paragraph{Field: Design Level Calculation Method}\label{field-design-level-calculation-method-5-other-definition}

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal other equipment level in the Zone. The key/choices are:

\begin{itemize}
\tightlist
\item
  \textbf{EquipmentLevel} -- With this choice, the method used will be a straight insertion of the other equipment level (Watts) for the Zone. (The Design Level field should be filled.)
\item
  \textbf{Watts/Area or Power/Area} -- With this choice, the method used will be a factor per floor area of the zone or space. (The Power per Floor Area field should be filled.)
\item
  \textbf{Watts/Person or Power/Person} -- With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled.)
\end{itemize}

\paragraph{Field: Design Level}\label{field-design-level-4-other-definition}

This field (in Watts) is typically used to represent the maximum energy input to other equipment in a zone that is then multiplied by a schedule fraction (see Schedule Name in the OtherEquipment instance). In EnergyPlus, this is slightly more flexible in that the other equipment design level could be a ``diversity factor'' applied to a schedule of real numbers. This value can be negative to denote a loss if the None fuel type is selected, otherwise this must be positive. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

\paragraph{Field: Power per Floor Area}\label{field-power-per-zone-floor-area-3-other-definition}

This factor (watts/m\(^{2}\)) is used, along with the Zone or Space Area to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss if the None fuel type is selected, otherwise this must be positive. The choice from the method field should be ``\textbf{Watts/Area}'' or ``\textbf{Power/Area}''.

\paragraph{Field: Power per Person}\label{field-power-per-person-3-other-definition}

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss if the None fuel type is selected, otherwise this must be positive. The choice from the method field should be ``\textbf{Watts/Person}'' or ``\textbf{Power/Person}''.

\paragraph{Heat Gains/Losses from Other Equipment:}\label{heat-gainslosses-from-other-equipment-other-definition}

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from other equipment convected to the zone air, is calculated by the program as:

\begin{equation}
  f_{\mathrm{convected}} = 1.0 - (\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost})
\end{equation}

You will get an error message if \(\mathrm{Fraction Latent} + \mathrm{Fraction Radiant} + \mathrm{Fraction Lost}\) exceeds 1.0.

\paragraph{Field: Fraction Latent}\label{field-fraction-latent-4-other-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of latent energy produced by the other equipment. This energy affects the moisture balance within the zone.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-6-other-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of long wavelength radiation gain from other equipment in a zone.

\paragraph{Field: Fraction Lost}\label{field-fraction-lost-4-other-definition}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of ``lost'' heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of heat which is ``lost'' and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

\paragraph{Field: Carbon Dioxide Generation Rate}\label{field-carbon-dioxide-generation-rate-otherequip-other-definition}

This numeric input field specifies carbon dioxide generation rate with units of m3/s-W. The default value of 0.0 assumes the equipment is fully vented to outdoors. The maximum value for this input field is 3.45E-7 m3/s-W.

\subsection{Internal Gain Equipment Outputs}\label{outputs-5-004}

Each type of equipment object has output variables for individual objects and for space and zone totals.

\textbf{Electric Equipment}

\begin{itemize}
\item
  Zone,Average,Electric Equipment Electricity Rate {[}W{]}
\item
  Zone,Sum,Electric Equipment Electricity Energy {[}J{]}
\item
  Zone,Sum,Electric Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Electric Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Electric Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Electric Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Electric Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Electric Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Electric Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Electric Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Electric Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Electric Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Space Electric Equipment Electricity Rate {[}W{]}
\item
  Zone,Sum,Space Electric Equipment Electricity Energy {[}J{]}
\item
  Zone,Sum,Space Electric Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space Electric Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space Electric Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space Electric Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space Electric Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Space Electric Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Space Electric Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Space Electric Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Space Electric Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Space Electric Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Zone Electric Equipment Electricity Rate {[}W{]}
\item
  Zone,Sum,Zone Electric Equipment Electricity Energy {[}J{]}
\item
  Zone,Sum,Zone Electric Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone Electric Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Electric Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone Electric Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Electric Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Zone Electric Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Zone Electric Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Zone Electric Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Zone Electric Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone Electric Equipment Total Heating Rate {[}W{]}
\end{itemize}

\textbf{Gas Equipment}

\begin{itemize}
\item
  Zone,Average,Gas Equipment NaturalGas Rate {[}W{]}
\item
  Zone,Sum,Gas Equipment NaturalGas Energy {[}J{]}
\item
  Zone,Sum,Gas Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Sum,Gas Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Sum,Gas Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Sum,Gas Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Sum,Gas Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Gas Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Average,Gas Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Average,Gas Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Average,Gas Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Average,Gas Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Space Gas Equipment NaturalGas Rate {[}W{]}
\item
  Zone,Sum,Space Gas Equipment NaturalGas Energy {[}J{]}
\item
  Zone,Sum,Space Gas Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space Gas Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space Gas Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space Gas Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space Gas Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Space Gas Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Space Gas Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Space Gas Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Space Gas Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Space Gas Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Zone Gas Equipment NaturalGas Rate {[}W{]}
\item
  Zone,Sum,Zone Gas Equipment NaturalGas Energy {[}J{]}
\item
  Zone,Sum,Zone Gas Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone Gas Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Gas Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone Gas Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Gas Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Zone Gas Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Zone Gas Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Zone Gas Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Zone Gas Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone Gas Equipment Total Heating Rate {[}W{]}
\end{itemize}

\textbf{HotWater Equipment}

\begin{itemize}
\item
  Zone,Average,Hot Water Equipment District Heating Rate {[}W{]}
\item
  Zone,Sum,Hot Water Equipment District Heating Energy {[}J{]}
\item
  Zone,Sum,Hot Water Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Hot Water Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Hot Water Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Hot Water Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Hot Water Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Hot Water Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Hot Water Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Hot Water Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Hot Water Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Hot Water Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Space Hot Water Equipment District Heating Rate {[}W{]}
\item
  Zone,Sum,Space Hot Water Equipment District Heating Energy {[}J{]}
\item
  Zone,Sum,Space Hot Water Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space Hot Water Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space Hot Water Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space Hot Water Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space Hot Water Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Space Hot Water Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Space Hot Water Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Space Hot Water Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Space Hot Water Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Space Hot Water Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Zone Hot Water Equipment District Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Hot Water Equipment District Heating Energy {[}J{]}
\item
  Zone,Sum,Zone Hot Water Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone Hot Water Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Hot Water Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone Hot Water Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Hot Water Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Zone Hot Water Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Zone Hot Water Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Zone Hot Water Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Zone Hot Water Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone Hot Water Equipment Total Heating Rate {[}W{]}
\end{itemize}

\textbf{Steam Equipment}

\begin{itemize}
\item
  Zone,Average,Steam Equipment District Heating Rate {[}W{]}
\item
  Zone,Sum,Steam Equipment District Heating Energy {[}J{]}
\item
  Zone,Sum,Steam Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Steam Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Steam Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Steam Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Steam Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Steam Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Steam Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Steam Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Steam Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Steam Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Space Steam Equipment District Heating Rate {[}W{]}
\item
  Zone,Sum,Space Steam Equipment District Heating Energy {[}J{]}
\item
  Zone,Sum,Space Steam Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space Steam Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space Steam Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space Steam Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space Steam Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Space Steam Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Space Steam Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Space Steam Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Space Steam Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Space Steam Equipment Total Heating Rate {[}W{]}
\item
  Zone,Average,Zone Steam Equipment District Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Steam Equipment District Heating Energy {[}J{]}
\item
  Zone,Sum,Zone Steam Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone Steam Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Steam Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone Steam Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Steam Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Zone Steam Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Zone Steam Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Zone Steam Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Zone Steam Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone Steam Equipment Total Heating Rate {[}W{]}
\end{itemize}

\textbf{Other Equipment}

\begin{itemize}
\item
  Zone,Average,Other Equipment Fuel Rate {[}W{]}
\item
  Zone,Sum,Other Equipment Fuel Energy {[}J{]}
\item
  Zone,Sum,Other Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Other Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Other Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Other Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Other Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Other Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Other Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Other Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Other Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Other Equipment Total Heating Rate {[}W{]}
\item
  Zone,Sum,Space Other Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space Other Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space Other Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space Other Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space Other Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Space Other Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Space Other Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Space Other Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Space Other Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Space Other Equipment Total Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Other Equipment Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone Other Equipment Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Other Equipment Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone Other Equipment Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Other Equipment Latent Gain Energy {[}J{]}
\item
  Zone,Average,Zone Other Equipment Latent Gain Rate {[}W{]}
\item
  Zone,Sum,Zone Other Equipment Lost Heat Energy {[}J{]}
\item
  Zone,Average,Zone Other Equipment Lost Heat Rate {[}W{]}
\item
  Zone,Sum,Zone Other Equipment Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone Other Equipment Total Heating Rate {[}W{]}
\end{itemize}

\paragraph{Electric Equipment Electricity Rate {[}W{]}}\label{electric-equipment-electric-power-w}

\paragraph{Electric Equipment Electricity Energy {[}J{]}}\label{electric-equipment-electric-energy-j}

\paragraph{Space or Zone Electric Equipment Electricity Rate {[}W{]}}\label{zone-electric-equipment-electric-power-w}

\paragraph{Space or Zone Electric Equipment Electricity Energy {[}J{]}}\label{zone-electric-equipment-electric-energy-j}

The electric equipment electric power consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. Electric Equipment Electricity Energy is added to the following electricity meters:
\begin{lstlisting}
Electricity:Facility
Electricity:Building
Electricity:Zone:<Zone Name>
Electricity:SpaceType:<Space Type Name>
InteriorEquipment:Electricity
InteriorEquipment:Electricity:Zone:<Zone Name>
InteriorEquipment:Electricity:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorEquipment:Electricity
<End-Use Subcategory>:InteriorEquipment:Electricity:Zone:<Zone Name>
<End-Use Subcategory>:InteriorEquipment:Electricity:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{Gas Equipment NaturalGas Rate {[}W{]}}\label{gas-equipment-gas-rate-w}

\paragraph{Gas Equipment NaturalGas Energy {[}J{]}}\label{gas-equipment-gas-energy-j}

\paragraph{Space or Zone Gas Equipment NaturalGas Rate {[}W{]}}\label{zone-gas-equipment-gas-rate-w}

\paragraph{Space or Zone Gas Equipment NaturalGas Energy {[}J{]}}\label{zone-gas-equipment-gas-energy-j}

The gas equipment natural gas consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. Gas Equipment NaturalGas Energy is added to the following NaturalGas meters:

\begin{lstlisting}
NaturalGas:Facility
NaturalGas:Building
NaturalGas:Zone:<Zone Name>
NaturalGas:SpaceType:<Space Type Name>
InteriorEquipment:NaturalGas
InteriorEquipment:NaturalGas:Zone:<Zone Name>
InteriorEquipment:NaturalGas:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorEquipment:NaturalGas
<End-Use Subcategory>:InteriorEquipment:NaturalGas:Zone:<Zone Name>
<End-Use Subcategory>:InteriorEquipment:NaturalGas:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{Hot Water Equipment District Heating Rate {[}W{]}}\label{hot-water-equipment-district-heating-rate-w}

\paragraph{Hot Water Equipment District Heating Energy {[}J{]}}\label{hot-water-equipment-district-heating-energy-j}

\paragraph{Space or Zone Hot Water Equipment District Heating Rate {[}W{]}}\label{zone-hot-water-equipment-district-heating-rate-w}

\paragraph{Space or Zone Hot Water Equipment District Heating Energy {[}J{]}}\label{zone-hot-water-equipment-district-heating-energy-j}

The hot water equipment district heating consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. Hot Water Equipment District Heating Energy is added to the following district heating meters:

\begin{lstlisting}
DistrictHeatingWater:Facility
DistrictHeatingWater:Building
DistrictHeatingWater:Zone:<Zone Name>
DistrictHeatingWater:SpaceType:<Space Type Name>
InteriorEquipment:DistrictHeatingWater
InteriorEquipment:DistrictHeatingWater:Zone:<Zone Name>
InteriorEquipment:DistrictHeatingWater:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorEquipment:DistrictHeatingWater
<End-Use Subcategory>:InteriorEquipment:DistrictHeatingWater:Zone:<Zone Name>
<End-Use Subcategory>:InteriorEquipment:DistrictHeatingWater:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{Steam Equipment District Heating Rate {[}W{]}}\label{steam-equipment-district-heating-rate-w}

\paragraph{Steam Equipment District Heating Energy {[}J{]}}\label{steam-equipment-district-heating-energy-j}

\paragraph{Space or Zone Steam Equipment District Heating Rate {[}W{]}}\label{zone-steam-equipment-district-heating-rate-w}

\paragraph{Space or Zone Steam Equipment District Heating Energy {[}J{]}}\label{zone-steam-equipment-district-heating-energy-j}

The steam equipment district heating consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. Steam Equipment District Heating Energy is added to the following:

\begin{lstlisting}
DistrictHeatingWater:Facility
DistrictHeatingWater:Building
DistrictHeatingWater:Zone:<Zone Name>
DistrictHeatingWater:SpaceType:<Space Type Name>
InteriorEquipment:DistrictHeatingWater
InteriorEquipment:DistrictHeatingWater:Zone:<Zone Name>
InteriorEquipment:DistrictHeatingWater:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorEquipment:DistrictHeatingWater
<End-Use Subcategory>:InteriorEquipment:DistrictHeatingWater:Zone:<Zone Name>
<End-Use Subcategory>:InteriorEquipment:DistrictHeatingWater:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{Other Equipment Fuel Rate {[}W{]}}\label{otherequip-fuel-rate}

\paragraph{Other Equipment Fuel Energy {[}J{]}}\label{otherequip-fuel-energy}

\paragraph{Space or Zone Other Equipment Fuel Rate {[}W{]}}\label{zone-otherequip-fuel-rate}

\paragraph{Space or Zone Other Equipment Fuel Energy {[}J{]}}\label{zone-otherequip-fuel-energy}

The other equipment fuel consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. Other Equipment Fuel Energy is added to the following fuel meters corresponding to the Fuel Type input. If Fuel Type = None, this energy is not metered.

\begin{lstlisting}
<Fuel Type>:Facility
<Fuel Type>:Building
<Fuel Type>:Zone:<Zone Name>
<Fuel Type>:SpaceType:<Space Type Name>
InteriorEquipment:<Fuel Type>
InteriorEquipment:<Fuel Type>:Zone:<Zone Name>
InteriorEquipment:<Fuel Type>:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorEquipment:<Fuel Type>
<End-Use Subcategory>:InteriorEquipment:<Fuel Type>:Zone:<Zone Name>
<End-Use Subcategory>:InteriorEquipment:<Fuel Type>:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{<Type> Equipment Radiant Heating Rate {[}W{]}}\label{equipment-radiant-heating-rate-w}

\paragraph{<Type> Equipment Radiant Heating Energy {[}J{]}}\label{equipment-radiant-heating-energy-j}

\paragraph{Space or Zone <Type> Equipment Radiant Heating Rate {[}W{]}}\label{zone-equipment-radiant-heating-rate-w}

\paragraph{Space or Zone <Type> Equipment Radiant Heating Energy {[}J{]}}\label{zone-equipment-radiant-heating-energy-j}

The amount of heat gain from equipment that is in the form of long-wave (thermal) radiation entering the zone. This heat is absorbed by the inside surfaces of the space or zone according to an area times long-wave absorptance weighting scheme.

\paragraph{<Type> Equipment Convective Heating Rate {[}W{]}}\label{equipment-convective-heating-rate-w}

\paragraph{<Type> Equipment Convective Heating Energy {[}J{]}}\label{equipment-convective-heating-energy-j}

\paragraph{Space or Zone <Type> Equipment Convective Heating Rate {[}W{]}}\label{zone-equipment-convective-heating-rate-w}

\paragraph{Space or Zone <Type> Equipment Convective Heating Energy {[}J{]}}\label{zone-equipment-convective-heating-energy-j}

The amount of heat gain from equipment that is convected to the space or zone air.

\paragraph{<Type> Latent Gain Rate {[}W{]}}\label{equipment-latent-heating-rate-w}

\paragraph{<Type> Equipment Latent Gain Energy {[}J{]}}\label{equipment-latent-heating-energy-j}

\paragraph{Space or Zone <Type> Latent Gain Rate {[}W{]}}\label{zone-equipment-latent-heating-rate-w}

\paragraph{Space or Zone <Type> Equipment Latent Gain Energy {[}J{]}}\label{zone-equipment-latent-heating-energy-j}

The amount of heat gain from equipment that goes added to the space or zone air as a latent (moisture) gain.

\paragraph{<Type> Lost Heat Rate {[}W{]}}\label{equipment-lost-heating-rate-w}

\paragraph{<Type> Equipment Lost Heat Energy {[}J{]}}\label{equipment-lost-heating-energy-j}

\paragraph{Space or Zone <Type> Lost Heat Rate {[}W{]}}\label{zone-equipment-lost-heating-rate-w}

\paragraph{Space or Zone <Type> Equipment Lost Heat Energy {[}J{]}}\label{zone-equipment-lost-heating-energy-j}

The amount of energy input to the equipment that is removed (exhausted) and does not add any heat gain to the space or zone.

\paragraph{<Type> Equipment Total Heating Rate {[}W{]}}\label{equipment-total-heating-rate-w}

\paragraph{<Type> Equipment Total Heating Energy {[}J{]}}\label{equipment-total-heating-energy-j}

\paragraph{Space or Zone <Type> Equipment Total Heating Rate {[}W{]}}\label{zone-equipment-total-heating-rate-w}

\paragraph{Space or Zone <Type> Equipment Total Heating Energy {[}J{]}}\label{zone-equipment-total-heating-energy-j}

The total heat gain from equipment. It is the sum of the following components: Total Heat Gain = Radiant Heat Gain + Convective Heat Gain + Latent Heat Gain. It is also equal to the power input to the equipment minus any Lost Heat.

\subsection{IndoorLivingWall}\label{indoorlivingwall}

Indoor greenery systems such as indoor living walls are panels of plants, which grow hydroponically or soil-based. The living wall structures can be either free-standing or attached to walls. This IndoorLivingWall object simulates the thermal performance of indoor living wall in the built environment. The IndoorLivingWall directly connects with the inside surface heat balance, zone air heat balance, and zone air moisture balance in EnergyPlus.

\subsubsection{Inputs}\label{inputs-indoorlivingwall}

\paragraph{Field: Name}\label{field-name-indoorlivingwall}

The name of the IndoorLivingWall object, which must be unique across all IndoorLivingWall objects.

\paragraph{Field: Schedule Name}\label{field-schedule-name-indoorlivingwall}

This field is the name of the schedule (ref: \hyperref[group-schedules]{Schedules}) that modifies the presence of indoor living walls. The schedule values can be zero or one. Zero represents the scenario that the indoor living wall was removed from the thermal zone while one represents the scenario that the indoor living wall is in the presence of the thermal zone.

\paragraph{Field: ET Calculation Method}\label{field-et-calculation-method-indoorlivingwall}

This field lists two choices of calculation methods for evapotranspiration (ET) including Penman-Monteith model and Stanghellini model. Users can also develop a customize ET function to override ET rates of indoor living walls through Energy Management System (EMS) objects, Python PlugIns objects, and Python API.

\paragraph{Field: Lighting Method}\label{field-lighting-method-indoorlivingwall}

This field lists three different methods to obtain net radiation for indoor living walls. They are artificial grow lights only (LED), daylighting only (Daylight), and artificial lights and daylight (LED-Daylight). If the LED lighting method is selected,  the field LED Intensity Schedule Name should be used to define the LED lighting intensity level. If the Daylight or LED-Daylight method is selected, the field Daylighting Reference Point Name should be used to determine the daylighting sensor location. If the LED-Daylight method is selected, a targeted lighting intensity schedule should be defined. Based on the available daylighting, the required LED lighting level and power will be automatically adjusted to meet the targeted LED intensity level.

\paragraph{Field: LED Schedule Name}\label{field-LED-schedule-name-indoorlivingwall}

This field is the name of the schedule (ref: Schedules) that defines the fraction of LED nominal intensity level for indoor living walls. The scheduled value can be any fractional value between 0 and 1.

\paragraph{Field: Daylighting Control Name}\label{field-daylighting-control-name-indoorlivingwall}

If daylighting is used in the selected lighting methods (Daylight or LED-Daylight), users should define an object of Daylighting:Control to obtain the daylighting illuminance level and an object for Daylighing:ReferencePoint for the daylighting sensor location in the thermal zone. The name of the object of Daylighting:Controls should be specified in this field.

\paragraph{Field: LED-Daylight Targeted Lighting Intensity Schedule Name}\label{field-led-daylight-targeted-lighting-intensity-schedule-name-indoorlivingwall}

This field is the name of the schedule for the targeted LED intensity levels. The schedule values can be any positive number representing the targeted photosynthetic photon flux density (PPFD) in the unit of \si{\umolperAreaperSecond}.

\paragraph{Field: Total Leaf Area}\label{field-total-leaf-area-indoorlivingwall}

This field is the estimated one-sided leaf area {[}\si{\area}{]} of an indoor living wall. Based on the users’ input, leaf area index (LAI) is calculated as the ratio of the total leaf area and the partition wall area. Typical LAIs are 1.0 for grass and 3.0 for bushes and shrubs. Only LAI values up to 10.0 are allowed in EnergyPlus.

\paragraph{Field: LED Nominal Intensity}\label{field-led-nominal-intensity-indoorlivingwall}

This field defines the nominal LED intensity level for indoor living wall systems. The value represents the photosynthetic photon flux density (PPFD) of LED grow light. PPFD is measured in \si{\umolperAreaperSecond} which establishes exactly how many photosynthetically active radiation (PAR) photons are landing on a specific area.

\paragraph{Field: LED Nominal Power}\label{field-led-nominal-power-indoorlivingwall}

This field defines the nominal total LED power {[}\si{\watt}{]} for the indoor living wall system.

\paragraph{Field: Radiant Fraction of LED Lights}\label{field-radiant-fraction-of-led-lights-indoorlivingwall}

This field defines the radiant fraction of the LED lighting power input. The remaining power input is dissipated by convection and contributes to the zone air heat balance.

An IDF example:

\begin{lstlisting}
IndoorLivingWall,
  Space1-1IndoorLivingWall,   !- Name
  SPACE1-1SouthPartition,     !- Surface Name
  AlwaysOn,                   !- Schedule Name
  Penman-Monteith,            !- ET Calculation Method
  LED,                        !- Lighting Method
  AlwaysOff,                  !- LED Intensity Schedule Name
  ,                           !- Daylighting Control Name
  ,                           !- LED - Daylight Targeted Lighting Intensity Schedule Name
  30,                         !- Total Leaf Area {m2}
  32.5,                       !- LED Nominal Intensity {umol/m2-s}
  640,                        !- LED Nominal Power {W}
  0.6;                        !- Radiant Fraction of LED Lights
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-indoorlivingwall}

IndoorLivingWall objects have output variables for individual objects. The following outputs are available:

\begin{itemize}
\tightlist
\item
  Zone,Average,Indoor Living Wall Plant Surface Temperature {[}C{]}
\item
  Zone,Average,Indoor Living Wall Sensible Heat Gain Rate {[}W{]}
\item
  Zone,Average,Indoor Living Wall Latent Heat Gain Rate {[}W{]}
\item
  Zone,Average,Indoor Living Wall Evapotranspiration Rate {[}\si{\evapotranspirationRate}{]}
\item
  Zone,Average,Indoor Living Wall Energy Rate Required For Evapotranspiration Per Unit Area {[}\si{\watt\per\area}{]}
\item
  Zone,Average,Indoor Living Wall LED Operational PPFD {[}\si{\umolperAreaperSecond}{]}
\item
  Zone,Average,Indoor Living Wall PPFD {[}\si{\umolperAreaperSecond}{]}
\item
  Zone,Average,Indoor Living Wall Vapor Pressure Deficit {[}Pa{]}
\item
  Zone,Average,Indoor Living Wall LED Sensible Heat Gain Rate {[}W{]}
\item
  Zone,Average,Indoor Living Wall LED Operational Power {[}W{]}
\item
  Zone,Sum,Indoor Living Wall LED Electricity Energy {[}J{]}
\end{itemize}

\paragraph{Indoor Living Wall Plant Surface Temperature {[}C{]}}\label{indoor-living-wall-plant-surface-temperature-c}

This output is the plant surface temperature in C. Plant surface temperature is determined using surface heat balance of indoor living walls.

\paragraph{Indoor Living Wall Sensible Heat Gain Rate {[}W{]}}\label{indoor-living-wall-sensible-heat-gain-rate-w}

This output is the sensible heat gain rate from indoor living walls in W and determined by surface heat balance. Positive sign represents heat gain of spaces; negative sign represents heat loss of spaces.

\paragraph{Indoor Living Wall Latent Heat Gain Rate {[}W{]}}\label{indoor-living-wall-latent-heat-gain-rate-w}

This output is the latent heat gain rate from indoor living walls in W. Latent heat gain is determined based on the increase of enthalpy due to the increase of absolute humidity (or humidity ratio) from plant evapotranspiration.

\paragraph{Indoor Living Wall Evapotranspiration Rate {[}\si{\evapotranspirationRate}{]}}\label{indoor-living-wall-evapotranspiration-rate}

This output is evapotranspiration (ET) rate of indoor living walls in \si{\evapotranspirationRate}. The ET rate is directly calculated by ET models(Penman-Monteith model, Stanghellini model or ET model from users).

\paragraph{Indoor Living Wall Energy Rate Required For Evapotranspiration Per Unit Area {[}\si{\watt\per\area}{]}}\label{indoor-living-wall-evapotranspiration-per-unit-area}

This output is energy rate per unit area required for plant evapotranspiration (ET) of indoor living walls in \si{\watt\per\area}. The energy rate per unit area for ET is determined by latent heat of vaporization for total ET over time period and surface area.

\paragraph{Indoor Living Wall LED Operational PPFD {[}\si{\umolperAreaperSecond}{]}}\label{indoor-living-wall-led-operational-ppfd}

This output is operational photosynthetic photon flux density (PPFD) of LED light in \si{\umolperAreaperSecond}. The operational PPFD of LED light is determined based on lighting method. If lighting method is Daylight, the operational LED PPFD is zero. If lighting method is LED, the operational LED PPFD is nominal LED PPFD. If lighting method is LED-Daylight, the operational LED PPFD is calculated based on targeted PPFD and daylighting level with the consideration of nominal LED PPFD.

\paragraph{Indoor Living Wall PPFD {[}\si{\umolperAreaperSecond}{]}}\label{indoor-living-wall-ppfd}

This output is the actual PPFD including LED and/or daylight for indoor living walls in \si{\umolperAreaperSecond}.

\paragraph{Indoor Living Wall Vapor Pressure Deficit {[}Pa{]}}\label{indoor-living-wall-vpd-pa}

This output is the vapor pressure deficit in Pa. The output represents the difference between saturated vapor pressure and vapor pressure of the moist air of current condition.

\paragraph{Indoor Living Wall LED Sensible Heat Gain Rate {[}W{]}}\label{indoor-living-wall-led-sensible-heat-gain-rate-w}

This output is the LED sensible heat gain rate for indoor living walls in W. The output determines convective heat gain from LED lights when LED lights are on.

\paragraph{Indoor Living Wall LED Operational Power {[}W{]}}\label{indoor-living-wall-led-operational-power-w}

This output is LED operational power for indoor living walls in W. The LED operational power is determined by LED nominal power in proportion to the ratio of LED operational PPFD to LED nominal PPFD.

\paragraph{Indoor Living Wall LED Electricity Energy {[}J{]}}\label{indoor-living-wall-led-electricity-energy-j}

This output is LED electricity energy for indoor living walls in J. The LED electricity energy is calculated by LED operational power multiplied by time period.

\subsection{ElectricEquipment:ITE:AirCooled}\label{electricequipmentiteaircooled}

This object describes air-cooled electric information technology equipment (ITE) which has variable power consumption as a function of loading and temperature.

\subsubsection{Inputs}\label{inputs-9-009}

\paragraph{Field: Name}\label{field-name-9-008}

The name of this object.

\paragraph{Field: Zone or Space Name}\label{iteq-field-zone-or-space-name-000}

This field applies this ElectricEquipment:ITE:AirCooled object to a thermal zone or space in the building. If a Zone Name is specified and the zone contains more than one Space, the names of the actual IT equipment objects will be concatenated as \textless{}Space Name\textgreater{} \textless{}ITEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Air Flow Calculation Method}\label{field-air-flow-calculation-method}

This field specifies the method used to calculate the IT inlet temperature and zone return air temperature.

If \textbf{FlowFromSystem} is chosen, the zone is assumed to be well-mixed.

If \textbf{FlowControlWithApproachTemperatures} is chosen, Supply and Return approach temperature should be defined to indicate the temperature difference due to the air distribution. The inputs of \textit{Air Inlet Connection Type}, \textit{Design Recirculation Fraction} and \textit{Recirculation Function of Loading and Supply Temperature Curve Name} are ignored. For multiple ITE objects defined for one zone, the same calculation method should apply. The \textbf{FlowControlWithApproachTemperatures} only applies to ITE zones with single duct VAV terminal unit. Other return air heat gains from window or lights are not allowed when \textbf{FlowControlWithApproachTemperatures} is chosen. Note also that when \textbf{FlowControlWithApproachTemperatures} is chosen, the controlled variable is the AHU supply air temperature rather than the well-mixed zone air temperature. Consequently the zone cooling setpoint specified through \textbf{ZoneControl:Thermostat} is ignored for that zone, cooling unmet hours do not apply, and the reported zone air temperature may float substantially above the cooling setpoint. See the Engineering Reference discussion of \textbf{ElectricEquipment:ITE:AirCooled} for details.

The default method is FlowFromSystem.

\paragraph{Field: Design Power Input Calculation Method}\label{field-design-power-input-calculation-method}

This field is a key/choice field that tells which of the next two fields are filled and is descriptive of the method for calculating the nominal electric power input to the ITE. The key/choices are:

\begin{description}
	\item[Watts/Unit:] With this choice, the design power input will be the product of Design Level per Unit and Number of Units. (Both of these fields should be filled.) This is the default.

	\item[Watts/Area:] With this choice, the design power input will be a factor per floor area of the zone. (The Watts per Floor Area field should be filled).
\end{description}

\paragraph{Field: Watts per Unit}\label{field-watts-per-unit}

This field (in Watts) is typically used to represent the design electrical power input to the ITE when fully loaded and the entering air temperatures is at the specified design value. This field is used if the choice from the method field is ``EquipmentLevel''.

\paragraph{Field: Number of Units}\label{field-number-of-units}

This field is multiplied times the Design Level per Unit to determine the design electrical power input to this ITE object when fully loaded and the entering air temperature is at the specified design value. This field is used if the choice from the method field is ``EquipmentLevel''. The default is 1.

\paragraph{Field: Watts per Floor Area}\label{field-watts-per-zone-floor-area-2}

This factor (Watts/m2) is used, along with the Zone Area to determine the design electrical power input as described in the Design Level field above. This field is used if the choice from the method field is ``Watts/Area''.

\paragraph{Field: Design Power Input Schedule Name}\label{field-design-power-input-schedule-name}

This field is the name of the operating schedule that modifies the design level power input for this equipment This schedule specifies the fraction (typically 0.0 to 1.0) of this equipment which is available (powered up), regardless of CPU utilization. If this field is blank, the schedule is assumed to always be 1.0.

\paragraph{Field: CPU Loading Schedule Name}\label{field-cpu-loading-schedule-name}

This field is the name of the schedule that specifies the CPU loading for this equipment as a fraction from 0.0 (idle) to 1.0 (full load). If this field is blank, the schedule is assumed to always be 1.0.

\paragraph{Field: CPU Power Input Function of Loading and Air Temperature Curve Name}\label{field-cpu-power-input-function-of-loading-and-air-temperature-curve-name}

The name of a two-variable curve or table lookup object which modifies the CPU power input as a function of CPU loading ($x$) and air inlet node temperature ($y$). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

\paragraph{Field: Design Fan Power Input Fraction}\label{field-design-fan-power-input-fraction}

This field is a decimal number between 0.0 and 1.0 and is used to specify the fraction of the total power input at design conditions which is for the cooling fan(s). If fan power data is not available, set this fraction to 0.0. The default is 0.0.

\paragraph{Field: Design Fan Air Flow Rate per Power Input}\label{field-design-fan-air-flow-rate-per-power-input}

Specifies the cooling fan air flow rate in m$^3$/s per Watt of total electric power input at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

This is normalized by power input to allow the design power input to be changed without needing to change this value.

\paragraph{Field: Air Flow Function of Loading and Air Temperature Curve Name}\label{field-air-flow-function-of-loading-and-air-temperature-curve-name}

The name of a two-variable curve or table lookup object which modifies the cooling air flow rate as a function of CPU loading ($x$) and air inlet node temperature ($y$). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

\paragraph{Field: Fan Power Input Function of Flow Curve Name}\label{field-fan-power-input-function-of-flow-curve-name}

The name of a single-variable curve or table lookup object which modifies the fan power input as a function of airflow fraction ($x$). This curve (table) should equal 1.0 at the design air flow rate (flow fraction = 1.0).

\paragraph{Field: Design Entering Air Temperature}\label{field-design-entering-air-temperature}

Specifies the entering air temperature in $^\circ$C at design conditions. The default is 15$^\circ$C.

\paragraph{Field: Environmental Class}\label{field-environmental-class}

Specifies the allowable operating conditions for the air inlet conditions. The available inputs are A1, A2, A3, A4, B, C, H1, or None. This is used to report the ``ITE Air Inlet Operating Range Exceeded Time.'' If None is specified (the default), then no reporting of time outside allowable conditions will be done.

The related reporting variables (such as ``ITE Air Inlet Operating Range Exceeded Time'') are based on the following limits\footnote{Sources: [1]. ASHRAE, 2021. ``Thermal Guidelines for Data Processing Environments (5$^{\textrm{th}}$ Edition),'' Peachtree Corners: ASHRAE; [2]. Quirk, Davidson, and Schmidt, 2022. ``ASHRAE's Data Center Thermal Guidelines---Air-Cooled Evolution,'' ASHRAE Journal, May 2022.} on the air inlet temperature and humidity conditions shown in Table \ref{table:ite-aircooled-air-inlet-code-specification-limits}:

\begin{longtable}[c]{@{}lrrrrrrr@{}}
	\caption{ElectricEquipment:ITE:AirCooled Air Inlet Limiting Temperature and Humidity Levels} \label{table:ite-aircooled-air-inlet-code-specification-limits} \tabularnewline
	\toprule
	Environmental Class $\rightarrow$ &  A1 &  A2 &  A3 &  A4 &  B &  C &  H1 \tabularnewline
	\midrule
	\endfirsthead

	\caption[]{ElectricEquipment:ITE:AirCooled Air Inlet Limiting Temperature and Humidity Levels} \tabularnewline
	\toprule
	Environmental Class $\rightarrow$ &  A1 &  A2 &  A3 &  A4 &  B &  C &  H1 \tabularnewline
	\midrule
	\endhead

	Dry-Bulb$_{min}$ [$^{\circ}$C]    &  15 &  10 &   5 &   5 &  5 &  5 &   5 \tabularnewline
	Dry-Bulb$_{max}$ [$^{\circ}$C]    &  32 &  35 &  40 &  45 & 35 & 40 &  25 \tabularnewline
	Dew-Point$_{min}$ [$^{\circ}$C]   & -12 & -12 & -12 & -12 & -- & -- & -12 \tabularnewline
	Dew-Point$_{max}$ [$^{\circ}$C]   &  17 &  21 &  24 &  24 & 28 & 28 &  17 \tabularnewline
	Relative Humidity$_{min}$ [$\%$]  &   8 &   8 &   8 &   8 &  8 &  8 &   8 \tabularnewline
	Relative Humidity$_{max}$ [$\%$]  &  80 &  80 &  85 &  90 & 80 & 80 &  80 \tabularnewline
	\bottomrule

\end{longtable}

\paragraph{Field: Air Inlet Connection Type}\label{field-air-inlet-connection-type}

Specifies the type of connection between the zone and the ITE air inlet node. The choices are:

\begin{description}
	\item[AdjustedSupply:] This option is used to apply a recirculation adjustment to the ITE inlet conditions. If this option is specified, then the Supply Air Node Name is required and the air inlet temperature to the ITE will be the current supply air node temperature adjusted by the current recirculation fraction. All heat output is added to the zone air heat balance as a convective gain. AdjustedSupply is the default.

	\item[ZoneAirNode:] This option is used if there is no containment and the ITE air inlet node is at the average zone condition. All heat output is added to the zone air heat balance as a convective gain.

	\item[RoomAirModel:] This option connects the ITE air inlet and outlet nodes to a room air model (Ref. \hyperref[roomairmodeltype]{RoomAirModelType} and \hyperref[roomairnode]{RoomAir:Node}).  Currently in EnergyPlus, this option has not been fully implemented.  If the user chooses this option, the program will issue a warning message and this field will be adjusted to ZoneAirNode.
\end{description}

This field is only used when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Air Inlet Room Air Model Node Name}\label{field-air-inlet-room-air-model-node-name}

Specifies the name of a room air model node (ref. \hyperref[roomairnode]{RoomAir:Node}) which is the air inlet to this equipment. This field is required if the Air Node Connection Type = RoomAirModel.

\paragraph{Field: Air Outlet Room Air Model Node Name}\label{field-air-outlet-room-air-model-node-name}

Specifies the node name of a room air model node (ref. \hyperref[roomairnode]{RoomAir:Node}) which is the air outlet from this equipment. This field is required if the Air Node Connection Type = RoomAirModel.

\paragraph{Field: Supply Air Node Name}\label{field-supply-air-node-name}

Specifies the node name of the supply air inlet node service this ITE. If the Air Node Connection Type = AdjustedSupply ,then this field is required, and the conditions at this node will be used to determine the ITE air inlet conditions. This field is also required if reporting of the Supply Heat Index is desired. Also required if Calculation Method = \textbf{FlowControlWithApproachTemperatures}.

\paragraph{Field: Design Recirculation Fraction}\label{field-design-recirculation-fraction}

Specifies the recirculation fraction for this equipment at design conditions. This field is used only if the Air Node Connection Type = AdjustedSupply. The recirculation fraction is defined as the ratio of recirculated air flow to total air flow entering the ITE. Recirculation is dependent upon many factors including rack and containment configuration. The default is 0.0 (no recirculation). This field is only used when Air Flow Calculation Method = \textbf{FlowFromSystem}.

\paragraph{Field: Recirculation Function of Loading and Supply Temperature Curve Name}\label{field-recirculation-function-of-loading-and-supply-temperature-curve-name}

The name of a two-variable curve or table lookup object which modifies the Design Recirculation Fraction as a function of CPU loading ($x$) and supply air node temperature ($y$). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature). This field is used only if the Air Node Connection Type = AdjustedSupply. If this curve is left blank, then the curve is assumed to always equal 1.0. This field is only used when Air Flow Calculation Method = \textbf{FlowFromSystem}.

\paragraph{Field: Design Electric Power Supply Efficiency}\label{field-design-electric-power-supply-efficiency}

This field is a decimal number used to specify the efficiency of the power supply system serving this ITE. The default is 1.0.

\paragraph{Field: Electric Power Supply Efficiency Function of Part Load Ratio Curve Name}\label{field-electric-power-supply-efficiency-function-of-part-load-ratio-curve-name}

The name of a single-variable curve or table lookup object which modifies the electric power supply efficiency as a function of part load ratio ($x$). This curve (table) should equal 1.0 at the design power consumption (part load ratio = 1.0). If this curve is left blank, then the curve is assumed to always equal 1.0.

\paragraph{Field: Fraction of Electric Power Supply Losses to Zone}\label{field-fraction-of-electric-power-supply-losses-to-zone}

This field is a decimal number between 0.0 and 1.0 and is used to specify the fraction of the electric power supply losses which are a heat gain to the zone containing the ITE. If this value is less than 1.0, the remainder of the losses are assumed to be lost to the outdoors. The default is 1.0.

\paragraph{Field: CPU End-Use Subcategory}\label{field-cpu-end-use-subcategory}

This equipment is metered on the Interior Equipment end-use category for Electricity. This field allows you to specify a user-defined end-use subcategory for the CPU power consumption. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance. The default is ITE-CPU.

\paragraph{Field: Fan End-Use Subcategory}\label{field-fan-end-use-subcategory}

This equipment is metered on the Interior Equipment end-use category for Electricity. This field allows you to specify a user-defined end-use subcategory for the fan power consumption. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance. The default is ITE-Fans.

\paragraph{Field: Electric Power Supply End-Use Subcategory}\label{field-electric-power-supply-end-use-subcategory}

This equipment is metered on the Interior Equipment end-use category for Electricity. This field allows you to specify a user-defined end-use subcategory for the electric power supply power consumption. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance. The default is ITE-UPS

\paragraph{Field: Supply Temperature Difference}\label{field-supply-temperature-difference}

The difference of the IT inlet temperature from the AHU supply air temperature (${\Delta}T_{\textrm{supply}} = T_{\textrm{in}}-T_{\textrm{supply}}$). Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Supply Temperature Difference Schedule}\label{field-supply-temperature-difference-schedule}

The difference schedule of the IT inlet temperature from the AHU supply air temperature (${\Delta}T_{\textrm{supply}} = T_{\textrm{in}}-T_{\textrm{supply}}$). Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Return Temperature Difference}\label{field-return-temperature-difference}

The difference of the actual AHU return air temperature to the IT equipment outlet temperature (${\Delta}T_{\textrm{return}} = T_{\textrm{return}}-T_{\textrm{out}}$). Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Return Temperature Difference Schedule}\label{field-return-temperature-difference-schedule}

The difference schedule of the actual AHU return air temperature to the IT equipment outlet temperature (${\Delta}T_{\textrm{return}} = T_{\textrm{return}}-T_{\textrm{out}}$). Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

An IDF example:

\begin{lstlisting}
ElectricEquipment:ITE:AirCooled,
  Data Center Servers,        !- Name
  Main Zone,                  !- Zone or Space Name
  FlowFromSystem,             !- Air Flow Calculation Method
  Watts/Unit,                 !- Design Power Input Calculation Method
  500,                        !- Watts per Unit {W}
  200,                        !- Number of Units
  ,                           !- Watts per Floor Area {W/m2}
  Data Center Operation Schedule,  !- Design Power Input Schedule Name
  Data Center CPU Loading Schedule,  !- CPU Loading  Schedule Name
  Model 5250 Power fLoadTemp, !- CPU Power Input Function of Loading and Air Temperature Curve Name
  0.4,                        !- Design Fan Power Input Fraction
  0.0001,                     !- Design Fan Air Flow Rate per Power Input {m3/s-W}
  Model 5250 AifFlow fLoadTemp,  !- Air Flow Function of Loading and Air Temperature Curve Name
  ECM FanPower fFlow,         !- Fan Power Input Function of Flow Curve Name
  15,                         !- Design Entering Air Temperature {C}
  A3,                         !- Environmental Class
  AdjustedSupply,             !- Air Inlet Connection Type
  ,                           !- Air Inlet Room Air Model Node Name
  ,                           !- Air Outlet Room Air Model Node Name
  Main Zone Inlet Node,       !- Supply Air Node Name
  0.1,                        !- Design Recirculation Fraction
  Data Center Recirculation fLoadTemp,  !- Recirculation Function of Loading and Supply Temperature Curve Name
  0.9,                        !- Design Electric Power Supply Efficiency
  UPS Efficiency fPLR,        !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
  1,                          !- Fraction of Electric Power Supply Losses to Zone
  ITE-CPU,                    !- CPU End-Use Subcategory
  ITE-Fans,                   !- Fan End-Use Subcategory
  ITE-UPS;                    !- Electric Power Supply End-Use Subcategory
\end{lstlisting}

Another IDF example when Air Flow Calculation Method = FlowControlWithApproachTemperatures:

\begin{lstlisting}
ElectricEquipment:ITE:AirCooled,
  SmallDataCenter ComputerRoom Elec Equip,  !- Name
  ComputerRoom ZN,            !- Zone or Space Name
  FlowControlWithApproachTemperatures,  !- Air Flow Calculation Method
  Watts/Area,                 !- Design Power Input Calculation Method
  ,                           !- Watts per Unit {W}
  ,                           !- Number of Units
  430.556416668389,           !- Watts per Floor Area {W/m2}
  Data Center Operation Schedule,  !- Design Power Input Schedule Name
  DataCenter Equipment_SCH,   !- CPU Loading  Schedule Name
  Data Center Servers Power fLoadTemp,  !- CPU Power Input Function of Loading and Air Temperature Curve Name
  0.4,                        !- Design Fan Power Input Fraction
  0.0001,                     !- Design Fan Air Flow Rate per Power Input {m3/s-W}
  Data Center Servers Airflow fLoadTemp,  !- Air Flow Function of Loading and Air Temperature Curve Name
  ECM FanPower fFlow,         !- Fan Power Input Function of Flow Curve Name
  15,                         !- Design Entering Air Temperature {C}
  A3,                         !- Environmental Class
  AdjustedSupply,             !- Air Inlet Connection Type
  ,                           !- Air Inlet Room Air Model Node Name
  ,                           !- Air Outlet Room Air Model Node Name
  Node 6,                     !- Supply Air Node Name
  0,                          !- Design Recirculation Fraction
  Data Center Recirculation fLoadTemp,  !- Recirculation Function of Loading and Supply Temperature Curve Name
  0.9,                        !- Design Electric Power Supply Efficiency
  UPS Efficiency fPLR,        !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
  1,                          !- Fraction of Electric Power Supply Losses to Zone
  ITE-CPU,                    !- CPU End-Use Subcategory
  ITE-Fans,                   !- Fan End-Use Subcategory
  ITE-UPS,                    !- Electric Power Supply End-Use Subcategory
  3,                          !- field Supply Approach Temperature
  ,                           !- field Supply Approach Temperature Schedule
  -3,                         !- field Return Approach Temperature
  ;                           !- field Return Approach Temperature Schedule
\end{lstlisting}

\subsubsection{Outputs}

ElectricEquipment:ITE:AirCooled Outputs:

\begin{itemize}
\tightlist
\item
  Zone,Average,ITE CPU Electricity Rate {[}W{]}
\item
  Zone,Average,ITE Fan Electricity Rate {[}W{]}
\item
  Zone,Average,ITE UPS Electricity Rate {[}W{]}
\item
  Zone,Average,ITE CPU Electricity Rate at Design Inlet Conditions {[}W{]}
\item
  Zone,Average,ITE Fan Electricity Rate at Design Inlet Conditions {[}W{]}
\item
  Zone,Average,ITE UPS Heat Gain to Zone Rate {[}W{]}
\item
  Zone,Average,ITE Total Heat Gain to Zone Rate {[}W{]}
\item
  Zone,Sum,ITE CPU Electricity Energy {[}J{]}
\item
  Zone,Sum,ITE Fan Electricity Energy {[}J{]}
\item
  Zone,Sum,ITE UPS Electricity Energy {[}J{]}
\item
  Zone,Sum,ITE CPU Electricity Energy at Design Inlet Conditions {[}J{]}
\item
  Zone,Sum,ITE Fan Electricity Energy at Design Inlet Conditions {[}J{]}
\item
  Zone,Sum,ITE UPS Heat Gain to Zone Energy {[}J{]}
\item
  Zone,Sum,ITE Total Heat Gain to Zone Energy {[}J{]}
\item
  Zone,Average,ITE Standard Density Air Volume Flow Rate {[}m3/s{]}
\item
  Zone,Average,ITE Current Density Air Volume Flow Rate {[}m3/s{]}
\item
  Zone,Average,ITE Air Mass Flow Rate {[}kg/s{]}
\item
  Zone,Average,ITE Air Inlet Dry-Bulb Temperature {[}C{]}
\item
  Zone,Average,ITE Air Inlet Dewpoint Temperature {[}C{]}
\item
  Zone,Average,ITE Air Inlet Relative Humidity {[}\%{]}
\item
  Zone,Average,ITE Air Outlet Dry-Bulb Temperature {[}C{]}
\item
  Zone,Average,ITE Supply Heat Index {[]}
\item
  Zone,Sum,ITE Air Inlet Operating Range Exceeded Time {[}hr{]}
\item
  Zone,Sum,ITE Air Inlet Dry-Bulb Temperature Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,ITE Air Inlet Dry-Bulb Temperature Below Operating Range Time {[}hr{]}
\item
  Zone,Sum,ITE Air Inlet Dewpoint Temperature Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,ITE Air Inlet Dewpoint Temperature Below Operating Range Time {[}hr{]}
\item
  Zone,Sum,ITE Air Inlet Relative Humidity Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,ITE Air Inlet Relative Humidity Below Operating Range Time {[}hr{]}
\item
  Zone,Average,ITE Air Inlet Dry-Bulb Temperature Difference Above Operating Range {[}deltaC{]}
\item
  Zone,Average,ITE Air Inlet Dry-Bulb Temperature Difference Below Operating Range {[}deltaC{]}
\item
  Zone,Average,ITE Air Inlet Dewpoint Temperature Difference Above Operating Range {[}deltaC{]}
\item
  Zone,Average,ITE Air Inlet Dewpoint Temperature Difference Below Operating Range {[}deltaC{]}
\item
  Zone,Average,ITE Air Inlet Relative Humidity Difference Above Operating Range {[}\%{]}
\item
  Zone,Average,ITE Air Inlet Relative Humidity Difference Below Operating Range {[}\%{]}
\item
  Zone,Average,Space ITE CPU Electricity Rate {[}W{]}
\item
  Zone,Average,Space ITE Fan Electricity Rate {[}W{]}
\item
  Zone,Average,Space ITE UPS Electricity Rate {[}W{]}
\item
  Zone,Average,Space ITE CPU Electricity Rate at Design Inlet Conditions {[}W{]}
\item
  Zone,Average,Space ITE Fan Electricity Rate at Design Inlet Conditions {[}W{]}
\item
  Zone,Average,Space ITE UPS Heat Gain to Zone Rate {[}W{]}
\item
  Zone,Average,Space ITE Total Heat Gain to Zone Rate {[}W{]}
\item
  Zone,Sum,Space ITE CPU Electricity Energy {[}J{]}
\item
  Zone,Sum,Space ITE Fan Electricity Energy {[}J{]}
\item
  Zone,Sum,Space ITE UPS Electricity Energy {[}J{]}
\item
  Zone,Sum,Space ITE CPU Electricity Energy at Design Inlet Conditions {[}J{]}
\item
  Zone,Sum,Space ITE Fan Electricity Energy at Design Inlet Conditions {[}J{]}
\item
  Zone,Sum,Space ITE UPS Heat Gain to Zone Energy {[}J{]}
\item
  Zone,Sum,Space ITE Total Heat Gain to Zone Energy {[}J{]}
\item
  Zone,Average,Space ITE Standard Density Air Volume Flow Rate {[}m3/s{]}
\item
  Zone,Average,Space ITE Air Mass Flow Rate {[}kg/s{]}
\item
  Zone,Average,Space ITE Average Supply Heat Index {[]}
\item
  Zone,Sum,Space ITE Any Air Inlet Operating Range Exceeded Time {[}hr{]}
\item
  Zone,Sum,Space ITE Any Air Inlet Dry-Bulb Temperature Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,Space ITE Any Air Inlet Dry-Bulb Temperature Below Operating Range Time {[}hr{]}
\item
  Zone,Sum,Space ITE Any Air Inlet Dewpoint Temperature Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,Space ITE Any Air Inlet Dewpoint Temperature Below Operating Range Time {[}hr{]}
\item
  Zone,Sum,Space ITE Any Air Inlet Relative Humidity Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,Space ITE Any Air Inlet Relative Humidity Below Operating Range Time {[}hr{]}
\item
  Zone,Average,Zone ITE Adjusted Return Air Temperature {[}C{]}
\item
  Zone,Average,Zone ITE CPU Electricity Rate {[}W{]}
\item
  Zone,Average,Zone ITE Fan Electricity Rate {[}W{]}
\item
  Zone,Average,Zone ITE UPS Electricity Rate {[}W{]}
\item
  Zone,Average,Zone ITE CPU Electricity Rate at Design Inlet Conditions {[}W{]}
\item
  Zone,Average,Zone ITE Fan Electricity Rate at Design Inlet Conditions {[}W{]}
\item
  Zone,Average,Zone ITE UPS Heat Gain to Zone Rate {[}W{]}
\item
  Zone,Average,Zone ITE Total Heat Gain to Zone Rate {[}W{]}
\item
  Zone,Sum,Zone ITE CPU Electricity Energy {[}J{]}
\item
  Zone,Sum,Zone ITE Fan Electricity Energy {[}J{]}
\item
  Zone,Sum,Zone ITE UPS Electricity Energy {[}J{]}
\item
  Zone,Sum,Zone ITE CPU Electricity Energy at Design Inlet Conditions {[}J{]}
\item
  Zone,Sum,Zone ITE Fan Electricity Energy at Design Inlet Conditions {[}J{]}
\item
  Zone,Sum,Zone ITE UPS Heat Gain to Zone Energy {[}J{]}
\item
  Zone,Sum,Zone ITE Total Heat Gain to Zone Energy {[}J{]}
\item
  Zone,Average,Zone ITE Standard Density Air Volume Flow Rate {[}m3/s{]}
\item
  Zone,Average,Zone ITE Air Mass Flow Rate {[}kg/s{]}
\item
  Zone,Average,Zone ITE Average Supply Heat Index {[]}
\item
  Zone,Sum,Zone ITE Any Air Inlet Operating Range Exceeded Time {[}hr{]}
\item
  Zone,Sum,Zone ITE Any Air Inlet Dry-Bulb Temperature Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,Zone ITE Any Air Inlet Dry-Bulb Temperature Below Operating Range Time {[}hr{]}
\item
  Zone,Sum,Zone ITE Any Air Inlet Dewpoint Temperature Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,Zone ITE Any Air Inlet Dewpoint Temperature Below Operating Range Time {[}hr{]}
\item
  Zone,Sum,Zone ITE Any Air Inlet Relative Humidity Above Operating Range Time {[}hr{]}
\item
  Zone,Sum,Zone ITE Any Air Inlet Relative Humidity Below Operating Range Time {[}hr{]}
\end{itemize}

\paragraph{Space or Zone ITE CPU Electricity Rate {[}W{]}}\label{zone-ite-cpu-electric-power-w}

\paragraph{ITE CPU Electricity Rate {[}J{]}}\label{ite-cpu-electric-rate-w}

\paragraph{Space or Zone ITE CPU Electricity Energy {[}J{]}}\label{zone-ite-cpu-electric-energy-j}

\paragraph{ITE CPU Electricity Energy {[}J{]}}\label{ite-cpu-electric-energy-j}

The electric power (or energy) input to the ITE equipment CPU (total power input less cooling fan power). The ITE CPU Electricity Energy output is also added to a meter object with Resource Type = Electricity, End Use Key = InteriorEquipment, Group Key = Building (Ref. \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object).

\paragraph{Space or Zone ITE CPU Electricity Rate at Design Inlet Conditions {[}W{]}}\label{zone-ite-cpu-electric-power-at-design-inlet-conditions-w}

\paragraph{ITE CPU Electricity Rate at Design Inlet Conditions {[}W{]}}\label{ite-cpu-electric-power-at-design-inlet-conditions-w}

\paragraph{Space or Zone ITE CPU Electricity Energy at Design Inlet Conditions {[}J{]}}\label{zone-ite-cpu-electric-energy-at-design-inlet-conditions-j}

\paragraph{ITE CPU Electricity Energy at Design Inlet Conditions {[}J{]}}\label{ite-cpu-electric-energy-at-design-inlet-conditions-j}

The electric power (or energy) input to the ITE equipment CPU (total power input less cooling fan power) if the air inlet temperature were held at the design condition. May be used to calculate ``IT efficiency'', the ratio of (IT energy consumed in the facility) / (IT energy that would have been consumed in the facility if the ITE were held at the reference temperature).

\paragraph{Space or Zone ITE Fan Electricity Rate {[}W{]}}\label{zone-ite-fan-electric-power-w}

\paragraph{ITE Fan Electricity Rate {[}W{]}}\label{ite-fan-electric-power-w}

\paragraph{Space or Zone ITE Fan Electricity Energy {[}J{]}}\label{zone-ite-fan-electric-energy-j}

\paragraph{ITE Fan Electricity Energy {[}J{]}}\label{ite-fan-electric-energy-j}

The electric power (or energy) input to the ITE cooling fan. The ITE Fan Electricity Energy output is also added to a meter object with Resource Type = Electricity, End Use Key = InteriorEquipment, Group Key = Building (Ref. \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object).

\paragraph{Space or Zone ITE Fan Electricity Rate at Design Inlet Conditions {[}W{]}}\label{zone-ite-fan-electric-power-at-design-inlet-conditions-w}

\paragraph{ITE Fan Electricity Rate at Design Inlet Conditions {[}W{]}}\label{ite-fan-electric-power-at-design-inlet-conditions-w}

\paragraph{Space or Zone ITE Fan Electricity Energy at Design Inlet Conditions {[}J{]}}\label{zone-ite-fan-electric-energy-at-design-inlet-conditions-j}

\paragraph{ITE Fan Electricity Energy at Design Inlet Conditions {[}J{]}}\label{ite-fan-electric-energy-at-design-inlet-conditions-j}

The electric power (or energy) input to the ITE cooling fan if the air inlet temperature were held at the design condition. May be used to calculate ``IT efficiency'', the ratio of (IT energy consumed in the facility) / (IT energy that would have been consumed in the facility if the ITE were held at the reference temperature).

\paragraph{Space or Zone ITE UPS Electricity Rate {[}W{]}}\label{zone-ite-ups-electric-power-w}

\paragraph{ITE UPS Electricity Rate {[}W{]}}\label{ite-ups-electric-power-w}

\paragraph{Space or Zone ITE UPS Electricity Energy {[}J{]}}\label{zone-ite-ups-electric-energy-j}

\paragraph{ITE UPS Electricity Energy {[}J{]}}\label{ite-ups-electric-energy-j}

The net electric power (or energy) input to the ITE equipment UPS (total power input less power delivered to ITE). The ITE UPS Electricity Energy output is also added to a meter object with Resource Type = Electricity, End Use Key = InteriorEquipment, Group Key = Building (Ref. \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object).

\paragraph{ITE Electricity Meters}\label{ite-electricity-meters}

 The ITE CPU Electricity Energy, ITE Fan Electricity Energy, and ITE UPS Electricity Energy are each included separately in the following Electricity meters, with their respective end-use subcategory:
\begin{lstlisting}
Electricity:Facility
Electricity:Building
Electricity:Zone:<Zone Name>
Electricity:SpaceType:<Space Type Name>
InteriorEquipment:Electricity
InteriorEquipment:Electricity:Zone:<Zone Name>
InteriorEquipment:Electricity:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorEquipment:Electricity
<End-Use Subcategory>:InteriorEquipment:Electricity:Zone:<Zone Name>
<End-Use Subcategory>:InteriorEquipment:Electricity:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{Space or Zone ITE UPS Heat Gain to Zone Rate {[}W{]}}\label{zone-ite-ups-heat-gain-to-zone-rate-w}

\paragraph{ITE UPS Heat Gain to Zone Rate {[}W{]}}\label{ite-ups-heat-gain-to-zone-rate-w}

\paragraph{Space or Zone ITE UPS Heat Gain to Zone Energy {[}J{]}}\label{zone-ite-ups-heat-gain-to-zone-energy-j}

\paragraph{ITE UPS Heat Gain to Zone Energy {[}J{]}}\label{ite-ups-heat-gain-to-zone-energy-j}

The heat gain rate (or energy) to the zone from the UPS.

\paragraph{Space or Zone ITE Total Heat Gain to Zone Rate {[}W{]}}\label{zone-ite-total-heat-gain-to-zone-rate-w}

\paragraph{ITE Total Heat Gain to Zone Rate {[}W{]}}\label{ite-total-heat-gain-to-zone-rate-w}

\paragraph{Space or Zone ITE Total Heat Gain to Zone Energy {[}J{]}}\label{zone-ite-total-heat-gain-to-zone-energy-j}

\paragraph{ITE Total Heat Gain to Zone Energy {[}J{]}}\label{ite-total-heat-gain-to-zone-energy-j}

The heat gain rate (or energy) to the zone from the UPS and from the CPU and fans if the ITE. Air Inlet Connection Type is AdjustedSupply or ZoneAirNode. If RoomAirModel is selected, then only the heat gain from the UPS is added directly to the zone air heat balance, the heat gain from the CPU and fans will be added to the ITE air Outlet Room Air Model Node

\paragraph{Space or Zone ITE Standard Density Air Volume Flow Rate {[}m3/s{]}}\label{zone-ite-standard-density-air-volume-flow-rate-m3s}

\paragraph{ITE Standard Density Air Volume Flow Rate {[}m3/s{]}}\label{ite-standard-density-air-volume-flow-rate-m3s}

Reports the average air volume flow rate through the ITE over the reporting interval. Standard density in EnergyPlus corresponds to 20$^\circ$C dry bulb, dry air, and nominally adjusted for elevation.

\paragraph{Space or Zone ITE Current Density Air Volume Flow Rate {[}m3/s{]}}\label{zone-ite-current-density-air-volume-flow-rate-m3s}

\paragraph{ITE Current Density Air Volume Flow Rate {[}m3/s{]}}\label{ite-current-density-air-volume-flow-rate-m3s}

Reports the average air volume flow rate through the ITE over the reporting interval, calculated using the current density at the air inlet node.

\paragraph{Space or Zone ITE Air Mass Flow Rate {[}kg/s{]}}\label{zone-ite-air-mass-flow-rate-kgs}

\paragraph{ITE Air Mass Flow Rate {[}kg/s{]}}\label{ite-air-mass-flow-rate-kgs}

Reports the average air mass flow rate through the ITE over the reporting interval, calculated using the current density at the air inlet node.

\paragraph{ITE Air Inlet Dry-Bulb Temperature {[}C{]}}\label{ite-air-inlet-dry-bulb-temperature-c}

The dry-bulb temperature of the air entering the ITE.

\paragraph{ITE Air Inlet Dewpoint Temperature {[}C{]}}\label{ite-air-inlet-dewpoint-temperature-c}

The dewpoint temperature of the air entering the ITE.

\paragraph{ITE Air Inlet Relative Humidity {[}\%{]}}\label{ite-air-inlet-relative-humidity}

The dewpoint temperature of the air entering the ITE.

\paragraph{ITE Air Outlet Dry-Bulb Temperature {[}C{]}}\label{ite-air-outlet-dry-bulb-temperature-c}

The dry-bulb temperature of the air leaving the ITE.

\paragraph{Space or Zone ITE Average Supply Heat Index {[]}}\label{zone-ite-average-supply-heat-index}

\paragraph{ITE Supply Heat Index {[]}}\label{ite-supply-heat-index}

The supply heat index (SHI) for this equipment. SHI is a dimensionless measure of recirculation of hot air into the cold air intake of the ITE. $\textrm{SHI} = (T_{\textrm{in}} - T_{\textrm{supply}})/(T_{\textrm{out}}-T_{\textrm{supply}})$ where $T_{\textrm{in}}$ is the dry-bulb temperature of the air entering the ITE, Tout is the dry-bulb temperature of the air leaving the ITE, and $T_{\textrm{supply}}$ is the dry-bulb temperature at the Supply Air Node. If a Supply Air Node Name is not specified for this object, then this output will not be reported.

\paragraph{Space or Zone ITE Any Air Inlet Operating Range Exceeded Time {[}hr{]}}\label{zone-ite-any-air-inlet-operating-range-exceeded-time-hr}

\paragraph{ITE Air Inlet Operating Range Exceeded Time {[}hr{]}}\label{ite-air-inlet-operating-range-exceeded-time-hr}

Hours when the dry-bulb and/or dewpoint temperature of the air entering the ITE is outside the range specified by the ITE Environmental Class.

\paragraph{Space or Zone ITE Any Air Inlet Dry-Bulb Temperature Above Operating Range Time {[}hr{]}}\label{zone-ite-any-air-inlet-dry-bulb-temperature-above-operating-range-time-hr}

\paragraph{ITE Air Inlet Dry-Bulb Temperature Above Operating Range Time {[}hr{]}}\label{ite-air-inlet-dry-bulb-temperature-above-operating-range-time-hr}

Hours when the dry-bulb temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

\paragraph{ITE Air Inlet Dry-Bulb Temperature Difference Above Operating Range {[}deltaC{]}}\label{ite-air-inlet-dry-bulb-temperature-difference-above-operating-range-deltac}

The temperature difference (in $\Delta^\circ$C) between the air inlet dry-bulb temperature and the maximum allowable dry-bulb temperature specified by the ITE Environmental Class. Only positive values are reported. When the dry-bulb temperature of the air entering the ITE is below the maximum specified by the ITE Environmental Class, this output will be zero.

\paragraph{Space or Zone ITE Any Air Inlet Dry-Bulb Temperature Below Operating Range Time {[}hr{]}}\label{zone-ite-any-air-inlet-dry-bulb-temperature-below-operating-range-time-hr}

\paragraph{ITE Air Inlet Dry-Bulb Temperature Below Operating Range Time {[}hr{]}}\label{ite-air-inlet-dry-bulb-temperature-below-operating-range-time-hr}

Hours when the dry-bulb temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

\paragraph{ITE Air Inlet Dry-Bulb Temperature Difference Below Operating Range {[}deltaC{]}}\label{ite-air-inlet-dry-bulb-temperature-difference-below-operating-range-deltac}

The temperature difference (in $\Delta^{\circ}$C) between the air inlet dry-bulb temperature and the minimum allowable dry-bulb temperature specified by the ITE Environmental Class. Only negative values are reported. When the dry-bulb temperature of the air entering the ITE is above the minimum specified by the ITE Environmental Class, this output will be zero.

\paragraph{Space or Zone ITE Any Air Inlet Dewpoint Temperature Above Operating Range Time {[}hr{]}}\label{zone-ite-any-air-inlet-dewpoint-temperature-above-operating-range-time-hr}

\paragraph{ITE Air Inlet Dewpoint Temperature Above Operating Range Time {[}hr{]}}\label{ite-air-inlet-dewpoint-temperature-above-operating-range-time-hr}

Hours when the dewpoint temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

\paragraph{ITE Air Inlet Dewpoint Temperature Difference Above Operating Range {[}deltaC{]}}\label{ite-air-inlet-dewpoint-temperature-difference-above-operating-range-deltac}

The temperature difference (in $\Delta^{\circ}$C) between the air inlet dewpoint temperature and the maximum allowable dewpoint temperature specified by the ITE Environmental Class. Only positive values are reported. When the dewpoint temperature of the air entering the ITE is below the maximum specified by the ITE Environmental Class, this output will be zero.

\paragraph{Space or Zone ITE Any Air Inlet Dewpoint Temperature Below Operating Range Time {[}hr{]}}\label{zone-ite-any-air-inlet-dewpoint-temperature-below-operating-range-time-hr}

\paragraph{ITE Air Inlet Dewpoint Temperature Below Operating Range Time {[}hr{]}}\label{ite-air-inlet-dewpoint-temperature-below-operating-range-time-hr}

Hours when the dewpoint temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

\paragraph{ITE Air Inlet Dewpoint Temperature Difference Below Operating Range {[}deltaC{]}}\label{ite-air-inlet-dewpoint-temperature-difference-below-operating-range-deltac}

The temperature difference (in $\Delta^{\circ}$C) between the air inlet dewpoint temperature and the minimum allowable dewpoint temperature specified by the ITE Environmental Class. Only negative values are reported. When the dewpoint temperature of the air entering the ITE is above the minimum specified by the ITE Environmental Class, this output will be zero.

\paragraph{Space or Zone ITE Any Air Inlet Relative Humidity Above Operating Range Time {[}hr{]}}\label{zone-ite-any-air-inlet-relative-humidity-above-operating-range-time-hr}

\paragraph{ITE Air Inlet Relative Humidity Above Operating Range Time {[}hr{]}}\label{ite-air-inlet-relative-humidity-above-operating-range-time-hr}

Hours when the relative humidity of the air entering the ITE is above the range specified by the ITE Environmental Class.

\paragraph{ITE Air Inlet Relative Humidity Difference Above Operating Range {[}\%{]}}\label{ite-air-inlet-relative-humidity-difference-above-operating-range}

The temperature difference (in $\Delta^{\circ}$C) between the air inlet relative humidity and the maximum allowable relative humidity specified by the ITE Environmental Class. Only positive values are reported. When the relative humidity of the air entering the ITE is below the maximum specified by the ITE Environmental Class, this output will be zero.

\paragraph{Space or Zone ITE Any Air Inlet Relative Humidity Below Operating Range Time {[}hr{]}}\label{zone-ite-any-air-inlet-relative-humidity-below-operating-range-time-hr}

\paragraph{ITE Air Inlet Relative Humidity Below Operating Range Time {[}hr{]}}\label{ite-air-inlet-relative-humidity-below-operating-range-time-hr}

Hours when the relative humidity of the air entering the ITE is above the range specified by the ITE Environmental Class.

\paragraph{ITE Air Inlet Relative Humidity Difference Below Operating Range {[}\%{]}}\label{ite-air-inlet-relative-humidity-difference-below-operating-range}

The difference (in $\Delta\%$) between the air inlet relative humidity and the minimum allowable relative humidity (RH) specified by the ITE Environmental Class. Only negative values are reported. When the relative humidity of the air entering the ITE is above the minimum specified by the ITE Environmental Class, this output will be zero.

\paragraph{Zone ITE Adjusted Return Air Temperature [C]}

Return air temperature after adjustment by ITE objects.


\subsection{ElectricEquipment:ITE:AirCooled:Instance}\label{electricequipmentiteaircooledinstance}

This object describes air-cooled electric information technology equipment (ITE) which has variable power consumption as a function of loading and temperature. Performance characteristics are specified in the associated \hyperref[electricequipmentiteaircooleddefinition]{ElectricEquipment:ITE:AirCooled:Definition} object.

\subsubsection{Inputs}\label{inputs-9-009-ite-instance}

\paragraph{Field: Name}\label{field-name-9-008-ite-instance}

The name of this object.

\paragraph{Field: ElectricEquipment ITE AirCooled Definition Name}\label{field-electricequipment-ite-aircooled-definition-name}

The name of the \hyperref[electricequipmentiteaircooleddefinition]{ElectricEquipment:ITE:AirCooled:Definition} object that specifies the performance characteristics for this instance.

\paragraph{Field: Zone or Space Name}\label{iteq-field-zone-or-space-name-000-ite-instance}

This field applies this ElectricEquipment:ITE:AirCooled:Instance object to a thermal zone or space in the building. If a Zone Name is specified and the zone contains more than one Space, the names of the actual IT equipment objects will be concatenated as \textless{}Space Name\textgreater{} \textless{}ITEquipment Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Multiplier}\label{field-multiplier-iteinstance}

This field is a multiplier, with a default of 1.0, applied to the design power input from the referenced \hyperref[electricequipmentiteaircooleddefinition]{ElectricEquipment:ITE:AirCooled:Definition} object. It generalizes the \emph{Number of Units} field of the \hyperref[electricequipmentiteaircooled]{ElectricEquipment:ITE:AirCooled} object: it applies with both Design Power Input Calculation Method choices, including Watts/Area.

\paragraph{Field: Design Power Input Schedule Name}\label{field-design-power-input-schedule-name-ite-instance}

This field is the name of the operating schedule that modifies the design level power input for this equipment. This schedule specifies the fraction (typically 0.0 to 1.0) of this equipment which is available (powered up), regardless of CPU utilization. If this field is blank, the schedule is assumed to always be 1.0.

\paragraph{Field: CPU Loading Schedule Name}\label{field-cpu-loading-schedule-name-ite-instance}

This field is the name of the schedule that specifies the CPU loading for this equipment as a fraction from 0.0 (idle) to 1.0 (full load). If this field is blank, the schedule is assumed to always be 1.0.

\paragraph{Field: Air Inlet Room Air Model Node Name}\label{field-air-inlet-room-air-model-node-name-ite-instance}

Specifies the name of a room air model node (ref. \hyperref[roomairnode]{RoomAir:Node}) which is the air inlet to this equipment. This field is required if the Air Inlet Connection Type in the associated definition = RoomAirModel.

\paragraph{Field: Air Outlet Room Air Model Node Name}\label{field-air-outlet-room-air-model-node-name-ite-instance}

Specifies the node name of a room air model node (ref. \hyperref[roomairnode]{RoomAir:Node}) which is the air outlet from this equipment. This field is required if the Air Inlet Connection Type in the associated definition = RoomAirModel.

\paragraph{Field: Supply Air Node Name}\label{field-supply-air-node-name-ite-instance}

Specifies the node name of the supply air inlet node serving this ITE. Required if the Air Inlet Connection Type in the associated definition = AdjustedSupply. Also required if Air Flow Calculation Method = \textbf{FlowControlWithApproachTemperatures} or if reporting of the Supply Heat Index is desired.

\paragraph{Field: CPU End-Use Subcategory}\label{field-cpu-end-use-subcategory-ite-instance}

This equipment is metered on the Interior Equipment end-use category for Electricity. This field allows you to specify a user-defined end-use subcategory for the CPU power consumption. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance. The default is ITE-CPU.

\paragraph{Field: Fan End-Use Subcategory}\label{field-fan-end-use-subcategory-ite-instance}

This equipment is metered on the Interior Equipment end-use category for Electricity. This field allows you to specify a user-defined end-use subcategory for the fan power consumption. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance. The default is ITE-Fans.

\paragraph{Field: Electric Power Supply End-Use Subcategory}\label{field-electric-power-supply-end-use-subcategory-ite-instance}

This equipment is metered on the Interior Equipment end-use category for Electricity. This field allows you to specify a user-defined end-use subcategory for the electric power supply power consumption. A new meter for reporting is created for each unique subcategory (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} object). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance. The default is ITE-UPS.

An IDF example:

\begin{lstlisting}
ElectricEquipment:ITE:AirCooled:Definition,
  Model5250 ITE Def,          !- Name
  FlowFromSystem,             !- Air Flow Calculation Method
  EquipmentLevel,             !- Design Power Input Calculation Method
  500,                        !- Watts per Unit {W}
  ,                           !- Watts per Floor Area {W/m2}
  Model 5250 Power fLoadTemp, !- CPU Power Input Function of Loading and Air Temperature Curve Name
  0.4,                        !- Design Fan Power Input Fraction
  0.0001,                     !- Design Fan Air Flow Rate per Power Input {m3/s-W}
  Model 5250 AirFlow fLoadTemp,  !- Air Flow Function of Loading and Air Temperature Curve Name
  ECM FanPower fFlow,         !- Fan Power Input Function of Flow Curve Name
  15,                         !- Design Entering Air Temperature {C}
  A3,                         !- Environmental Class
  AdjustedSupply,             !- Air Inlet Connection Type
  0.1,                        !- Design Recirculation Fraction
  Data Center Recirculation fLoadTemp,  !- Recirculation Function of Loading and Supply Temperature Curve Name
  0.9,                        !- Design Electric Power Supply Efficiency
  UPS Efficiency fPLR,        !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
  1;                          !- Fraction of Electric Power Supply Losses to Zone

ElectricEquipment:ITE:AirCooled:Instance,
  Data Center Servers Row A,  !- Name
  Model5250 ITE Def,          !- ElectricEquipment ITE AirCooled Definition Name
  Main Zone,                  !- Zone or Space Name
  200,                        !- Multiplier
  Data Center Operation Schedule,  !- Design Power Input Schedule Name
  Data Center CPU Loading Schedule,  !- CPU Loading Schedule Name
  ,                           !- Air Inlet Room Air Model Node Name
  ,                           !- Air Outlet Room Air Model Node Name
  Main Zone Inlet Node;       !- Supply Air Node Name

ElectricEquipment:ITE:AirCooled:Instance,
  Data Center Servers Row B,  !- Name
  Model5250 ITE Def,          !- ElectricEquipment ITE AirCooled Definition Name
  Main Zone,                  !- Zone or Space Name
  150,                        !- Multiplier
  Data Center Operation Schedule,  !- Design Power Input Schedule Name
  Data Center CPU Loading Schedule,  !- CPU Loading Schedule Name
  ,                           !- Air Inlet Room Air Model Node Name
  ,                           !- Air Outlet Room Air Model Node Name
  Main Zone Inlet Node;       !- Supply Air Node Name
\end{lstlisting}

\subsection{ElectricEquipment:ITE:AirCooled:Definition}\label{electricequipmentiteaircooleddefinition}

This object defines the performance characteristics shared by one or more \hyperref[electricequipmentiteaircooledinstance]{ElectricEquipment:ITE:AirCooled:Instance} instances.

\subsubsection{Inputs}\label{inputs-9-electricequipmentiteaircooleddefinition}

\paragraph{Field: Name}\label{field-name-electricequipmentiteaircooleddefinition}

The name of the ElectricEquipment:ITE:AirCooled:Definition object. This name is referenced by the \textit{ElectricEquipment ITE AirCooled Definition Name} field of \hyperref[electricequipmentiteaircooledinstance]{ElectricEquipment:ITE:AirCooled:Instance} instances.

\paragraph{Field: Air Flow Calculation Method}\label{field-air-flow-calculation-method-ite-definition}

This field specifies the method used to calculate the IT inlet temperature and zone return air temperature.

If \textbf{FlowFromSystem} is chosen, the zone is assumed to be well-mixed.

If \textbf{FlowControlWithApproachTemperatures} is chosen, Supply and Return approach temperature should be defined to indicate the temperature difference due to the air distribution. The inputs of \textit{Air Inlet Connection Type}, \textit{Design Recirculation Fraction} and \textit{Recirculation Function of Loading and Supply Temperature Curve Name} are ignored. For multiple ITE objects defined for one zone, the same calculation method should apply. The \textbf{FlowControlWithApproachTemperatures} only applies to ITE zones with single duct VAV terminal unit. Other return air heat gains from window or lights are not allowed when \textbf{FlowControlWithApproachTemperatures} is chosen.

The default method is FlowFromSystem.

\paragraph{Field: Design Power Input Calculation Method}\label{field-design-power-input-calculation-method-ite-definition}

This field is a key/choice field that tells which of the next two fields are filled and is descriptive of the method for calculating the nominal electric power input to the ITE. The key/choices are:

\begin{itemize}
\tightlist
\item
  \textbf{EquipmentLevel} -- With this choice, the design power input will be the product of Watts per Unit and the Multiplier (from the instance). This is the default.
\item
  \textbf{Watts/Area} -- With this choice, the design power input will be a factor per floor area of the zone or space, times the Multiplier (from the instance). (The Watts per Floor Area field should be filled.)
\end{itemize}

\paragraph{Field: Watts per Unit}\label{field-watts-per-unit-ite-definition}

This field (in Watts) is the design electrical power input to the ITE per unit when fully loaded and the entering air temperature is at the specified design value. Used when the Design Power Input Calculation Method is ``EquipmentLevel''.

\paragraph{Field: Watts per Floor Area}\label{field-watts-per-zone-floor-area-2-ite-definition}

This factor (Watts/m\(^{2}\)) is used, along with the Zone or Space floor area to determine the design electrical power input. Used when the Design Power Input Calculation Method is ``Watts/Area''.

\paragraph{Field: CPU Power Input Function of Loading and Air Temperature Curve Name}\label{field-cpu-power-input-function-of-loading-and-air-temperature-curve-name-ite-definition}

The name of a two-variable curve or table lookup object which modifies the CPU power input as a function of CPU loading ($x$) and air inlet node temperature ($y$). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

\paragraph{Field: Design Fan Power Input Fraction}\label{field-design-fan-power-input-fraction-ite-definition}

This field is a decimal number between 0.0 and 1.0 and is used to specify the fraction of the total power input at design conditions which is for the cooling fan(s). If fan power data is not available, set this fraction to 0.0. The default is 0.0.

\paragraph{Field: Design Fan Air Flow Rate per Power Input}\label{field-design-fan-air-flow-rate-per-power-input-ite-definition}

Specifies the cooling fan air flow rate in m$^3$/s per Watt of total electric power input at design conditions (CPU loading = 1.0 and Design Entering Air Temperature). This is normalized by power input to allow the design power input to be changed without needing to change this value.

\paragraph{Field: Air Flow Function of Loading and Air Temperature Curve Name}\label{field-air-flow-function-of-loading-and-air-temperature-curve-name-ite-definition}

The name of a two-variable curve or table lookup object which modifies the cooling air flow rate as a function of CPU loading ($x$) and air inlet node temperature ($y$). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

\paragraph{Field: Fan Power Input Function of Flow Curve Name}\label{field-fan-power-input-function-of-flow-curve-name-ite-definition}

The name of a single-variable curve or table lookup object which modifies the fan power input as a function of airflow fraction ($x$). This curve (table) should equal 1.0 at the design air flow rate (flow fraction = 1.0).

\paragraph{Field: Design Entering Air Temperature}\label{field-design-entering-air-temperature-ite-definition}

Specifies the entering air temperature in $^\circ$C at design conditions. The default is 15$^\circ$C.

\paragraph{Field: Environmental Class}\label{field-environmental-class-ite-definition}

Specifies the allowable operating conditions for the air inlet conditions. The available inputs are A1, A2, A3, A4, B, C, H1, or None. This is used to report the ``ITE Air Inlet Operating Range Exceeded Time.'' If None is specified (the default), then no reporting of time outside allowable conditions will be done.

The related reporting variables (such as ``ITE Air Inlet Operating Range Exceeded Time'') are based on the following limits\footnote{Sources: [1]. ASHRAE, 2021. ``Thermal Guidelines for Data Processing Environments (5$^{\textrm{th}}$ Edition),'' Peachtree Corners: ASHRAE; [2]. Quirk, Davidson, and Schmidt, 2022. ``ASHRAE's Data Center Thermal Guidelines---Air-Cooled Evolution,'' ASHRAE Journal, May 2022.} on the air inlet temperature and humidity conditions shown in Table \ref{table:ite-aircooled-air-inlet-code-specification-limits}:

The limiting temperature and humidity levels for each environmental class are given in Table~\ref{table:ite-aircooled-air-inlet-code-specification-limits} in the \hyperref[electricequipmentiteaircooled]{ElectricEquipment:ITE:AirCooled} object documentation.

\paragraph{Field: Air Inlet Connection Type}\label{field-air-inlet-connection-type-ite-definition}

Specifies the type of connection between the zone and the ITE air inlet node. The choices are:

\begin{description}
	\item[AdjustedSupply:] This option is used to apply a recirculation adjustment to the ITE inlet conditions. If this option is specified, then the Supply Air Node Name in the instance is required and the air inlet temperature to the ITE will be the current supply air node temperature adjusted by the current recirculation fraction. All heat output is added to the zone air heat balance as a convective gain. AdjustedSupply is the default.

	\item[ZoneAirNode:] This option is used if there is no containment and the ITE air inlet node is at the average zone condition. All heat output is added to the zone air heat balance as a convective gain.

	\item[RoomAirModel:] This option connects the ITE air inlet and outlet nodes to a room air model (Ref. \hyperref[roomairmodeltype]{RoomAirModelType} and \hyperref[roomairnode]{RoomAir:Node}).  Currently in EnergyPlus, this option has not been fully implemented.  If the user chooses this option, the program will issue a warning message and this field will be adjusted to ZoneAirNode.
\end{description}

This field is only used when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Design Recirculation Fraction}\label{field-design-recirculation-fraction-ite-definition}

Specifies the recirculation fraction for this equipment at design conditions. This field is used only if the Air Inlet Connection Type = AdjustedSupply. The recirculation fraction is defined as the ratio of recirculated air flow to total air flow entering the ITE. Recirculation is dependent upon many factors including rack and containment configuration. The default is 0.0 (no recirculation). This field is only used when Air Flow Calculation Method = \textbf{FlowFromSystem}.

\paragraph{Field: Recirculation Function of Loading and Supply Temperature Curve Name}\label{field-recirculation-function-of-loading-and-supply-temperature-curve-name-ite-definition}

The name of a two-variable curve or table lookup object which modifies the Design Recirculation Fraction as a function of CPU loading ($x$) and supply air node temperature ($y$). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature). This field is used only if the Air Inlet Connection Type = AdjustedSupply. If this curve is left blank, then the curve is assumed to always equal 1.0. This field is only used when Air Flow Calculation Method = \textbf{FlowFromSystem}.

\paragraph{Field: Design Electric Power Supply Efficiency}\label{field-design-electric-power-supply-efficiency-ite-definition}

This field is a decimal number used to specify the efficiency of the power supply system serving this ITE. The default is 1.0.

\paragraph{Field: Electric Power Supply Efficiency Function of Part Load Ratio Curve Name}\label{field-electric-power-supply-efficiency-function-of-part-load-ratio-curve-name-ite-definition}

The name of a single-variable curve or table lookup object which modifies the electric power supply efficiency as a function of part load ratio ($x$). This curve (table) should equal 1.0 at the design power consumption (part load ratio = 1.0). If this curve is left blank, then the curve is assumed to always equal 1.0.

\paragraph{Field: Fraction of Electric Power Supply Losses to Zone}\label{field-fraction-of-electric-power-supply-losses-to-zone-ite-definition}

This field is a decimal number between 0.0 and 1.0 and is used to specify the fraction of the electric power supply losses which are a heat gain to the zone containing the ITE. If this value is less than 1.0, the remainder of the losses are assumed to be lost to the outdoors. The default is 1.0.

\paragraph{Field: Supply Temperature Difference}\label{field-supply-temperature-difference-ite-definition}

The difference of the IT inlet temperature from the AHU supply air temperature (${\Delta}T_{\textrm{supply}} = T_{\textrm{in}}-T_{\textrm{supply}}$). Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Supply Temperature Difference Schedule}\label{field-supply-temperature-difference-schedule-ite-definition}

The difference schedule of the IT inlet temperature from the AHU supply air temperature (${\Delta}T_{\textrm{supply}} = T_{\textrm{in}}-T_{\textrm{supply}}$). Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Return Temperature Difference}\label{field-return-temperature-difference-ite-definition}

The difference of the actual AHU return air temperature to the IT equipment outlet temperature (${\Delta}T_{\textrm{return}} = T_{\textrm{return}}-T_{\textrm{out}}$). Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

\paragraph{Field: Return Temperature Difference Schedule}\label{field-return-temperature-difference-schedule-ite-definition}

The difference schedule of the actual AHU return air temperature to the IT equipment outlet temperature (${\Delta}T_{\textrm{return}} = T_{\textrm{return}}-T_{\textrm{out}}$). Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to \textbf{FlowControlWithApproachTemperatures}. This field is ignored when Air Flow Calculation Method is \textbf{FlowFromSystem}.

An IDF example with Air Flow Calculation Method = FlowControlWithApproachTemperatures:

\begin{lstlisting}
ElectricEquipment:ITE:AirCooled:Definition,
  SmallDataCenter ITE Def,    !- Name
  FlowControlWithApproachTemperatures,  !- Air Flow Calculation Method
  Watts/Area,                 !- Design Power Input Calculation Method
  ,                           !- Watts per Unit {W}
  430.556416668389,           !- Watts per Floor Area {W/m2}
  Data Center Servers Power fLoadTemp,  !- CPU Power Input Function of Loading and Air Temperature Curve Name
  0.4,                        !- Design Fan Power Input Fraction
  0.0001,                     !- Design Fan Air Flow Rate per Power Input {m3/s-W}
  Data Center Servers Airflow fLoadTemp,  !- Air Flow Function of Loading and Air Temperature Curve Name
  ECM FanPower fFlow,         !- Fan Power Input Function of Flow Curve Name
  15,                         !- Design Entering Air Temperature {C}
  A3,                         !- Environmental Class
  AdjustedSupply,             !- Air Inlet Connection Type
  0,                          !- Design Recirculation Fraction
  Data Center Recirculation fLoadTemp,  !- Recirculation Function of Loading and Supply Temperature Curve Name
  0.9,                        !- Design Electric Power Supply Efficiency
  UPS Efficiency fPLR,        !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
  1,                          !- Fraction of Electric Power Supply Losses to Zone
  3,                          !- Supply Temperature Difference {deltaC}
  ,                           !- Supply Temperature Difference Schedule
  -3,                         !- Return Temperature Difference {deltaC}
  ;                           !- Return Temperature Difference Schedule

ElectricEquipment:ITE:AirCooled:Instance,
  SmallDataCenter ComputerRoom Elec Equip,  !- Name
  SmallDataCenter ITE Def,    !- ElectricEquipment ITE AirCooled Definition Name
  ComputerRoom ZN,            !- Zone or Space Name
  ,                           !- Multiplier
  Data Center Operation Schedule,  !- Design Power Input Schedule Name
  DataCenter Equipment_SCH,   !- CPU Loading Schedule Name
  ,                           !- Air Inlet Room Air Model Node Name
  ,                           !- Air Outlet Room Air Model Node Name
  Node 6;                     !- Supply Air Node Name
\end{lstlisting}

\subsection{ZoneBaseboard:OutdoorTemperatureControlled}\label{zonebaseboardoutdoortemperaturecontrolled}

This object specifies outside temperature-controlled (OTC) baseboard heating. The capacities (high and low) are specified in W at the temperatures specified. The schedule allows both capacities to change hourly on a proportional basis. This baseboard heater does not operate if the outdoor dry-bulb is above the high temperature limit. Between the high temperature and the low temperature, the capacity is interpolated (linear) between the high and the low capacity values. Below the low temperature, the capacity is set at the low capacity value. This allows the user to add baseboard heat to a perimeter zone starting at a prescribed temperature and then slowly increases this capacity to a max value.

\textbf{Example:}

\begin{center}
  \begin{tabular}{@{}ll@{}}
    Temperature High = 10 C & Capacity High = 100,000 W \\
    Temperature Low = 0 C & Capacity Low = 500,000 W
  \end{tabular}
\end{center}

% table 16
\begin{longtable}[c]{@{}ll@{}}
\caption{Outdoor Temperature Controlled Baseboard Heat Temperature vs. Capacity \label{table:outdoor-temperature-controlled-baseboard-heat}} \tabularnewline
\toprule
Outdoor Dry-bulb(C) & Baseboard Output(W) \tabularnewline
\midrule
\endfirsthead

\caption[]{Outdoor Temperature Controlled Baseboard Heat Temperature vs. Capacity} \tabularnewline
\toprule
Outdoor Dry-bulb(C) & Baseboard Output(W) \tabularnewline
\midrule
\endhead

> 10 & 0 \tabularnewline
10 & 100,000 \tabularnewline
8 & 180,000 \tabularnewline
6 & 260,000 \tabularnewline
4 & 340,000 \tabularnewline
2 & 420,000 \tabularnewline
0 & 500,000 \tabularnewline
< 0 & 500,000 \tabularnewline
\bottomrule
\end{longtable}

\subsubsection{Inputs}\label{inputs-18-003}

\paragraph{Field: Name}\label{field-name-18-003}

The name of the ZoneBaseboard:OutdoorTemperatureControlled object.

\paragraph{Field: Zone or ZoneList or Space or SpaceList Name}\label{bbheat-field-zone-or-zonelist-name-000}

This field applies this ZoneBaseboard:OutdoorTemperatureControlled object to one or more thermal zones or spaces in the building. The names of the actual baseboard heat objects may be concatenated as \textless{}Space Name\textgreater{} \textless{}ZoneBaseboard Object Name\textgreater{}. See \hyperref[specifying-applicable-zones-or-spaces]{Specifying Applicable Zone(s) or Space(s)} for more details.

\paragraph{Field: Schedule Name}\label{field-schedule-name-11}

This field is the name of the schedule that modifies the capacities (high and low) for baseboard heat equipment (see next four fields). The schedule values can be any positive number. The actual energy input for the baseboard equipment in a zone as defined by this statement depends on the actual outdoor temperature and where that temperature is in the range of Low Temperature to High Temperature.

\paragraph{Field: Capacity at Low Temperature}\label{field-capacity-at-low-temperature}

This is the baseboard equipment capacity (Watts) at the low temperature limit. This is the maximum capacity of the baseboard equipment in full load operation. This field is autosizable and defaulted to autosize.

\paragraph{Field: Low Temperature}\label{field-low-temperature}

If the outdoor dry-bulb temperature (degrees Celsius) is at or below the low temperature the baseboard heater operates at the low temperature capacity. This field is autosizable and defaulted to autosize. The lowest design outdoor dry bulb temperature is chosen, if autosized.

\paragraph{Field: Capacity at High Temperature}\label{field-capacity-at-high-temperature}

This is the baseboard equipment capacity (Watts) at the high temperature limit. This field is autosizable and defaulted to autosize. The capacity at low temperature is prorated against the reference low and high temperature fields, if autosized.

\paragraph{Field: High Temperature}\label{field-high-temperature}

If the outdoor dry-bulb temperature (degrees Celsius) is greater than the high temperature the baseboard heater will not operate. This field is autosizable and defaulted to autosize. If autosized, this is equal to the design zone heating setpoint temperature described below, so that the capacity at high temperature is zero.

\paragraph{Field: Fraction Radiant}\label{field-fraction-radiant-7}

This field is a decimal number between 0.0 and 1.0 and is used to characterize the type of heat being given off by baseboard heat equipment in a zone.~ The number specified in this field will be multiplied by the total energy consumed by the baseboard heat equipment to give the amount of long wavelength radiation gain to the zone.

\paragraph{Field: End-Use Subcategory}\label{field-end-use-subcategory-5}

Allows you to specify a user-defined end-use subcategory, e.g., ``Perimeter Baseboards'', etc. A new meter for reporting is created for each unique subcategory~ (ref: \hyperref[outputmeter-and-outputmetermeterfileonly]{Output:Meter} objects). Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table and in the LEED Summary table EAp2-4/5 Performance Rating Method Compliance. If this field is omitted or blank, the baseboard equipment will be assigned to the ``General'' end-use subcategory.

\paragraph{Field: Design Zone Heating Setpoint}\label{field-design-zone-heating-setpoint}

This is heating setpoint temperature in the zone where the unit serves. This is used to autosize high temperature and capacity at high temperature fields. The default value is 20$^\circ$C.

An IDF example:

\begin{lstlisting}
ZoneBaseboard:OutdoorTemperatureControlled,
  SPACE4-1 BBHeat 1,          !- Name
  SPACE4-1,                   !- Zone Name
  EQUIP-1,                    !- SCHEDULE Name
  1500,                       !- Capacity at low temperature {W}
  0,                          !- Low Temperature {C}
  500,                        !- Capacity at high temperature {W}
  10,                         !- High Temperature {C}
  0.5,                        !- Fraction Radiant
  Baseboard Heat,             !- End-Use Subcategory
  20;                         !- Design Zone Heating Setpoint {C}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-14-002}

ZoneBaseboard:OutdoorTemperatureControlled objects have output variables for individual objects and for zone totals. The following outputs are available:

\begin{itemize}
\tightlist
\item
  Zone,Average,Baseboard Electricity Rate {[}W{]}
\item
  Zone,Sum,Baseboard Electricity Energy {[}J{]}
\item
  Zone,Sum,Baseboard Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Baseboard Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Baseboard Convective Heating Energy {[}J{]}
\item
  Zone,Average,Baseboard Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Baseboard Total Heating Energy {[}J{]}
\item
  Zone,Average,Baseboard Total Heating Rate {[}W{]}
\item
  Zone,Average,Space Baseboard Electricity Rate {[}W{]}
\item
  Zone,Sum,Space Baseboard Electricity Energy {[}J{]}
\item
  Zone,Sum,Space Baseboard Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Space Baseboard Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Space Baseboard Convective Heating Energy {[}J{]}
\item
  Zone,Average,Space Baseboard Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Space Baseboard Total Heating Energy {[}J{]}
\item
  Zone,Average,Space Baseboard Total Heating Rate {[}W{]}
\item
  Zone,Average,Zone Baseboard Electricity Rate {[}W{]}
\item
  Zone,Sum,Zone Baseboard Electricity Energy {[}J{]}
\item
  Zone,Sum,Zone Baseboard Radiant Heating Energy {[}J{]}
\item
  Zone,Average,Zone Baseboard Radiant Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Baseboard Convective Heating Energy {[}J{]}
\item
  Zone,Average,Zone Baseboard Convective Heating Rate {[}W{]}
\item
  Zone,Sum,Zone Baseboard Total Heating Energy {[}J{]}
\item
  Zone,Average,Zone Baseboard Total Heating Rate {[}W{]}
\end{itemize}

\paragraph{Baseboard Electricity Rate {[}W{]}}\label{baseboard-electric-power-w-2}

This field is the electric power for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts.

\paragraph{Baseboard Electricity Energy {[}J{]}}\label{baseboard-electric-energy-j-2}

The outdoor temperature controlled baseboard heat option is assumed to be fueled by electricity. This field is the same as the Baseboard Total Heating Energy (above) in joules. This energy is included in the following meters:
\begin{lstlisting}
Electricity:Facility
Electricity:Building
Electricity:Zone:<Zone Name>
Electricity:SpaceType:<Space Type Name>
InteriorEquipment:Electricity
InteriorEquipment:Electricity:Zone:<Zone Name>
InteriorEquipment:Electricity:SpaceType:<Space Type Name>
<End-Use Subcategory>:InteriorEquipment:Electricity
<End-Use Subcategory>:InteriorEquipment:Electricity:Zone:<Zone Name>
<End-Use Subcategory>:InteriorEquipment:Electricity:SpaceType:<Space Type Name>
\end{lstlisting}

\paragraph{Baseboard Radiant Heating Rate {[}W{]}}\label{baseboard-radiant-heating-rate-w-2a}

\paragraph{Baseboard Radiant Heating Energy {[}J{]}}\label{baseboard-radiant-heating-energy-j-2a}

These output variables are the amount of radiant heat gain for the Zone\-Baseboard:\-Outdoor\-Temperature\-Controlled object in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the ``Fraction Radiant'' specified in the input. The radiant gains (long wavelength) are distributed to the surfaces using an area weighting scheme.

\paragraph{Baseboard Convective Heating Rate {[}W{]}}\label{baseboard-convective-heating-rate-w-2a}

\paragraph{Baseboard Convective Heating Energy {[}J{]}}\label{baseboard-convective-heating-energy-j-2a}

These output variables are the amount of convective heat gain for the Zone\-Baseboard:\-Outdoor\-Temperature\-Controlled object in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the ``Fraction Radiant'' specified in input (1-FractionRadiant = FractionConvected). The convective heat gain is added to the zone air heat balance directly.

\paragraph{Baseboard Total Heating Rate {[}W{]}}\label{baseboard-total-heating-rate-w-2a}

\paragraph{Baseboard Total Heating Energy {[}J{]}}\label{baseboard-total-heating-energy-j-2a}

These output variables are the amount of heat gain for the Zone\-Baseboard:\-Outdoor\-Temperature\-Controlled object in Watts (for rate) or Joules. This is determined by the sum of the radiant and convective heat gains from the baseboard heat.

\paragraph{Space or Zone Baseboard Electricity Rate {[}W{]}}\label{zone-baseboard-electric-power-w-2}

This field is the electric power for all Zone\-Baseboard:\-Outdoor\-Temperature\-Controlled objects within the space or zone in Watts.

\paragraph{Space or Zone Baseboard Electricity Energy {[}J{]}}\label{zone-baseboard-electric-energy-j-2}

The outdoor temperature controlled baseboard heat option is assumed to be fueled by electricity. This field is the same as the Baseboard Total Heating Energy (above) in joules.

\paragraph{Space or Zone Baseboard Radiant Heating Rate {[}W{]}}\label{zone-baseboard-radiant-heating-rate-w-2}

\paragraph{Space or Zone Baseboard Radiant Heating Energy {[}J{]}}\label{zone-baseboard-radiant-heating-energy-j-2}

These output variables are the amount of radiant heat gain for all Zone\-Baseboard:\-Outdoor\-Temperature\-Controlled objects within the space or zone in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the space or zone and the ``Fraction Radiant'' specified in the input. The radiant gains (long wavelength) are distributed to the surfaces using an area weighting scheme.

\paragraph{Space or Zone Baseboard Convective Heating Rate {[}W{]}}\label{zone-baseboard-convective-heating-rate-w-2}

\paragraph{Space or Zone Baseboard Convective Heating Energy {[}J{]}}\label{zone-baseboard-convective-heating-energy-j-2}

These output variables are the amount of convective heat gain for all Zone\-Baseboard:\-Outdoor\-Temperature\-Controlled objects within the space or zone in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the space or zone and the ``Fraction Radiant'' specified in input (1-FractionRadiant = FractionConvected). The convective heat gain is added to the space or zone air heat balance directly.

\paragraph{Space or Zone Baseboard Total Heating Rate {[}W{]}}\label{zone-baseboard-total-heating-rate-w-2}

\paragraph{Space or Zone Baseboard Total Heating Energy {[}J{]}}\label{zone-baseboard-total-heating-energy-j-2}

These output variables are the amount of heat gain for all Zone\-Baseboard:\-Outdoor\-Temperature\-Controlled objects within the space or zone in Watts (for rate) or Joules. This is determined by the sum of the radiant and convective heat gains from the baseboard heat.


\subsection{SwimmingPool:Indoor}\label{swimmingpoolindoor}

The Indoor Swimming Pool object is used to describe the indoor swimming pools that are exposed to the internal environment. There are several rules that should be noted regarding the specification of an indoor pool in EnergyPlus. First, the pool is linked to a surface that must be a floor. The pool is assumed to cover the entire floor to which it is linked. If the pool only covers part of the floor in the actual building, then the user must break the floor up into multiple sections.

As pools attempt to achieve a particular water temperature and have a variety of heat losses, heating equipment is necessary to maintain the proper setpoint temperature. In EnergyPlus, the pool itself becomes part of the demand side of a plant loop with heating equipment on the supply side providing whatever heating is needed to maintain the desired temperature. This heating equipment as well as the loop connections must be entered separately and the input shown in this section only details what is needed to specify the pool itself.

There are a variety of rules that limit the application of indoor swimming pools in EnergyPlus. The following are a list of these rules:

\begin{itemize}
  \item The pool must reference a valid surface in the input file. This surface must be a floor and cannot be other surface types like ceilings, walls, windows, etc.
  \item The pool cannot refer to a surface that is also a radiant system, ventilated slab, or another pool.
  \item The surface that the pool references must be modeled using conduction transfer functions (CTF).
  \item The pool cannot utilize movable insulation or have a heat source or sink associated with it (something used to model low temperature radiant systems).
\end{itemize}

The following information is useful for defining and modeling an indoor pool in EnergyPlus. For more information on the algorithm used for this model or details on some of the input parameters, please reference the Indoor Swimming Pool section of the EnergyPlus Engineering Reference document.

\subsubsection{Inputs}\label{inputs-7-012}

\paragraph{Field: Name}\label{field-name-7-008}

This is a unique name associated with the indoor swimming pool.

\paragraph{Field: Surface Name}\label{field-surface-name-1-000}

This is the name of the surface (floor) where the pool is located. Pools are not allowed on any surfaces other than a floor.  For more rules on surfaces that can be used for pools, please see the information in this section on indoor pools above.

\paragraph{Field: Average Depth}\label{field-average-depth}

This field is the average depth of the pool in meters. If the pool has variable depth, the average depth should be specified to achieve the proper volume of water in the pool.

\paragraph{Field: Activity Factor Schedule Name}\label{field-activity-factor-schedule-name}

This field references a schedule that contains values for pool activity. This parameter can be varied using the schedule named here, and it has an impact on the amount of evaporation that will take place from the pool to the surrounding zone air. For example values of the activity factor and what impact it will have on the evaporation of water from the pool, please refer to the Indoor Swimming Pool section of the EnergyPlus Engineering Reference document. If left blank, the activity factor will be assumed to be unity. Note that the activity factor schedule should not be set equal to an occupancy schedule since an activity factor of zero means that no evaporation will take place from the pool.

\paragraph{Field: Make-up Water Supply Schedule Name}\label{field-make-up-water-supply-schedule-name}

The schedule named by this field establishes a cold water temperature {[}C{]} for the water that replaces the water which is lost from the pool due to evaporation. If blank, water temperatures are calculated by the \hyperref[sitewatermainstemperature]{Site:WaterMainsTemperature} object. This field (even if blank) overrides the Cold Water Supply Temperature Schedule in all of the listed \hyperref[wateruseequipment]{WaterUse:Equipment} objects.

\paragraph{Field: Cover Schedule Name}\label{field-cover-schedule-name}

This schedule defines when the pool water cover is available and affects the evaporation, convection, and radiation rate calculations. A schedule value of 0.0 means that the pool is not covered. A schedule value of 1.0 means the pool is 100\% covered. The pool may be fully covered, fully open (uncovered), or partially covered (a value between 0.0 and 1.0). The user also has the option to control the evaporation, convection, short-wavelength radiation, and long-wavelength radiation factors when the pool is covered. These terms are discussed in the next four fields.

\paragraph{Field: Cover Evaporation Factor}\label{field-cover-evaporation-factor}

This input field can optionally be used to modify the pool evaporation rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above). The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates evaporation from the pool surface, 0 means the pool cover has no effect on evaporation, and fractions in between 0 and 1 result in a fractional reduction in evaporation by the pool cover. So, if this parameter is 0.5 and the pool is 50\% covered, the overall reduction in evaporation from a fully uncovered pool is 25\% or 0.25.

\paragraph{Field: Cover Convection Factor}\label{field-cover-convection-factor}

This input field can optionally be used to modify the pool convection rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above). The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates convection from the pool surface, 0 means the pool cover has no effect on convection, and fractions in between 0 and 1 result in a fractional reduction in convection by the pool cover. So, if this parameter is 0.5 and the pool is 50\% covered, the overall reduction in convection from a fully uncovered pool is 25\% or 0.25.

\paragraph{Field: Cover Short-Wavelength Radiation Factor}\label{field-cover-short-wavelength-radiation-factor}

This input field can optionally be used to modify the pool short-wavelength radiation rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above). The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates short-wavelength radiation from the pool surface, 0 means the pool cover has no effect on short-wavelength radiation, and fractions in between 0 and 1 result in a fractional reduction in short-wavelength radiation by the pool cover. So, if this parameter is 0.5 and the pool is 50\% covered, the overall reduction in short-wavelength radiation from a fully uncovered pool is 25\% or 0.25. Note that with radiation terms that whatever portion of the short-wavelength radiation is blocked by the cover is transferred via convection to the surrounding zone air.

\paragraph{Field: Cover Long-Wavelength Radiation Factor}\label{field-cover-long-wavelength-radiation-factor}

This input field can optionally be used to modify the pool long-wavelength radiation rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above). The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates long-wavelength radiation from the pool surface, 0 means the pool cover has no effect on long-wavelength radiation, and fractions in between 0 and 1 result in a fractional reduction in long-wavelength radiation by the pool cover. So, if this parameter is 0.5 and the pool is 50\% covered, the overall reduction in long-wavelength radiation from a fully uncovered pool is 25\% or 0.25. Note that with radiation terms that whatever portion of the long-wavelength radiation is blocked by the cover is transferred via convection to the surrounding zone air.

\paragraph{Field: Pool Water Inlet Node}\label{field-pool-water-inlet-node}

This input is the name of the node on the demand side of a plant loop that leads into the pool. From the standpoint of an EnergyPlus input file, the pool is placed on a plant demand loop, and the pump and heater reside on the plant supply loop. The pool heater and pump must be defined by other existing EnergyPlus input.

\paragraph{Field: Pool Water Outlet Node}\label{field-pool-water-outlet-node}

This input is the name of the node on the demand side of a plant loop that leads out of the pool. From the standpoint of an EnergyPlus input file, the pool is placed on a plant demand loop, and the pump and heater reside on the plant supply loop. The pool heater and pump must be defined by other existing EnergyPlus input.

\paragraph{Field: Pool Water Maximum Flow Rate}\label{field-pool-water-maximum-flow-rate}

This input is the maximum water volumetric flow rate in m\(^{3}\)/s going between the pool and the water heating equipment. This along with the pool setpoint temperature and the heating plant equipment outlet temperature will establish the maximum heat addition to the pool. This flow rate to the pool will be varied in an attempt to reach the desired pool water setpoint temperature (see Setpoint Temperature Schedule below).

\paragraph{Field: Pool Miscellaneous Equipment Power}\label{field-pool-miscellaneous-equipment-power}

This input defines the power consumption rate of miscellaneous equipment such as the filtering and chlorination technology associated with the pool. The units for this input are in power consumption per flow rate of water through the pool from the heater or W/(m\(^{3}\)/s). This field will be multiplied by the flow rate of water through the pool to determine the power consumption of this equipment. Any heat generated by this equipment is assumed to have no effect on the pool water itself.

\paragraph{Field: Setpoint Temperature Schedule}\label{field-setpoint-temperature-schedule}

Pools attempt to maintain a particular water temperature. In EnergyPlus, this field defines the setpoint temperature for the desired pool water temperature. It is input as a schedule to allow the user to vary the pool setpoint temperature as desired. The equipment defined to provide heating for the pool will deliver the necessary hot water to the pool, up to the capacity of that equipment defined by other input by the user.

\paragraph{Field: Maximum Number of People}\label{field-maximum-number-of-people}

This field defines the maximum occupancy of people actually in the pool and thus will be used with the next two inputs to determine how much heat people contribute to the pool heat balance. \hyperref[people]{People} who are not in the pool should be modeled separately using the standard \hyperref[people]{People} description for zones.

\paragraph{Field: People Schedule}\label{field-people-schedule}

This field defines a schedule that establishes how many people are in the pool at any given time. The current value of this schedule is multiplied by the maximum number of people in the previous field determines how many people are currently in the pool.

\paragraph{Field: People Heat Gain Schedule}\label{field-people-heat-gain-schedule}

This field defines the amount of heat given off by an average person in the pool in Watts. This field is a schedule so that this heat gain can be allowed to vary as the type of activity in a pool can vary greatly and thus the amount of heat gain per person also varies. This parameter times the number of people in the pool determines how much heat is added to the pool. All heat given off by people is added to the heat balance of the pool water.

An example of an indoor swimming pool definition is:

\begin{lstlisting}
SwimmingPool:Indoor,
  Test Pool,                  !- Name
  F1-1,                       !- Surface Name
  1.5,                        !- Average Depth {m}
  PoolActivitySched,          !- Pool Activity Schedule
  MakeUpWaterSched,           !- MakeUp Water Temperature Schedule
  PoolCoverSched,             !- Pool Cover Schedule
  0.0,                        !- Cover Evaporation Factor
  0.2,                        !- Cover Convection Factor
  0.9,                        !- Cover Short-Wavelength Radiation Factor
  0.5,                        !- Cover Long-Wavelength Radiation Factor
  Pool Water Inlet Node,      !- Water Inlet Node (Plant/Heater)
  Pool Water Outlet Node,     !- Water Outlet Node (Plant/Heater)
  0.1,                        !- Maximum flow rate from water heating system {m3/s}
  0.6,                        !- Miscellaneous Equipment Power Factor {W/(m3/s)}
  PoolSetpointTempSched,      !- Pool Water Setpoint Temperature Schedule
  15,                         !- Maximum Number of People in Pool
  PoolOccupancySched,         !- Pool People Schedule
  PoolOccHeatGainSched;       !- Pool People Heat Gain Schedule
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-4-007}

\begin{itemize}
\tightlist
\item
  HVAC, Average, Indoor Pool Makeup Water Rate {[}m3/s{]}
\item
  HVAC, Sum, Indoor Pool Makeup Water Volume {[}m3{]}
\item
  HVAC, Average, Indoor Pool Makeup Water Temperature {[}C{]}
\item
  HVAC, Average, Indoor Pool Water Temperature {[}C{]}
\item
  HVAC, Average, Indoor Pool Inlet Water Temperature {[}C{]}
\item
  HVAC, Average, Indoor Pool Inlet Water Mass Flow Rate {[}kg/s{]}
\item
  HVAC, Average, Indoor Pool Miscellaneous Equipment Power {[}W{]}
\item
  HVAC, Sum, Indoor Pool Miscellaneous Equipment Energy {[}J{]}
\item
  HVAC, Average, Indoor Pool Water Heating Rate {[}W{]}
\item
  HVAC, Sum, Indoor Pool Water Heating Energy {[}J{]}
\item
  HVAC, Average, Indoor Pool Radiant to Convection by Cover {[}W{]}
\item
  HVAC, Average, Indoor Pool People Heat Gain {[}W{]}
\item
  HVAC, Average, Indoor Pool Current Activity Factor {[]}
\item
  HVAC, Average, Indoor Pool Current Cover Factor {[]}
\item
  HVAC, Average, Indoor Pool Evaporative Heat Loss Rate {[}W{]}
\item
  HVAC, Sum, Indoor Pool Evaporative Heat Loss Energy {[}J{]}
\item
  HVAC, Average, Indoor Pool Saturation Pressure at Pool Temperature {[}Pa{]}
\item
  HVAC, Average, Indoor Pool Partial Pressure of Water Vapor in Air {[}Pa{]}
\item
  HVAC, Average, Indoor Pool Current Cover Evaporation Factor {[]}
\item
  HVAC, Average, Indoor Pool Current Cover Convective Factor {[]}
\item
  HVAC, Average, Indoor Pool Current Cover SW Radiation Factor {[]}
\item
  HVAC, Average, Indoor Pool Current Cover LW Radiation Factor {[]}
\end{itemize}

\paragraph{Indoor Pool Makeup Water Rate {[}m\(^{3}\)/s{]}}\label{indoor-pool-makeup-water-rate-m3s}

The water consumption rate for the makeup water of indoor swimming pool.

\paragraph{Indoor Pool Makeup Water Volume {[}m\(^{3}\){]}}\label{indoor-pool-makeup-water-volume-m3}

The water consumption for the makeup water of indoor swimming pool.

\paragraph{Indoor Pool Makeup Water Temperature {[}C{]}}\label{indoor-pool-makeup-water-temperature-c}

The temperature of the makeup water of indoor swimming pool.

\paragraph{Indoor Pool Water Temperature {[}C{]}}\label{indoor-pool-water-temperature-c}

The average calculated pool water temperature during the simulation at the time frequency requested.

\paragraph{Indoor Pool Inlet Water Temperature {[}C{]}}\label{indoor-pool-inlet-water-temperature-c}

The temperature of the water being sent to the pool from the plant heating equipment.

\paragraph{Indoor Pool Inlet Water Mass Flow Rate {[}kg/s{]}}\label{indoor-pool-inlet-water-mass-flow-rate-kgs}

The mass flow rate of water being sent to the pool from the plant heating equipment. Typically this water is being passed through a heater and miscellaneous equipment.

\paragraph{Indoor Pool Miscellaneous Equipment Power {[}W{]}}\label{indoor-pool-miscellaneous-equipment-power-w}

The miscellaneous equipment power includes the power consumption of pool filter and chlorinator in Watts.

\paragraph{Indoor Pool Miscellaneous Equipment Energy {[}J{]}}\label{indoor-pool-miscellaneous-equipment-energy-j}

The miscellaneous equipment power consumption includes the energy consumption of pool filter and chlorinator in Joules.

\paragraph{Indoor Pool Water Heating Rate {[}W{]}}\label{indoor-pool-water-heating-rate-w}

This is the rate of heating provided by the plant loop to the pool in Watts.

\paragraph{Indoor Pool Water Heating Energy {[}J{]}}\label{indoor-pool-water-heating-energy-j}

This is the amount of heating provided by the plant loop to the pool in Joules over the time step requested.

\paragraph{Indoor Pool Radiant to Convection by Cover {[}W{]}}\label{indoor-pool-radiant-to-convection-by-cover-w}

The pool cover may block some or all of short- and long-wavelength radiation incident on the pool. To account for this and to not have the cover result in energy that is not accounted for by the model, the radiation that is blocked by the cover is converted to a convective gain (or loss) to/from the zone air. This output field reports this value.

\paragraph{Indoor Pool Current Activity Factor {[]}}\label{indoor-pool-current-activity-factor}

This is the current activity factor as defined by the user input schedule.

\paragraph{Indoor Pool Current Cover Factor {[]}}\label{indoor-pool-current-cover-factor}

This is the current cover factor as defined by the user input schedule.

\paragraph{Indoor Pool Evaporative Heat Loss Rate {[}W{]}}\label{indoor-pool-evaporative-heat-loss-rate-w}

This is the rate of evaporative heat loss (latent) to the zone from the pool in Watts.

\paragraph{Indoor Pool Evaporative Heat Loss Energy {[}J{]}}\label{indoor-pool-evaporative-heat-loss-energy-j}

This is the amount of evaporative heat loss (latent) to the zone from the pool in in Joules over the time step requested.

\paragraph{Indoor Pool Saturation Pressure at Pool Temperature {[}Pa{]}}\label{indoor-pool-saturation-pressure-at-pool-temperature-pa}

This is the saturation pressure of water vapor in air at the pool water temperature.

\paragraph{Indoor Pool Partial Pressure of Water Vapor in Air {[}Pa{]}}\label{indoor-pool-partia-pressure-of-water-vapor-in-air-pa}

This is the partial pressure of water vapor in air at the current zone air conditions for dry bulb temperature and humidity ratio.

\paragraph{Indoor Pool Current Cover Evaporation Factor {[]}}\label{indoor-pool-current-cover-evaporation-factor}

This is the current value of the cover evaporation factor that is used as a modifier for the actual evaporation.  A value of zero means no evaporation will take place while a value of unity means the maximum allowed evaporation will take place.  This value is based on the current cover condition as well as the user input for the cover evaporation factor.

\paragraph{Indoor Pool Current Cover Convective Factor {[]}}\label{indoor-pool-current-cover-convective-factor}

This is the current value of the cover convective factor that is used as a modifier for the actual convection.  A value of zero means the cover will block all convection while a value of unity means that the cover will not affect convection from the water surface at all.  This value is based on the current cover condition as well as the user input for the cover convective factor.

\paragraph{Indoor Pool Current Cover SW Radiation Factor {[]}}\label{indoor-pool-current-cover-sw-radiation-factor}

This is the current value of the cover short wavelength radiation factor that is used as a modifier for the actual short wavelength radiation.  A value of zero means the cover will block all short wavelength radiation while a value of unity means that the cover will not affect short wavelength radiation from the water surface at all.  This value is based on the current cover condition as well as the user input for the cover short wavelength radiation factor.

\paragraph{Indoor Pool Current Cover LW Radiation Factor {[]}}\label{indoor-pool-current-cover-lw-radiation-factor}

This is the current value of the cover long wavelength radiation factor that is used as a modifier for the actual long wavelength radiation.  A value of zero means the cover will block all long wavelength radiation while a value of unity means that the cover will not affect long wavelength radiation from the water surface at all.  This value is based on the current cover condition as well as the user input for the cover long wavelength radiation factor.


\subsection{ZoneContaminantSourceAndSink:CarbonDioxide}\label{zonecontaminantsourceandsinkcarbondioxide}

The ZoneContaminantSourceAndSink:CarbonDioxide object allows users to input carbon dioxide sources or sinks in a zone. Note that carbon dioxide generation within a zone can also be specified using \hyperref[people]{People} and \hyperref[gasequipment]{GasEquipment} objects. Multiple ZoneContaminantSourceAndSink:CarbonDioxide~ objects can be specified for the same zone.

\subsubsection{Inputs}\label{inputs-10-008}

\paragraph{Field: Name}\label{field-name-10-007}

The name of the ZoneContaminantSourceAndSink:CarbonDioxide object. The name for each ZoneContaminantSourceAndSink:CarbonDioxide object must be unique.

\paragraph{Field: Zone Name}\label{field-zone-name-2-003}

This field is the name of the zone (ref: \textbf{Zone}) and links a particular ZoneContaminantSourceAndSink:CarbonDioxide object to a thermal zone in the building.

\paragraph{Field: Design Generation Rate}\label{field-design-generation-rate}

This field denotes the design carbon dioxide generation rate (m\(^{3}\)/s). The design value is modified by the schedule fraction (see Field: Schedule Name). The resulting volumetric generation rate is converted to mass generation rate using the current zone indoor air density at each time step. The rate can be either positive or negative. A positive value represents a source rate (CO\(_{2}\) addition to the zone air) and a negative value represents a sink rate (CO\(_{2}\) removal from the zone air).

When the mass design generation rate is available, a conversion is required to meet input requirement with volumetric flow rate. This can be accomplished by the mass flow rate divided by the density of carbon dioxide.

\paragraph{Field: Schedule Name}\label{field-schedule-name-6-000}

This field is the name of the schedule (ref: Schedules) that modifies the design carbon dioxide generation rate (see previous field). The schedule values can be any positive number between 0.0 and 1.0. For each simulation time step, the actual CO\(_{2}\) generation rate in a zone is the product of the Design Generation Rate field (above) and the value specified by this schedule.

An IDF example is provided below:

\begin{lstlisting}
ZoneContaminantSourceAndSink:CarbonDioxide,
  NORTH_ZONE CO2,             !- Name
  NORTH_ZONE,                 !- Zone Name
  1.e-6,                      !- Design Generation Rate {m3/s}
  CO2 Source Schedule;        !- Schedule Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-6-004}

\begin{lstlisting}
HVAC,Average, Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]
HVAC,Average, Zone Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]
\end{lstlisting}

\paragraph{Contaminant Source or Sink CO2 Gain Volume Flow Rate {[}m3/s{]}}\label{contaminant-source-or-sink-co2-gain-volume-flow-rate-m3s}

This output is the net carbon dioxide internal gain/loss in \si{\volumeFlowRate} for an individual ZoneContaminantSourceAndSink:CarbonDioxide object.

\paragraph{Zone Contaminant Source or Sink CO2 Gain Volume Flow Rate {[}m3/s{]}}\label{zone-contaminant-source-or-sink-co2-gain-volume-flow-rate-m3s}

This output is the net carbon dioxide internal gain/loss in \si{\volumeFlowRate} for all ZoneContaminantSourceAndSink:CarbonDioxide objects in a zone.

\subsection{ZoneContaminantSourceAndSink:Generic:Constant}\label{zonecontaminantsourceandsinkgenericconstant}

The ZoneContaminantSourceAndSink:Generic:Constant object specifies the generic contaminant generation rate and removal rate coefficient in a zone. The associated fraction schedules are required for allowing users to change the magnitude of sources and sinks. The object is equivalent to the combination of the constant coefficient model and the burst source model defined in the sources and sinks element types of CONTAM 3.0. The basic equation used to calculate generic contaminant source and sink for the constant model is given below:

\begin{equation}
{S_f}(t) = {G_f}(t)\cdot{F_G} - {R_f}(t)\cdot{C_f}(t)\cdot 10^{-6}\cdot{F_R}
\end{equation}

where

$S_{f}$ = Contaminant generic contaminant source strength {[}m\(^{3}\)/s{]}

$G_{f}$ = Generic contaminant generation rate {[}m\(^{3}\)/s{]}

$F_{G}$ = Fraction value from the source fraction schedule at a given time {[}dimensionless{]}

$R_{f}$ = Generic contaminant effective removal rate {[}m\(^{3}\)/s{]}

\emph{F\(_{R}\)} = Fraction value from the sink fraction schedule at a given time {[}dimensionless{]}

\emph{C\(_{f}\)} = Generic contaminant concentration value at a given previous time step {[}ppm{]}

\subsubsection{Inputs}\label{inputs-11-007}

\paragraph{Field: Name}\label{field-name-11-006}

This field represents a unique identifying name.

\paragraph{Field: Zone Name}\label{field-zone-name-3-002}

This field signifies the Name of the zone with constant generic contaminant source and sink.

\paragraph{Field: Design Generation Rate}\label{field-design-generation-rate-1}

This field denotes the full generic contaminant design generation rate (m\(^{3}\)/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).

When the mass generation rate is available, the rate must be converted to a volume flow rate. Use the mass flow rate divided by the vapor density of the generic contaminant.

\paragraph{Field: Generation Schedule Name}\label{field-generation-schedule-name}

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G\(_{f}\)). This fraction between 0.0 and 1.0 is noted as F\(_{G}\) in the above equation.

\paragraph{Field: Design Removal Coefficient}\label{field-design-removal-coefficient}

This field denotes the full generic contaminant design removal coefficient (m\(^{3}\)/s). The design removal rate is the maximum amount of generic contaminant expected at design conditions times the generic contaminant concentration in the same zone. The design value is modified by the schedule fraction (see Field:Removal Schedule Name).

\paragraph{Field: Removal Schedule Name}\label{field-removal-schedule-name}

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (R\(_{f}\)). This fraction between 0.0 and 1.0 is noted as F\(_{R}\) in the above equation.

An IDF example is provided below:

\begin{lstlisting}
ZoneContaminantSourceAndSink:Generic:Constant,
  NORTH ZONE GC,              !- Name
  NORTH ZONE,                 !- Zone Name
  1.0E-6,                     !- Design Generation Rate {m3/s}
  GC Source Schedule,         !- Generation Schedule Name
  1.0E-7,                     !- Design Removal Coefficient {m3/s}
  GC Removal Schedule;        !- Removal Schedule Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-7-004}

When a ZoneContaminantSourceAndSink:Generic:Constant object is specified, the following output variables are available:

ZONE,Average, Generic Air Contaminant Constant Source Generation Volume Flow Rate {[}m3/s{]}

\paragraph{Generic Air Contaminant Constant Source Generation Volume Flow Rate {[}m3/s{]}}\label{generic-air-contaminant-constant-source-generation-volume-flow-rate-m3s}

This output is the average generic contaminant generation rate from each ZoneContaminantSourceAndSink:Generic:Constant object. The generation rate is a sum of generation and removal rates. The zone air generic contaminant level at the previous zone time step is used in the removal rate calculation.

\subsection{Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Pressure\-Driven}\label{surfacecontaminantsourceandsinkgenericpressuredriven}

The Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Pressure\-Driven object specifies the generic contaminant generation rate coefficient, which is used to calculate the generation rate due to the pressure difference across the surface. The object is equivalent to the pressure driven model defined in the sources and sinks element types of CONTAM 3.0. This object assumes to work with the AirflowNetwork model. The surface has to be defined in the AirflowNetwork:Multizone:Surface. Although the model is designed to be applied to radon and soil gas entry, it is expanded to be applied to all contaminant transport, including generic contaminant. However, it should be used in caution. The basic equation used to calculate generic contaminant source for the pressure driven constant model is provided below:

\begin{equation}
{S_f}(t) = {H_f}(t)\cdot{F_G}\cdot{\left( {{P_j} - {P_i}} \right)^n}
\end{equation}

where

$S_{f}$ = Generic contaminant source strength {[}m\(^{3}\)/s{]}

$H_{f}$ = Generic contaminant generation rate coefficient {[}m\(^{3}\)/s{]}

$F_{G}$ = Fraction value from the source fraction schedule at a given time {[}dimensionless{]}

${n}$ = Flow power exponent

$P_{i}$ = Zone pressure {[}Pa{]}

$P_{j}$ = Pressure in an adjacent zone for a interior surface or outdoor for an exterior surface {[}Pa{]}

\subsubsection{Inputs}\label{inputs-12-007}

\paragraph{Field: Name}\label{field-name-12-005}

The field signifies the unique identifying name.

\paragraph{Field: Surface Name}\label{field-surface-name-2-000}

This field represents the name of the surface as a generic contaminant source using the pressure driven model.

\paragraph{Field: Design Generation Rate Coefficient}\label{field-design-generation-rate-coefficient}

This field denotes the generic contaminant design generation coefficient (m\(^{3}\)/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions times the pressure difference with a power exponent across a surface. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).

\paragraph{Field: Generation Exponent}\label{field-generation-exponent}

This field denotes the flow power exponent, $n$, in the contaminant source equation. The valid range is 0.0 to 1.0,

An IDF example is provided below:

\begin{lstlisting}
SurfaceContaminantSourceAndSink:Generic:PressureDriven,
  WEST ZONE GC BLD,           !- Name
  Zn001:Wall001,              !- Surface Name
  1.0E-6,                     !- Design Generation Rate Coefficient {m3/s}
  GC Source Schedule,         !- Generation Schedule Name
  0.5;                        !- Generation Exponent
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-8-003}

When a Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Pressure\-Driven object is specified, the following output variables are available:

\begin{itemize}
  \tightlist
  \item
    ZONE,Average,Generic Air Contaminant Pressure Driven Generation Volume Flow Rate {[}m3/s{]}
\end{itemize}

\paragraph{Generic Air Contaminant Pressure Driven Generation Volume Flow Rate {[}m3/s{]}}\label{generic-air-contaminant-pressure-driven-generation-volume-flow-rate-m3s}

This output is the average generic contaminant generation rate from each Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Pressure\-Driven object.

\subsection{ZoneContaminantSourceAndSink:Generic:CutoffModel}\label{zonecontaminantsourceandsinkgenericcutoffmodel}

The Zone\-Contaminant\-Source\-And\-Sink:\-Generic contaminant:CutoffModel object specifies the generic contaminant generation rate based on the cutoff concentration model. The basic equation used to calculate generic contaminant source for the pressure driven constant model is given below:

\begin{equation}
{S_f}(t) = \left\{ \begin{array}{l}{G_f}(t)*{F_G}*\left( {1 - \frac{{{C_f}(t)}}{{{C_{cutoff}}}}} \right)\;\;\;\;\;{C_f} < {C_{cutoff}}\\0\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;{C_f} \ge {C_{cutoff}}\end{array} \right\}
\end{equation}

where

\(S_{f}\) = Generic contaminant source strength {[}m\(^{3}\)/s{]}

\(G_{f}\) = Generic contaminant generation rate {[}m\(^{3}\)/s{]}

\(F_{G}\) = Fraction value from the source fraction schedule at a given time {[}dimensionless{]}

\(C_{\mathrm{cutoff}}\) = Cutoff concentration at which emission ceases {[}ppm{]}

\(C_{f}\) = Generic contaminant concentration value at a given previous time step {[}ppm{]}

\subsubsection{Inputs}\label{inputs-13-006}

\paragraph{Field: Name}\label{field-name-13-005}

The field signifies the unique identifying name.

\paragraph{Field: Zone Name}\label{field-zone-name-4-002}

This field represents the name of the zone with generic contaminant source and sink using the cutoff model.

\paragraph{Field: Design Generation Rate Coefficient}\label{field-design-generation-rate-coefficient-1}

This field denotes the full generic contaminant design generation rate (m\(^{3}\)/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).

When the mass generation rate is available, the rate must be converted to a volume flow rate. Use the mass flow rate divided by the vapor density of the generic contaminant.

\paragraph{Field: Generation Schedule Name}\label{field-generation-schedule-name-1}

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G\(_{f}\)). This fraction between 0.0 and 1.0 is noted as F\(_{G}\) in the above equation.

\paragraph{Field: Cutoff Generic Contaminant at which Emission Ceases}\label{field-cutoff-generic-contaminant-at-which-emission-ceases}

This field is the generic contaminant cutoff concentration level where the source ceases its emission.

An IDF example is provided below:

\begin{lstlisting}
ZoneContaminantSourceAndSink:Generic:CutoffModel,
  NORTH ZONE GC CutoffModel,  !- Name
  NORTH ZONE,                 !- Zone Name
  1.0E-5,                     !- Design Generation Rate Coefficient {m3/s}
  GC Source Schedule,         !- Schedule Name
  100000;                     !- Cutoff Generic Contaminant at which Emission Ceases {ppm}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-9-003}

When a ZoneContaminantSourceAndSink:Generic:CutoffModel object is specified, the following output variables are available:

ZONE,Average, Generic Air Contaminant Cutoff Model Generation Volume Flow Rate {[}m3/s{]}

\paragraph{Generic Air Contaminant Cutoff Model Generation Volume Flow Rate {[}m3/s{]}}\label{generic-air-contaminant-cutoff-model-generation-volume-flow-rate-m3s}

This output is the average generic contaminant generation rate from each Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Cutoff\-Model object.

\subsection{ZoneContaminantSourceAndSink:Generic:DecaySource}\label{zonecontaminantsourceandsinkgenericdecaysource}

The ZoneContaminantSourceAndSink:Generic:DecaySource object specifies the generic contaminant generation rate based on the decay source model. The basic equation used to calculate generic contaminant source for the decay source model is given below:

\begin{equation}
{S_f}(t) = {G_f}(t){F_G}\exp ( - t/{t_c})
\end{equation}

where

\emph{S\(_{f}\)} = Generic contaminant source strength {[}m\(^{3}\)/s{]}

\emph{G\(_{f}\)} = Initial generic contaminant generation rate {[}m\(^{3}\)/s{]}

\emph{F\(_{G}\)} = Fraction value from the source fraction schedule at a given time {[}dimensionless{]}

\(t\) = Time since the start of emission {[}second{]}

\emph{t\(_{c}\)} = Decay time constant {[}second{]}

\subsubsection{Inputs}\label{inputs-14-006}

\paragraph{Field: Name}\label{field-name-14-004}

This field is the unique identifying name.

\paragraph{Field: Zone Name}\label{field-zone-name-5-002}

This field represents the name of the zone with a generic contaminant decaying source.

\paragraph{Field: Initial Emission Rate}\label{field-initial-emission-rate}

This field denotes the initial generic contaminant design emission rate (m\(^{3}\)/s). The generation is controlled by a schedule, as defined in the next field. Generic contaminant emission begins when the schedule changes from a zero to a non-zero value (between zero and one). The initial emission rate is equal to the schedule value times the initial generation rate. A single schedule may be used to initiate several emissions at different times.(see Field:Generation Schedule Name).

\paragraph{Field: Schedule Name}\label{field-schedule-name-7}

This field is the name of the schedule (ref: Schedule) that modifies the maximum design emission rate (G\(_{f}\)). This fraction between 0.0 and 1.0 is noted as F\(_{G}\) in the above equation. When the value is equal to 1, the generation rate is used and time is reset to zero. When the value is equal to zero, the schedule value is ignored in the equation.

\paragraph{Field: Decay Time Constant}\label{field-decay-time-constant}

This field is the time at which the generation rate reaches 0.37 of the original rate.

\begin{callout}
  Note: The variable \(t\), time since the start of emission, will be reset to zero, when a new run period starts, or the generation schedule value is equal to zero.
\end{callout}

An IDF example is provided below:

\begin{lstlisting}
ZoneContaminantSourceAndSink:Generic:DecaySource,
  WEST ZONE GC DecaySource,   !- Name
  WEST ZONE,                  !- Zone Name
  1.0E-5,                     !- Initial Emission Rate {m3/s}
  GC Source Schedule,         !- Schedule Name
  100000;                     !- Delay Time Constant {s}
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-10-003}

When a ZoneContaminantSourceAndSink:Generic:DecaySource object is specified, the following output variables are available:

\begin{itemize}
    \tightlist
  \item
    Zone,Average,Generic Air Contaminant Decay Model Generation Volume Flow Rate {[}m3/s{]}
  \item
    Zone,Average,Generic Air Contaminant Decay Model Generation Emission Start Elapsed Time {[}s{]}
\end{itemize}

\paragraph{Generic Air Contaminant Decay Model Generation Volume Flow Rate {[}m3/s{]}}\label{generic-air-contaminant-decay-model-generation-volume-flow-rate-m3s}

This output is the average generic contaminant decay rate from each Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Decay\-Source object.

\paragraph{Generic Air Contaminant Decay Model Generation Emission Start Elapsed Time {[}s{]}}\label{generic-air-contaminant-decay-model-generation-emission-start-elapsed-time-s}

This output is the decay time since the start of emission. The start time is either at the beginning of each run period, including design day simulations, or the time when the generation schedule value is zero.

\subsection{Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Boundary\-Layer\-Diffusion}\label{surfacecontaminantsourceandsinkgenericboundarylayerdiffusion}

The Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Boundary\-Layer\-Diffusion object specifies the generic contaminant generation rate from surface diffusion. The object is equivalent to the boundary layer diffusion model driven model defined in the sources and sinks element types of CONTAM 3.0.

The boundary layer diffusion controlled reversible sink/source model with a linear sorption isotherm follows the descriptions presented in {[}Axley 1991{]}. The boundary layer refers to the region above the surface of a material through which a concentration gradient exists between the near-surface concentration and the air-phase concentration. The rate at which a contaminant is transferred onto a surface (sink) is defined as:

\begin{equation}
{S_f} = h \cdot \rho \cdot A\left( {{C_f} - \frac{{{C_s}}}{k}} \right)*10^{-6}
\end{equation}

where

\emph{h} = Average film mass transfer coefficient over the sink {[}m/s{]}

\(\rho\) = Film density of air {[}kg/m\(^{3}\){]}

\emph{A} = Surface area of the adsorbent {[}m\(^{2}\){]}

\emph{C\(_{f}\)} = Concentration in the air at the previous time step {[}ppm{]}

\emph{C\(_{s}\)} = Concentration in the adsorbent {[}ppm{]}

\emph{k} = Henry adsorption constant or partition coefficient {[}dimensionless{]}

\subsubsection{Inputs}\label{inputs-15-006}

\paragraph{Field: Name}\label{field-name-15-004}

This field signifies a unique identifying name.

\paragraph{Field: Surface Name}\label{field-surface-name-3-000}

This field denotes the name of the surface as a generic contaminant reversible source or sink using the boundary layer diffusion model.

\paragraph{Field: Mass Transfer Coefficient}\label{field-mass-transfer-coefficient}

This field specifies the average mass transfer coefficient of the contaminant generic contaminant within the boundary layer (or film) above the surface of the adsorbent.

\paragraph{Field: Schedule Name}\label{field-schedule-name-8}

This field is the name of the schedule (ref: Schedule) that modifies the mass transfer coefficient with the value between 0.0 and 1.0.

\paragraph{Field: Henry Adsorption Constant or Partition Coefficient}\label{field-henry-adsorption-constant-or-partition-coefficient}

This field denotes the generic contaminant Henry partition coefficient in the units of dimensionless. The coefficient relates the concentration of the contaminant generic contaminant in the bulk-air to that at the surface of the adsorption material.

An IDF example is provided below:

\begin{lstlisting}
SurfaceContaminantSourceAndSink:Generic:BoundaryLayerDiffusion,
  WEST ZONE GC BLD,           !- Name
  Zn001:Wall001,              !- Surface Name
  1.0E-2,                     !- Mass Transfer Coefficient {m/s}
  GC Source Schedule,         !- Schedule Name
  2.0;                        !- Henry adsorption constant or partition coefficient
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-11-003}

When a Sur\-face\-Con\-taminant\-Source\-And\-Sink:\-Generic:\-Boundary\-Layer\-Diffusion object is specified, the following output variables are available:

\begin{itemize}
  \tightlist
  \item
    ZONE,Average, Generic Air Contaminant Boundary Layer Diffusion Generation Volume Flow Rate {[}m3/s{]}
  \item
    ZONE,Average, Generic Air Contaminant Boundary Layer Diffusion Inside Face Concentration {[}ppm{]}
\end{itemize}

\paragraph{Generic Air Contaminant Boundary Layer Diffusion Generation Volume Flow Rate {[}m3/s{]}}\label{generic-air-contaminant-boundary-layer-diffusion-generation-volume-flow-rate-m3s}

This output is the average generic contaminant generation rate from each Sur\-face\-Contaminant\-Source\-And\-Sink:\-Generic:\-Boundary\-Layer\-Diffusion object.

\paragraph{Generic Air Contaminant Boundary Layer Diffusion Inside Face Concentration {[}ppm{]}}\label{generic-air-contaminant-boundary-layer-diffusion-inside-face-concentration-ppm}

This output is the average generic contaminant level at the interior surface.

\subsection{Sur\-face\-Contaminant\-Source\-And\-Sink:\-Generic:\-Deposition\-Velocity\-Sink}\label{surfacecontaminantsourceandsinkgenericdepositionvelocitysink}

The Sur\-face\-Contaminant\-Source\-And\-Sink:\-Generic:\-Deposition\-Velocity\-Sink object specifies the generic contaminant removal rate from a surface. The object is equivalent to the deposition velocity sink model defined in CONTAM 3.0 sources and sinks element types.

The deposition velocity model provides for the input of a sink's characteristic in the familiar term of deposition velocity. The removal stops when the sink concentration level is higher than the zone air concentration level. The deposition velocity model equation is:

\begin{equation}
{S_f}(t) = {\nu_d}{A_s}m \cdot {C_f}(t)\cdot 10^{-6} \cdot F{}_R
\end{equation}

where

\(S_f (t)\) = Removal rate at time t {[}m\(^{3}\)/s{]}

\(\nu_d\) = Deposition velocity {[}m/s{]}

\(A_s\) = Deposition surface area {[}m\(^{2}\){]}

\(m\) = Element multiplier {[}dimensionless{]}

\(C_f (t)\) = Concentration of contaminant generic contaminant at the previous time step {[}ppm{]}

\(\mathrm{F}_{R}\) = Schedule or control signal value at time \(t\) {[}-{]}

\subsubsection{Inputs}\label{inputs-16-005}

\paragraph{Field: Name}\label{field-name-16-004}

This field denotes a unique identifying name.

\paragraph{Field: Surface Name}\label{field-surface-name-4-000}

This field represents the name of the surface as a generic contaminant sink using the deposition velocity sink model.

\paragraph{Field: Deposition Velocity}\label{field-deposition-velocity}

This field specifies the deposition velocity to the surface of the adsorbent in the units of m/s.

\paragraph{Field: Schedule Name}\label{field-schedule-name-9}

This field is the name of the schedule (ref: Schedule) that modifies the maximum design removal rate (S\(_{f}\)). This fraction between 0.0 and 1.0 is noted as F\(_{R}\) in the above equation.

An IDF example is provided below:

\begin{lstlisting}
SurfaceContaminantSourceAndSink:Generic:DepositionVelocitySink,
  EAST ZONE GC DVS,           !- Name
  Zn002:Wall001,              !- Surface Name
  1.0E-3,                     !- Deposition Velocity {m/s}
  GC Source Schedule;         !- Schedule Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-12-003}

The following output variables are available when the Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Deposition\-Velocity\-Sink object is specified.

\begin{itemize}
    \tightlist
  \item
    ZONE,Average, Generic Air Contaminant Deposition Velocity Removal Volume Flow Rate {[}m3/s{]}
\end{itemize}

\paragraph{Generic Air Contaminant Deposition Velocity Removal Volume Flow Rate {[}m3/s{]}}\label{generic-air-contaminant-deposition-velocity-removal-volume-flow-rate-m3s}

This output is the average generic contaminant generation rate from each Surface\-Contaminant\-Source\-And\-Sink:\-Generic:\-Deposition\-Velocity\-Sink object.

\subsection{Zone\-Con\-taminant\-Source\-And\-Sink:\-Generic:\-Deposition\-Rate\-Sink}\label{zonecontaminantsourceandsinkgenericdepositionratesink}

The Zone\-Contaminant\-Source\-And\-Sink:\-Generic:\-Deposition\-Rate\-Sink object specifies the generic contaminant removal rate from a zone. The object is equivalent to the deposition rate sink model defined in CONTAM 3.0 sources and sinks element types.

The deposition rate model provides for the input of a sink's characteristic in the familiar term of deposition rate in a zone. The removal stops when the sink concentration level is higher than the zone air concentration level. The deposition rate model equation is:

\begin{equation}
{S_f}(t) = {k_d}{V_z} \cdot {C_f}(t) \cdot 10^{-6} \cdot {F_R} \cdot m
\end{equation}

Where

S\(_{f}\)(\emph{t}) = Removal rate at time t {[}m\(^{3}\)/s{]}

\emph{k\(_{d}\)} = Deposition rate {[}1/T{]}

\emph{V\(_{z}\)} = Zone volume {[}m\(^{3}\){]}

\emph{m} = Element multiplier {[}dimensionless{]}

\emph{C}\(_{f}\)(\emph{t}) = Concentration of generic contaminant at the previous time \emph{step} {[}ppm{]}

F\(_{R}\) = Schedule or control signal value at time \emph{t} {[}dimensionless{]}

\subsubsection{Inputs}\label{inputs-17-003}

\paragraph{Field: Name}\label{field-name-17-003}

This field denotes a unique identifying name.

\paragraph{Field: Zone Name}\label{field-zone-name-6-002}

This field represents the name of the zone as a generic contaminant sink using the deposition rate sink model.

\paragraph{Field: Deposition Rate}\label{field-deposition-rate}

This field specifies the deposition rate to the zone in the units of 1/s.

\paragraph{Field: Schedule Name}\label{field-schedule-name-10}

This field is the name of the schedule (ref: Schedule) that modifies the maximum design removal rate (S\(_{f}\)). This fraction between 0.0 and 1.0 is noted as F\(_{R}\) in the above equation.

An IDF example is provided below:

\begin{lstlisting}
ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
  NORTH ZONE GC DRS,          !- Name
  NORTH ZONE,                 !- Zone Name
  1.0E-5,                     !- Deposition Rate {m3/s}
  GC Source Schedule;         !- Schedule Name
\end{lstlisting}

\subsubsection{Outputs}\label{outputs-13-002}

When the ZoneContaminantSourceAndSink:Generic:DepositionRateSink object is specified, the following output variables are available:

\begin{itemize}
    \tightlist
  \item
    ZONE,Average, Generic Air Contaminant Deposition Rate Removal Volume Flow Rate {[}m3/s{]}
\end{itemize}

\paragraph{Generic Air Contaminant Deposition Rate Removal Volume Flow Rate {[}m3/s{]}}\label{generic-air-contaminant-deposition-rate-removal-volume-flow-rate-m3s}

This output is the average generic contaminant generation rate from each Zone\-Contaminant\-Source\-And\-Sink:\-Generic:\-Deposition\-Rate\-Sink object.
