-  Thick Polyline

With this option, the >4 sided polygon appears as a thicker line in all
views of the building model. This option creates a ‘thick’ line at the
border of the polygon (>4 sides) surfaces. It will look like a hole in
the drawing with a thicker edge. This thick border shows in wireframe as
well as 3D views and can be confusing, due to overlap with other
surfaces.

-  Regular Polyline

With this option, the >4 sided polygon appears as a wire frame line in
all views of the building model. This option creates a ‘regular’
polyline for all polygon (>4 sides) surfaces. It will look like a hole
in the drawing. Also, it will look the same in both wireframe and 3D
views.

-  Wireframe

This option creates a wireframe drawing (all lines) for all surfaces.
All surfaces will appear as lines in both wireframe and 3D views.

Note that the EPDrawGUI program only processes building and shading
surfaces. It does not process daylighting reference points though the
similar option in the EnergyPlus program (Report, Surfaces, DXF;) does
show the daylighting reference points (but not illuminance map points)
in the DXF view.

.. _input-macros:

Input Macros
============

Introduction
------------

The Input Macros feature increases the flexibility of the EnergyPlus
input files. This feature is intended for advanced users who are already
familiar with EnergyPlus IDF files and need to prepare input manually.
The basic capabilities are:

-  Incorporating external files containing pieces of IDF into the main
   EnergyPlus input stream.

-  Selectively accepting or skipping portions of the input.

-  Defining a block of input with parameters and later referencing this
   block.

-  Performing arithmetic and logical operations on the input.

-  Input macro debugging and listing control.

These capabilities are invoked in the EP-MACRO program by using macro
commands. Macro commands are preceded by ## to distinguish them from
regular EnergyPlus input commands. After execution by the EP-MACRO
processor, macro commands produce regular lines of EnergyPlus input that
are shown in the resultant IDF file (**out.idf**) and, subsequently, in
the EnergyPlus echo print (**audit.out**). Following are descriptions of
the macro commands associated with the above capabilities. A detailed
example of input macros is given at the end of this section; you should
review it before reading the macro command descriptions.

Running the EP-Macro program
----------------------------

The EP-Macro program is run automatically from the batch files (RunEPlus
or EPL-Run from EP-Launch). Skip this small section if you are using
either the RunEPlus batch file or EP-Launch. If you wish to run it by
hand, it is found in the main folder of the EnergyPlus install (bin
folder in the Linux install). Note that in EP-Launch and other script
files for use with EP-Macro the convention is to name the file
<filename>.imf (input macro file). If you name it <filename>.idf (input
data file), the scripts will most likely think it is a “normal”
EnergyPlus input file and ignore using EP-Macro on it - giving you a
less than desireable result.

.. _table_files-used-in-ep-macro-program:

.. table:: Files used in EP-Macro program

  ========= ===========================================
  File Name Description
  ========= ===========================================
  in.imf    Input file containing the macro commands
  audit.out audit of the EPMacro run
  out.idf   Output file that can be run with EnergyPlus
  ========= ===========================================

The EP-Macro program is a Console Application, so to run by hand you
would need to open a command prompt in the Main EnergyPlus install
folder. Then, you would need to copy your input file containing the
macro commands from its folder to this folder with the name “in.imf”.
The installed name of the EP-Macro program is “epmacro.exe”. After
execution, you can save the out.idf in an appropriate folder or rename
it to in.idf in order to execute EnergyPlus. You can view the audit.out
file for any errors that might have occurred during EP-Macro processing.

Incorporating External Files
----------------------------

**##include** {includefilename}

This command puts all of the lines in an external file into the
EnergyPlus input stream starting right after the command line. The name
of the file that is included is the concatenation of {prefixpathname},
entered using **##fileprefix** , and {includefilename}. The lines in the
external file will be listed in the resultant IDF file. When all the
lines in the external file have been read in, input reverts back to the
original input file at the line following the **##include** command.

**##fileprefix** {prefixpathname}

specifies a pathname that will be prefixed to the filename given in an
**##include** command. The **##fileprefix** command allows commonly-used
include files to be kept in a directory other than the directory in
which the current input file resides.

Example: on a PC, the combination

**##fileprefix** C:\\EnergyPlus\\Library

**##include** SCHEDULES.IDF

will include into the EnergyPlus input stream the file whose full name
is

C:\\EnergyPlus\\Library\\SCHEDULES.IDF

**##includesilent** {includefilename}

This command is identical to **##include**, except that the lines in the
included file will not be listed in the EP-MACRO echo.

**##nosilent**

Overrides the listing suppression of **##includesilent**. Used for
debugging purposes only. After **##nosilent** , all following
**##includesilent** commands are treated as **##include** commands.

Example: Assume the following files contain the indicated lines:

=================== ==============
Main input file:    External file:
=================== ==============
input1.inp          file2.inp
line 1a             line 2a
##include file2.inp line 2b
line 1b             line 2c
line 1c
=================== ==============

The end result of processing **##include** input1.inp will be:

::

   line 1a     (from input1.inp)

::

   line 2a     (from file2.inp)

::

   line 2b    (from file2.inp)

::

   line 2c     (from file2.inp)

::

   line 1b    (from input1.inp)

::

   line 1c     (from input1.inp)

External files can also contain **##include** commands, as shown in the
following example:

=================== ==================== =====================
Main input file:    First external file: Second external file:
=================== ==================== =====================
input1.inp          file2.inp            file3.inp
line 1a             line 2a              line 3a
##include file2.inp line 2b              line 3b
line 1b             ##include file3.inp  line 3c
line 1c             line 2c              line 3d
=================== ==================== =====================

The end result of processing **##include** input1.tmp will be:

::

   line 1a     (from input1.inp)

::

   line 2a     (from file2.inp)

::

   line 2b    (from file2.inp)

::

   line 3a     (from file3.inp)

::

   line 3b    (from file3.inp)

::

   line 3c     (from file3.inp)

::

   line 3d    (from file3.inp)

::

   line 2c     (from file2.inp)

::

   line 1b    (from input1.inp)

::

   line 1c     (from input1.inp)

Note: Up to nine **##include** commands can be nested. However, there
should be no recursion. This is an example of a recursion:

file1.inp contains **##include** file2.inp

file2.inp contains **##include** file1.inp

Selectively Accepting or Skipping Lines of Input
------------------------------------------------

The **##if** series of commands is used to selectively accept or skip
lines of input according to the following sequence:

“‘idf **##if** {condition1} line1a line1b …

**##elseif** {condition2} line2a line2b …

**##elseif** {condition3\ **}** line3a line3b …

**##else** line N a line N b …

**##endif**

Then the lines that will be included into the EnergyPlus input stream
are:

::


   If {condition 1} is TRUE,
     line1a
     line1b
     ...

     otherwise

     If {condition 2} is TRUE,
     line2a
     line2b
     ...

     otherwise

     If {condition 3} is TRUE,
     line3a
     line3b
     ...

     otherwise

     If {condition 1}, {condition 2}, {condition 3} are all FALSE.
     line N a
     line N b
     ...

There are six different **##if…** commands:

Command

Result

**##ifdef**

{macro name}
   if macro name defined, include following lines

**##ifndef**

{macro name}
   if macro name NOT defined, include following lines

**##if**

{condition}
   if condition is TRUE, include following lines

**##elseif**

{condition}
   if condition is TRUE, and previous conditions are FALSE, include

following lines

**##else**
   if all previous conditions are FALSE, include following lines

**##endif**
   indicates the end of the if block

Notes:

{macro name} is explained in section *Defining Blocks of Input*, below.

{condition} is 0 or BLANK meaning FALSE, and any other character meaning
TRUE.

**##ifdef** and **##ifndef** do not have corresponding **##elseif**
commands, but they do have

::

      corresponding  **\#\#else**  and  **\#\#endif**  commands.

Defining Blocks of Input
------------------------

The **##def** command allows a block of input text to be defined and
given a name. The block of text can then be inserted anywhere in the
EnergyPlus input stream by simply referencing the name of the block.
(This process is called macro expansion.) The block can have parameters
(also called arguments) that can be given different values each time the
block is referenced.

The syntax of the **##def** command is as follows:

::

           unique name
              |         zero or more arguments   macro text
              |            |                     |
              |            |                     |
       ##def  macro-name [ arg1 arg2,arg3 ...]   text line 1
     |_     |           | |    |_   |   _|     |
       |    |           | |      |  |  |       |
       |    |           | |      |  |  |
   zero    one       zero_|     space(s)       one
   or      or        or         or comma       or
   more    more      more                      more
   spaces  spaces    spaces                    spaces

Example: Define a schedule macro with name “All_Const”:

::

   **##def** All_Const[x]
   **       ** Fraction, WeekON, 1,1, 12,31;
       WEEKSCHEDULE, WeekON,
           DayON,DayON,DayON,
           DayON,DayON,DayON,
           DayON,DayON,DayON,
           DayON,DayON,DayON;
       DAYSCHEDULE, DayON, Fraction,
           x,x,x,x,x,x,x,x,x,x,x,x,
           x,x,x,x,x,x,x,x,x,x,x,x ;
   **##enddef**

Then, in the EnergyPlus input stream (file in.imf), when we write :

::


   SCHEDULE, Constant At 0.8, All_Const[0.8]

the result (file out.idf) is equivalent to:

::

   SCHEDULE, Constant At 0.8,
           Fraction, WeekON, 1,1, 12,31;
       WEEKSCHEDULE, WeekON,
           DayON,DayON,DayON,
           DayON,DayON,DayON,
           DayON,DayON,DayON,
           DayON,DayON,DayON;
       DAYSCHEDULE, DayON, Fraction,
           0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,
           0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8,0.8 ;

Macro definitions may have one or more arguments; the maximum number of
arguments is 32. When a macro with arguments is referenced, its
arguments must be given values. When a macro has no arguments, the
brackets are still required both for macro definition and reference.

Caution: Square brackets [ ] have been used in some versions of
EnergyPlus inputs as comment/units fields. These will be expanded if
left in the IDF and sent to EPMacro.

Macro names must be unique (except see **##set1** below); i.e., when a
macro name is defined it cannot be defined again. Macro names are
limited to 40 characters.

To summarize, commands you use to define macros are the following:

**##def** macro-name [\ **arg1**,..,\ **arg\ n** ] macro-text

Defines a macro with the name macro-name and arguments “arg1” through
“arg\ *n*”. “Macro-text” is one or more lines of text. If there are no
arguments, the syntax is **##def** macro-name macro-text.

**##enddef**

Indicates the end of the macro definition initiated by **##def.**

**##def1** macro-name [\ **arg1**,..,\ **arg\ n** ] macro-text

This is the same as **##def** but there is only one line of text so that
the terminating command **##enddef** is not required.

**##set1** macro-name macro-text

Like **##def1** but has no arguments and macro-text is evaluated before
storing. “Macro-text is evaluated” means that if macro-text contains
other macros, these macros will be expanded, and the expanded text
becomes the macro-text defined by **##set1**.

Example:

::

                   **\#\#def1**   xx  123
                   **\#\#set1**   yy  xx[]

is equivalent to: **##set1** yy 123

**##set1** can also be used to redefine macro-name.

**##set1** x 0 . . .

**##set1** x **#eval**\ [ x[]+1 ]

(see Arithmetic Operations for description of the **#eval** macro.)

Arithmetic Operations
~~~~~~~~~~~~~~~~~~~~~

The built-in macro called **#eval[ ]** can be used to perform
arithmetic, literal, and logical operations. It can be abbreviated to
**# [ ].**

#eval[ X OP Y ] or #[ X OP Y ]

gives the result X OP Y. The allowed values for X, OP, and Y, and the
corresponding result, are shown in the following table.

+----------------+----------------+----------------+----------------+
| X\*            | OP \*\*        | Y              | Result         |
+================+================+================+================+
| number         | + (plus)       | number         | number         |
+----------------+----------------+----------------+----------------+
| number         | - (minus)      | number         | number         |
+----------------+----------------+----------------+----------------+
| number         | \* (times)     | number         | number         |
+----------------+----------------+----------------+----------------+
| number         | / (divided by) | number         | number         |
+----------------+----------------+----------------+----------------+
| number         | min            | number         | number         |
+----------------+----------------+----------------+----------------+
| number         | max            | number         | number         |
+----------------+----------------+----------------+----------------+
| number         | mod            | number         | number         |
+----------------+----------------+----------------+----------------+
| number         | \*\* (power)   | number         | number         |
+----------------+----------------+----------------+----------------+
| SIN            | OF             | number         | number         |
|                |                | (degrees)      |                |
+----------------+----------------+----------------+----------------+
| COS            | OF             | number         | number         |
|                |                | (degrees)      |                |
+----------------+----------------+----------------+----------------+
| TAN            | OF             | number         | number         |
|                |                | (degrees)      |                |
+----------------+----------------+----------------+----------------+
| SQRT           | OF             | number         | number         |
+----------------+----------------+----------------+----------------+
| ABS            | OF             | number         | number         |
+----------------+----------------+----------------+----------------+
| ASIN           | OF             | number         | number         |
|                |                |                | (degrees)      |
+----------------+----------------+----------------+----------------+
| ACOS           | OF             | number         | number         |
|                |                |                | (degrees)      |
+----------------+----------------+----------------+----------------+
| ATAN           | OF             | number         | number         |
+----------------+----------------+----------------+----------------+
| INT            | OF             | number         | number         |
+----------------+----------------+----------------+----------------+
| LOG10          | OF             | number         | number         |
+----------------+----------------+----------------+----------------+
| LOG            | OF             | number         | number         |
+----------------+----------------+----------------+----------------+
| literal1       | //             | literal2       | literal        |
|                | (concatenate)  |                | "lit           |
|                |                |                | eral1literal2" |
+----------------+----------------+----------------+----------------+
| literal1       | ///            | literal2       | literal        |
|                | (concatenate)  |                | "literal1      |
|                |                |                | literal2"      |
+----------------+----------------+----------------+----------------+
| literal        | EQS (=)        | literal        | logical (true  |
|                |                |                | or false) case |
|                |                |                | sensitive      |
+----------------+----------------+----------------+----------------+
| literal        | NES            | literal        | logical (true  |
|                | (:math:`\neq`) |                | or false) case |
|                |                |                | sensitive      |
+----------------+----------------+----------------+----------------+
| literal        | EQSU (=)       | literal        | logical (true  |
|                |                |                | or false) not  |
|                |                |                | case sensitive |
+----------------+----------------+----------------+----------------+
| literal        | NESU           | literal        | logical (true  |
|                | (:math:`\neq`) |                | or false) not  |
|                |                |                | case sensitive |
+----------------+----------------+----------------+----------------+
| logical        | AND            | logical        | logical (true  |
|                |                |                | or false)      |
+----------------+----------------+----------------+----------------+
| logical        | OR             | logical        | logical (true  |
|                |                |                | or false)      |
+----------------+----------------+----------------+----------------+
|                | NOT            | logical        | logical (true  |
|                |                |                | or false)      |
+----------------+----------------+----------------+----------------+
| number         | EQ (=)         | number         | logical (true  |
|                |                |                | or false)      |
+----------------+----------------+----------------+----------------+
| number         | NE             | number         | logical (true  |
|                | (:math:`\neq`) |                | or false)      |
+----------------+----------------+----------------+----------------+
| number         | GT (>)         | number         | logical (true  |
|                |                |                | or false)      |
+----------------+----------------+----------------+----------------+
| number         | GE             | number         | logical (true  |
|                | (:math:`\geq`) |                | or false)      |
+----------------+----------------+----------------+----------------+
| number         | LT (<)         | number         | logical (true  |
|                |                |                | or false)      |
+----------------+----------------+----------------+----------------+
| number         | LE             | number         | logical (true  |
|                | (:math:`\leq`) |                | or false)      |
+----------------+----------------+----------------+----------------+
| \* Upper or    |                |                |                |
| lower case is  |                |                |                |
| allowed for    |                |                |                |
| SIN, COS, etc. |                |                |                |
+----------------+----------------+----------------+----------------+
| \*\* Upper or  |                |                |                |
| lower case is  |                |                |                |
| allowed for    |                |                |                |
| OF, EQS, etc.  |                |                |                |
+----------------+----------------+----------------+----------------+

Example

**#eval[\*\* 1 + 2 \*\*]** when expanded becomes 3.

**#eval[\*\* 1 +**\ #eval\ **[2 \* 3] \*\*]** when expanded becomes 7.

Example

**##set1** city[] Washington

DesignDay, #[ city[ ] /// SUMMER ], ! Design Day Name

gives

::

    DesignDay, "Washington SUMMER", ! Design Day Name

The following example illustrates the use of **#eval** inside **#if**
commands:

**##if** **#[\*\* city[ ] EQS Chicago \*\*]**

**##if** **#[#[\*\* city[ ] EQS Chicago ] and**\ #[\*\* occup[ ] NES low
\*\*]\*\* \*\*]\*\*

Notes:

#. For logical values:

False = 0 or BLANK,

True = any other character

#. A literal must be enclosed inside a pair of double quotes if it
   contains BLANKs or reserved characters like [ ] ( ) ,

E.g., “abc \*def”

Otherwise, the quotes around the literals are optional.

#. Literal concatenation operators // and /// produce quoted literals.

E.g., # [ large /// office ] gives “large office”

#. Literals are case sensitive. For example, “Chicago”, “CHICAGO” and
   “chicago” are distinct.

#. EQS and NES are case sensitive string comparisons. EQSU and NESU are
   case insensitive string comparisons.

#. Literals are limited to 40 characters.

Macro Debugging and Listing Control
-----------------------------------

**##list**

Turn on listing; echo of input lines on the OUTPUT file is enabled. This
is the default condition.

**##nolist**

Turn off listing; echo of input lines on the output file is disabled.

**##show**

Start printing expanded line on output file. After this command, if a
macro expansion was done, the expanded line is printed on the output
file. In this way you can see the end result of macro expansions, which
is the input as seen by the EnergyPlus Input processor.

**##noshow**

Stop printing expanded line on output file. This is the default
condition.

**##showdetail**

Start printing each macro expansion. After this command, every time a
macro expansion is done the result of the expansion is printed. This can
produce lots of output.

**##noshowdetail**

Stop printing each macro expansion. This is the default condition.

##expandcomment

Comment fields may contain macro expansion directions. Following this
command, the macros will be expanded in comments.

For example, you might have:

##set1 Location = “Colorado Springs, CO”

! Simulation run for Location[]

If ##expandcomment preceded the set1 command, then the output would look
like:

! Simulation run for Colorado Springs, CO

##noexpandcomment

This does not expand macros in comment fields. This is the default
condition.

**##traceback**

Give full traceback when printing an error message. After this command,
if there is a EP-MACRO error, a full traceback of the macro expansions
in progress is printed. This is the default condition.

**##notraceback**

Don’t give full traceback when printing an error message.

**##write**

Start writing expanded text into file 22. This is similar to **##show**
except that the expanded lines are written into file 22. Therefore, file
22 will contain only the text that will be seen by the EnergyPlus
processor. This file is used only for debugging purposes. It allows you
to see what the macro-processed input file looks like.

**##nowrite**

Stop writing expanded text into file 22. This is the default condition.

**##symboltable**

Prints table of current macro names. All of the macro names that are
defined will be printed.

**##clear**

Clear all macro definitions. All the macro names defined up to this
point will be deleted.

**##reserve** TEXT *k* NAMES *l* STACK *m*

Allocates memory.

Reserves *k* words of space in AA array for macro definition storage.

Reserves *l* positions in macro definition names table.

Reserves *m* words of stack space.

If used, the **##reserve** command must precede all other macro commands
in the EP-MACRO input. This command should be used only if one or more
of the following error messages is received:

“Need more memory for storing macro definitions”

Use “**##reserve** TEXT nnnnnn” command to get more memory. Current
value of *nnnnnn* is: _ _ _

“Macro table capacity exceeded”

Use “**##reserve** NAMES nnnnnn” command to get more memory. Current
value of *nnnnnn* is: _ _ _

“Macro stack overflow”

Use “**##reserve** STACK nnnnnn” command to get more memory. Current
value of *nnnnnn* is: _ _ _

**##! <comment>**

Allows you to enter comment lines inside a macro. **<comment>** is
printed in the EP-MACRO echo but is not acted on by the macro processor.

*Example:*

This example shows the use of the **##set**, **##include**, **##eval**
and **##if** commands. Let an external file called cities.idf contain
the following text:

\*\* ##if #*\*[ city[ ] **EQS** CHICAGO ]

Location,Chicago IL, !- Location Name

41.880, !- Latitude

-87.63, !- Longitude

-6.0, !- Time Zone

2.; !- Elevation {m}

**##elseif #**\ [ city[ ] **EQS** WASHINGTON ]

Location,Washington DC, !- Location Name

38.9, !- Latitude

-77.0, !- Longitude

-5.0, !- Time Zone

15.; !- Elevation {m}

**##else**

\*\* \*\* ERROR — City Undefined

**##endif**

Then the EnergyPlus input

**##set1** city[ ] CHICAGO

**##include** cities.idf

will be converted, after macro processing, to:

Location,Chicago IL, !- Location Name

41.880, !- Latitude

-87.63, !- Longitude

-6.0, !- Time Zone

2.; !- Elevation {m}

Listing Format
--------------

The format of listing from EP-MACRO gives information about the status
of the input macros, as shown in the following:

::

    1. 1.1  * 123 * ...... EnergyPlus input line
    -  - -  ------- ----------------------------------
    |  | |     |     echo of EnergyPlus input line
    |  | |     |
    |  | |    line number ( if the current line is being skipped
    |  | |                  by " ##if... " etc, this is indicated
    |  | |                  by printing "- 123 -" instead of
    |  | |                  "* 123 *" in the line number field;
    |  | |                  if the current line is part of a
    |  | |                  macro command, it is indicated by
    |  | |                  printing "# 123 #" )
    |  | |
    |  | macro expansion nesting level
    |  |
    |"##if" nesting level
    |
    "##include" nesting level

.. _hvac-diagram:

HVAC Diagram
============

.. _introduction-000:

Introduction
------------

The HVAC-Diagram program is a simple utility that can be used to
generate a svg file based on the bnd file generated by EnergyPlus. It is
a stored in the primary EnergyPlus\\PostProcessor folder upon
installation.

It creates a series of diagrams for the layout of the HVAC system
components. The SVG file can be viewed with a number of internet browser
plug-ins such as produced by Adobe that can be downloaded at
`www.adobe.com/svg <http://www.adobe.com/svg>`__. To get help within the
Adobe viewer, right click anywhere on the drawing.

Each diagram should be read from left to right, which is the direction
of the flow of the fluid through the components.

The HVAC-Diagram program is automatically called when using EP-Launch
but can also be included in other batch files. To view the drawing in
EP-Launch, click on the drawing button. You can zoom in on this drawing
and with the “copy” command, paste a zoomed in portion as a bitmap in
your document.

.. figure:: media/image030.jpg
   :align: center
   :width: 50%

   HVAC Diagram – SVG Drawing

Objects that are recognized by the HVAC diagram are shown in
:numref:`table_hvac-diagram-object-names-primary-sort-colors`
(sorted by Object Name) and
:numref:`table_hvac-diagram-object-names-and-color-primary`
(sorted by color).

.. _table_hvac-diagram-object-names-primary-sort-colors:

.. table:: HVAC Diagram Object Names (primary sort) Colors

  =================================================== ==============
  Object Name                                         Color
  =================================================== ==============
  AirLoopHVAC:ReturnPlenum                            lightgreen
  AirLoopHVAC:SupplyPlenum                            lightgreen
  AirLoopHVAC:ZoneMixer                               wheat
  AirLoopHVAC:ZoneSplitter                            wheat
  AirTerminal:DualDuct:ConstantVolume                 wheat
  AirTerminal:DualDuct:VAV                            wheat
  AirTerminal:SingleDuct:VAV:NoReheat                 wheat
  AirTerminal:SingleDuct:VAV:Reheat                   wheat
  Boiler:HotWater                                     indianred
  Chiller:Absorption                                  powderblue
  Chiller:CombustionTurbine                           powderblue
  Chiller:ConstantCOP                                 powderblue
  Chiller:Electric                                    powderblue
  Chiller:EngineDriven                                powderblue
  ChillerHeater:Absorption:DirectFired                powderblue
  Coil:Cooling:DX:MultiSpeed                          skyblue
  Coil:Cooling:DX:SingleSpeed                         skyblue
  Coil:Cooling:Water                                  skyblue
  Coil:Cooling:Water:DetailedGeometry                 skyblue
  Coil:Cooling:WaterToAirHeatPump:EquationFit         skyblue
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation skyblue
  Coil:Heating:DX:SingleSpeed                         skyblue
  Coil:Heating:Electric                               salmon
  Coil:Heating:Fuel                                   salmon
  Coil:Heating:Water                                  salmon
  Coil:Heating:WaterToAirHeatPump:EquationFit         salmon
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation salmon
  Connector:Mixer                                     lightgreen
  Connector:Splitter                                  wheat
  Controller:OutdoorAir                               none
  Controller:WaterCoil                                none
  CoolingTower:SingleSpeed                            pink
  Dehumidifier:Desiccant:NoFans                       tan
  DistrictCooling                                     none
  DistrictHeating                                     none
  EvaporativeCooler:Direct:CelDekPad                  aliceblue
  EvaporativeCooler:Indirect:CelDekPad                aliceblue
  EvaporativeCooler:Indirect:ResearchSpecial          aliceblue
  Fan:ConstantVolume                                  silver
  Fan:OnOff                                           silver
  Fan:VariableVolume                                  silver
  Fan:ZoneExhaust                                     silver
  Generator:CombustionTurbine                         orange
  Generator:InternalCombustionEngine                  orange
  GroundHeatExchanger:Pond                            paleturquoise
  GroundHeatExchanger:Surface                         paleturquoise
  GroundHeatExchanger:System                          paleturquoise
  GroundHeatExchanger:Slinky                          paleturquoise
  HeatExchanger:AirToAir:FlatPlate                    paleturquoise
  HeatExchanger:AirToAir:SensibleAndLatent            paleturquoise
  HeatExchanger:Hydronic                              paleturquoise
  HeatPump:WaterToWater:EquationFit:Cooling           lightslategray
  HeatPump:WaterToWater:EquationFit:Heating           lightslategray
  HeatPump:WaterToWater:ParameterEstimation:Cooling   lightslategray
  HeatPump:WaterToWater:ParameterEstimation:Heating   lightslategray
  Humidifier:Steam:Electric                           lavender
  LoadProfile:Plant                                   none
  OutdoorAir:Mixer                                    lawngreen
  OutdoorAir:NodeList                                 none
  Pipe:Adiabatic                                      wheat
  PlantLoopConnection                                 wheat
  Pump:ConstantSpeed                                  springgreen
  Pump:VariableSpeed                                  springgreen
  SolarCollector:FlatPlate:Water                      yellow
  WaterHeater:Mixed                                   orange
  WaterHeater:Stratified                              orange
  ZoneHVAC:Baseboard:Convective:Water                 salmon
  ZoneHVAC:EnergyRecoveryVentilator:Controller        none
  ZoneHVAC:EquipmentConnections                       chartreuse
  ZoneHVAC:IdealLoadsAirSystem                        none
  ZoneHVAC:LowTemperatureRadiant:ConstantFlow         orangered
  ZoneHVAC:LowTemperatureRadiant:VariableFlow         orangered
  ZoneHVAC:UnitVentilator                             sandybrown
  =================================================== ==============

.. _table_hvac-diagram-object-names-and-color-primary:

.. table:: HVAC Diagram Object Names and Color (primary sort)

  =================================================== ==============
  Object Name                                         Color
  =================================================== ==============
  EvaporativeCooler:Direct:CelDekPad                  aliceblue
  EvaporativeCooler:Indirect:CelDekPad                aliceblue
  EvaporativeCooler:Indirect:ResearchSpecial          aliceblue
  ZoneHVAC:EquipmentConnections                       chartreuse
  Boiler:HotWater                                     indianred
  Humidifier:Steam:Electric                           lavender
  OutdoorAir:Mixer                                    lawngreen
  AirLoopHVAC:ReturnPlenum                            lightgreen
  AirLoopHVAC:SupplyPlenum                            lightgreen
  Connector:Mixer                                     lightgreen
  HeatPump:WaterToWater:EquationFit:Cooling           lightslategray
  HeatPump:WaterToWater:EquationFit:Heating           lightslategray
  HeatPump:WaterToWater:ParameterEstimation:Cooling   lightslategray
  HeatPump:WaterToWater:ParameterEstimation:Heating   lightslategray
  Controller:OutdoorAir                               none
  Controller:WaterCoil                                none
  DistrictCooling                                     none
  DistrictHeating                                     none
  LoadProfile:Plant                                   none
  OutdoorAir:NodeList                                 none
  ZoneHVAC:EnergyRecoveryVentilator:Controller        none
  ZoneHVAC:IdealLoadsAirSystem                        none
  Generator:CombustionTurbine                         orange
  Generator:InternalCombustionEngine                  orange
  WaterHeater:Mixed                                   orange
  WaterHeater:Stratified                              orange
  ZoneHVAC:LowTemperatureRadiant:ConstantFlow         orangered
  ZoneHVAC:LowTemperatureRadiant:VariableFlow         orangered
  GroundHeatExchanger:Pond                            paleturquoise
  GroundHeatExchanger:Surface                         paleturquoise
  GroundHeatExchanger:Vertical                        paleturquoise
  HeatExchanger:AirToAir:FlatPlate                    paleturquoise
  HeatExchanger:AirToAir:SensibleAndLatent            paleturquoise
  HeatExchanger:Hydronic                              paleturquoise
  CoolingTower:SingleSpeed                            pink
  Chiller:Absorption                                  powderblue
  Chiller:CombustionTurbine                           powderblue
  Chiller:ConstantCOP                                 powderblue
  Chiller:Electric                                    powderblue
  Chiller:EngineDriven                                powderblue
  ChillerHeater:Absorption:DirectFired                powderblue
  Coil:Heating:Electric                               salmon
  Coil:Heating:Fuel                                   salmon
  Coil:Heating:Water                                  salmon
  Coil:Heating:WaterToAirHeatPump:EquationFit         salmon
  Coil:Heating:WaterToAirHeatPump:ParameterEstimation salmon
  ZoneHVAC:Baseboard:Convective:Water                 salmon
  ZoneHVAC:UnitVentilator                             sandybrown
  Fan:ConstantVolume                                  silver
  Fan:OnOff                                           silver
  Fan:VariableVolume                                  silver
  Fan:ZoneExhaust                                     silver
  Coil:Cooling:DX:MultiSpeed                          skyblue
  Coil:Cooling:DX:SingleSpeed                         skyblue
  Coil:Cooling:Water                                  skyblue
  Coil:Cooling:Water:DetailedGeometry                 skyblue
  Coil:Cooling:WaterToAirHeatPump:EquationFit         skyblue
  Coil:Cooling:WaterToAirHeatPump:ParameterEstimation skyblue
  Coil:Heating:DX:SingleSpeed                         skyblue
  Pump:ConstantSpeed                                  springgreen
  Pump:VariableSpeed                                  springgreen
  Dehumidifier:Desiccant:NoFans                       tan
  AirLoopHVAC:ZoneMixer                               wheat
  AirLoopHVAC:ZoneSplitter                            wheat
  AirTerminal:DualDuct:ConstantVolume                 wheat
  AirTerminal:DualDuct:VAV                            wheat
  AirTerminal:SingleDuct:VAV:NoReheat                 wheat
  AirTerminal:SingleDuct:VAV:Reheat                   wheat
  Connector:Splitter                                  wheat
  Pipe:Adiabatic                                      wheat
  PlantLoopConnection                                 wheat
  SolarCollector:FlatPlate:Water                      yellow
  =================================================== ==============

.. _coeffconv-coeffcheck:

CoeffConv/CoeffCheck
====================

These two programs are stored in the PreProcess folder of your
EnergyPlus installation under a folder CoeffConv.

CoeffConv
---------

CoeffConv is a program to convert DOE-2 temperature dependent curves in
Fahrenheit to EnergyPlus curves in Centigrade. The program converts the
DOE-2 coefficients of a biquadratic curve to the equivalent EnergyPlus
biquadratic curve coefficients.

EP-Launch can be used to run the CoeffConv program. CoeffConv is one of
the options on the Utilities tab in EP-Launch. See the EP-Launch section
in this document for more information on how to use EP-Launch with the
CoeffConv program. When using EP-Launch to run CoeffConv the input file
must have the file extension .coi and will create an output file with
the file extension .coo.

You can also run the CoeffConv program as a console application. The
input file then must be from file CoeffConvInput.txt (status = OLD).
There are 6 lines of ascii input.

For example:

::

   VarSpeedCoolCapFt
   -0.29382,0.0222213,0.00006988,0.0040928,-0.00000226,-0.00013774
   55.,75.
   75.,115.
   67.0,95.0
   5.0

-  The 1st line is the user selected name of the curve.

-  The 2nd line contains the 6 biquadratic curve coefficients, comma
   separated. These are the Doe-2 coefficients.

-  The 3rd line contains the min and max values of the 1st independent
   variable, comma separated, deg F.

-  The 4th line contains the min and max values of the 2nd independent
   variable, comma separated, deg F.

-  The 5th line contains the rated values of the 1st & 2nd independent
   variables, comma separated, deg F.

-  The 6th line contains the delta T for the output performance maps.

All the input lines should start in column 1.

The above sequence can be repeated up to 100 times.

The output file is CoeffConvOutput.txt (status = NEW) (that means you
need to delete any existing CoeffConvOutput.txt).

The output file will contain the EnergyPlus idf input for the curve, as
well as any error messages;

Also, the DOE-2 and EnergyPlus curve values at the rating point (where
the value should be 1.0) and performance maps for the curves - both
DOE-2 and EnergyPlus.

There is an example input file and an example output file installed with
the program.

CoeffCheck
----------

CoeffCheck is a program to print out a performance map given a
bi-quadratic performance curve.

EP-Launch can be used to run the CoeffCheck program. CoeffCheck is one
of the options on the Utilities tab in EP-Launch. See the EP-Launch
section in this document for more information on how to use EP-Launch
with the CoeffCheck program. When using EP-Launch to run CoeffCheck the
input file must have the file extension .cci and will create an output
file with the file extension .cco.

You can also run the CoeffCheck program as a console application. The
input file then must be from file CoeffCheckInput.txt (status = OLD).
There are 6 lines of ascii input.

For example:

::

   VarSpeedCoolCapFt
   0.476428E+00,0.401147E-01,0.226411E-03,-0.827136E-03,-0.732240E-05,-0.446278E-03
   12.777778,23.888889
   23.888889,46.111111
   19.444444,35.0
   2.777778

-  The 1st line is the user selected name of the curve.

-  The 2nd line contains the 6 biquadratic curve coefficients, comma
   separated.

-  The 3rd line contains the min and max values of the 1st independent
   variable, comma separated

-  The 4th line contains the min and max values of the 2nd independent
   variable, comma separated

-  The 5th line contains the rated values of the 1st & 2nd independent
   variables, comma separated

-  The 6th line contains the delta T for the output performance map

The output file is CoeffCheckOutput.txt (status = NEW).

There is an example input file and an example output file installed with
the program.

Running the CoeffConv or CoeffCheck programs
--------------------------------------------

EP-Launch can be used to run both the CoeffConv and CoeffCheck programs.
CoeffConv and CoeffCheck are two of the options on the Utilities tab in
EP-Launch. See the EP-Launch section in this document for more
information on how to use EP-Launch with the CoeffConv and CoeffCheck
programs.

You can also run both programs as console applications and, because they
are small, they are automatically installed with EnergyPlus. You will
need to open a command window using the following steps:

#. Open a DOS command prompt window (Start -> Programs -> Accessories ->
   Command Prompt)

#. Change to the directory where EnergyPlus is installed (modify the
   commands below if you did not install EnergyPlus in the default
   install path):

C:

CD \\<rootfolder></span>

#. Change to the specific folder for the coefficient conversion
   applications:

CD PreProcess\\CoeffConv

#. Run the program:

After creating your files as shown above, enter either CoeffConv or
CoeffCheck as desired. The folder also contains a “readme.txt” file
which you can peruse.

.. _expand-objects:

ExpandObjects
=============

.. _introduction-001:

Introduction
------------

The ExpandObjects program uses HVACTemplate objects in the IDF file to
“expand” them into full fledged objects for EnergyPlus. Read more
details of the systems and the individual fields in the HVACTemplate
objects in the Input Output Reference document.

ExpandObjects also processes GroundHeatTransfer objects, sends an input
file to the Slab and Basement preprocessors, and replaces ground heat
transfer boundary condition fields in building surface objects. Read
more details of the ground heat transfer processing in the Input Output
Reference.

Technically speaking, the ExpandObjects program is a preprocessor that
is currently used with the HVACTemplate objects. The preprocessor reads
an **idf** file and generates an expanded.idf file (usually with the
extension .\ **expidf**). The original idf file contains objects that
will be read by the preprocessor and those that are ignored by the
preprocessor. The objects read can be either commented out or left as
is. The objects created by the preprocessor in the expanded.idf file
should require no further preprocessing. The preprocessor does not read
the EnergyPlus Data Dictionary file (Energy+.IDD) and does limited
validation. Most of the object values that are created are “passed”
through from input objects. This allows EnergyPlus to provide most of
the validation. If errors are found, error messages are passed to the
EnergyPlus program using the Output:Preprocessor object. These errors
will be shown in the usual EnergyPlus error file. When used with
EP-Launch, the expanded.idf file is renamed to the original file name
with the extension **expidf**.

HVAC Template Objects Processed
-------------------------------

The HVACTemplate objects that are currently read by the ExpandObjects
preprocessor are:

-  HVACTemplate:Thermostat

-  HVACTemplate:Zone:IdealLoadsAirSystem

-  HVACTemplate:Zone:FanCoil

-  HVACTemplate:Zone:PTAC

-  HVACTemplate:Zone:PTHP

-  HVACTemplate:Zone:Unitary

-  HVACTemplate:Zone:VAV

-  HVACTemplate:Zone:VAV:FanPowered

-  HVACTemplate:Zone:WatertoAirHeatPump

-  HVACTemplate:System:Unitary

-  HVACTemplate:System:UnitaryHeatPump:AirToAir

-  HVACTemplate:System:VAV

-  HVACTemplate:System:PackagedVAV

-  HVACTemplate:System:DedicatedOutdoorAir

-  HVACTemplate:Plant:ChilledWaterLoop

-  HVACTemplate:Plant:Chiller

-  HVACTemplate:Plant:Chiller:ObjectReference

-  HVACTemplate:Plant:Tower

-  HVACTemplate:Plant:Tower:ObjectReference

-  HVACTemplate:Plant:HotWaterLoop

-  HVACTemplate:Plant:Boiler

-  HVACTemplate:Plant:Boiler:ObjectReference

Ground Heat Transfer Objects Processed
--------------------------------------

The GroundHeatTransfer objects that are currently read by the
ExpandObjects preprocessor are:

-  GroundHeatTransfer:Control

-  GroundHeatTransfer:Slab:Materials

-  GroundHeatTransfer:Slab:MatlProps

-  GroundHeatTransfer:Slab:BoundConds

-  GroundHeatTransfer:Slab:BldgProps

-  GroundHeatTransfer:Slab:Insulation

-  GroundHeatTransfer:Slab:EquivalentSlab

-  GroundHeatTransfer:Slab:AutoGrid

-  GroundHeatTransfer:Slab:ManualGrid

-  GroundHeatTransfer:Slab:XFACE

-  GroundHeatTransfer:Slab:YFACE

-  GroundHeatTransfer:Slab:ZFACE

-  GroundHeatTransfer:Basement:SimParameters

-  GroundHeatTransfer:Basement:MatlProps

-  GroundHeatTransfer:Basement:Insulation

-  GroundHeatTransfer:Basement:SurfaceProps

-  GroundHeatTransfer:Basement:BldgData

-  GroundHeatTransfer:Basement:Interior

-  GroundHeatTransfer:Basement:ComBldg

-  GroundHeatTransfer:Basement:EquivSlab

-  GroundHeatTransfer:Basement:EquivAutoGrid

-  GroundHeatTransfer:Basement:AutoGrid

-  GroundHeatTransfer:Basement:ManualGrid

-  GroundHeatTransfer:Basement:XFACE

-  GroundHeatTransfer:Basement:YFACE

-  GroundHeatTransfer:Basement:ZFACEHVACTemplate:Thermostat

Building Surface Objects Processed
----------------------------------

The building surface objects that are currently modified by the
ExpandObjects preprocessor are:

-  BuildingSurface:Detailed

-  Wall:Detailed

-  RoofCeiling:Detailed

-  Floor:Detailed

-  Site:GroundTemperature:BuildingSurface

.. _csvproc:

CSVproc
=======

This simple post processing utility may be useful when doing parametric
analyses. It takes a CSV (comma separated values file) and performs some
simple statistics. It is a very small application with no interface. It
is typically executed from the command line.

#. Open a DOS command prompt window (Start > Programs > Accessories >
   Command Prompt)

#. Change to the directory where EnergyPlus is installed (modify the
   commands below if you did not install EnergyPlus in the default
   install path):

C:

CD \\<root folder></span>

#. Change to the specific folder for the coefficient conversion
   applications:

CD PostProcess

#. Run the program:

CSVproc <filename>

Where <filename> is the name of a CSV file, including extension. There
is a simple readme.txt file in the folder. The program performs some
simple statistics on each column and creates a new file with the same
name without extension and -PROC.CSV added to the name.

The statistics performed on each column are:

-  SUM

-  MAX

-  MIN

-  AVERAGE

-  COUNT

-  COUNTIF > 0

-  COUNTIF > 5

-  COUNTIF > 10

-  COUNTIF > 15

-  COUNTIF > 20

-  COUNTIF > 25

-  COUNTIF > 30

-  COUNTIF > 35

-  COUNTIF > 40

-  COUNTIF > 45

-  COUNTIF > 50

-  COUNTIF > 55

-  COUNTIF > 60

-  COUNTIF > 65

-  COUNTIF > 70

-  COUNTIF > 75

-  COUNTIF > 80

-  COUNTIF > 85

-  COUNTIF > 90

-  COUNTIF > 95

-  COUNTIF > 100

-  COUNTIF = 1

-  COUNTIF < 19.9

-  COUNTIF > 24.0

Obviously, not all statistics are relevant for every output report
variable. The average is based on the sum divided by the number of
non-blank rows. The average is not based on the length of time for that
timestep. Due to this, CSVproc is best suited for an hourly output file.

Source code is available upon request from jglazer@gard.com.

.. _convertesomtr:

convertESOMTR
=============

This simple post processing utility will convert the raw data “ESO” and
“MTR” files to IP (Inch-Pound) units before later processing into CSV
files. EP-Launch has an option to automatically convert to IP units that
invokes convertESOMTR, see VIEW - Options - Miscellaneous dialog box.
The ReadVarsESO program will take these converted files and make them
into normal CSV files but will have IP units. The RunEPlus batch file
does not include this option but could be edited to perform the same
functions if desired. If OutputControl:Files is used to write CSV output
(variables and meters) directly from EnergyPlus, convertESOMTR and
ReadVarsESO will be skipped when running with EP-Launch and
RunEplus.bat.

Technically speaking, the convertESOMTR program uses the “convert.txt”
file which contains the conversion factors. It creates files “ip.eso”
and “ip.mtr” as appropriate. The batch examples then renames the old
eplusout.eso to eplusout.esoold, old eplusout.mtr to eplusout.mtrold and
the ip files to the default eplusout.eso, eplusout.mtr.

The convert.txt file contains the conversion factors using three
different commands.

conv,<si-unit>,<ip-unit>,<multiplier>,<offset>

wild,<match-string>,<si-unit>,<ip-unit>

vari,<variable-name-no-units>,<si-unit>,<ip-unit>

If a specific variable needs to be converted, the ‘vari’ line may be
used to convert the units on that specific variable only. To convert a
class of variables that contains a specific string of characters in the
names of the variables, the ‘wild’ line may be used. The ‘conv’ lines
are the lines that actually create the conversion factors. If no ‘vari’
or ‘wild’ match a variable, then it is converted used the first ‘conv’
line that matches. The default convert.txt file contains some
conversions for Inch-Pound units but any set of units may be used by
editing the convert.txt file. Note that the convert.txt file uses the
standard EnergyPlus comment character (!).

A snippet of the convert.txt file:

::

   ! Power
   !------------------------------
   !    (1 kW / 1000 W)
   conv,W,kW,0.001,0
   !    (1 Btuh/ 0.2928751 W) * (1 kBtuh/1000 Btuh)
   conv,W,kBtuh,3.41442E-03,0

.. _calcsoilsurftemp-program:

CalcSoilSurfTemp Program
========================

The CalcSoilSurfTemp program calculates three important parameters for
the simulation of the earth tube:

-  the annual average soil surface temperature

-  the amplitude of soil surface temperature

-  the phase constant of soil surface temperature

Since soil temperature is one of the most significant factors affecting
the overall performance of earth tube system, soil temperature around
the earth tube should be accurately predicted.

Before the soil temperature around earth tube can be calculated during
the running period of earth tube model in EnergyPlus, the ground surface
temperature straight above earth tube should be predicted. Using
CalcSoilSurfTemp program, these parameters are predicted by considering
the convective heat transfer between the air and ground, solar radiation
absorption by the ground, long-wave radiation emitted from the soil, and
latent heat loss due to the moisture evaporation at the ground surface.

Running the Program
-------------------

EP-Launch can be used to run the CalcSoilSurfTemp program.
CalcSoilSurfTemp is one of the options on the Utilities tab in
EP-Launch. See the EP-Launch section in this document for more
information on how to use EP-Launch with the CalcSoilSurfTemp program.

You can also run the CalcSoilSurfTemp program as a console application
with a batch file RunCalcSoilSurfTemp. The argument to the batch file is
the name of the weather file to be used. Steps to running this program
follow:

#. Open a DOS command prompt window (Start > Programs > Accessories >
   Command Prompt)

#. Change to the directory where EnergyPlus is installed (modify the
   commands below if you did not install EnergyPlus in the default
   install path):

C:

CD \\<root folder></span>

#. Change to the calculate surface soil temperature folder:

CD PreProcess\\CalcSoilSurfTemp

#. Run the program:

runcalcsoilsurftemp USA_IL_Chicago-OHare_TMY2

When installed, the batch file automatically points the path for weather
data to the installed weather data path. If you save your weather files
in a different location, you will need to modify the batch file or
create your own with your own folder paths.

Note that the program is interactive (expects user responses) from the
command line. These inputs are described in the following section.

Program Inputs
--------------

In order to use the CalcSoilSurfTemp program, a weather data file is
used. The entire year of weather data is used to calculate parameters of
the soil surface temperature.

The CalcSoilSurfTemp program is simple and requires only two input
fields: soil condition and soil surface condition. First, the user will
see the four following options in the screen for the selection of the
soil condition:

#. HEAVY AND SATURATED

#. HEAVY AND DAMP

#. HEAVY AND DRY

#. LIGHT AND DRY

Among them, the user should select the number corresponding to the
particular soil condition. This determines the thermal diffusivity and
thermal conductivity of the surrounding soil.

After the selection of soil condition, the user should also select the
number corresponding to the condition of the ground surface above the
earth tube from the eight following options:

#. BARE AND WET

#. BARE AND MOIST

#. BARE AND ARID

#. BARE AND DRY

#. COVERED AND WET

#. COVERED AND MOIST

#. COVERED AND ARID

#. COVERED AND DRY

This determines the absorption coefficient and the fraction of
evaporation rate of the ground surface.

Note that both soil condition and soil surface condition are the average
of the year - not a particular time period within the year.

From this information and an analysis of the weather data, the
CalcSoilSurfTemp program calculates the annual average soil surface
temperature, the amplitude of soil surface temperature, and the phase
constant of soil surface temperature. The user must then add these
parameters as input parameter into earth tube model in EnergyPlus.

Program Outputs
---------------

As noted earlier, there are three output parameters and they are
automatically saved in the CalcSoilSurfTemp.out file. The basic concept
and description of three output parameters are as follows.

**Annual Average Soil Surface Temperature**

This is the annual average value of soil surface temperature.

**Amplitude of Soil Surface Temperature**

This is the difference between the maximum and minimum soil surface
temperature of the whole year divided by two.

**Phase Constant of Soil Surface Temperature**

This is the time elapsed from the beginning of the year at which the
soil surface temperature reaches the minimum value in the year.

These values are placed in the ZoneEarthTube object numeric fields (12,
13, 14) of similar names. The ZoneEarthTube IDD definition with these
fields highlighted is included:

::


   ZoneEarthtube,
     \min-fields 22
     \memo  Earth Tube is specified as a design level which is modified by a Schedule fraction, temperature difference and wind speed:
     \memo  Earthtube = Edesign * Fschedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)
     A1, \field Zone Name
     \required-field
     \type object-list
     \object-list ZoneNames
     A2, \field Schedule Name
     \required-field
     \type object-list
     \object-list ScheduleNames
     N1, \field Design Flow Rate
     \required-field
     \units m3/s
     \note  "Edesign" in Equation
     \type real
     \minimum 0
     N2, \field Minimum Zone Temperature when Cooling
     \required-field
     \note this is the indoor temperature below which the earth tube is shut off
     \units C
     \type real
     \minimum -100
     \maximum 100
     N3, \field Maximum Zone Temperature when Heating
     \required-field
     \note this is the indoor temperature above which the earth tube is shut off
     \units C
     \type real
     \minimum -100
     \maximum 100
     N4, \field Delta Temperature
     \required-field
     \note This is the temperature difference between indoor and outdoor below which the earth tube is shut off
     \units deltaC
     \type real
     \minimum 0
     A3, \field Earthtube Type
     \required-field
     \type choice
     \key Natural
     \key Intake
     \key Exhaust
     \default Natural
     N5, \field Fan Pressure Rise
     \required-field
     \note pressure rise across the fan
     \type real
     \units Pa
     \minimum 0
     \default 0
     N6, \field Fan Total Efficiency
     \required-field
     \type real
     \minimum> 0
     \default 1
     N7, \field Pipe Radius
     \required-field
     \units m
     \type real
     \minimum> 0
     \default 1
     N8, \field Pipe Thickness
     \required-field
     \units m
     \type real
     \minimum> 0
     \default 0.2
     N9, \field Pipe Length
     \required-field
     \units m
     \type real
     \minimum> 0
     \default 15
     N10, \field Pipe Thermal Conductivity
     \required-field
     \units W/m-K
     \type real
     \minimum> 0
     \default 200
     N11, \field Pipe Depth Under Ground Surface
     \required-field
     \units m
     \type real
     \minimum> 0
     \default 3
     A4, \field Soil Condition
     \required-field
     \type choice
     \key HeavyAndSaturated
     \key HeavyAndDamp
     \key HeavyAndDry
     \key LightAndDry
     \default HeavyAndDamp
     N12, \field Average Soil Surface Temperature
     \required-field
     \units C
     \type real
     \default 0
     N13, \field Amplitude of Soil Surface Temperature
     \required-field
     \units C
     \type real
     \minimum 0
     \default 0
     N14, \field Phase Constant of Soil Surface Temperature
     \required-field
     \units days
     \type real
     \minimum 0
     \default 0
     N15, \field Constant Term Flow Coefficient
     \required-field
     \note  "A" in Equation
     \type real
     \default 1
     N16, \field Temperature Term Flow Coefficient
     \required-field
     \note  "B" in Equation
     \type real
     \default 0
     N17, \field Velocity Term Flow Coefficient
     \required-field
     \note  "C" in Equation
     \type real
     \default 0
     N18; \field Velocity Squared Term Flow Coefficient
     \required-field
     \note  "D" in Equation
     \type real
     \default 0

.. _hvac-performance-curve-fit-tool:

HVAC Performance Curve Fit Tool
===============================

.. _introduction-002:

Introduction
------------

This auxiliary tool generates HVAC performance curves in EnergyPlus
curve object format. For each set of performance data entered, Capacity
and EIR performance curves are generated, and these curves are generated
either as a function of temperature(s) or flow fraction. The Capacity
and EIR of Cooling DX Coils as a function of temperatures require only
Biquadratic curve whereas Capacity and EIR of Heating DX Coils may use
Biquadratic, Cubic and Quadratic curves. The selection of either of
these curves is dependent on availability of performance data. The
Capacity and EIR as a function of flow fraction allows either Cubic or
Quadratic curve type. The curve types allowed are:

Biquadratic:
:math:`\text{CurveValue} = a_0 + a_1 X + a_2 X^2 + a_3 Y + a_4 Y^2 + a_5 XY`

Cubic: :math:`\text{CurveValue} = a_0 + a_1 X + a_2 X^2 + a_3 X^3`

Quadratic: :math:`\text{CurveValue} = a_0 + a_1 X + a_2 X^2`

These performance curves as a function of temperatures are generated for
a given set of input data at a given speed. The curves as a function of
flow fraction are generated at the rated temperature conditions. The
rated test condition is the AHRI standard test condition (AHRI
2003;2007; 2008). The AHRI standard test condition may vary by the
equipment type. For multiple speeds or multiple stage DX Coils,
different curve sets can be generated by entering a different set of
data for each speed or stage at a time. The tool automatically populates
the labels for each data inputs variable when users select the Coil
Type, Independent Variables, Curve Type, and Units. The curve fit tool
interface in
:numref:`fig-main-menu-screen-of-the-weather-converter` shows
labels selected to generate capacity and EIR biquadratic curves as
function of temperatures for DX cooling coil.

.. _fig-curve-fit-tool-input-interface:

.. figure:: media/image034.jpg
   :align: center
   :width: 50%

   Curve Fit Tool Input Interface

The tool can be used for Coil:Cooling:DX:SingleSpeed,
Coil:Heating:DX:SingleSpeed, Coil:Cooling:DX:TwoSpeed (high and low
speed) , CoilPerformance:DX:Cooling (each stage), and any HVAC equipment
that use Biquadratic, Cubic or Quadratic curves. To add this flexibility
generic input data labels can be populated by selecting “Other” for DX
Coil Type input field, located in Cell B3 in
:numref:`fig-curve-fit-tool-input-interface`.

Inputs
------

First step in curve generation is to select appropriate parameters from
the dropdown menu. These inputs define the DX Coil Type, Curve Type,
Independent Variable and the Units type. The choices available for each
input parameters are described in the following table. Once these input
parameters are selected the tool read in the values and automatically
populates labels for each of the independent and dependent variables.
The labels guide users to enter the data for each variable in the
corresponding worksheet input range. Two sets of input data are required
for curve generation: Rated, and Performance Data.

+-----------------------+---------------------------------------------+
| Input Parameter       | Input Description                           |
+=======================+=============================================+
| DX Coil Type          | *Cooling*: Applicable for DX cooling coil   |
|                       | single speed; *Heating*: Applicable for DX  |
|                       | heating coil single speed; *Other*:         |
|                       | Applicable for any equipment that use the   |
|                       | three curve types                           |
+-----------------------+---------------------------------------------+
| Independent Variables | Temperature and Flow                        |
+-----------------------+---------------------------------------------+
| Curve Types           | *Biquadratic*: Capacity and EIR as a        |
|                       | function of temperature; *Cubic*: Capacity  |
|                       | and EIR as a function of flow fraction or   |
|                       | temperature; *Quadratic*: Capacity and EIR  |
|                       | as a function of flow fraction              |
+-----------------------+---------------------------------------------+
| Units                 | *IP*: Temperature in degF, Capacity in      |
|                       | kBtu/h, Power in kW, and Flow in CFM; *SI*: |
|                       | Temperature in degC, Capacity in kW, Power  |
|                       | in kW, and Flow in m/s                      |
+-----------------------+---------------------------------------------+
| Curve Object Name     | This input is optional. This string is      |
|                       | appended to the default curve object name,  |
|                       | or if left blank the default curve object   |
|                       | name will be displayed. A curve object is   |
|                       | named is created by concatenation as        |
|                       | follows: (User-specified curve object name) |
|                       | + “DXCoilType” + one of: [“CAPFTEMP”,       |
|                       | “CAPFFF”, “EIRFTEMP”, “EIRFFF”]             |
+-----------------------+---------------------------------------------+

Rated Data
----------

The rated data is used to normalize the performance data set. The rated
test conditions depend on the equipment type. For DX cooling coil the
rated test temperatures are 67 degF (19.4 degC) indoor coil entering wet
bulb, 80 degF (26.7 degC) indoor coil entering dry bulb and 95 degF
(35.0 degC) outdoor coil entering dry bulb air temperatures per
ANSI/AHRI Std. 210/240 (AHRI 2008). If the rated test temperatures are
different from the values populated by the tool, then the user may enter
the applicable values manually. The rated data can be one of the
performance data points depending on the speed or stage. The rated data
set is entered in the Cells range “B11:E11” of the INPUT tab as shown in
:numref:`fig-main-menu-screen-of-the-weather-converter`.

Performance Data
----------------

The performance data set entered depends on the type of independent
variables selected. To generate performance curves (e.g. DX Coils) as a
function of temperatures require the capacity and power data at various
combinations of indoor and outdoor coil entering air temperatures at a
rated supply air flow rate. And performance curves (e.g. DX Coil) as
function of flow fraction require capacity and power data at various
supply air flow rates and rated indoor and outdoor coil entering air (or
water) temperatures. The performance data set may include the rated data
as one of the data points. The performance data set is entered starting
from row 15 and down for each of the variables as shown in
:numref:`fig-curve-fit-tool-input-interface`.

The total cooling and heating capacities must be the gross values, i.e.,
not corrected for the supply fan heating effect. Also the input power
has to exclude the supply air fan power, but includes other
miscellaneous power inputs (e.g. control panel power). If manufacturers
provide the total power, then the supply fan power must be deducted from
the former. If the capacity and power data are normalized values, then
enter 1.0 for rated gross capacity and power in the **Rated Data** input
Cells range (B11:E11 in the INPUT tab). Two samples of performance and
rated data set are included in the “**INSTRUCTION**” tab.

Outputs
-------

The generated curves are post-processed to make sure that the curve
value is 1.0 at the rated condition. The post processing is applied only
if the curve value at the rated condition deviates by a value less than
or equal to 0.025 and the performance data set contains the rated data
set as one the data points. The coefficients of these curves are
displayed on the “OUTPUT” tab as shown in
:numref:`fig-delta-db-trigger-selection`.

.. _fig-curve-fit-tool-output-interface:

.. figure:: media/image036.jpg
   :align: center
   :width: 50%

   Curve Fit Tool Output Interface

Besides the curve coefficients, the goodness of curve fit indicator
statistical parameters *R\ :math:`^{2}`* is also reported. The
*R\ :math:`^{2}`* is the ratio of the sum of the squared deviations of
the curve fit values from the mean to the sum of the squared deviations
of the original data from the mean. R squared values closer to 1.0 are
good. The tool has an option to save the curve objects to an output file
by running another macro (SaveCurveObjToTextFile). The option output
files and the directory path are specified in the OUPUT tab in cells C2
and C3, respectively, as shown in
:numref:`fig-curve-fit-tool-output-interface`. If the output
file name and path are left blank, then default names,
“EplusCurveObjects.IDF” and the local directory where the tool is
located are used. The local directory where the tool is located must not
have write restriction.

Sample EnergyPlus curve objects output file generated using this
auxiliary tool.

::


   Curve:Biquadratic,
     HeatPumpCoolingCAPFTemp,      !- Name
     1.4248528695,                !- Coefficient1 Constant
     -0.0554469607,                !- Coefficient2 x
     0.0027506982,                !- Coefficient3 x**2
     -0.0017453896,                !- Coefficient4 y
     -0.0000081,                   !- Coefficient5 y**2
     -0.0004638975,                !- Coefficient6 x*y
     13.8888888889,                !- Minimum Value of x
     22.2222222222,                !- Maximum Value of x
     29.4444444444,                !- Minimum Value of y
     46.1111111111,                !- Maximum Value of y
     0.7875,                       !- Minimum Curve Output
     1.1725,                       !- Maximum Curve Output
     Temperature,                  !- Input Unit Type for X
     Temperature,                  !- Input Unit Type for Y
     Dimensionless;                !- Output Unit Type

     Curve:Biquadratic,
     HeatPump1CoolingEIRFTemp,     !- Name
     0.1566419771,                 !- Coefficient1 Constant
     0.0522807347,                 !- Coefficient2 x
     -0.0017986792,                !- Coefficient3 x**2
     0.009523995,                  !- Coefficient4 y
     0.0002405903,                 !- Coefficient5 y**2
     -0.0001781171,                !- Coefficient6 x*y
     13.8888888889,                !- Minimum Value of x
     22.2222222222,                !- Maximum Value of x
     29.4444444444,                !- Minimum Value of y
     46.1111111111,                !- Maximum Value of y
     0.8216,                       !- Minimum Curve Output
     1.3703,                       !- Maximum Curve Output
     Temperature,                  !- Input Unit Type for X
     Temperature,                  !- Input Unit Type for Y
     Dimensionless;                !- Output Unit Type

Error Message
-------------

Reports progress of the curve object generation calculation starting
from reading input data to error massage output file
“errorCurveObjects.txt”. This error message file provides information
whether the tool run successfully or not. Also points to the step where
problem occurred.

Notes
-----

This tool has been tested on Ubuntu 11 using Libre Office and MS Office
Macintosh 2011 machines. But the button for running the macro may not be
imported properly on Ubuntu hence users may have to run the tool
manually by selecting “**ManageCurveFit**” and
“**SaveCurveObjToTextFile**” subroutine from the macro list.

.. _references-001:

References
----------

AHRI 2008. ANSI/AHRI Standard 210/240: 2008 Standard for Performance
Rating of Unitary Air-Conditioning & Air-Source Heat Pump Equipment.
Arlington, VA: Air-Conditioning, Heating, and Refrigeration Institute.

AHRI 2007. ANSI/AHRI Standard 340/360: 2007 Standard for Performance
Rating of Commercial and Industrial Unitary Air-Conditioning and Heat
Pump Equipment. Arlington, VA: Air-Conditioning, Heating, and
Refrigeration Institute.

AHRI 2003. ANSI/AHRI Standard 550/590: 2003 Standard for Performance
Rating Of Water -Chilling Packages Using The Vapor Compression Cycle.
Arlington, VA: Air-Conditioning, Heating, and Refrigeration Institute.

.. _parametric-spreadsheets:

Parametric Spreadsheets
=======================

Several spreadsheet applications are included in the
Preprocess\\ParametricSpreadsheets folder. These include spreadsheets
(Excel\ :sup:`TM`) for the Water Source heat pumps and Water to Air heat
pumps.

To download the latest version of the ParametricSpreadsheets, go to
`energyplus.net/extras <https://energyplus.net/extras>`__ and look for
the Additional Release Components section.

Water-to-Water Heat Pump Parameter / Coefficient Generator (Cooling and Heating Mode)
-------------------------------------------------------------------------------------

This document gives brief instructions on generating the parameters/
coefficients for the water-to-water heat pump models in cooling and
heating mode. The Excel\ :sup:`TM` spreadsheets
(WaterWater_PE_Cooling.xls and WaterWater_PE_Heating.xls) are used.
Since the spreadsheet functions are very similar for both cooling and
heating modes, only one instruction document is supplied. The
spreadsheet generates:

-  parameters for the parameter estimation based model.

-  coefficients for the curve-fit model.

The following theses have detailed information about the curve-fit model
and parameter estimation based model:

Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat
Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering,
Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

Shenoy,Arun. 2004. Simulation, Modeling and Analysis of Water to Air
Heat Pump. M.S. Thesis, Department of Mechanical and Aerospace
Engineering, Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

Tang,C.C. 2004. Modeling Packaged Heat Pumps in a Quasi-Steady State
Energy Simulation Program. M.S. Thesis, Department of Mechanical and
Aerospace Engineering, Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

.. _step-1-catalog-data-input-001:

Step 1: Catalog Data Input
~~~~~~~~~~~~~~~~~~~~~~~~~~

Data points are obtained from the heat pump manufacturer data. Minimum
data points for the parameter estimation based model are 32 data points
according to Jin (2002). The curve-fit model performance is not affected
by the number of data points and a minimum of 5 data points is required
since the governing equations require 6 coefficients. The data points
must have varying inlet conditions (e.g. water flow rates, inlet water
temperatures, etc.) that covers the entire range of the heat pump
operating conditions. Correction tables provided by the manufacturer
should be used to extend the catalog data range in order to have a good
set of parameters/coefficients.

-  Using the heat pump performance data, enter the values to
   :numref:`table_comparison-of-ee-with-esp-rdoe-2blast-weather`
   in worksheet “CATALOG DATA”. The values can be in SI or IP units.

-  Click on Button 1 based on the units used.

For IP units:

.. figure:: media/image037.png
   :align: center

For SI units:

.. figure:: media/image038.png
   :align: center

-  The program will convert the values to the desired units and display
   them on
   :numref:`table_input-file-extensions-with-implied-data-types`
   in worksheet “INPUT”.

-  The button shown below is used clearing
   :numref:`table_comparison-of-ee-with-esp-rdoe-2blast-weather`
   (worksheet “CATALOG DATA”), and
   :numref:`table_input-file-extensions-with-implied-data-types`
   (worksheet “INPUT”). It is advisable to clear the tables before
   generating parameters/coefficients for a new heat pump model.

.. figure:: media/image039.png
   :align: center

After :numref:`table_input-file-extensions-with-implied-data-types` is
created, the parameters/coefficients are then calculated as follows:

-  Worksheet “ParamEstimator” is used for generating the parameters for
   the parameter estimation based model using Nelder Mead Simplex. Refer
   to the steps in the Parameter Estimation Procedure.

-  Worksheet “CoeffCalculator” is used for calculate the coefficients
   for the curve-fit model using the generalized least square method.
   Refer to the steps in the Curve Fit Model procedure.

.. _parameter-estimation-procedure-001:

Parameter Estimation Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

.. _step-2a-generating-first-set-of-parameters-pe-based-model-001:

Step 2a: Generating First Set of Parameters (PE-Based Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Using
   :numref:`table_input-file-extensions-with-implied-data-types`,
   the program can generate parameters. The user must fill all the cells
   colored light blue in worksheet “ParamEstimator”.

-  **Accuracy:** Start with a low accuracy for faster convergence,
   recommended value of 0.001.

-  **Compressor Type:** Only reciprocating compressor is currently
   available in EnergyPlus. One might be able to generate parameters for
   heat pump model with different compressor types but this might result
   in unrealistic parameters.

-  **Refrigerant:** Contact the manufacturer on the refrigerant used to
   generate the catalog data and select from the list of refrigerants.
   Usually the refrigerant used is R22. .

-  **Which Initial Guess?:** The user may choose a set of initial
   guesses(1-5) that will be used by the optimization routine in
   generating the parameters. Start with 1, which is the set of initial
   guess 1 at column B.

-  **Initial Guess:** Initial guess for all the parameters. For Initial
   Guess 1, enter a value of 1 for all the parameters except for the
   loss factor (less than 1.0). The loss factor should be less than 1.0
   because the efficiency of the compressor should be less than 100%.
   Adjust the values in Initial Guess 1 if the program happens to crash
   and try again.

-  Now click on Button 2 shown below to generate the parameters.

.. figure:: media/image040.png
   :align: center

It will take some time to generate the parameters depending on the
number of data points. The parameters generated will be displayed at
Parameters 1.

-  Look at the error analysis of Error 1 which gives the user a summary
   of the errors for Qload, Qsource and Power. An average error of 5-8%
   is achievable for all the values.

-  The errors for all the individual catalog data points are displayed
   in worksheet “RESULT”.

.. _step-2b-improving-the-set-of-parameters-pe-based-model-001:

Step 2b: Improving the Set of Parameters (PE-Based Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  After the initial set of parameters has been generated, the user can
   increase the accuracy of the parameters by using parameters generated
   as the initial guess for the second simulation and increasing the
   accuracy of the program.

-  Copy and Paste Parameters 1 to Initial Guess 2.

-  Change the initial guess indicator (**Which Initial Guess?:)** from 1
   to 2.

-  Increase the accuracy by twice. For example, set accuracy to
   0.000001.

-  Now click on Button 2 shown below to generate the second set of
   parameters.

.. figure:: media/image041.png
   :align: center

The simulation time would most likely be less but it depends on the
accuracy value as well. And the parameters generated will be displayed
at Parameter 2.

-  Compare Error 2 to Error 1, the error values should be less which
   means that the parameters are getting better and more accurate.

-  Repeat the steps in 2a and 2b until a desired set of error values is
   achieved or the errors stop decreasing

.. _step-3-generating-energyplus-input-parameters-001:

Step 3: Generating EnergyPlus Input Parameters
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Click on the Button 3 shown below to convert and arrange the
   parameters generated to fit EnergyPlus Input File (IDF) which will be
   listed from cell B52:B59 for cooling mode and B46:B54 for heating
   mode.

.. figure:: media/image042.png
   :align: center

-  The button shown below in worksheet “ParamEstimator” is used for
   clearing Initial Guess (2-5), Parameters(1-5), Error(1-5), EnergyPlus
   Input parameters and Result(1-5) in worksheet “RESULT”.

.. figure:: media/image043.png
   :align: center

.. _end-parameter-estimation-procedure-001:

End Parameter Estimation Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

.. _curve-fit-model-procedure-001:

Curve Fit Model Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~

.. _step-2-generating-the-coefficients-curve-fit-model-001:

Step 2: Generating the coefficients (Curve-Fit Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Using
   :numref:`table_input-file-extensions-with-implied-data-types`,
   the program is ready to generate the coefficients. User is required
   to fill all the cells colored light blue in worksheet
   “CoeffCalculator”.

-  **RatedLoadVolFlowRate:** Rated load side volumetric flow rate
   (m\ :math:`^{3}`/s) which corresponds to the highest load side heat
   transfer rate listed in the catalog data.

-  **RatedSourceVolFlowRate:** Rated source side volumetric flow rate
   (m\ :math:`^{3}`/s) which corresponds to the highest load side heat
   transfer rate listed in the catalog data.

-  **RatedQload:** Rated load side heat transfer rate (W) which is the
   highest load side heat transfer rate listed in the catalog data.

-  **RatedPower:** Rated power consumption (W) which corresponds to the
   highest load side heat transfer rate listed in the catalog data.

-  Now click on Button 2 shown below to calculate the coefficients.

.. figure:: media/image044.png
   :align: center

-  The coefficients for the corresponding curves are listed at cell
   B12:C16. Error analysis of model is listed at cell B19:B27.

-  The errors for all the individual catalog data points are displayed
   in worksheet “RESULT”.

-  The button shown below in worksheet “CoeffCalculator” is used for
   clearing the coefficients, the error analysis and the outputs in
   worksheet “RESULT”.

.. figure:: media/image045.png
   :align: center

.. _end-curve-fit-model-procedure-001:

End Curve Fit Model Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

Water-to-Air Heat Pump Parameter / Coefficient Generator (Cooling)
------------------------------------------------------------------

This document gives brief instructions on generating the parameters or
coefficients for the water-to-air heat pump models in cooling mode. The
Excel\ :sup:`TM` spreadsheets (WaterAir_PE_Cooling.xls) are used. The
spreadsheet generates:

-  parameters for the parameter estimation based model.

-  coefficients for the curve-fit model.

The following theses have detailed information about the curve-fit model
and parameter estimation based model:

Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat
Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering,
Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

Shenoy,Arun. 2004. Simulation, Modeling and Analysis of Water to Air
Heat Pump. M.S. Thesis, Department of Mechanical and Aerospace
Engineering, Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

Tang,C.C. 2004. Modeling Packaged Heat Pumps in a Quasi-Steady State
Energy Simulation Program. M.S. Thesis, Department of Mechanical and
Aerospace Engineering, Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

.. _step-1-catalog-data-input-000:

Step 1: Catalog Data Input
~~~~~~~~~~~~~~~~~~~~~~~~~~

Data points are obtained from the heat pump manufacturer data. Minimum
data points for the parameter estimation based model are 32 data points
according to Jin (2002). The curve-fit model performance is not affected
by the number of data points and a minimum of 6 data points is required
since the sensible cooling capacity requires 6 coefficients. The data
points must have varying inlet conditions (e.g. air flow rates, inlet
water temperatures, and etc.) that covers the entire range of the heat
pump operating conditions. Correction tables provided by the
manufacturer should be used to extend the catalog data range in order to
have a good set of parameters/coefficients.

-  Using the heat pump performance data, enter the values to
   :numref:`table_comparison-of-ee-with-esp-rdoe-2blast-weather`
   in worksheet “CATALOG DATA”. The values can be in SI or IP units.

-  Click on Button 1 based on the units used.

For IP units:

.. figure:: media/image046.png
   :align: center

For SI units:

.. figure:: media/image047.png
   :align: center

-  The program will convert the values to the desired units and display
   them on :numref:`table_input-file-extensions-with-implied-data-types`
   in worksheet “INPUT”. Then the program will discard bad catalog
   points by calculating the relative humidity of the exiting air at the
   load side (relative humidity should be less or equal to 1).
   :numref:`table_lst-file-structure` in worksheet “INPUT” shows
   the input catalog data that will be used by the parameter/coefficient
   generator program.

-  The button shown below is used clearing
   :numref:`table_comparison-of-ee-with-esp-rdoe-2blast-weather`
   (worksheet “CATALOG DATA”),
   :numref:`table_input-file-extensions-with-implied-data-types`,
   and :numref:`table_lst-file-structure` (worksheet “INPUT”). It
   is advisable to clear the tables before generating
   parameters/coefficients for a new heat pump model.

.. figure:: media/image048.png
   :align: center

After :numref:`table_lst-file-structure` is created, the
parameters/coefficients are then calculated as follows:

-  Worksheet “ParamEstimator” is used for generating the parameters for
   the parameter estimation based model using Nelder Mead Simplex. Refer
   to the steps in the Parameter Estimation Procedure.

-  Worksheet “CoeffCalculator” is used for calculate the coefficients
   for the curve-fit model using the generalized least square method.
   Refer to the steps in the Curve Fit Model procedure.

.. _parameter-estimation-procedure-000:

Parameter Estimation Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

.. _step-2a-generating-first-set-of-parameters-pe-based-model-000:

Step 2a: Generating First Set of Parameters (PE-Based Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Using contents of :numref:`table_lst-file-structure`, the
   program can generate parameters. The user must fill all the cells
   colored light blue in worksheet “ParamEstimator”.

-  **Accuracy:** Start with a low accuracy for faster convergence,
   recommended value of 0.001.

-  **Compressor Type:** User is allowed to select from 3 types of
   compressors: scroll, rotary or reciprocating. Contact the
   manufacturer to make sure that the compressor selected is correct.
   Wrong type of compressor selected would lead to the program crashing
   or inaccurate parameters.

-  **Refrigerant:** Contact the manufacturer on the refrigerant used to
   generate the catalog data and select from the list of refrigerants.
   Usually the refrigerant used is R22. .

-  **Which Initial Guess?:** The user may choose a set of initial
   guesses(1-5) that will be used by the optimization routine in
   generating the parameters. Start with 1, which is the set of initial
   guesses 1 at column B.

-  **Initial Guess:** Initial guess for all the parameters. For Initial
   Guess 1, enter a value of 1 for all the parameters except for the
   loss factor (less than 1.0). The loss factor should be less than 1.0
   because the efficiency of the compressor should be less than 100%.
   Adjust the values in Initial Guess 1 if the program happens to crash
   and try again.

-  Now click on Button 2 shown below to generate the parameters.

.. figure:: media/image049.png
   :align: center

It will take some time to generate the parameters depending on the
number of data points. The parameters generated will be displayed at
Parameters 1.

-  Look at the error analysis of Error 1, which gives the user a summary
   of the errors for Qtotal, Qsensible, Qsource and Power. An average
   error of 5-8% is achievable for all the values.

-  The errors for all the individual catalog data points are displayed
   in worksheet “RESULT”.

.. _step-2b-improving-the-set-of-parameters-pe-based-model-000:

Step 2b: Improving the Set of Parameters (PE-Based Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  After the initial set of parameters has been generated, the user can
   increase the accuracy of the parameters by using parameters generated
   as the initial guess for the second simulation and increasing the
   accuracy of the program.

-  Copy and Paste Parameters 1 to Initial Guess 2.

-  Change the initial guess indicator **(Which Initial Guess?)** from 1
   to 2.

-  Increase the accuracy by twice. For example, set accuracy to
   0.000001.

-  Now click on Button 2 shown below to generate the second set of
   parameters.

.. figure:: media/image041.png
   :align: center

The simulation time would most likely be less but it depends on the
accuracy value as well. The parameters generated will be displayed at
Parameter 2.

-  Compare Error 2 to Error 1, the error values should be less which
   means that the parameters are getting better and more accurate.

-  Repeat the steps in 2a and 2b until a desired set of error values is
   achieved or the errors stop decreasing

.. _step-3-generating-energyplus-input-parameters-000:

Step 3: Generating EnergyPlus Input Parameters
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Click on the Button 3 shown below to convert and arrange the
   parameters generated to fit EnergyPlus Input File (IDF), which will
   be listed from cell B52:B61.

.. figure:: media/image050.png
   :align: center

-  The button shown below in worksheet “ParamEstimator” is used for
   clearing Initial Guess (2-5), Parameters(1-5), Error(1-5), EnergyPlus
   Input parameters and Result(1-5) in worksheet “RESULT”.

.. figure:: media/image051.png
   :align: center

.. _end-parameter-estimation-procedure-000:

End Parameter Estimation Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

.. _curve-fit-model-procedure-000:

Curve Fit Model Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~

.. _step-2-generating-the-coefficients-curve-fit-model-000:

Step 2: Generating the coefficients (Curve-Fit Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Using the contents of :numref:`table_lst-file-structure`, the
   program can generate the coefficients. The user must fill all the
   cells colored light blue in worksheet “CoeffCalculator”.

-  **RatedAirVolFlowRate:** Rated volumetric air flow rate
   (m\ :math:`^{3}`/s) which corresponds to the highest total cooling
   capacity listed in the catalog data.

-  **RatedWaterVolFlowRate:** Rated volumetric water flow rate
   (m\ :math:`^{3}`/s) which corresponds to the highest total cooling
   capacity listed in the catalog data.

-  **RatedTotalCap:** Rated total cooling capacity (W) which is the
   highest total cooling capacity listed in the catalog data.

-  **RatedSensCap:** Rated sensible cooling capacity (W) which
   corresponds to the highest total cooling capacity listed in the
   catalog data.

-  **RatedPower:** Rated power consumption (W) which corresponds to the
   highest total cooling capacity listed in the catalog data.

-  Now click on Button 2 shown below to calculate the coefficients.

.. figure:: media/image052.png
   :align: center

-  The coefficients for the corresponding curves are listed at cell
   B12:D17. Error analysis of model are listed at cell B19:B30.

-  The errors for all the individual catalog data points are displayed
   in worksheet “RESULT”.

-  The button shown below in worksheet “CoeffCalculator” is used for
   clearing the coefficients, the error analysis and the outputs in
   worksheet “RESULT”.

.. figure:: media/image053.png
   :align: center

.. _end-curve-fit-model-procedure-000:

End Curve Fit Model Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

Water-to-Air Heat Pump Parameter / Coefficient Generator (Heating Mode)
-----------------------------------------------------------------------

This document gives brief instructions on generating the parameters/
coefficients for the water-to-air heat pump models in heating mode. The
Excel\ :sup:`TM` spreadsheets (WaterAir_PE_Heating.xls) are used. The
spreadsheet generates:

-  parameters for the parameter estimation based model.

-  coefficients for the curve-fit model.

The following theses have detailed information about the curve-fit model
and parameter estimation based model:

Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat
Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering,
Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

Shenoy,Arun. 2004. Simulation, Modeling and Analysis of Water to Air
Heat Pump. M.S. Thesis, Department of Mechanical and Aerospace
Engineering, Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

Tang,C.C. 2004. Modeling Packaged Heat Pumps in a Quasi-Steady State
Energy Simulation Program. M.S. Thesis, Department of Mechanical and
Aerospace Engineering, Oklahoma State University. (downloadable at
`www.hvac.okstate.edu <http://www.hvac.okstate.edu>`__)

Step 1: Catalog Data Input
~~~~~~~~~~~~~~~~~~~~~~~~~~

Data points are obtained from the heat pump manufacturer data. Minimum
data points for the parameter estimation based model are 32 data points
according to Jin (2002). The curve-fit model performance is not affected
by the number of data points and a minimum of 5 data points is required
since the governing equations require 5 coefficients. The data points
must have varying inlet conditions (e.g. air flow rates, inlet water
temperatures, and etc.) that covers the entire range of the heat pump
operating conditions. Correction tables provided by the manufacturer
should be used to extend the catalog data range in order to have a good
set of parameters/coefficients.

-  Using the heat pump performance data, enter the values to
   :numref:`table_comparison-of-ee-with-esp-rdoe-2blast-weather`
   in worksheet “CATALOG DATA”. The values can be in SI or IP units.

-  Click on Button 1 based on the units used.

For IP units:

.. figure:: media/image054.png
   :align: center

For SI units:

.. figure:: media/image055.png
   :align: center

-  The program will convert the values to the desired units and display
   them on
   :numref:`table_input-file-extensions-with-implied-data-types`
   in worksheet “INPUT” which will be used by the parameter/coefficient
   generator program.

-  The button shown below is used for clearing
   :numref:`table_comparison-of-ee-with-esp-rdoe-2blast-weather`
   (worksheet “CATALOG DATA”) and
   :numref:`table_input-file-extensions-with-implied-data-types`
   (worksheet “INPUT”). It is advisable to clear the tables before
   generating parameters/coefficients for a new heat pump model.

.. figure:: media/image056.png
   :align: center

After
:numref:`table_input-file-extensions-with-implied-data-types` is
created, the parameters/coefficients are then calculated as follows:

-  Worksheet “ParamEstimator” is used for generating the parameters for
   the parameter estimation based model using Nelder Mead Simplex. Refer
   to the steps in the Parameter Estimation Procedure.

-  Worksheet “CoeffCalculator” is used for calculate the coefficients
   for the curve-fit model using the generalized least square method.
   Refer to the steps in the Curve Fit Model procedure.

Parameter Estimation Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

Step 2a: Generating First Set of Parameters (PE-Based Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Using
   :numref:`table_input-file-extensions-with-implied-data-types`,
   the program can generate parameters. The user must fill all the cells
   colored light blue in worksheet “ParamEstimator”.

-  **Accuracy:** Start with a low accuracy for faster convergence,
   recommended value of 0.001.

-  **Compressor Type:** User is allowed to select from 3 types of
   compressors: scroll, rotary or reciprocating. Contact the
   manufacturer to make sure that the compressor selected is correct.
   Wrong type of compressor selected would lead to the program crashing
   or inaccurate parameters.

-  **Refrigerant:** Contact the manufacturer on the refrigerant used to
   generate the catalog data and select from the list of refrigerants.
   Usually the refrigerant used is R22. .

-  **Source Side Fluid:** Select the type of fluid used for the source
   side. 0: Water, 1: Antifreeze Mixture. Note that the number of
   parameters will change depending on the type of fluid. Antifreeze
   mixture requires one additional parameter.

-  **Which Initial Guess?:** The user may choose a set of initial
   guesses(1-5) that will be used by the optimization routine in
   generating the parameters. Start with 1, which is the set of initial
   guesses 1 at column B.

-  **Initial Guess:** Initial guess for all the parameters. For Initial
   Guess 1, enter a value of 1 for all the parameters except for the
   loss factor (less than 1.0). The loss factor should be less than 1.0
   because the efficiency of the compressor should be less than 100%.
   Adjust the values in Initial Guess 1 if the program happens to crash
   and try again.

-  Now click on Button 2 shown below to generate the parameters.

.. figure:: media/image057.png
   :align: center

It will take some time to generate the parameters depending on the
number of data points. The parameters generated will be displayed at
Parameters 1.

-  Look at the error analysis of Error 1, which gives the user a summary
   of the errors for Heating Capacity, Heating Absorption and Power. An
   average error of 5-8% is achievable for all the values.

-  The errors for all the individual catalog data points are displayed
   in worksheet “RESULT”.

Step 2b: Improving the Set of Parameters (PE-Based Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  After the initial set of parameters has been generated, the user can
   increase the accuracy of the parameters by using parameters generated
   as the initial guess for the second simulation and increasing the
   accuracy of the program.

-  Copy and Paste Parameters 1 to Initial Guess 2.

-  Change the initial guess indicator **(Which Initial Guess?)** from 1
   to 2.

-  Increase the accuracy by twice. For example, set accuracy to
   0.000001.

-  Now click on Button 2 shown below to generate the second set of
   parameters.

.. figure:: media/image041.png
   :align: center

The simulation time would most likely be less but it depends on the
accuracy value as well. And the parameters generated will be displayed
at Parameter 2.

-  Compare Error 2 to Error 1, the error values should be less, which
   means that the parameters are getting better and more accurate.

-  Repeat the steps in 2a and 2b until a desired set of error values is
   achieved or the errors stop decreasing

Step 3: Generating EnergyPlus Input Parameters
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Click on the Button 3 shown below to convert and arrange the
   parameters generated to fit EnergyPlus Input File (IDF), which will
   be listed from cell B46:B54.

.. figure:: media/image058.png
   :align: center

-  The button shown below in worksheet “ParamEstimator” is used for
   clearing Initial Guess (2-5), Parameters(1-5), Error(1-5), EnergyPlus
   Input parameters and Result(1-5) in worksheet “RESULT”.

.. figure:: media/image059.png
   :align: center

End Parameter Estimation Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

Curve Fit Model Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~

Step 2: Generating the coefficients (Curve-Fit Model)
^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^^

-  Using :numref:`table_input-file-extensions-with-implied-data-types`,
   the program can generate the coefficients. The user must fill all the
   cells colored light blue in Worksheet “CoeffCalculator”.

-  **RatedAirVolFlowRate:** Rated volumetric air flow rate
   (m\ :math:`^{3}`/s) which corresponds to the highest heating capacity
   listed in the catalog data.

-  **RatedWaterVolFlowRate:** Rated volumetric water flow rate
   (m\ :math:`^{3}`/s) which corresponds to the highest heating capacity
   listed in the catalog data.

-  **RatedTotalCap:** Rated heating capacity (W) which is the highest
   heating capacity listed in the catalog data.

-  **RatedPower:** Rated power consumption (W) which corresponds to the
   highest heating capacity listed in the catalog data.

-  Now click on Button 2 shown below to calculate the coefficients.

.. figure:: media/image060.png
   :align: center

-  The coefficients for the corresponding curves are listed at cell
   B12:C16. Error analysis of model are listed at cell B19:B27.

-  The errors for all the individual catalog data points are displayed
   in worksheet “RESULT”.

-  The button shown below in worksheet “CoeffCalculator” is used for
   clearing the coefficients, the error analysis and the outputs in
   worksheet “RESULT”.

.. figure:: media/image059.png
   :align: center

End Curve Fit Model Procedure
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

G-Function Spreadsheet
----------------------

The spreadsheet (g-function_library.xls) has comparison plots for
different configurations/grouts for the Ground Heat Exchanger:Vertical.
A user can see how the boreholes interact with each other in different
configurations. It has the actual screen shot (GLHEPro) showing the
conditions/inputs used to obtain the data. GLHEPro is not included with
EnergyPlus and it or something similar should be used to generate
similar values. Some of the values used in getting g-functions are not
used in the EnergyPlus Ground loop model, but the spreadsheet screen
shot gives an idea of what the inputs were in obtaining the g-functions.

The reference data set GLHERefData.idf contains sets of parameters for
the Ground Heat Exchangers:

“This file contains sample input for the ground loop heat exchanger
model. The response of the borehole/ground is found from the
‘G-function’ that is defined in the input as series of ‘n’ pairs of
values (LNTTSn, GNFCn). It is important to note that the G-functions
have to be calculated for specific GHE configurations and borehole
resitance, length and borehole/ length ratio. That is, the parameters
for the units vary with each design. The data in this file are intended
as examples/samples and may not represent actual designs.

The sample data has been calculated for a number of configurations:

-  1 x 2 boreholes

-  4 x 4 boreholes

-  8 x 8 boreholes

Data is given for both ‘standard’ grout (k = 0.744 W/m.K) and ‘thermally
enhanced’ grout (k = 1.471 W/m.K). The flow rate per borehole is .1514
kg/s. The pipe given is 0.75in. Dia. SDR11 HDPE. The fluid is water. The
borehole/length ratio is 0.06 (76.2m/4.572m [300ft/15ft])

.. _parametricpreprocessor:

ParametricPreprocessor
======================

The parametric preprocessor used to create a series of resulting IDF
files from a single source IDF file that contains parametric objects and
expressions. The parametric objects in EnergyPlus are interpreted by the
ParametricPreprocessor and are:

-  Parametric:SetValueForRun

-  Parametric:Logic

-  Parametric:RunControl

-  Parametric:FileNameSuffix

The ParametricPreprocessor reads the source IDF file and removes the
Parametric objects shown above, processes these objects and any embedded
expressions and produces a series of resulting IDF files, one for each
“run” described by the objects.

An intermediate file called parametric.int is used that contains
references to all embedded expressions that will need to be substituted
into the file.

An error file called parametric.err is also produced to help debug
problems with the objects.

The Parametric objects are described in detail in the
InputOutputReference document.

ParametricPreprocessor can be called at the command line with the name
of the source file as the only argument.

The ParametricPreprocessor is used in the batch files that come with
EnergyPlus and is used by EP-Launch automatically.

.. _appgpostprocess-appendix-g-postprocessing-program:

AppGPostProcess - Appendix G PostProcessing program
===================================================

The baseline for Standard 90.1 Appendix G requires simulating the
baseline building in four cardinal directions and comparing the average
of those simulation results with the proposed building simulation
results. The AppGPostProcess utility helps perform the averaging needed.
The utility takes the four HTML files generated by EnergyPlus and
creates an average HTML file. In addition, the AppGPostProcess utility
takes the four CSV files (based on ESO files) and creates an average CSV
file as well as averaging the meter CSV files (based on the MTR files).
The source files must have specific names for this utility to work:

fileNameRoot-G000.csv

fileNameRoot-G090.csv

fileNameRoot-G180.csv

fileNameRoot-G270.csv

fileNameRoot-G000Meter.csv

fileNameRoot-G090Meter.csv

fileNameRoot-G180Meter.csv

fileNameRoot-G270Meter.csv

fileNameRoot-G000Table.html

fileNameRoot-G090Table.html

fileNameRoot-G180Table.html

fileNameRoot-G270Table.html

Where “fileNameRoot” can be the characters typically used to name files
without extension. A single command line argument is passed to the
AppGPostProcess utility which is the name of one of the HTML files. The
remaining file names will be used based on any of the HTML files
selected.

The utility creates the files

fileNameRoot-GAVG.csv

fileNameRoot-GAVGMeter.csv

fileNameRoot-GAVGTable.html

The numeric values in the output files are the average results from the
four corresponding source files. In the HTML file, if not all the four
files contain a numeric value, then the four values are displayed
instead. The source files must have identical structure for
AppGPostProcess to work. For CSV files, the same number of rows and the
same number of columns are needed each file. This means that monthly or
hourly values should be included in the CSV file, and not TimeStep
values. For HTML files, the same reports should be included in each and
the IDF files should be identical.

The intention is that the four baseline IDF files would be identical
except for the use of the Compliance:Building object and only the value
of the field “Building Rotation for Appendix G” would change.

EP-Launch can be used to run both the AppGPostProcess program by using
the Utilities tab in EP-Launch. See the EP-Launch section in this
document for more information on how to use EP-Launch.

.. _running-console-applications:

Running Console Applications
============================

Several of the auxiliary programs included with EnergyPlus are Console
Applications. This designation means that they are executed from the
“command window” (Windows OS) or terminal window (Linux OS). We will
include generic instructions for the Windows OS use of these
applications in this section. Each program will also include specifics
for the Windows OS in the individual program documentation.

As installed, the batch files that accompany console applications will
be set so that file extensions are not included for input parameters,
paths to installed data (such as weather data) will be set
automatically, and these paths can be modified by the user as desired.
(Instructions included a bit later in this section).

Generally, the steps for executing a console application is:

#. Open a DOS command prompt window (Start > Programs > Accessories >
   Command Prompt)

#. Change to the directory where EnergyPlus is installed (modify the
   commands below if you did not install EnergyPlus in the default
   install path):

C:

CD \\<root folder></span>

#. Change to the specific folder for the console application:

CD <folder>

#. Run the program:

<batchfile> <input parameters>

Modifying the batch file
------------------------

Generally, the batch files set several environment variables that govern
the execution of the specific program.

.. _table_environment-variables-used-in-batch-files:

.. table:: Environment Variables used in Batch Files

  ========================= =================================
  Environment Variable Name Description
  ========================= =================================
  Program Path              Specific or relative program path
  Program Name              Name of program
  Input_Path                Input Path Specification
  Output_Path               Output Path Specification
  Weather_Path              Weather Data Path Specification
  ========================= =================================

Or, as seen in the batch file text:

::

   :Instructions:
   :  Complete the following path and program names.
   :  path names must have a following \ or errors will happen
    set program_path =
    set program_name = <specific program name will be here>
    set input_path =
    set output_path =
    set weather_path = ..\..\WeatherData\

As the instructions in the batch file show, the path character must
terminate the path specification or errors can occur. The “weather_path”
specification shows an example of using a “relative” path specification.
Depending on the program, this specification, of course, might change.

::

   set weather_path = ..\..\WeatherData\

What the specification says is that above (..) and above again (..) and
then “WeatherData” is where the weather data files are located. This
kind of relative path would be true for most “Preprocess” programs in
the installed folders. The following illustrates the folder tree: (this
is usually EnergyPlusV) Preprocess Specific Program Folders WeatherData

Thus, the user can simply put the name of the weather data file onto the
batch file run and it will look for that file in the installed
WeatherData folder.

.. _technical-details-of-running-energyplus:

Technical Details of Running EnergyPlus
=======================================

This section will contain the details of running EnergyPlus - more (and
some duplicated) information on EP-Launch (basic discussion included in
the Getting Started manual) and “by hand” - describing the batch files
that are included with the install. The first parts of this section deal
with using EnergyPlus on a Wintel/Windows OS system. Though similar
commands can be used on other OS - such as Linux, they will not be
exactly the same commands (usually).

EP-Launch Program
-----------------

EP-Launch is an optional component of the EnergyPlus Windows
installation (it is not available for Linux and Mac platforms). For
users that want a simple way of selecting files and running EnergyPlus,
EP-Launch provides this and more. In addition, EP-Launch can help open a
text editor for the input and output files, open a spreadsheet for the
postprocessor results files, a web browser for the tabular results file,
and start up a viewer for the selected drawing file.

.. _fig-ep-launch-screen:

.. figure:: media/image101.png
   :align: center
   :width: 40%

   EP-Launch Screen

Start EP-Launch
~~~~~~~~~~~~~~~

EP-Launch is located in the main directory/folder for EnergyPlus. In
addition, it is available on the shortcut menu for EnergyPlus. By double
clicking on the EP-Launch icon you get the screen shown above
(:numref:`fig-ep-launch-screen`) for running a single input
file. The EP-Launch program simply starts other programs and allows you
to avoid having to use the DOS command line prompt to run EnergyPlus.
More help is provided for the program under the “Help” menu.

Selecting Input and Weather Files
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

The input file and weather files can be selected on the Single Input
File tab from the two pull down lists which show recently used files or
you can press the “Browse…” buttons to locate an input or weather file
that you have created yourself. If this is your first time using
EP-Launch, the pull down lists will show some files from the
ExampleFiles subdirectory. These are not the only examples, use browse
to open other example files from the ExampleFiles subdirectory or other
EnergyPlus input files.

Running a Single Input File
~~~~~~~~~~~~~~~~~~~~~~~~~~~

On the Single Input File tab, after you select the weather and input
files simply push the “Simulate…” button to start the EnergyPlus
building energy simulation engine. At this point a black DOS window
should pop up on your screen and show the progress of your simulation.
The simulation is complete when the black DOS box closes. The EnergyPlus
program black DOS window will show scrolling text as the simulation
procedure progresses. If you would like to see these messages more
slowly you have two options:

#. Press the “Control-S” key combination to try to stop the progress and
   any key to continue.

#. Under the “View” menu on the EP-Launch program, select “Options” then
   “Command Window” then check “Pause During Simulation” and this will
   pause the process immediately after EnergyPlus executes. To continue
   after the pause, press any key.

If the file contains Parametric objects, the single input file may cause
multiple simulations to be performed. If multiple simulations are
performed, the output files will be listed on the History tab and will
be named with either the file suffixes defined in the input file or with
a serial number.

Multiple single input file and group simulations can be started at the
same time. On a computer with multiple-processors or multiple-cores,
this will enable the simulations to complete more quickly than starting
one after another.

Looking at the Results
~~~~~~~~~~~~~~~~~~~~~~

After you have run a simulation and the black DOS window closes,
EnergyPlus has completed, and a status message is displayed (see figure
below):

.. figure:: media/image102.png
   :align: center
   :width: 50%

   EP-Launch Finish Status.

This status gives you a quick overview of whether there were warning
(**should look at**), severe (**should probably fix**) or fatal (**must
fix**) errors in the run as well as the time it took for the simulation
to complete. After pressing “OK” from this box, selecting “ERR/EIO/BND
Output Files Only” from the “View” menu will display the ERR, EIO, and
BND files - useful when errors may have occurred. Alternatively,
pressing the F2 function key will display the same three files.

Another way to open files easily is by using the View Results buttons as
shown in 29. Two different panels of buttons can be used under View
Results, one shown by using the “All” tab on the left edge and by using
the “Sets” tab on the left edge. The “All” tab shows all the various
files by file extension that can be viewed individually. Files available
for view based on the current input file name, are “enabled” (extension
names clearly readable).

.. figure:: media/image103.png
   :align: center
   :width: 40%

   EP-Launch with the Sets tab of View Results

The figure above shows the same main screen of EP-Launch but with the
“Sets” tab selected on the left edge of the View Results section. The
buttons on this tab can open many files at the same time and are a
shortcut to opening the files that may be commonly used. The Text Output
Files, Drawing Files, and Spreadsheets buttons cause several different
results files to open at once based on the currently selected Input
File. The HTML file opens just the tabular results file if that file was
produced (see *OutputControl:Table:Style*). The buttons labeled as Set 1
to Set 8 allow you to select which sets of files you want to open. Press
the “Define” button in order to define the files to view.

.. figure:: media/image104.png
   :align: center
   :width: 20%

   Define Files to View

When the “Define” button is pressed on the Sets tab of the View Results
section of the main screen, the dialog box in the figure above is shown.
This allows the files extensions to be selected that would be opened for
each of the Set 1 to Set 8 buttons. One or many files can be selected
for each of the Set buttons. This allows you to define exactly which
files you want opened.

The content of each file extension is listed below. The contents (along
with examples) are discussed in the `Output
Details <OutputDetailsAndExamples.pdf>`__ document.

By pressing the “Text Output Files” button, a text editor will open each
of the text output files. Up to 29 files will open, if they exist.
Selecting “Single File” from the ‘View’ menu displays a menu of all
available output files from which any file can be opened individually.
Each file may also be opened with an associated function key. The output
files and function key shortcuts are listed below:

#. Variable - tabulated results in comma, tab or space delimited format
   (generated by the ReadVarsESO postprocessor or directly from
   EnergyPlus using OutputControl:Files) (F4)

#. ESO - raw report variable output (F5),

#. RDD - list of output variables available from the run (F6).

#. MDD - list of output meters available from the run (Shift-Ctrl-F3)

#. EIO - additional EnergyPlus results (F7),

#. ERR - list of errors and warnings (F8),

#. BND - HVAC system node and component connection details (F9),

#. MTR - raw report meter output (F11),

#. MTD - list of meter component variables (F12)

#. METER File - tabulated meter report in comma, tab or space delimited
   format (generated by the ReadVarsESO postprocessor or directly from
   EnergyPlus using OutputControl:Files) (Ctrl-F4)

#. ZSZ - zone sizing details in comma, tab or space delimited format
   (Ctrl+F5)

#. SSZ - system sizing details in comma, tab or space delimited format
   (Ctrl+F6)

#. AUDIT - input file echo with input processor errors and warnings
   (Ctrl+F8)

#. SLN - output from “report, surfaces, lines” (Ctrl+F9)

#. DBG - output from the debug command (Ctrl+F11)

#. SHD - output related to shading (Ctrl+F12)

#. SVG - HVAC Diagram (Shift+ F4)

#. EPMIDF - clean idf file after EP-Macro processing (Shift+F5)

#. EPMDET - EP-Macro detailed output with errors and warnings (Shift+F6)

#. MAP - daylighting illuminance map (Shift+F7)

#. TABLE - tabulated report of bin and monthly data in comma, tab or
   space delimited or HTML format (Shift+F8)

#. VMRL - drawing file in VRML (Virtual Reality Markup Language) format
   (Shift F+F11)

#. DXF - drawing file in AutoCAD DXF format (Shift+F12)

#. Delight IN - DElight input generated from EnergyPlus processed input
   (Shift+Ctrl+F4)

#. Delight OUT - Detailed DElight output (Shift+Ctrl+F5)

#. Delight ELDMP - DElight reference point illuminance per time step
   (Shift+Ctrl+F6)

#. Delight DFDMP - DElight warning and error messages (Shift+Ctrl+F7)

#. EXPIDF - Expanded IDF when using HVACTemplate objects (Shift+Ctrl+F8)

#. Group Error - combined error files for a group run. (Shift+Ctrl+F9)

#. VCpErr - Transition program error file (Shift+Ctrl+F11)

#. Screen (Shift+Ctrl+f12)

#. Proc CSV - Simple statistiscs generated from CSVProc (also see Create
   Statistics File option under View-Options).

#. EDD - Energy Management System details.

Clicking on the “Drawing File” button will open the generated DXF file
if an appropriate viewer has been configured (see *Selecting Viewers and
Editors* below). The DXF file is a CAD format that displays the physical
shape of the building being modeled in three dimensions. The “Drawing
File” button also opens the HVAC diagram generated with the HVAC-Diagram
utility (see Auxiliary Programs).

Clicking on the “Spreadsheets” buttons will open any generated CSV files
if an appropriate viewer has been configured (see *Selecting Viewers and
Editors* below).

Viewing the Drawing File without Running a Simulation
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

The “Drawing” button (or the View menu Drawing File option) will
automatically run EPDrawGUI if the DXF file does not exist or it is
older than the input file. This allows the building geometry to be
viewed without running a full simulation. For more information about
EPDrawGUI, see the EPDrawGUI section in this document.

Editing the Input Files
~~~~~~~~~~~~~~~~~~~~~~~

The input file, called IDF file that is selected from the top pull-down
list, can be edited by pressing one of two buttons in the “Input File”
area. The “Edit - Text Editor” button will start a text editor and the
“Edit - IDF Editor” will start the separate program called the IDF
Editor. Remember to save any changes you make in either editor before
returning to EP-Launch to run the simulations again.

File Menu
~~~~~~~~~

The File menu can be used for selecting input and weather files just
like the “Browse…” buttons (see the *Selecting Input and Weather Files*
section above)

If you are upgrading from the previous version of EnergyPlus you can use
the “File”, “Transition” menu option to upgrade your EnergyPlus input
files (IDF and IMF) to the most recent version (see the section Using
Older Version Input Files - Transition for more information about the
Transition program). This EP-Launch option only works for upgrading
input files one version.

Edit Menu
~~~~~~~~~

No cutting or pasting is used in this program so the edit menu shows
options that duplicate the functions of the “Edit - Text Editor” and
“Edit - IDF Editor” buttons. In addition, the weather file and the
postprocessor command file (rvi) may be opened in the text editor.

View Menu
~~~~~~~~~

The View menu (see :numref:`fig-ep-launch-view-menu`)
duplicates the options in the “View Results” area of the main screen
(see the *Looking at the Results* section above) and allows opening of
selected output files. You can also open the folders that contain the
active input and weather files. Opening a single file is under a submenu
and is very similar to the Quick Open Panel for Single Simulation
described above. Selecting “HTML File” from the “View” menu will open
any user created files saved in the format: <filename>table.html (see
*OutputControl:Table:Style*).

.. _fig-ep-launch-view-menu:

.. figure:: media/image105.png
   :align: center
   :width: 40%

   EP-Launch View Menu

.. _ep-launch-options-screen:

.. figure:: media/image106.png
   :align: center
   :width: 40%

   EP-Launch Options Screen.

The “View” menu also accesses the “Options” menu item shown in
:numref:`ep-launch-options-screen` that is used to control
many of the optional features of EP-Launch. These optional features are
described below:

Command Window Options
^^^^^^^^^^^^^^^^^^^^^^

**Pause During Simulation (Unless Minimized)** - Stops the progress of
the EnergyPlus run at different points. This does not stop the
simulation itself but pauses before or after important events as files
are copied or utility programs are run. It is usually used only for
diagnosing problems with the EPL-RUN batch file. The feature is also
described in the *Running a Single Input File* section above.

**Minimize Single Simulation Command Window** - For a single input file,
minimizes the Command Window that EP-Launch uses to run EnergyPlus. The
command window will appear only in the Windows taskbar and the command
window will not be visible. You can restore the command window be
clicking on the taskbar item labeled “EnergyPlus Process”. This option
should be used with caution since you will not see any indication of the
simulation being complete other than the “EnergyPlus Process” taskbar
item will disappear.

**Minimize Group Simulation Command Window** - For a group of input
files, minimizes the Command Window that EP-Launch uses to run
EnergyPlus. This is a good option when working on something else on your
computer at the same time as the group of simulations is running since
the command window normally becomes the front window each time a new
simulation starts. This option prevents the command window coming to the
front for each simulation. The command window will appear only in the
Windows taskbar and the command window will not be visible. You can
restore the command window be clicking on the taskbar item labeled
“EnergyPlus Process”. This option should be used with caution since you
will not see any indication of the simulation being complete other than
the “EnergyPlus Process” taskbar item will not be present.

**Number of Simultaneous Processes** - Select the maximum number of
simulations that should be able to be run at the same time. For a
computer with multiple processors or multiple cores, this will allow
better utilization of the computers power. The value selected should
correspond to the number of processors/cores but higher or lower number
can be used as well.

Interface Options
^^^^^^^^^^^^^^^^^

**Extra Wide Window** - Select this option to make the main EP-Launch
window wider. This is useful when files are used with very long file
path names.

**Alternative layout** - Changes the layout of the EP-Launch window to
an alternative arrangement of buttons.

Miscellaneous Options
^^^^^^^^^^^^^^^^^^^^^

**Tab Delimited Open with Spreadsheet** - Selecting “Single File” and
then “Main Results File” from the “View” menu or pressing the F4
function key will open TAB files with the default spreadsheet
application rather than the text editor. Comma-separated variable (CSV)
is the default setting for viewing tabulated results set in the RVI
file. If the user changes the setting for viewing tabulated results to
TAB or TXT format, selecting “Single File” and then “Main Results File”
from the “View” menu or pressing the F4 function key will open the files
in the default text editor. TAB files, when selected, will also be
opened by the text editor when the “Text Output Files” button is pressed
after a successful run.

**Allow More Than 250 Columns** - Tabulated data that exceeds 250
columns, the MS Excel maximum, will be truncated to that limit unless
“Allow >250 Columns” is selected. Excel versions prior to 2007 were
limited to 255 columns in a sheet; later versions allow unlimited number
of columns. This limitation may not be true for other spreadsheet
programs.

**Check VERSION Prior to Simulation** - Automatically check the VERSION
object in the selected EnergyPlus input file prior to simulation and if
it is an older version than the current version will run the Transition
program to update the file.

**Convert ESO/MTR to IP Units** - Runs the convertESOMTR utility program
(see AuxiliaryPrograms documentation for more information). This utility
will convert the ESO and MTR files into Inch-Pound units. The CSV file
created from these files will also be in Inch-Pound units.

**Create Statistics File** - Runs the CSVProc utility program (see the
AuxiliaryPrograms documentation for more information) and creates the
-Proc.csv file. This file contains some simple statistics on each
variable in the normal CSV file.

**Create Batch File to Run EnergyPlus** - Traditionally EP-Launch has
created a batch file in order to execute EnergyPlus with the various
options chosen. This can cause problems with some operating systems,
such as Windows Vista, when set to a higher security setting. This
option can be unchecked and a batch file is not created when running
EnergyPlus instead parameters are passed to an existing batch file.

**Run ParametricPreprocessor** - When this option is checked, if
Parametric objects are present in the file, the ParametricPreprocessor
will be run prior to the first simulation and if multiple simulations
are needed they will all be executed. See the Auxiliary Programs
documentation for details.

**Check for Updates to EnergyPlus** - When this option is checked,
EP-Launch will check every seven days if an update to EnergyPlus or any
of the files distributed with EnergyPlus are available to download. If
they are available a message will be shown upon start up. You can also
manually check by going to HELP .. CHECK FOR UPDATES.

Text Editor Options
^^^^^^^^^^^^^^^^^^^

EP-Launch will start a text editor when editing a IDF file or when
viewing many of the results files. The text editor that will be used is
shown but can be changed by either pressing the Select button or by
pressing the Auto Find button. The Select button allows you to find the
text editor of your choice. The Auto Find button will automatically find
the program that is associated with the TXT file extension and use that
program. Auto Find is invoked the first time EP-Launch is started so
that a text editor is available immediately. The most common text editor
is NOTEPAD.EXE and is built into Windows but many other text editors are
also available.

Drawing Viewer Options
^^^^^^^^^^^^^^^^^^^^^^

The default drawing viewer is the application associated with DXF files.
This can be changed to your favorite drawing program by using the Select
button then locating the executable file for your favorite drawing
software capable of reading a DXF file. The Auto Find button will
automatically find the program that is associated with the DXF file
extension and use that program. A variety of programs (free of charge)
can render DXF files for viewing. The `Output
Details <OutputDetailsAndExamples.pdf>`__ document lists some of these
programs as well as displaying what a DXF rendered file looks like on
the screen.

VRML Viewer Options
^^^^^^^^^^^^^^^^^^^

EP-Launch will start a VRML Viewer when a building drawing is created
using the Report, Surfaces, VRML option in your IDF file. The VRML
Viewer that will be used is shown but can be changed by either pressing
the Select button or by pressing the Auto Find button. The Select button
allows you to find the VRML Viewer of your choice. The Auto Find button
will automatically find the program that is associated with the WRL file
extension and use that program. Auto Find is invoked the first time
EP-Launch is started so that a VRML Viewer is available immediately.
Many other VRML Viewers are available.

Spreadsheet Options
^^^^^^^^^^^^^^^^^^^

EP-Launch will start a spreadsheet program when viewing many of the
results files. The spreadsheet that will be used is shown but can be
changed by either pressing the Select button or by pressing the Auto
Find button. The Select button allows you to find the spreadsheet
program of your choice. The Auto Find button will automatically find the
program that is associated with the CSV file extension and use that
program. Auto Find is invoked the first time EP-Launch is started so
that a spreadsheet program is available immediately.

Diagramming Options
^^^^^^^^^^^^^^^^^^^

EP-Launch will start a diagramming program to view SVG files from HVAC
Diagram. The diagramming program that will be used is shown but can be
changed by either pressing the Select button, the Auto Find button, the
Use Firefox button or the Use Opera button. The Select button allows you
to find the diagramming program of your choice but make sure it is
capable of opening SVG files. The Auto Find button will automatically
find the program that is associated with the SVG file extension and use
that program. Auto Find is invoked the first time EP-Launch is started
so that a spreadsheet program is available immediately. Since both
Firefox and Opera web browsers can view SVG files, those buttons will
select those respective browsers if available.

HTML Browser Options
^^^^^^^^^^^^^^^^^^^^

EP-Launch will start a HTML browser program when viewing the tabular
results file when HTML is chosen in OutputControl:Table:Style. The HTML
browser that will be used is shown but can be changed by either pressing
the Select button or by pressing the Auto Find button. The Select button
allows you to find the HTML browser of your choice. The Auto Find button
will automatically find the program that is associated with the HTML
file extension and use that program. Auto Find is invoked the first time
EP-Launch is started so that a HTML browser is available immediately.

ESO Viewer Options
^^^^^^^^^^^^^^^^^^

By default, ESO files are opened with a text editor. ESO files are the
raw output file containing results from EnergyPlus for Report Variable
objects. They are often processed into CSV files to make it easier to
view them. At least one utility program has been developed to view ESO
files directly (see the www.energyplus.net web site under “Interfaces &
Other Tools”, “Third-party EnergyPlus Tools). The Auto Find and Select
buttons work the same way as other viewer selectors. If no special ESO
viewer is selected the box will be shown as empty. It can also be
emptied by using the Clear button.

PDF Viewer Options
^^^^^^^^^^^^^^^^^^

EP-Launch will start a PDF viewer program when opening the EnergyPlus
documentation under the Help menu. The PDF Viewer that will be used is
shown but can be changed by either pressing the Select button or by
pressing the Auto Find button. The Select button allows you to find the
PDF Viewer of your choice. The Auto Find button will automatically find
the program that is associated with the PDF file extension and use that
program. Auto Find is invoked the first time EP-Launch is started so
that a PDF Viewer is available immediately.

File Association Options
^^^^^^^^^^^^^^^^^^^^^^^^

When installing EnergyPlus, you are given an option if you want IDF,
IMF, and EPG files associated with EP-Launch. This allows double
clicking on files with those extensions and having EP-Launch start
automatically with those files. If during the install that option is not
selected or if you have changed the program that opens IDF, IMF and EPG
files and want to change it back to EP-Launch, the button for this
option will do that.

Reset Options
^^^^^^^^^^^^^

Two reset options are available here.

The **Auto Find All File Viewers** button will autofind all the file
viewers in one step. This is equivalent to pressing the Auto Find button
for each viewer program.

The **Reset All Options and Exit** button will clear all options and
restore the default values used when first invoking EP-Launch for the
first time. This also clears the list of recently used IDF and weather
files. This option will exit EP-Launch and you will have to start
EP-Launch again.

Help Menu
~~~~~~~~~

The Help menu can be used to open the EnergyPlus documentation files and
the EP-Launch help file. In addition, you can check for updates to the
EnergyPlus program and other files in the EnergyPlus distribution.

Recently Used Files
~~~~~~~~~~~~~~~~~~~

The recently used input, weather and group file pull down lists can hold
a maximum of twenty items. These lists, like the viewers selected, are
saved between times you use the EP-Launch program.

Running Groups of Input Files
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

If you are running EnergyPlus on one file or even just a few different
files, the easiest way to do this is on the Single Simulation tab. If
you are performing an analysis of a building which requires running
EnergyPlus for a larger number of times, you may want to consider the
Group of Input Files tab, shown below. You may also want to set the
Number of Simultaneous Processes option under View Options Command
Window so that the simulations are completed as fast as your computer
will allow.

.. figure:: media/image107.png
   :align: center
   :width: 40%

   EP-Launch Group of Input Files Tab.

This tab lets you manage EPG, EnergyPlus Group files which contain a
list of simulations that need to be performed. The EPG file is simply a
text file that contains on each line the input file and weather file
names to be used for a simulation along with how the output files should
be named and a counter.

You do not need to manually create EPG files, instead press the New
Group button on the Group of Input Files Tab and a step-by-step “wizard”
will help to create a new EPG, EnergyPlus Group file. The first step of
the wizard is to selected the EnergyPlus input files that should be
simulated as part of the group:

.. figure:: media/image108.png
   :align: center
   :width: 50%

   EP-Launch Step 1 of New Group Wizard.

Use the boxes next to each file to select the files to be simulated. The
path to files shown may be changed using the “path” button. Once the
files in a certain directory are selected the “next” button should be
pressed. If additional files are desired in different directories, you
will get a chance to add them to the EnergyPlus group file in a later
step.

Select one or several weather files using the second step of the wizard,
shown below:

.. figure:: media/image109.png
   :align: center
   :width: 50%

   EP-Launch Step 2 of New Group Wizard.

The next step is to review the simulations selected. Each combination of
weather file and input file is initially shown. Each simulation is
displayed as a single row. You may select a row and delete the
simulation at this point. In addition, if additional simulations are
desired, the “Add more simulations button” brings you back to the first
step of the wizard to add more file.

.. figure:: media/image110.png
   :align: center
   :width: 50%

   EP-Launch Step 3 of New Group Wizard.

The next step of the wizard allows you to decide exactly where you want
the output files located and what they should be named. For most people
just trying to group their simulations and wanting the output files in
the same directory as the input files, just select “Original Input File
Locations”.

.. figure:: media/image111.png
   :align: center
   :width: 50%

   EP-Launch Step 4 of New Group Wizard.

More advanced users may choose to define their locations for the output
files using symbols that define the name of the directory and file name
using:

%I = input file name

%G = group file name

%W = weather file name

%N = repeat number for IMF files

%J = input file path

%H = group file path

%X = weather file path

Each of these symbols may be used in the location field and
substitutions will be made for each when defining the output file
location.

For macro files (they have an extension IMF instead of IDF) used in a
parametric analysis, the macro file may be run repeatedly up to 999
times. Each time they are simulated a new COUNTER.INC file is created
which sets a macro parameter. The COUNTER.INC file should be included
using the ##include statement in the macro file.

Finally, you can save the EPG, EnergyPlus Group, file wherever you would
like.

To run the simulations press the “Simulate Group” button on the Group of
Input Files tab. To prevent a specific simulation from being performed,
edit the file and use a comment character (an exclamation point) to
comment out the line.

When the group of input file simulations is running, the title bar of
EP-Launch will show the progress.

History of Simulations Performed
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

The History tab allows you to see what files were associated with a
particular simulation that was performed. The list shows the date and
time of the simulation along with the input and weather file names.

.. figure:: media/image112.png
   :align: center
   :width: 40%

   EP-Launch History Tab.

You can expand the level of detail by clicking on the plus signs or
double clicking on the entry. The detail shown includes the names of all
the input and output files associated with that simulation along with
the message summary of the warnings and errors generated. It is possible
that a file may be shown that no longer exists.

The View Files button will display the selected file using a
spreadsheet, text editor, DXF file viewer, SVG file viewer, or HTML web
browser. When groups of simulations are performed using the Group of
Input File tab and User Defined Locations are used for the output files,
the history view is the only way to access those files using EP-Launch.

The history tab displays the HISTORY.CSV file that is located in the
same directory as EP-Launch. If EP-Launch seems to be starting slowly,
it is possible that the history file has grown very large. It may be
deleted or renamed and a new history file will be automatically created
during the next simulation. The HISTORY.CSV file may also be opened in a
spreadsheet program.

Utilities Tab
~~~~~~~~~~~~~

The utilities tab shown in the following figure allows several utility
programs that come with EnergyPlus to be used directly. More information
on each utility is also available in the AuxiliaryPrograms
documentation.

.. figure:: media/image113.png
   :align: center
   :width: 40%

   EP-Launch Utilities Tab.

For each utility, input files can be selected by using the Browse
Button. The input file can be opened using a text editor and, for
certain utilities, the IDF Editor. If a weather file is needed for a
utility it can also be selected. For other utilities, no weather file is
needed and that portion of the screen is not shown. The appropriate
output files can be opened by the “Open” button near the bottom of the
screen. To run the utility, use the “Run” button in the lower left
corner of the screen above the “Exit” button.

In addition, for each utility, a brief description of the function of
the utility is shown in the about box but much more information is
available in the AuxiliaryPrograms documentation.

Caveats
~~~~~~~

Remember to save changes made in the editor before you run another
simulation.

The simulation cannot write new results to open files which are locked
by another application.

You will need to close the spreadsheet program that views the resulting
CSV files prior to another simulation and you may need to close the text
editor windows also (depending on your editor).

The EPL-RUN.BAT batch file is used to run EnergyPlus from the EP-Launch
program. It can be edited with care if other postprocessors or
preprocessors are to be used.

When things go wrong
~~~~~~~~~~~~~~~~~~~~

Though EnergyPlus has had several releases (including beta releases
prior to initial release), there still may be problems when input files
meet with EnergyPlus. If you are using EP-Launch when this happens, you
will see a window appear as in the figure below
(:numref:`fig-energyplus-crash-within-ep-launch`). Follow the
instructions listed on the screen.

.. _fig-energyplus-crash-within-ep-launch:

.. figure:: media/image114.png
   :align: center
   :width: 30%

   EnergyPlus crash within EP-Launch.

Bugs
~~~~

The EP-Launch program has been through several “releases” but there is
still a chance you will find bugs. Please report them to the
energyplus-support@gard.com address so that we can fix them prior to the
release.

If the pull-down lists ever are shown as blank the “reset” button may be
used. This unlabeled button is very small in the lower left-hand corner
of the main screen. It removes the items shown in the recently used file
list and causes the program to forget the selected viewers and text
editors; and exits the program. When you start EP-Launch again, you will
need to make these selections (viewers and text editors) again.

EP-Launch Lite
--------------

EP-Launch Lite is a small application included with the EnergyPlus
Macintosh installation. It is a small GUI application that provides a
simple way to run EnergyPlus models. Its purpose is similar to EP-Launch
but it is a much simpler application with fewer features.

EnergyPlus File Extensions
--------------------------

This section will present a list (perhaps not complete) of EnergyPlus
file extensions and what they mean. This will help you after the
EP-Launch program finishes.

Input Files
~~~~~~~~~~~

The following files are input to the EnergyPlus program.

IDD
^^^

The *input data dictionary* (IDD) is an ascii (text) file containing a
list of all possible EnergyPlus objects and a specification of the data
each object requires. This file is analogous to the DOE-2 keyword file.
The *Guide for Interface Developers* contains a full description of the
input data dictionary.

idf
^^^

The *input data file* (IDF) is an ascii file containing the data
describing the building and HVAC system to be simulated. Many example
files are installed as part of the EnergyPlus installation.
Additionally, a spreadsheet file “ExampleFiles.xls” contains columnar
descriptions of each file’s features.

imf
^^^

The *input macro file* (IMF) is an ascii file containing the data
describing the building and HVAC system to be simulated and will have
some contents of “macro” commands. The Auxiliary programs document
describes use of the macro commands and the program that processes them
- EP-Macro. Many example files are installed as part of the EnergyPlus
installation.

ini
^^^

This is the EnergyPlus initialization file. It is an optional ascii
input file that allows the user to specify the path for the directory
containing Energy+.idd. This file, using the actual directories of the
install, will be created during the install. Unless you change where the
EnergyPlus.exe file resides, you will not need to change this file.

epw
^^^

The *EnergyPlus weather* file is an ascii file containing the hourly or
sub-hourly weather data needed by the simulation program. The data
format is described in detail in the Auxiliary Programs Document. It is
also described succinctly in the Input Output Reference document.

Output Files
~~~~~~~~~~~~

More information (and more up-to-date) about output files is shown in
the `Output Details and Examples <OutputDetailsAndExamples.pdf>`__
Document.

err
^^^

A text file containing the error messages issued by EnergyPlus. **This
is the first output that should be examined after a simulation.**\ Error
messages may be issued by EnergyPlus during its input phase or during
the simulation. There are three levels of error severity: *fatal*,
*severe*, and *warning* as well as simple *“message”* lines. A fatal
error causes the program to terminate immediately. The following table
illustrates the necessary actions.

.. _table_error-message-levels-required-actions:

.. table:: Error Message Levels - Required Actions

  +-------------+-------------------------------------------------------+
  | Error Level | Action                                                |
  +=============+=======================================================+
  | Information | Informative, usually a follow-on to one of the        |
  |             | others. No action required.                           |
  +-------------+-------------------------------------------------------+
  | Warning     | Take note. Fix as applicable.                         |
  +-------------+-------------------------------------------------------+
  | Severe      | Should Fix                                            |
  +-------------+-------------------------------------------------------+
  | Fatal       | Program will abort                                    |
  +-------------+-------------------------------------------------------+

An example of an error message due to an input syntax error is:

::

   ** Severe  ** Did not find " DessignDay" in list of Objects
      **  Fatal  ** Errors occurred on processing IDF file -
          probable incorrect IDD file. View "audit.out" for details.
      ************* EnergyPlus Terminated--Error(s) Detected.

audit
^^^^^

This is an text file which echoes the IDD and IDF files, flagging syntax
errors in either file. Note that both *err* and *audit* will show most
of the error messages caused by input syntax errors; however only *err*
will show errors issued during the actual simulation. The *audit* can be
used when you need to see the context of the error message to fully
ascertain the cause. The *audit* file also contains potentially extra
information that may be useful from the input scan.

eso
^^^

The *EnergyPlus Standard Output* (ESO) is a text file containing the
time varying simulation output. The format of the file is discussed in
the *Guide for Interface Developers* and the *InputOutputReference*. The
contents of the file are controlled by *Output:Variable* commands in the
IDF file. Although the ESO is a text file, it is not easily
interpretable by a human. Usually postprocessing will be done on this
file in order to put it in a format that can be read by a spreadsheet;
however a quick visual inspection of the file does show whether the
expected variables are output at the desired time step.

mtr
^^^

The *EnergyPlus Meter Output* (MTR) is a text file containing the time
varying simulation output. The format of the file is similar to the ESO
file. As described in the Getting Started document, meters are a
powerful reporting tool in EnergyPlus. Values are grouped onto logical
meters and can be viewed the same way that the ESO variables are used.
The contents of the file are controlled by *Output:Meter* commands in
the IDF file. Although the MTR is a text file, it is not easily
interpretable by a human. Usually postprocessing will be done on this
file in order to put it in a format that can be read by a spreadsheet;
however a quick visual inspection of the file does show whether the
expected variables are output at the desired time step.

mtd
^^^

This file contains all the details (i.e., which report variables are on
a meter and, conversely, what meters contain) about meters.

eio
^^^

The *EnergyPlus Invariant Output* (EIO) is a text file containing output
that does not vary with time. For instance, location information
(latitude, longitude, time zone, altitude) appears on this file.

rdd
^^^

mdd
^^^

The *Report (variable) Data Dictionary* (RDD) is a text file listing
those variables available for reporting (on the ESO) for this particular
simulation. Which variables are available for output depends on the
actual simulation problem described in the IDF. The *Report (meter) Data
Dictionary* (MDD) is a text file listing those variables available for
reporting (on the MTR) for this particular simulation. Which meters are
available for output depends on the actual simulation problem described
in the IDF. A simulation with no chiller would not permit the output of
any chiller report variables. The user may need to examine the RDD or
MDD to find out which report variables are available in a particular
simulation. The RDD and MDD are written only if the following is
included in the IDF file.

::

   Output:VariableDictionary, Regular;

A variant produces the same files in a IDF “ready” format.

::

   Output:VariableDictionary, IDF;

dbg
^^^

This is a text file containing *debug* output for use by EnergyPlus
developers. Generally developers will add debug print statements
wherever in the code that that they wish. There is a “standard” debug
output that prints out conditions at all the HVAC nodes. This output is
triggered by placing

::

   Output:DebuggingData,Yes;

in the IDF file. If Output:DebuggingData,No is entered, you will get an
empty eplusout.dbg file.

dxf
^^^

This is a file in AutoCad DXF format showing all the surfaces defined in
the IDF file. It provides a means of viewing the building geometry. The
DXF file from EnergyPlus highlights different building elements
(shading, walls, subsurfaces) in differing colors. A number of programs
can read and display DXF files. Output of this file is triggered by

::

   Output:Reports, Surfaces, DXF;

in the IDF.

sln
^^^

A text file containing the coordinates of the vertices of the surfaces
in the IDF.

Output of this file is triggered by

Output:Reports, Surfaces, Lines;

in the IDF.

Postprocessing Program/Files
~~~~~~~~~~~~~~~~~~~~~~~~~~~~

A postprocessing program *ReadVarsESO.exe* is available that will read
an ESO or MTR file and produce a file that can be read by
Excel\ :sup:`TM`. It can use an input file or not. In batch mode it is
run by the little batch file *RunReadESO.bat*: Further information on
this program is provided in the `Input Output
Reference <InputOutputReference.pdf>`__ under a section heading called
“Using ReadVarsESO”. OutputControl:Files may also used to write CSV
output (variables and meters) directly from EnergyPlus instead of using
postprocessing.

RunEPlus batch file
-------------------

It is simple to run EnergyPlus: open a DOS or CMD box in the EnergyPlus
directory and use the RunEPlus.bat procedure file. The procedure file
takes two arguments - the input file name (containing the building
description) and the weather file name:

RunEPlus <input_file_name> <weather_file_name>

Though it’s possible to supply arguments to the batch file with embedded
blanks, it’s better practice not to. More extensive information about
the intricacies of EnergyPlus execution is given in the next parts of
this section.

As installed, the RunEPlus is ready to run the sample files that are
included. If you wish to create and run other files, you may wish to
modify the batch file to your own preferences. See “RunEPlus details”
later in this document for parts of the batch file that you will need to
modify.

Running EnergyPlus by Hand
--------------------------

EnergyPlus runs as a console application with optional command line
arguments. The arguments may be listed by typing ``energyplus --help``
(on any operating system) and ``man energyplus`` (on Unix-based
operating systems, Mac OS X and Linux). For more information about the
command line interface, see
https://github.com/NREL/EnergyPlus/blob/develop/doc/running-energyplus-from-command-line.md.
The remainder of this section describes running EnergyPlus in legacy
mode (i.e. no command-line arguments) on Windows OS.

To run the program bring up the command prompt and “cd” to the directory
containing the executable. Assume that the executable is called
*EnergyPlus.exe*. In the same directory EnergyPlus expects *in.idf*, the
input data file; *Energy+.idd*, the data dictionary file; *in.epw*, the
weather file (needed only if there is a RunPeriod in the input); and
optionally *Energy+.ini*, the initialization file. Typing “EnergyPlus”
(and hitting the *Enter* key) will execute the program. EnergyPlus will
write messages to the command window as it runs. A simulation with two
design days and one run period looks like:

::

    EnergyPlus Starting
    EnergyPlus, Version 1.3
    Warming up
    Initializing Response Factors
    Calculating CTFs for "EXTWALL80", Construction \#1
    Calculating CTFs for "PARTITION06", Construction \#2
    Calculating CTFs for "FLOOR SLAB 8 IN", Construction \#3
    Calculating CTFs for "ROOF34", Construction \#4
    Initializing Window Optical Properties
    Initializing Solar Calculations
    Initializing HVAC
    Warming up
    Warming up
    Warming up
    Performing Zone Sizing Simulation
    Warming up
    Warming up
    Warming up
    Performing Zone Sizing Simulation
    Initializing New Environment Parameters
    Warming up {1}
    Warming up {2}
    Warming up {3}
    Warming up {4}
    Starting Simulation at 01/14 for CHICAGO IL UNITED STATES TMY2 94846 WMO# = 725340
    Initializing New Environment Parameters
    Warming up {1}
    Warming up {2}
    Warming up {3}
    Warming up {4}
    Starting Simulation at 07/07 for CHICAGO IL UNITED STATES TMY2 94846 WMO# = 725340
    EnergyPlus Run Time = 00hr 00min  7.31sec

When execution is finished, *eplusout.err* and *eplusout.audit* will
always appear. If the program terminated with an input error, these may
be the only output files. If the program runs normally, *eplusout.eio*
will appear. Depending on what was requested in the input, the other
output files described above will also be written.

RunEPlus details
----------------

A procedure (batch) file is the normal way to run a console application.
The *installed* procedure file **RunEPlus.bat** can be used to execute
EnergyPlus and deal with all the file handling and postprocessing. It
can accommodate running the EPMacro program if you name your files
appropriately. And it can use ExpandObjects to expand the special
“HVACTemplate” objects into “normal” IDF objects.

The “set” statements near the beginning of the procedure file can be
customized for each local system. Thus “program_path” should be set to
the directory path where the program executable resides on your local
computer, “program_name” should be set to the name of the EnergyPlus
executable file, “input_path” should be set to the directory path
containing the input (IDF) file, and so forth. Each of the path
environment variables must have “\\” as the final character or things
won’t run correctly. As mentioned before, the batch file is executed by
typing:

RunEPlus <input_filename> <weather_filename>

where <input_filename> is the name of the IDF file, without the file
extension, and <weather_filename> is the name of the weather file,
without the file extension.The <input_filename> can also be a complete
path to the file (without extension) and it will work.

In addition, RunEPlus can be called from a different directory and the
temporary files will be created in the directory it is called from. This
enables multiple RunEPlus.bat to be used with multiple processors or a
multiple-core processor without the temporary files of one set of
simulations interfering with another. Each call to RunEPlus.bat should
be from different directories.

Instructions appear at the top of the batch file:

::

   :Instructions:
   :  Complete the following path and program names.
   :  path names must have a following \ or errors will happen
   :  does not have the capability to run input macro files (yet)
   :   %program_path% contains the path to the executable as well as IDD and is
   :                  the root directory
   :   %program_name% contains the name of the executable (normally EnergyPlus.exe)
   :   %input_path%   contains the path to the input file (passed in as first argument)
   :   %output_path%  contains the path where the result files should be stored
   :   %post_proc%    contains the path to the post processing program (ReadVarsESO)
   :   %weather_path% contains the path to the weather files (used with optional argument 2)
   :   %pausing%      contains Y if pause should occur between major portions of
   :                  batch file (mostly commented out)
   :   %maxcol%       contains "250" if limited to 250 columns otherwise contains
   :                  "nolimit" if unlimited (used when calling readVarsESO)

::

    echo = = = = = %0 (Run EnergyPlus) %1 %2 = = = = = Start = = = = =
    set program_path =
    set program_name = EnergyPlus.exe
    set input_path = ExampleFiles\
    set output_path = Test\
    set post_proc = PostProcess\
    set weather_path = WeatherData\
    set pausing = N
    set maxcol = 250

::

   :  This batch file will perform the following steps:
   :
   :   1. Clean up directory by deleting old working files from prior run
   :   2. Clean up target directory
   :   3. Copy %1.idf (input) into In.idf
   :   4. Copy %2 (weather) into In.epw
   :   5. Execute EnergyPlus
   :   6. If available Copy %1.rvi (post processor commands) into Eplusout.inp
   :   7. Execute ReadVarsESO.exe (the Post Processing Program)
   :   8. If available Copy %1.mvi (post processor commands) into test.mvi
   :       or create appropriate input to get meter output from eplusout.mtr
   :   9. Execute ReadVarsESO.exe (the Post Processing Program) for meter output
   :  10. Copy Eplusout.* to %1.*
   :  11. Clean up working directory.

RunDirMulti Batch File
----------------------

The RunDirMulti.bat batch file runs all the IDF files in the directory
that it is located in. The batch file is used to run EnergyPlus
simulations using the RunEPlus.bat for all the files in the current
directory across multiple separate processor cores. It has two
parameters, the weather file name to use for simulations and the number
of processors.

RunDirMulti <weather file> (opt) <number processor cores> (opt)

The RunDirMulti batch file loops through the files located in the
current directory and puts RunEPlus calls to each file into as many
temporary batch files as processor cores and then starts each of the
batch files. No load balancing between the cores is achieved using this
method. The RunDirMulti.bat file should be located in a directory that
contains the IDF files. Editing of the file may be necessary to match
the directory that EnergyPlus is installed in.

Since the batch file starts up other batch files in different CMD
windows, the only way to know that the simulations are all complete is
when all of the other CMD windows are closed. Those windows are named
“Batch Simulation<n>” where n is 1 to the number of processor cores you
selected to use.

Before use the RunDirMult.bat must have the maindir variable set to the
directory where the EnergyPlus program was installed. Please edit the
line in the RunDirMulti.bat file that says:

SET maindir=

Add the full path for the directory that EnergyPlus is installed after
the equals sign and include double quotes around the path. Make sure the
end of the path ends with a trailing backslash. For example:

SET maindir="c:\\EnergyPlusVx-x-x\\"

where the x’s are replaced with the actual version number if EnergyPlus
was installed in the default installation directory.

EnergyPlus Files
----------------

.. _input-files-000:

Input Files
~~~~~~~~~~~

The following files are input to the EnergyPlus program.

Energy+.idd
^^^^^^^^^^^

The *input data dictionary* (IDD) is an ascii (text) file containing a
list of all possible EnergyPlus objects and a specification of the data
each object requires. This file is analogous to the DOE-2 keyword file.
The *Guide for Interface Developers* contains a full description of the
input data dictionary.

in.idf
^^^^^^

The *input data file* (IDF) is an ascii file containing the data
describing the building and HVAC system to be simulated. The *Guide for
Interface Developers* shows examples of IDF input. Many example files
are installed as part of the EnergyPlus installation.

in.imf
^^^^^^

The *input macro file* (IMF) is an ascii file that is formatted for the
EP-Macro program. Output from the EP-Macro program will be the standard
in.idf format. IMF files are not directly read by EnergyPlus.

Energy+.ini
^^^^^^^^^^^

This is the EnergyPlus initialization file. It is an optional ascii
input file that allows the user to specify the path for the directory
containing Energy+.idd. This file, using the actual directories of the
install, will be created during the install. An example is:

::

   [program]
   dir = C:\EnergyPlus

::

   [weather]
   dir =

::

   [BasementGHT]
   dir = PreProcess\GrndTempCalc

::

   [SlabGHT]
   dir = PreProcess\GrndTempCalc

Under [program], dir should indicate the folder where EnergyPlus is
installed (e.g. C:\\Program Files\\EnergyPlusV2-0-0 or
C:\\EnergyPlusV2-0-0). This is automatically generated during the
install and may be the “shortened form” of these folder names. The
“weather” portion of the initialization file is unused for normal
EnergyPlus. [BasementGHT] and [SlabGHT] are used by the EP-Launch
program when the Utilities tab is used to execute the Basement and Slab
programs, respectively.

in.epw
^^^^^^

The *EnergyPlus weather* file is an ascii file containing the hourly or
sub-hourly weather data needed by the simulation program. The data
format is described in this document in the section: EnergyPlus Weather
File (EPW) Data Dictionary.

.. _output-files-000:

Output Files
~~~~~~~~~~~~

More information (and more up-to-date) about output files is shown in
the `Output Details and Examples <OutputDetailsAndExamples.pdf>`__
Document.

eplusout.err
^^^^^^^^^^^^

A text file containing the error messages issued by EnergyPlus. This is
the first output that should be examined after a simulation. Error
messages are issued by EnergyPlus during its input phase or during the
simulation. There are three levels of error severity: *fatal*, *severe*,
and *warning* as well as simple *“message”* lines. A fatal error causes
the program to terminate immediately. The following table illustrates
the necessary actions.

.. _table_error-message-levels-required-actions-001:

.. table:: Error Message Levels - Required Actions

  +---------------+-----------------------------------------------------+
  | Error Level   | Action                                              |
  +===============+=====================================================+
  | "Information" | Informative, usually a follow-on to one of the      |
  |               | others. No action required.                         |
  +---------------+-----------------------------------------------------+
  | Warning       | Take note. Fix as applicable.                       |
  +---------------+-----------------------------------------------------+
  | Severe        | Should Fix                                          |
  +---------------+-----------------------------------------------------+
  | Fatal         | Program will abort                                  |
  +---------------+-----------------------------------------------------+

An example of an error message due to an input syntax error is:

::

   ** Severe  ** Did not find " DessignDay" in list of Objects
      **  Fatal  ** Errors occurred on processing IDF file -
          probable incorrect IDD file. View "audit.out" for details.
      ************* EnergyPlus Terminated--Error(s) Detected.

eplusout.audit
^^^^^^^^^^^^^^

This is an text file which echoes the IDD and IDF files, flagging syntax
errors in either file. Note that both *eplusout.err* and
*eplusout.audit* will show the error messages caused by input syntax
errors; however only *eplusout.err* will show errors issued during the
actual simulation. *eplusout.audit* can be used when you need to see the
context of the error message to fully ascertain the cause.

eplusout.eso
^^^^^^^^^^^^

The *EnergyPlus Standard Output* (ESO) is a text file containing the
time varying simulation output. The format of the file is discussed in
the *Guide for Interface Developers* and the *InputOutputReference*. The
contents of the file are controlled by *Report Variable* commands in the
IDF file. Although the ESO is a text file, it is not easily
interpretable by a human. Usually postprocessing will be done on this
file in order to put it in a format that can be read by a spreadsheet;
however a quick visual inspection of the file does show whether the
expected variables are output at the desired time step.

eplusout.mtr
^^^^^^^^^^^^

The *EnergyPlus Meter Output* (MTR) is a text file containing the time
varying simulation output. The format of the file is similar to the ESO
file. Meters are a powerful reporting tool in EnergyPlus. Values are
grouped onto logical meters and can be viewed the same way that the ESO
variables are used. The contents of the file are controlled by *Report
Meter* commands in the IDF file. Although the MTR is a text file, it is
not easily interpretable by a human. Usually postprocessing will be done
on this file in order to put it in a format that can be read by a
spreadsheet; however a quick visual inspection of the file does show
whether the expected variables are output at the desired time step.

eplusout.eio
^^^^^^^^^^^^

The *EnergyPlus Invariant Output* (EIO) is a text file containing output
that does not vary with time. For instance, location information
(latitude, longitude, time zone, altitude) appears on this file.

eplusout.rdd
^^^^^^^^^^^^

The *Report (variable) Data Dictionary* (RDD) is a text file listing
those variables available for reporting (on the ESO or MTR) for this
particular simulation. Which variables are available for output on the
ESO or MTR depends on the actual simulation problem described in the
IDF. A simulation with no chiller would not permit the output of any
chiller report variables. The user may need to examine the RDD to find
out which report variables are available in a particular simulation. The
RDD is written only if

::

   Output:VariableDictionary, <either Regular or IDF>;

appears in the input (IDF) file.

eplusout.dbg
^^^^^^^^^^^^

This is a text file containing *debug* output for use by EnergyPlus
developers. Generally developers will add debug print statements
wherever in the code that that they wish. There is a “standard” debug
output that prints out conditions at all the HVAC nodes. This output is
triggered by placing

DEBUG OUTPUT,1;

in the IDF file. If DEBUG OUTPUT, 0 is entered, you will get an empty
eplusout.dbg file.

eplusout.dxf
^^^^^^^^^^^^

This is a file in AutoCad DXF format showing all the surfaces defined in
the IDF file. It provides a means of viewing the building geometry. The
DXF file from EnergyPlus highlights different building elements
(shading, walls, subsurfaces) in differing colors. A number of programs
can read and display DXF files. One that works well is Volo View
Express, available free from the Autodesk web site. Output of this file
is triggered by

Report, Surfaces, DXF;

in the IDF.

eplusout.sln
^^^^^^^^^^^^

A text file containing the coordinates of the vertices of the surfaces
in the IDF.

Output of this file is triggered by

Report, Surfaces, Lines;

in the IDF.

.. _postprocessing-programfiles-000:

Postprocessing Program/Files
~~~~~~~~~~~~~~~~~~~~~~~~~~~~

A postprocessing program *ReadVarsESO.exe* is available that will read
an ESO or MTR file and produce a file that can be read by
Excel\ :sup:`TM`. It can use an input file or not. In batch mode it is
run by the little batch file *RunReadESO.bat*: Further information on
this program is provided in the `Input Output
Reference <InputOutputReference.pdf>`__ as well as the `Output Details
and Examples <OutputDetailsAndExamples.pdf>`__ documents.
OutputControl:Files may also used to write CSV output (variables and
meters) directly from EnergyPlus instead of using postprocessing.

You can also use the CSVProc and convertESOMTR described earlier in this
document as part of your post processing strategy.

Creating Input Files
====================

EnergyPlus has several options for the user to create input files. One
of the goals of EnergyPlus was to make a simple, readable input file for
the program. More of this background and explanation is contained in the
Interface Developer’s Guide. Understanding the Input Data Dictionary
(IDD) is the key to reading the input file. We have set some conventions
for commenting the IDD so that the units, minimum, maximum, and other
information. This changes some of the information that is shown in the
Interface Developer’s guide. The Energy+.idd (delivered with the install
program) contains the most current information. In addition to the four
methods for creating inputs described below, several other items are
described that may assist you in getting the results you want from
EnergyPlus in a timely manner.

Four methods (with the installed program) are available to create input
files:

#. IDFEditor - this is a very simple, “intelligent” editor that reads
   the IDD and IDFs and allows creation/revision of IDF files. It can be
   run from a shortcut in the main EnergyPlus directory (created as part
   of the install) or directly from EP-Launch.

#. BLAST Translator - if you already have BLAST and/or BLAST input
   files, this program will produce the bulk of a translation to
   EnergyPlus for you. It generates a complete IDF file but does not
   include specifics for Systems or Plants. (It does include the System
   and Plant schedules that were in the BLAST deck). Many of the sample
   files included with the install started out as BLAST input files.

#. DOE-2 Translator - if you already have DOE-2.1e input files, this
   program will produce the bulk of a translation to EnergyPlus for you.
   It generates a IMF (input macro file) that must be run through the
   EnergyPlus Macro (EPMacro) program before it can be used by
   EnergyPlus.

#. Hand editing - for simple changes to an existing file (such as one of
   the sample files), you can hand edit a file using your knowledge of
   the IDD, comments in the IDF file, and a text editor such as
   NOTEPAD\ :sup:`TM` (Wordpad\ :sup:`TM` for large files). For creating
   HVAC simulations - the HVACtemplate objects provide a quick way to
   start at HVAC simulation.

IDD Conventions
---------------

The following is a basic description of the structure of the IDD (it’s
actually taken directly from the IDD file). As noted within, ! signifies
a comment character as does the \\. \\ has also been adopted as a
convention for including more specific comments about each field in an
object. These have been used with success in the IDFEditor and it is
hoped the flexibility will provide other interface developers with
useful information.

::

   ! Object Description
   ! ------------------
   ! To define an object (a record with data), develop a key word that is unique
   ! Each data item to the object can be A (Alphanumeric string) or N (numeric)
   ! Number each A and N.  This will show how the data items will be put into the
   ! arrays that are passed to the Input Processor "Get" (GetObjectItem) routines.
   ! All alpha fields are limited to 100 characters.  Numeric fields should be
   ! valid numerics (can include such as 1.0E+05) and are placed into double
   ! precision variables.
   !
   ! NOTE: Even though a field may be optional, a comma representing that field
   !   must be included (unless it is the last field in the object).  Since the
   !   entire input is "field-oriented" and not "keyword-oriented", the EnergyPlus
   !   Input Processor must have some representation (even if blank) for each
   !   field.
   !
   ! Object Documentation
   ! --------------------
   ! In addition, the following special comments appear one per line and
   ! most are followed by a value.  Comments may apply to a field or the object
   ! or a group of objects.
   !
   ! Field-level comments:
   !
   !  \field           Name of field
   !                     (should be succinct and readable, blanks are encouraged)
   !
   !  \note            Note describing the field and its valid values
   !
   !  \required-field  To flag fields which may not be left blank
   !                     (this comment has no "value")
   !
   !  \begin-extensible  Marks the first field at which the object accepts an extensible
   !                   field set.  A fixed number of fields from this marker define the
   !                   extensible field set, see the object code \extensible for
   !                   more information.
   !
   !  \units           Units (must be from EnergyPlus standard units list)
   !                   EnergyPlus units are standard SI units
   !
   !  \ip-units        IP-Units (for use by input processors with IP units)
   !                   This is only used if the default conversion is not
   !                   appropriate.
   !
   !  \unitsBasedOnField  For fields that may have multiple possible units, indicates
   !                   the field in the object that can be used to determine
   !                   the units. The field reference is in the A2 form.
   !
   !  \minimum         Minimum that includes the following value
   !
   !  \minimum>        Minimum that must be > than the following value
   !
   !  \maximum         Maximum that includes the following value
   !
   !  \maximum<        Maximum that must be < than the following value
   !
   !  \default         Default for the field (if N/A then omit entire line)
   !
   !  \deprecated      This field is not really used and will be deleted from the object.
   !                   The information is gotten internally within the program.
   !
   !  \autosizable     Flag to indicate that this field can be used with the Auto
   !                   Sizing routines to produce calculated results for the
   !                   field.  If a value follows this, then that will be used
   !                   when the "Autosize" feature is flagged.  To trigger
   !                   autosizing for a field, enter Autosize as the field's
   !                   value.  Only applicable to numeric fields.
   !
   ! \autocalculatable Flag to indicate that this field can be automatically
   !                   calculated. To trigger auto calculation for a field, enter
   !                   Autocalculate as the field's value.  Only applicable to
   !                   numeric fields.
   !
   !  \type            Type of data for the field -
   !                     integer
   !                     real
   !                     alpha       (arbitrary string),
   !                     choice      (alpha with specific list of choices, see
   !                                 \key)
   !                     object-list (link to a list of objects defined elsewhere,
   !                                  see \object-list and \reference)
   !                     node        (name used in connecting HVAC components)
   !
   !  \retaincase      Retains the alphabetic case for alpha type fields
   !
   !  \key             Possible value for "\type choice" (blanks are significant)
   !                     use multiple \key lines to indicate all valid choices
   !
   !  \object-list     Name of a list of user-provided object names that are valid
   !                     entries for this field (used with "\reference")
   !                     see Zone and BuildingSurface:Detailed objects below for
   !                     examples.
   !                  ** Note that a field may have multiple \object-list commands.
   !
   !  \reference       Name of a list of names to which this object belongs
   !                     used with "\type object-list" and with "\object-list"
   !                     see Zone and BuildingSurface:Detailed objects below for
   !                     examples:
   !
   !                        Zone,
   !                          A1 , \field Name
   !                               \type alpha
   !                               \reference ZoneNames
   !
   !                        BuildingSurface:Detailed,
   !                          A4 , \field Zone Name
   !                               \note Zone the surface is a part of
   !                               \type object-list
   !                               \object-list ZoneNames
   !
   !             For each zone, the field "Name" may be referenced
   !             by other objects, such as BuildingSurface:Detailed, so it is
   !             commented with "\reference ZoneNames"
   !             Fields that reference a zone name, such as BuildingSurface:Detailed's
   !             "Zone Name", are commented as
   !             "\type object-list" and "\object-list ZoneNames"
   !             ** Note that a field may have multiple \reference commands.
   !             ** This is useful if the object belongs to a small specific
   !             object-list as well as a larger more general object-list.
   !
   ! Object-level comments:
   !
   !  \memo            Memo describing the object
   !
   !  \unique-object   To flag objects which should appear only once in an idf
   !                     (this comment has no "value")
   !
   !  \required-object To flag objects which are required in every idf
   !                     (this comment has no "value")
   !
   !  \min-fields      Minimum number of fields that should be included in the
   !                   object.  If appropriate, the Input Processor will fill
   !                   any missing fields with defaults (for numeric fields).
   !                   It will also supply that number of fields to the "get"
   !                   routines using blanks for alpha fields (note -- blanks
   !                   may not be allowable for some alpha fields).
   !
   !  \obsolete        This object has been replaced though is kept (and is read)
   !                   in the current version.  Please refer to documentation as
   !                   to the dispersal of the object.  If this object is
   !                   encountered in an IDF, the InputProcessor will post an
   !                   appropriate message to the error file.
   !                   usage:  \obsolete New = >[New object name]
   !
   !  \extensible:<#>  This object is dynamically extensible -- meaning, if you
   !           change the IDD appropriately (if the object has a simple list
   !           structure -- just add items to the list arguments (i.e. BRANCH
   !           LIST). These will be automatically redimensioned and used during
   !           the simulation. <#> should be entered by the developer to signify
   !           how many of the last fields are needed to be extended (and EnergyPlus
   !           will attempt to auto-extend the object).  The first field of the first
   !           instance of the extensible field set is marked with \begin-extensible.
   !
   !  \begin-extensible See previous item, marks beginning of extensible fields in
   !                   an object.
   !
   !  \format          The object should have a special format when saved in
   !                   the IDF Editor with the special format option enabled.
   !                   The options include SingleLine, Vertices, CompactSchedule,
   !                   FluidProperties, ViewFactors, and Spectral.
   !                   The SingleLine option puts all the fields for the object
   !                   on a single line. The Vertices option is used in objects
   !                   that use X, Y and Z fields to format those three fields
   !                   on a single line.
   !                   The CompactSchedule formats that specific object.
   !                   The FluidProperty option formats long lists of fluid
   !                   properties to ten values per line.
   !                   The ViewFactor option formats three fields related to
   !                   view factors per line.
   !                   The Spectral option formats the four fields related to
   !                   window glass spectral data per line.
   !
   !   \reference-class-name Adds the name of the class to the reference list
   !                   similar to \reference.
   !
   ! Group-level comments:
   !
   !  \group          Name for a group of related objects
   !
   !
   ! Notes on comments
   ! -----------------
   !
   ! 1.  If a particular comment is not applicable (such as units, or default)
   ! then simply omit the comment rather than indicating N/A.
   !
   ! 2.  Memos and notes should be brief (recommend 5 lines or less per block).
   ! More extensive explanations are expected to be in the user documentation
   !
   ! Default IP conversions (no \ip-units necessary)
   !     m                      = >   ft                  3.281
   !     W                      = >   Btu/h               3.412
   !     m3/s                   = >   ft3/min             2118.6438
   !     C                      = >   F                   1.8 (plus 32)
   !     kg/J                   = >   lb/Btu              2325.83774250441
   !     Pa                     = >   psi                 0.0001450377
   !     W/m-K                  = >   Btu-in/h-ft2-F      6.93481276005548
   !     W/K                    = >   Btu/h-F             1.8987
   !     deltaC                 = >   deltaF              1.8
   !     m2                     = >   ft2                 10.764961
   !     K                      = >   R                   1.8
   !     1/K                    = >   1/R                 0.555555556
   !     (kg/s)/W               = >   (lbm/sec)/(Btu/hr)  0.646078115385742
   !     J/kg                   = >   Btu/lb              0.00042986 (plus 7.686)
   !     kg-H2O/kg-air          = >   lb-H2O/lb-air       1
   !     kJ/kg                  = >   Btu/lb              0.429925
   !     lux                    = >   foot-candles        0.092902267
   !     kg/m3                  = >   lb/ft3              0.062428
   !     kg/s                   = >   lb/s                2.2046
   !     kg/s-m                 = >   lb/s-ft             0.67194
   !     m3                     = >   ft3                 35.319837041
   !     m3                     = >   gal                 264.172
   !     W/m2-K                 = >   Btu/h-ft2-F         0.176110194261872
   !     1/m                    = >   1/ft                0.304785126485827
   !     J/kg-K                 = >   Btu/lb-F            0.000239005736137667
   !     J/m3-K                 = >   Btu/ft3-F           1.49237004739337E-05
   !     m/s                    = >   ft/min              196.86
   !     m/s                    = >   miles/hr            2.2369
   !     m2-K/W                 = >   ft2-F-hr/Btu        5.678263
   !     W/m2                   = >   Btu/h-ft2           0.316957210776545
   !     A/K                    = >   A/F                 0.555555555555556
   !     g/kg                   = >   grains/lb           7.00000
   !     g/m-s                  = >   lb/ft-s             0.000671968949659
   !     g/m-s-K                = >   lb/ft-s-F           0.000373574867724868
   !     J/K                    = >   Btu/F               0.000526917584820558
   !     J/kg-K2                = >   Btu/lb-F2           0.000132889924714692
   !     J/m3                   = >   Btu/ft3             2.68096514745308E-05
   !     kg/kg-K                = >   lb/lb-F             0.555555555555556
   !     kPa                    = >   psi                 0.145038
   !     kPa                    = >   inHg                0.29523
   !     m2/s                   = >   ft2/s               10.764961
   !     m3/kg                  = >   ft3/lb              16.018
   !     m3/m3                  = >   ft3/ft3             1
   !     N-s/m2                 = >   lbf-s/ft2           0.0208857913669065
   !     V/K                    = >   V/F                 0.555555555555556
   !     W/m-K2                 = >   Btu/h-F2-ft         0.321418310071648
   !     m3/s-m                 = >   ft3/min-ft          645.89
   !     J/m2-K                 = >   Btu/ft2-F           4.89224766847393E-05
   !     cycles/hr              = >   cycles/hr           1
   !     kg/kg                  = >   lb/lb               1
   !     J/J                    = >   Btu/Btu             1
   !     g/GJ                   = >   lb/MWh              0.00793664091373665
   !     L/GJ                   = >   gal/kWh             0.000951022349025202
   !     m3/GJ                  = >   ft3/MWh             127.13292
   !     m3/s-m2                = >   ft3/min-ft2         196.85
   !     m3/s-person            = >   ft3/min-person      2118.6438
   !     W/m2-K2                = >   Btu/h-ft2-F2        0.097826
   !     g/MJ                   = >   lb/MWh              7.93664091373665
   !     L/MJ                   = >   gal/kWh             0.951022349025202
   !     m3/MJ                  = >   ft3/kWh             127.13292
   !     W/W                    = >   Btuh/Btuh           1
   !     $/m2                   = >   $/ft2               0.0928939733269818
   !     $                      = >   $                   1
   !     $/kW                   = >   $/(kBtuh/h)         0.293083235638921
   !     $/m3                   = >   $/ft3               0.0283127014102352
   !     years                  = >   years               1
   !     $/(W/K)                = >   $/(Btu/h-F)         0.52667614683731
   !     $/(m3/s)               = >   $/(ft3/min)         0.000472000059660808
   !     W/m                    = >   Btu/h-ft            1.04072
   !     K/m                    = >   F/ft                0.54861322767449
   !     W/s                    = >   W/s                 1
   !     kmol                   = >   kmol                1
   !     J                      = >   Wh                  0.000277777777777778
   !     GJ                     = >   ton-hrs             78.9889415481832
   !     kg/m2                  = >   lb/ft2              0.204794053596664
   !     kg                     = >   lb                  2.2046
   !     percent/K              = >   percent/F           0.555555555555556
   !     kg/s2                  = >   lb/s2               2.2046
   !     g/mol                  = >   lb/mol              0.0022046
   !     deltaJ/kg              = >   deltaBtu/lb         0.0004299
   !     person/m2              = >   person/ft2          0.0928939733269818
   !     m2/person              = >   ft2/person          10.764961
   !     W/person               = >   Btu/h-person        3.412
   !     m3/person              = >   ft3/person          35.319837041
   !     m3/hr-person           = >   ft3/hr-person       35.319837041
   !     m3/m2                  = >   ft3/ft2             3.281
   !     m3/hr-m2               = >   ft3/hr-ft2          3.281
   !     m3/hr                  = >   ft3/hr              35.319837041
   !     s/m                    = >   s/ft                0.304785126485827
   !     m2/m                   = >   ft2/ft              3.281
   !     L/day                  = >   pint/day            2.11337629827348
   !     L/kWh                  = >   pint/kWh            2.11337629827348
   !     kg/Pa-s-m2             = >   lb/psi-s-ft2        1412.00523459398
   !     m/hr                   = >   ft/hr               3.281
   !     Mode                   = >   Mode                1
   !     Control                = >   Control             1
   !     Availability           = >   Availability        1
   !     rev/min                = >   rev/min             1
   !     W/(m3/s)               = >   W/(ft3/min)         0.0004719475
   !     VA                     = >   VA                  1
   !     N-m                    = >   lbf-in              8.85074900525547
   !     m3/s-W                 = >   ft3-h/min-Btu       621.099127332943
   !     cm2                    = >   inch2               0.15500031000062
   !     kg/m                   = >   lb/ft               0.67196893069637
   !     m/yr                   = >   inch/yr             39.37
   !
   ! Other conversions supported (needs the \ip-units code)
   !
   !     m                      = >   in                  39.37
   !     W                      = >   W                   1
   !     m3/s                   = >   gal/min             15852
   !     m3/s                   = >   lbH2O/hr            7936289.998
   !     Pa                     = >   inHg                0.00029613
   !     Pa                     = >   inH2O               0.00401463
   !     Pa                     = >   ftH2O               0.00033455
   !     W/person               = >   W/person            1
   !     W/m2                   = >   W/m2                1
   !     W/m2                   = >   W/ft2               0.0928939733269818
   !     W/m-K                  = >   Btu/h-ft-F          0.577796066000163
   !
   ! Units fields that are not translated
   !     deg
   !     hr
   !     A
   !     dimensionless
   !     V
   !     ohms
   !     A/V
   !     eV
   !     percent
   !     s
   !     W/m2, deg C or cd/m2
   !     W/m2, W or deg C
   !     minutes
   !     1/hr
   ! **************************************************************************

IDFEditor
---------

IDF Editor is an optional component of the EnergyPlus installation. For
users who want a simple way of creating or editing EnergyPlus input data
files (IDF), IDF Editor provides this service. The IDF Editor does not
check inputs for validity, although some numeric fields are highlighted
if out of range and some text fields are highlighted if they contain an
invalid reference. For instructions and rules that must be followed when
creating an IDF file the user should refer to the `Input/Output
Reference <../../EnergyPlusFromStarTeam/EnergyPlusFromStarTeam/Documentation/sources/InputOutputReference.pdf>`__
document.

.. figure:: media/image115.png
   :align: center
   :width: 50%

   IDF Editor Screen.

Start IDF Editor
~~~~~~~~~~~~~~~~

IDF Editor should be located in the EnergyPlus\\PreProcessor\\IDFEditor
directory where you installed EnergyPlus. By double clicking on the IDF
Editor icon you will get a screen similar to the one shown above. IDF
Editor works in conjunction with the current EnergyPlus Input Data
Directory (IDD) file that resides in the directory where EnergyPlus is
installed. Another way to start the IDF Editor is from EP-Launch.
Multiple IDF files can be opened at once.

Creating or Selecting an Input Data File
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

Creating a new input data file or selecting an existing input data file
can be accomplished either through use of the File menu on the menu bar
at the top of the screen or through use of the New File icon button or
Open File icon button on the tool bar.

Class List and Objects
~~~~~~~~~~~~~~~~~~~~~~

The classes that can be used to make up an IDF file have been organized
into groups as shown in the ‘Class List’ portion of the screen. A class
is made up of a group of objects. Select a class from the list by
clicking on and highlighting the class. The field to the left of the
selected class in the ‘Class List’ will either contain [——] to indicate
that this class has no objects in the IDF file or it will contain a
number like [0003] to indicate the number of times the object currently
appears in the IDF file. For example, for the BuildingSurface:Detailed
class selected in the screen above under the Thermal Zone
Description/Geometry group, there are 40 objects in the IDF file. The
details for these 40 objects or any new object that is defined are
displayed in columns within the grid. Each object is made up of fields
and can be used to further define the object. Any units attached to each
field are shown in the second column. You may need to scroll down the
‘field’ list or maximize the application to see all of the fields.
Likewise, you may need to scroll to the right of the main grid to see
other objects.

Options under the view menu can change how you use the Class List. To
display only classes that contain objects select the “show classes with
objects only” option on the “View” menu. You can also toggle this
feature on and off with CTRL+L. If the file is empty and has no objects,
this toggle does not impact the display.

The “Show Quick Select Dropdowns” view menu option adds two new input
fields to the main screen. The input fields can be used to go quickly to
different classes in the main list of classes. By typing in the top
input field, the group that starts with those letters are displayed.
After selecting one and pressing the tab button, classes in that group
are shown and by typing the first few letters, you can easily select a
specific class. Pressing tab again displays that class and it objects.
This method allows for quick selection of classes if you remember the
group name and class name.

Changing Values
~~~~~~~~~~~~~~~

By clicking and highlighting a value within an object, several things
happen:

#. Any user comments from the IDF file will be displayed in the
   ‘Comments from IDF’ portion of the screen

#. Any notes contained in the IDD for this input field will be displayed
   in the ‘Explanation of Keyword’ portion of the screen

#. The value can be edited. Depending on the field, a drop down list may
   display the default value, maximum and minimum, or other keywords
   that can be used with the field.

#. Numeric fields that can be autosized will include “autosize” as a
   selection in the drop down list.

#. Some numeric fields have a maximum and/or minimum value specified in
   the IDD. If the value entered is outside this range, the cell will be
   highlighted in pale orange.

#. For values that are names of nodes, a new dialog box titled “Edit or
   Select Node Name” can be shown when the small button is pressed that
   is on the right side in each node name cell as described in the next
   section.

Edit or Select Node Names Dialog
~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~~

The following dialog box is displayed when the small button is pressed
that is on the right side of cells used for node names. Double clicking
on cells containing node names can also make the dialog box appear.

.. figure:: media/image116.png
   :align: center
   :width: 50%

   Edit or Select Node Name Dialog Box

To enter a new node name, type it in the “Node Name” field near the top
of the dialog. To select a name of a node that is already being used in
the file, choose a node name from the list shown on the left of the
dialog box and labeled “Other Node Names.” When a node name is selected
from the list on the left side of the dialog box, the box near the
bottom left shown as “Where Selected Other Node Name Appears in File”
will display the name of the class, name of the object and name of the
field for each other location in the file that node name is currently be
used.

The Other Node Names list on the left side of the dialog box may contain
a very long list of node names depending on the complexity of the HVAC
system. To help with this, four options are available just above the
list titled All, Recent, Containing, and Class or Field. The All option
shows all node names used in the file while the other options are used
to narrow the list down to only certain node names. The Recent option
shows only node names that have recently been edited. The Containing
option shows a list on the right side of the dialog box called “Filter
by Contents” which shows all of the various words used as part of node
names. These words can be selected and the Other Node Names list will
only show node names that contain those words. By selecting words from
this list, the list of Other Node Names can be shortened very quickly.
The last option, Class or Field, shows a hierarchical list on the right
side titled Filter by Object or Field containing the list of classes and
fields that can have node names. By selecting an object or a field, the
Other Node Names list on the right shows only node names that are
present in the selected object or field. This is another way of quickly
shortening the list of Other Node Names so that the appropriate node
name can be selected.

Finally, the Containing Text field just above the OK button can be typed
in. Whatever you type limits the Other Node Names list to just those
characters. The more typed, the shorter the list becomes. This is
another method of quickly finding the node name used in other parts of
the file. The Containing Text field is usually used with the All option
but can be used with the other display options as well.

Working with Objects
~~~~~~~~~~~~~~~~~~~~

To delete an object, first click on any value for the object and then
click on the “Del Obj” button. To add a new object, click on the “New
Obj” button and a new object column with fields set to blanks, zeros, or
default values will be added to the far right of the grid. The “Dup Obj”
button is similar to “New Obj”, but copies the values of the fields of
the currently selected object. Copying and pasting an object or groups
of objects is also possible using the “Copy Obj” and “Paste Obj”
buttons. These allow objects to be copied between files are also good
for copying from files in the DataSets subdirectory. (Also see the Edit
menu to perform these functions.)

.. _file-menu-000:

File Menu
~~~~~~~~~

The File menu can be used for creating or selecting input files just
like the buttons on the IDF Editor screen (see the *Creating or
Selecting an Input File* section above). In addition, the File menu is
used to save a file or exit the IDF Editor. More than one file can be
opened at a time.

The “File”, “Save Options” screen is shown below.

.. figure:: media/image117.png
   :align: center
   :width: 30%

   IDF Editor Save Options Screen.

The save options allow the order of the objects in the file to be sorted
by type of object or to keep the original order of the objects (for an
existing file). The placement of new objects when the original order is
specified can be either at the top or bottom of the file.

In addition, the Save Options also allow certain objects to be written
to the file using a specific format that some users prefer.

The settings for the save options are kept for each file saved from the
IDF Editor.

The “Set as Default” option allows you to keep the save options intact
for files that have not been saved yet with a version of IDF Editor that
has this capability.

The Help that is available from the Save Options screen is reproduced
below:

-  The save options are related to the layout of the IDF file after it
   is saved. These options are not important if you never edit the IDF
   file with a text editor.

-  The sorted order of saving objects is the traditional way the IDF
   Editor sorts objects within files. Each type of object is presented
   in groups in the order they appear in the Energy+.IDD. The other
   options preserve the original order of the objects from the file but
   each object will be still be reformatted. By preserving the order,
   the objects are not rearranged so you can group them using a text
   editor and they will stay in that order. New objects are placed
   either near the top of the file or near the bottom of the file so
   that they can be easily found when using a text editor.

-  You can also choose to specially format some objects. This affects
   how individual fields in objects are arranged when saved. Selecting
   this option will format the following objects on a single line:
   Report, Report Meter, Report Variable, Version, Timestep in Hour,
   Inside Convection Algorithm, Outside Convection Algorithm, Solution
   Algorithm, Shadowing Calculations, Ground Reflectances, and
   GroundTemperatures:Deep. In addition, Schedule:Compact objects will
   be formatted to have two field for some lines. With this option,
   objects with geometric vertices are formatted to have the X, Y, and Z
   values on the same line. Those objects include: Surface:HeatTransfer,
   Surface:HeatTransfer:Sub, Surface:Shading:Detached:Fixed,
   Surface:Shading:Detached:Building and Surface:Shading:Attached.

-  These options are saved for each file. If a file has not been saved
   with IDF Editor yet, the default is used but if a file does not
   specify the default values for these can also be set by using the set
   as default option. The saved file keeps these options by using the
   !-option line with SortedOrder, OriginalOrderTop,
   OriginalOrderBottom, and UseSpecialFormat."

-  Full line comments which begin with “!” are preserved by IDF Editor
   and become associated with the object immediately followin the
   comment line(s).

-  Endline comments which begin with “!” are preserved by IDF Editor and
   are placed immediately before the object they are found in.

-  Endline comment which being with “!-” are automatic comments which
   IDF Editor will overwrite with the field name and units.
   User-provided text which follows “!-” will be lost. User comments
   should be added above the pertinent object using “!” to begin the
   line.

Also on the File menu is the Open DataSet menu and submenu. This allows
you to open any input file that appears in the DataSet subdirectory and
copy objects from them into another file. This is required because
EnergyPlus does not read the DataSet files, it is up to you to include
objects from them.

.. _edit-menu-000:

Edit Menu
~~~~~~~~~

The Edit Menu offers options to create a new object, duplicate an
object, and delete an object as well as finding and searching. The
object options are the same operations as can be accomplished by using
the ‘New Obj’, ‘Dup Obj’ and ‘Del Obj’ buttons (see the *Working with
Objects* section above). In addition, the “Next Row after Enter” option
can be toggled. When this option is on, the selection moves down one row
after pressing Enter. The copy and paste object commands allow a single
object to be copied within a file or between files. The pasted object
appears as the last object in the class. This capability makes it easier
to utilize the data in the DataSets directory.

The Find Class menu item brings up the following dialog box used to
search through the Class List:

.. figure:: media/image118.png
   :align: center
   :width: 35%

   Find Class Dialog Box

The Find Class dialog can be used to find class names quickly and can be
activated by the CTRL-F keyboard combination. The Find Previous Class
(CTRL-T) and Find Next Class (CTRL-G) can continue the searching process
for the next and previous times that the searched text is found in the
Class List. If you find this option useful you may also want to try the
Show Quick Select Dropdowns option under the View menu which also speeds
up searching through the Class List.

The Search and Replace menu item or CTRL-H activates the following
dialog box:

.. figure:: media/image119.png
   :align: center
   :width: 50%

   Search and Replace Diaglog Box

The Search and Replace dialog box can be used to find and change each
instance of text being searched with some replacement text. The Search
and Replace dialog is used to search and replace values of fields rather
than classes like the Find Class dialog. To use the Search and Replace
dialog, enter the text being searched in the Find What field and press
the Find button. After the Find button is pressed, the list shows the
places in the file that the text appears. For each time the text is
found, the entire field value is shown followed by the class name, name
of the object, and the name of the field in parentheses. Each item in
the list can be selected using the check box to the left. The All and
None buttons will select all or none of the items found. After the
locations are selected that need to be replaced, you should enter the
text in the Replace With field. When the Replace Selected button is
pressed the value in each of locations that were checked will be
replaced with the Replace with text.

The dialog will usually open with the Find What field filled with the
value of the currently selected cell. If the current cell has just been
changed, the Find What and the Replace With fields will contain the
before and after values of the change in the current cell. This makes it
easy to change other instances in the file to be consistent with the
changes just made. If renaming objects, the recommended approach is to
rename the object and select the cell again and open the Search and
Replace dialog. This will show other places in the file that use that
object name that also may need to be changed.

.. _view-menu-000:

View Menu
~~~~~~~~~

The View menu offers options for units and column widths. The
Narrow/Medium/Wide Column options set the standard column width for
items in the object grid. Individual columns can also be resized by
dragging the column separator. The displayed value is rounded and/or
expressed in scientific notation to fit within the column width.

#. EnergyPlus input files are always in SI units. However, selecting
   “Inch-Pound” (IP) units in the View menu displays and edits values in
   IP units in the IDF editor. The IP unit will be displayed in the
   units column of the object grid. Some SI units convert to multiple IP
   units. For example, W becomes Btu/hr for heating and cooling capacity
   but remains as W for lighting and electrical equipment.

#. All conversion factors used in the IDF editor are documented in a
   block of comments near the top of the Energy+.IDD file.

#. Schedules, fluid properties and curves now support IP unit
   conversions. For curves, the minimum and maximum values are converted
   but the coefficients are not.

To display only classes that contain objects select the “show classes
with objects only” option on the “View” menu. You can also toggle this
feature on and off with CTRL+L. If the file is empty and has no objects,
this toggle does not impact the display.

The “Show Quick Select Dropdowns” option, which can also be turned on
and off with CTRL-Q, displays two dropdown lists above the class list
that can be quickly used to select classes. The first list displays the
possible groups. Once those are selected, the second list contains only
the classes within that group. This option may be used to quickly access
classes while avoiding scrolling through the long class list. In
addition these pull down menus may be used with the keyboard to select
groups and class names based on the first few letters of the names.

The figure below shows the “Layout Options” also accessible under the
View menu.

.. figure:: media/image120.png
   :align: center
   :width: 30%

   IDF Editor Layout Options Screen.

This option allows for different arrangements of the layout for the main
screen of the IDF Editor. Select one of the four layouts available.

The “Show Quick Select Dropdowns” view menu option adds two new input
fields to the main screen. The input fields can be used to go quickly to
different classes in the main list of classes.

The “Validity Check” function has replaced and expanded upon the old
“Check Out-of-Range” function. It can also be started by using CTRL-R.
The “Validity Check” function performs three kinds of validity checks
and displays the results as shown in the dialog box below:

.. figure:: media/image121.png
   :align: center
   :width: 50%

   Validity Check Dialog Box

The list displays the values and locations for objects with values that
are either above the maximum or below the minimum values. This allows
you to check your input for out-of-range values prior to running
EnergyPlus. It also displays fields that contain invalid references. An
invalid reference is when a name is used that should be the name of
object but no object exists that uses that name. For example, if a
Construction object references a layer named IN20 but no Material (or
Material:NoMass, etc.) object is named IN20. When viewing the class that
contains invalid references, those references are shown with a different
background color similar to numbers that are out of range. The “Validity
Check” dialog also shows when an entry for a field is not one of the
possible lists of choices. The Goto button allows you to jump directly
to the selected identified problems. The Perform Validity Check When
Saving File can be turned on and off and automatically performs the
check whenever the file is saved.

.. _help-menu-000:

Help Menu
~~~~~~~~~

The Help menu offers options to open the EnergyPlus documentation files.

.. _caveats-000:

Caveats
~~~~~~~

Remember to save any changes made before you create or edit another
input file.

No “Run EnergyPlus” button is available. Save your IDF file and use
EP-Launch to execute an EnergyPlus run.

You cannot edit comments in the ‘Comments from IDF’ section of the
screen.

The use of point “.” or comma “,” as the decimal symbol is controlled by
the windows system settings. This setting is found in the Control Panel,
Regional Options, Number tab, Decimal Symbol field. IDF Editor will use
the current decimal symbol to signify the start of the fractional
portion of the number and will ignore other symbols. The idf file is
always written using point “.” as the decimal symbol.

.. _bugs-000:

Bugs
~~~~

Please report any bugs to the helpdesk (email to
energyplus-support@gard.com) so that we can fix them prior to the next
release.

Manipulating Output Files
=========================

EP-Compare
----------

The EP-Compare program is no longer included in the EnergyPlus
distribution. Please see the readme.txt file in the EP-Compare folder
within the PostProcess folder for more information.
