       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone the surface is a part of.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Walls are usually tilted 90 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N3 , \field Starting X Coordinate
       \note Starting (x,y,z) coordinate is the Lower Left Corner of the Wall
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \type real
       \units m
  N7 ; \field Height
       \type real
       \units m

Wall:Underground,
       \memo Allows for simplified entry of underground walls.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file.
       \note If the construction is type "Construction:CfactorUndergroundWall",
       \note then the GroundFCfactorMethod will be used.
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone the surface is a part of.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Walls are usually tilted 90 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N3 , \field Starting X Coordinate
       \note Starting (x,y,z) coordinate is the Lower Left Corner of the Wall
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \type real
       \units m
  N7 ; \field Height
       \type real
       \units m

Wall:Interzone,
       \memo Allows for simplified entry of interzone walls (walls between zones).
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone for the inside face of the surface.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space for the inside face of the surface (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition Object
       \note Specify a surface name in an adjacent zone for known interior walls.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior wall in the adjacent zone.
       \type object-list
       \required-field
       \object-list OutFaceEnvNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Walls are usually tilted 90 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N3 , \field Starting X Coordinate
       \note Starting (x,y,z) coordinate is the Lower Left Corner of the Wall
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \type real
       \units m
  N7 ; \field Height
       \type real
       \units m

Roof,
       \memo Allows for simplified entry of roofs (exterior).
       \memo View Factor to Ground is automatically calculated.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone the surface is a part of.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of Roof
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Flat Roofs are tilted 0 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 0
  N3 , \field Starting X Coordinate
       \note If not Flat, Starting coordinate is the Lower Left Corner of the Roof
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \note Along X Axis
       \type real
       \units m
  N7 ; \field Width
       \note Along Y Axis
       \type real
       \units m

Ceiling:Adiabatic,
       \memo Allows for simplified entry of interior ceilings.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone the surface is a part of.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of Ceiling
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Ceilings are usually tilted 0 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 0
  N3 , \field Starting X Coordinate
       \note If not Flat, Starting coordinate is the Lower Left Corner of the Ceiling
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \note Along X Axis
       \type real
       \units m
  N7 ; \field Width
       \note Along Y Axis
       \type real
       \units m

Ceiling:Interzone,
       \memo Allows for simplified entry of ceilings using adjacent zone
       \memo (interzone) heat transfer - adjacent surface should be a floor
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone the surface is a part of.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition Object
       \note Specify a surface name in an adjacent zone for known interior floors
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior floor in the adjacent zone.
       \type object-list
       \required-field
       \object-list OutFaceEnvNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of wall (S=180,N=0,E=90,W=270)
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Ceilings are usually tilted 0 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 0
  N3 , \field Starting X Coordinate
       \note If not Flat, should be Lower Left Corner (from outside)
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \note Along X Axis
       \type real
       \units m
  N7 ; \field Width
       \note Along Y Axis
       \type real
       \units m

Floor:GroundContact,
       \memo Allows for simplified entry of exterior floors with ground contact.
       \memo View Factors to Ground is automatically calculated.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \note If the construction is type "Construction:FfactorGroundFloor",
       \note then the GroundFCfactorMethod will be used.
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone the surface is a part of.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1 , \field Azimuth Angle
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Floors are usually tilted 180 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 180
  N3 , \field Starting X Coordinate
       \note if not flat, should be lower left corner (from outside)
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \note Along X Axis
       \type real
       \units m
  N7 ; \field Width
       \note Along Y Axis
       \type real
       \units m

Floor:Adiabatic,
       \memo Allows for simplified entry of exterior floors
       \memo ignoring ground contact or interior floors.
       \memo View Factor to Ground is automatically calculated.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone the surface is a part of.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space the surface is a part of (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  N1 , \field Azimuth Angle
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Floors are usually tilted 180 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 180
  N3 , \field Starting X Coordinate
       \note if not flat, should be lower left corner (from outside)
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \note Along X Axis
       \type real
       \units m
  N7 ; \field Width
       \note Along Y Axis
       \type real
       \units m

Floor:Interzone,
       \memo Allows for simplified entry of floors using adjacent zone
       \memo (interzone) heat transfer - adjacent surface should be a ceiling.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
       \reference FloorSurfaceNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Zone Name
       \note Zone for the inside face of the surface.
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Space Name
       \note Space for the inside face of the surface (optional, see description of Space object for more details).
       \type object-list
       \object-list SpaceNames
  A5 , \field Outside Boundary Condition Object
       \note Specify a surface name in an adjacent zone for known interior ceilings.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior ceiling in the adjacent zone.
       \type object-list
       \required-field
       \object-list OutFaceEnvNames
  N1 , \field Azimuth Angle
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \note Floors are usually tilted 180 degrees
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 180
  N3 , \field Starting X Coordinate
       \note If not Flat, should be Lower Left Corner (from outside)
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \note Along X Axis
       \type real
       \units m
  N7 ; \field Width
       \note Along Y Axis
       \type real
       \units m

FenestrationSurface:Detailed,
       \memo Allows for detailed entry of subsurfaces
       \memo (windows, doors, glass doors, tubular daylighting devices).
       \min-fields 18
       \format vertices
  A1 , \field Name
       \type alpha
       \required-field
       \reference SubSurfNames
       \reference GlazedExtSubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Surface Type
       \note Window is kept for backward compatibility and is treated as FixedWindow.
       \note Prefer FixedWindow, OperableWindow, or Skylight for new models.
       \type choice
       \required-field
       \key Window
       \key Door
       \key GlassDoor
       \key TubularDaylightDome
       \key TubularDaylightDiffuser
       \key FixedWindow
       \key OperableWindow
       \key Skylight
       \key OverheadDoor
  A3 , \field Construction Name
       \note To be matched with a construction in this input file.
       \note If blank, a ConstructionAssignmentSet assigned to the surface's Space or Building is required.
       \type object-list
       \object-list ConstructionNames
       \object-list ComplexFenestrationStates
  A4 , \field Building Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  A5 , \field Outside Boundary Condition Object
       \note Non-blank only if base surface field Outside Boundary Condition is
       \note Surface or OtherSideCoefficients
       \note If Base Surface's Surface, specify name of corresponding subsurface in adjacent zone or
       \note specify current subsurface name for internal partition separating like zones
       \note If OtherSideCoefficients, specify name of SurfaceProperty:OtherSideCoefficients
       \note or leave blank to inherit Base Surface's OtherSide Coefficients
       \type object-list
       \object-list OutFaceEnvNames
  N1 , \field View Factor to Ground
       \note From the exterior of the surface
       \note Unused if one uses the "reflections" options in Solar Distribution in Building input
       \note unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular object has been specified.
       \note autocalculate will automatically calculate this value from the tilt of the surface
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  A6 , \field Frame and Divider Name
       \note Enter the name of a WindowProperty:FrameAndDivider object
       \note Used only for exterior windows (rectangular) and glass doors.
       \note Unused for triangular windows.
       \note If not specified (blank), window or glass door has no frame or divider
       \note and no beam solar reflection from reveal surfaces.
       \type object-list
       \object-list WindowFrameAndDividerNames
  N2 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be rounded to integer
       \type integer
       \minimum 1.0
       \default 1
  N3 , \field Number of Vertices
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. If world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
       \type real
       \autocalculatable
       \minimum 3.0
       \maximum 4.0
       \default autocalculate
  N4 , \field Vertex 1 X-coordinate
       \type real
       \required-field
       \units m
  N5 , \field Vertex 1 Y-coordinate
       \type real
       \required-field
       \units m
  N6 , \field Vertex 1 Z-coordinate
       \type real
       \required-field
       \units m
  N7 , \field Vertex 2 X-coordinate
       \type real
       \required-field
       \units m
  N8 , \field Vertex 2 Y-coordinate
       \type real
       \required-field
       \units m
  N9 , \field Vertex 2 Z-coordinate
       \type real
       \required-field
       \units m
  N10, \field Vertex 3 X-coordinate
       \type real
       \required-field
       \units m
  N11, \field Vertex 3 Y-coordinate
       \type real
       \required-field
       \units m
  N12, \field Vertex 3 Z-coordinate
       \type real
       \required-field
       \units m
  N13, \field Vertex 4 X-coordinate
       \note Not used for triangles
       \type real
       \units m
  N14, \field Vertex 4 Y-coordinate
       \note Not used for triangles
       \type real
       \units m
  N15; \field Vertex 4 Z-coordinate
       \note Not used for triangles
       \type real
       \units m

Window,
       \memo Allows for simplified entry of Windows.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SubSurfNames
       \reference GlazedExtSubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Window is on (i.e., Base Surface)
       \note Window assumes the azimuth and tilt angles of the surface it is on.
       \type object-list
       \required-field
       \object-list SurfaceNames
  A4 , \field Frame and Divider Name
       \note Enter the name of a WindowProperty:FrameAndDivider object
       \note Used only for exterior windows (rectangular) and glass doors.
       \note Unused for triangular windows.
       \note If not specified (blank), window or glass door has no frame or divider
       \note and no beam solar reflection from reveal surfaces.
       \type object-list
       \object-list WindowFrameAndDividerNames
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be rounded to integer
       \type integer
       \minimum 1.0
       \default 1
  N2 , \field Starting X Coordinate
       \note Window starting coordinate is specified relative to the Base Surface origin.
       \type real
       \units m
  N3 , \field Starting Z Coordinate
       \note How far up the wall the Window starts. (in 2-d, this would be a Y Coordinate)
       \type real
       \units m
  N4 , \field Length
       \type real
       \units m
  N5 ; \field Height
       \type real
       \units m

Door,
       \memo Allows for simplified entry of opaque Doors.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \type object-list
       \required-field
       \object-list SurfaceNames
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be rounded to integer
       \type integer
       \minimum 1.0
       \default 1
  N2 , \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \type real
       \units m
  N3 , \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \type real
       \units m
  N4 , \field Length
       \type real
       \units m
  N5 ; \field Height
       \type real
       \units m

GlazedDoor,
       \memo Allows for simplified entry of glass Doors.
  A1 , \field Name
       \type alpha
       \required-field
       \reference SubSurfNames
       \reference GlazedExtSubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \type object-list
       \required-field
       \object-list SurfaceNames
  A4 , \field Frame and Divider Name
       \note Enter the name of a WindowProperty:FrameAndDivider object
       \note Used only for exterior windows (rectangular) and glass doors.
       \note Unused for triangular windows.
       \note If not specified (blank), window or glass door has no frame or divider
       \note and no beam solar reflection from reveal surfaces.
       \type object-list
       \object-list WindowFrameAndDividerNames
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be rounded to integer
       \type integer
       \minimum 1.0
       \default 1
  N2 , \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \type real
       \units m
  N3 , \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \type real
       \units m
  N4 , \field Length
       \type real
       \units m
  N5 ; \field Height
       \type real
       \units m

Window:Interzone,
       \memo Allows for simplified entry of interzone windows (adjacent to
       \memo other zones).
  A1 , \field Name
       \type alpha
       \required-field
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Window is on (i.e., Base Surface)
       \note Window assumes the azimuth and tilt angles of the surface it is on.
       \type object-list
       \required-field
       \object-list SurfaceNames
  A4 , \field Outside Boundary Condition Object
       \note Specify a surface name in an adjacent zone for known interior windows.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior window in the adjacent zone.
       \note a blank field will set up a Window in an adjacent zone
       \note (same zone as adjacent to base surface)
       \type object-list
       \object-list OutFaceEnvNames
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be rounded to integer
       \type integer
       \minimum 1.0
       \default 1
  N2 , \field Starting X Coordinate
       \note Window starting coordinate is specified relative to the Base Surface origin.
       \type real
       \units m
  N3 , \field Starting Z Coordinate
       \note How far up the wall the Window starts. (in 2-d, this would be a Y Coordinate)
       \type real
       \units m
  N4 , \field Length
       \type real
       \units m
  N5 ; \field Height
       \type real
       \units m

Door:Interzone,
       \memo Allows for simplified entry of interzone (opaque interior) doors (adjacent to
       \memo other zones).
  A1 , \field Name
       \type alpha
       \required-field
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \type object-list
       \required-field
       \object-list SurfaceNames
  A4 , \field Outside Boundary Condition Object
       \note Specify a surface name in an adjacent zone for known interior doors.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior door in the adjacent zone.
       \note a blank field will set up a Window in an adjacent zone
       \note (same zone as adjacent to base surface)
       \type object-list
       \object-list OutFaceEnvNames
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be rounded to integer
       \type integer
       \minimum 1.0
       \default 1
  N2 , \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \type real
       \units m
  N3 , \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \type real
       \units m
  N4 , \field Length
       \type real
       \units m
  N5 ; \field Height
       \type real
       \units m

GlazedDoor:Interzone,
       \memo Allows for simplified entry of interzone (glass interior) doors (adjacent to
       \memo other zones).
  A1 , \field Name
       \type alpha
       \required-field
       \reference SubSurfNames
       \reference SurfAndSubSurfNames
       \reference AllHeatTranSurfNames
       \reference OutFaceEnvNames
       \reference AllHeatTranAngFacNames
       \reference AllShadingAndHTSurfNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Building Surface Name
       \note Name of Surface (Wall, usually) the Door is on (i.e., Base Surface)
       \note Door assumes the azimuth and tilt angles of the surface it is on.
       \type object-list
       \required-field
       \object-list SurfaceNames
  A4 , \field Outside Boundary Condition Object
       \note Specify a surface name in an adjacent zone for known interior doors.
       \note Specify a zone name of an adjacent zone to automatically generate
       \note the interior door in the adjacent zone.
       \note a blank field will set up a Window in an adjacent zone
       \note (same zone as adjacent to base surface)
       \type object-list
       \object-list OutFaceEnvNames
  N1 , \field Multiplier
       \note Used only for Surface Type = WINDOW, GLASSDOOR or DOOR
       \note Non-integer values will be rounded to integer
       \type integer
       \minimum 1.0
       \default 1
  N2 , \field Starting X Coordinate
       \note Door starting coordinate is specified relative to the Base Surface origin.
       \type real
       \units m
  N3 , \field Starting Z Coordinate
       \note How far up the wall the Door starts. (in 2-d, this would be a Y Coordinate)
       \type real
       \units m
  N4 , \field Length
       \type real
       \units m
  N5 ; \field Height
       \type real
       \units m

WindowShadingControl,
       \memo Specifies the type, location, and controls for window shades, window blinds, and
       \memo switchable glazing. Referencing the surface objects for exterior windows and glass
       \memo doors (ref: FenestrationSurface:Detailed, Window, and GlazedDoor).
       \extensible:1
  A1 , \field Name
       \note Referenced by surfaces that are exterior windows
       \note Not used by interzone windows
       \type alpha
       \required-field
       \reference WindowShadeControlNames
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Shading Control Sequence Number
       \note If multiple WindowShadingControl objects are used than the order that they deploy the window shades
       \note can be set with this field. The first WindowShadingControl should be 1 and subsequent
       \note WindowShadingControl should 2 or 3 or higher. This is usually used when the Multiple Surface Control Type
       \note field is set to Group and groups of windows are being controlled in a certain order.
       \type integer
       \minimum 1.0
       \default 1
  A3 , \field Shading Type
       \type choice
       \required-field
       \key InteriorShade
       \key ExteriorShade
       \key ExteriorScreen
       \key InteriorBlind
       \key ExteriorBlind
       \key BetweenGlassShade
       \key BetweenGlassBlind
       \key SwitchableGlazing
  A4 , \field Construction with Shading Name
       \note Required if Shading Type = SwitchableGlazing
       \note Required if Shading Type = interior or exterior shade or blind, or exterior screen, and
       \note "Shading Device Material Name" is not specified.
       \note If both "Construction with Shading Name" and "Shading Device Material Name" are entered,
       \note the former takes precedence.
       \type object-list
       \object-list ConstructionNames
  A5 , \field Shading Control Type
       \note OnIfScheduleAllows requires that Schedule Name be specified and
       \note Shading Control Is Scheduled = Yes.
       \note AlwaysOn, AlwaysOff and OnIfScheduleAllows are the only valid control types for ExteriorScreen.
       \note The following six control types are used primarily to reduce
       \note zone cooling load due to window solar gain
       \note Following entry should be used only if Shading Type = SwitchableGlazing
       \note and window is in a daylit zone
       \note The following three control types are used to reduce zone Heating load. They can be
       \note used with any Shading Type but are most appropriate for opaque interior or exterior
       \note shades with high insulating value ("opaque movable insulation")
       \note The following two control types are used to reduce zone heating and cooling load.
       \note They can be used with any Shading Type but are most appropriate for translucent interior
       \note or exterior shades with high insulating value ("translucent movable insulation")
       \note The following two control types are used to reduce zone Cooling load.
       \note They can be used with any Shading Type but are most appropriate for interior
       \note or exterior blinds,interior or exterior shades with low insulating value, or
       \note switchable glazing
       \note The following four control types require that both Setpoint and Setpoint2 be specified
       \note Setpoint will correspond to outdoor air temp or zone air temp (deg C)
       \note Setpoint2 will correspond to solar on window or horizontal solar (W/m2)
       \note The following three control types require that both Setpoint and Setpoint2 be specified
       \note Setpoint corresponds to solar radiation incident (W/m2)
       \note Setpoint2 corresponds to luminance (cd/m2)
       \note They can only be used in zones with daylighting controls.
       \note They are applicable to any Shading Type except ExteriorScreen.
       \type choice
       \required-field
       \key AlwaysOn
       \key AlwaysOff
       \key OnIfScheduleAllows
       \key OnIfHighSolarOnWindow
       \key OnIfHighHorizontalSolar
       \key OnIfHighOutdoorAirTemperature
       \key OnIfHighZoneAirTemperature
       \key OnIfHighZoneCooling
       \key OnIfHighGlare
       \key MeetDaylightIlluminanceSetpoint
       \key OnNightIfLowOutdoorTempAndOffDay
       \key OnNightIfLowInsideTempAndOffDay
       \key OnNightIfHeatingAndOffDay
       \key OnNightIfLowOutdoorTempAndOnDayIfCooling
       \key OnNightIfHeatingAndOnDayIfCooling
       \key OffNightAndOnDayIfCoolingAndHighSolarOnWindow
       \key OnNightAndOnDayIfCoolingAndHighSolarOnWindow
       \key OnIfHighOutdoorAirTempAndHighSolarOnWindow
       \key OnIfHighOutdoorAirTempAndHighHorizontalSolar
       \key OnIfHighZoneAirTempAndHighSolarOnWindow
       \key OnIfHighZoneAirTempAndHighHorizontalSolar
       \key OnIfHighSolarOrHighLuminanceTillMidnight
       \key OnIfHighSolarOrHighLuminanceTillSunset
       \key OnIfHighSolarOrHighLuminanceTillNextMorning
  A6 , \field Schedule Name
       \note Required if Shading Control Is Scheduled = Yes.
       \note If schedule value = 1, shading control is active, i.e., shading can take place only
       \note if the control test passes. If schedule value = 0, shading is off whether or not
       \note the control test passes. Schedule Name is required if Shading Control Is Scheduled = Yes.
       \note If Schedule Name is not specified, shading control is assumed to be active at all times.
       \type object-list
       \object-list ScheduleNames
  N2 , \field Setpoint
       \note W/m2 for solar-based controls, W for cooling- or heating-based controls,
       \note deg C for temperature-based controls.
       \note Unused for Shading Control Type = AlwaysOn, AlwaysOff, OnIfScheduleAllows,
       \note OnIfHighGlare, Glare, and DaylightIlluminance
       \type real
       \units W/m2, W or deg C
  A7 , \field Shading Control Is Scheduled
       \note If Yes, Schedule Name is required; if No, Schedule Name is not used.
       \note Shading Control Is Scheduled = Yes is required if Shading Control Type = OnIfScheduleAllows.
       \type choice
       \default No
       \key No
       \key Yes
  A8 , \field Glare Control Is Active
       \note If Yes and window is in a daylit zone, shading is on if zone's discomfort glare index exceeds
       \note the maximum discomfort glare index specified in the Daylighting object referenced by the zone.
       \note The glare test is OR'ed with the test specified by Shading Control Type.
       \note Glare Control Is Active = Yes is required if Shading Control Type = OnIfHighGlare.
       \type choice
       \default No
       \key No
       \key Yes
  A9 , \field Shading Device Material Name
       \note Enter the name of a WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind object.
       \note Required if "Construction with Shading Name" is not specified.
       \note Not used if Shading Control Type = SwitchableGlazing, BetweenGlassShade, or BetweenGlassBlind.
       \note If both "Construction with Shading Name" and "Shading Device Material Name" are entered,
       \note the former takes precedence.
       \type object-list
       \object-list WindowShadesScreensAndBlinds
  A10, \field Type of Slat Angle Control for Blinds
       \note Used only if Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind.
       \note If choice is ScheduledSlatAngle then Slat Angle Schedule Name is required.
       \type choice
       \default FixedSlatAngle
       \key FixedSlatAngle
       \key ScheduledSlatAngle
       \key BlockBeamSolar
  A11, \field Slat Angle Schedule Name
       \note Used only if Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind.
       \note Required if Type of Slat Angle Control for Blinds = ScheduledSlatAngle
       \note Schedule values should be degrees (0 minimum, 180 maximum)
       \type object-list
       \object-list ScheduleNames
  N3 , \field Setpoint 2
       \note W/m2 for solar-based controls, deg C for temperature-based controls,
       \note cd/m2 for luminance based controls.
       \note Used only as the second setpoint for the following two-setpoint control types:
       \note OnIfHighOutdoorAirTempAndHighSolarOnWindow, OnIfHighOutdoorAirTempAndHighHorizontalSolar,
       \note OnIfHighZoneAirTempAndHighSolarOnWindow, OnIfHighZoneAirTempAndHighHorizontalSolar,
       \note OnIfHighSolarOrHighLuminanceTillMidnight, OnIfHighSolarOrHighLuminanceTillSunset,
       \note and OnIfHighSolarOrHighLuminanceTillNextMorning.
       \type real
       \units W/m2, deg C or cd/m2
       \ip-units unknown
  A12, \field Daylighting Control Object Name
       \note Reference to the Daylighting:Controls object that provides the glare and illuminance control to the zone.
       \type object-list
       \object-list DaylightingControlNames
  A13, \field Multiple Surface Control Type
       \note When Sequential is used the list of fenestration surfaces are controlled individually in the order specified
       \note When Group is used the entire list is controlled simultaneously and if glare control is needed the entire
       \note group of window shades are deployed together a the same time
       \type choice
       \default Sequential
       \key Sequential
       \key Group
  A14, \field Fenestration Surface 1 Name
       \begin-extensible
       \note When Multiple Surface Control Type is set to Sequential the shades will be deployed for the referenced surface objects in order.
       \note When that field is set to Group the entire list is controlled simultaneously.
       \type object-list
       \required-field
       \object-list GlazedExtSubSurfNames
  A15, A16, A17, A18, A19, A20, A21, A22, A23;

WindowProperty:FrameAndDivider,
       \memo Specifies the dimensions of a window frame, dividers, and inside reveal surfaces.
       \memo Referenced by the surface objects for exterior windows and glass doors
       \memo (ref: FenestrationSurface:Detailed, Window, and GlazedDoor).
       \min-fields 26
  A1 , \field Name
       \note Referenced by surfaces that are exterior windows
       \note Not used by interzone windows
       \type alpha
       \required-field
       \reference WindowFrameAndDividerNames
  N1 , \field Frame Width
       \note Width of frame in plane of window
       \note Frame width assumed the same on all sides of window
       \type real
       \units m
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N2 , \field Frame Outside Projection
       \note Amount that frame projects outward from the outside face of the glazing
       \type real
       \units m
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  N3 , \field Frame Inside Projection
       \note Amount that frame projects inward from the inside face of the glazing
       \type real
       \units m
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  N4 , \field Frame Conductance
       \note Effective conductance of frame
       \note Excludes air films
       \note Obtained from WINDOW 5 or other 2-D calculation
       \type real
       \units W/m2-K
       \minimum 0.0
       \default 0.0
  N5 , \field Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
       \note Excludes air films; applies only to multipane windows
       \note Obtained from WINDOW 5 or other 2-D calculation
       \type real
       \minimum> 0.0
       \maximum 4.0
       \default 1.0
  N6 , \field Frame Solar Absorptance
       \note Assumed same on outside and inside of frame
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
  N7 , \field Frame Visible Absorptance
       \note Assumed same on outside and inside of frame
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
  N8 , \field Frame Thermal Hemispherical Emissivity
       \note Assumed same on outside and inside of frame
       \type real
       \minimum> 0.0
       \default 0.9
  A2 , \field Divider Type
       \type choice
       \default DividedLite
       \key DividedLite
       \key Suspended
  N9 , \field Divider Width
       \note Width of dividers in plane of window
       \note Width assumed the same for all dividers
       \type real
       \units m
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  N10, \field Number of Horizontal Dividers
       \note "Horizontal" means parallel to local window X-axis
       \type integer
       \minimum 0.0
       \default 0
  N11, \field Number of Vertical Dividers
       \note "Vertical" means parallel to local window Y-axis
       \type integer
       \minimum 0.0
       \default 0
  N12, \field Divider Outside Projection
       \note Amount that divider projects outward from the outside face of the glazing
       \note Outside projection assumed the same for all divider elements
       \type real
       \units m
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  N13, \field Divider Inside Projection
       \note Amount that divider projects inward from the inside face of the glazing
       \note Inside projection assumed the same for all divider elements
       \type real
       \units m
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  N14, \field Divider Conductance
       \note Effective conductance of divider
       \note Excludes air films
       \note Obtained from WINDOW 5 or other 2-D calculation
       \type real
       \units W/m2-K
       \minimum 0.0
       \default 0.0
  N15, \field Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
       \note Excludes air films
       \note Obtained from WINDOW 5 or other 2-D calculation
       \type real
       \minimum> 0.0
       \maximum 4.0
       \default 1.0
  N16, \field Divider Solar Absorptance
       \note Assumed same on outside and inside of divider
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N17, \field Divider Visible Absorptance
       \note Assumed same on outside and inside of divider
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N18, \field Divider Thermal Hemispherical Emissivity
       \note Assumed same on outside and inside of divider
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.9
  N19, \field Outside Reveal Solar Absorptance
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N20, \field Inside Sill Depth
       \type real
       \units m
       \minimum 0.0
       \maximum 2.0
       \default 0.0
  N21, \field Inside Sill Solar Absorptance
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N22, \field Inside Reveal Depth
       \note Distance from plane of inside surface of glazing
       \note to plane of inside surface of wall.
       \note Outside reveal depth is determined from the geometry
       \note of the window and the wall it is on; it is non-zero if the plane of
       \note the outside surface of the glazing is set back from the plane of the
       \note outside surface of the wall.
       \type real
       \units m
       \minimum 0.0
       \maximum 2.0
       \default 0.0
  N23, \field Inside Reveal Solar Absorptance
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A3 ; \field NFRC Product Type for Assembly Calculations
       \note Used when computing the assembly u-factor, SHGC and visible transmittance for reporting only
       \type choice
       \default CurtainWall
       \key CasementDouble
       \key CasementSingle
       \key DualAction
       \key Fixed
       \key Garage
       \key Greenhouse
       \key HingedEscape
       \key HorizontalSlider
       \key Jal
       \key Pivoted
       \key ProjectingSingle
       \key ProjectingDual
       \key DoorSidelite
       \key Skylight
       \key SlidingPatioDoor
       \key CurtainWall
       \key SpandrelPanel
       \key SideHingedDoor
       \key DoorTransom
       \key TropicalAwning
       \key TubularDaylightingDevice
       \key VerticalSlider

WindowProperty:AirflowControl,
       \memo Used to control forced airflow through a gap between glass layers
       \min-fields 7
  A1 , \field Name
       \note Name must be that of an exterior window with two or three glass layers.
       \type object-list
       \required-field
       \object-list SubSurfNames
  A2 , \field Airflow Source
       \type choice
       \default IndoorAir
       \key IndoorAir
       \key OutdoorAir
  A3 , \field Airflow Destination
       \note If ReturnAir is selected, the name of the Return Air Node may be specified below.
       \type choice
       \default OutdoorAir
       \key IndoorAir
       \key OutdoorAir
       \key ReturnAir
  N1 , \field Maximum Flow Rate
       \note Above is m3/s per m of glazing width
       \type real
       \units m3/s-m
       \ip-units ft3/min-ft
       \minimum 0.0
       \default 0.0
  A4 , \field Airflow Control Type
       \note ScheduledOnly requires that Airflow Has Multiplier Schedule Name = Yes
       \note and that Airflow Multiplier Schedule Name is specified.
       \type choice
       \default AlwaysOnAtMaximumFlow
       \key AlwaysOnAtMaximumFlow
       \key AlwaysOff
       \key ScheduledOnly
  A5 , \field Airflow Is Scheduled
       \note If Yes, then Airflow Multiplier Schedule Name must be specified
       \type choice
       \default No
       \key Yes
       \key No
  A6 , \field Airflow Multiplier Schedule Name
       \note Required if Airflow Is Scheduled = Yes.
       \note Schedule values are 0.0 or 1.0 and multiply Maximum Air Flow.
       \type object-list
       \object-list ScheduleNames
  A7 ; \field Airflow Return Air Node Name
       \note Name of the return air node for this airflow window if the Airflow Destination is ReturnAir.
       \note If left blank, defaults to the first return air node for the zone of the window surface.
       \type node

WindowProperty:StormWindow,
       \memo This is a movable exterior glass layer that is usually applied in the winter
       \memo and removed in the summer.
       \min-fields 7
  A1 , \field Window Name
       \note Must be the name of a FenestrationSurface:Detailed object with Surface Type = WINDOW.
       \note The WindowProperty:StormWindow object can only be used with exterior windows.
       \type object-list
       \required-field
       \object-list SubSurfNames
  A2 , \field Storm Glass Layer Name
       \note Must be a WindowMaterial:Glazing or WindowMaterial:Glazing:RefractionExtinctionMethod
       \note Gap between storm glass layer and adjacent glass layer is assumed to be filled
       \note with Air
       \type object-list
       \required-field
       \object-list GlazingMaterialName
  N1 , \field Distance Between Storm Glass Layer and Adjacent Glass
       \type real
       \units m
       \minimum> 0.0
       \maximum 0.5
       \default 0.050
  N2 , \field Month that Storm Glass Layer is Put On
       \type integer
       \required-field
       \minimum 1.0
       \maximum 12.0
  N3 , \field Day of Month that Storm Glass Layer is Put On
       \type integer
       \required-field
       \minimum 1.0
       \maximum 31.0
  N4 , \field Month that Storm Glass Layer is Taken Off
       \type integer
       \required-field
       \minimum 1.0
       \maximum 12.0
  N5 ; \field Day of Month that Storm Glass Layer is Taken Off
       \type integer
       \required-field
       \minimum 1.0
       \maximum 31.0

InternalMass,
       \memo Used to describe internal zone surface area that does not need to be part of geometric
       \memo representation. This should be the total surface area exposed to the zone air.
       \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
       \memo to all the zones in the ZoneList. Likewise for SpaceList.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AllHeatTranSurfNames
       \reference AllHeatTranAngFacNames
       \reference RadiantSurfaceNames
  A2 , \field Construction Name
       \note To be matched with a construction in this input file.
       \note If blank, a ConstructionAssignmentSet assigned to the surface's Space or Building is required.
       \type object-list
       \object-list ConstructionNames
  A3 , \field Zone or ZoneList Name
       \note Zone(s) the surface is a part of.
       \note This field is ignored when a Space or SpaceList Name is specified.
       \type object-list
       \object-list ZoneAndZoneListNames
  A4 , \field Space or SpaceList Name
       \note Space(s) the surface is a part of.
       \note This field is ignored when a ZoneList Name is specified for Zone or ZoneList Name.
       \note An internal mass surface will be added to every Space in every Zone in the ZoneList.
       \type object-list
       \object-list SpaceAndSpaceListNames
  N1 ; \field Surface Area
       \type real
       \required-field
       \units m2
       \minimum> 0.0

Shading:Site,
       \memo used for shading elements such as trees
       \memo these items are fixed in space and would not move with relative geometry
  A1 , \field Name
       \type alpha
       \required-field
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of shading device (S=180,N=0,E=90,W=270)
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N3 , \field Starting X Coordinate
       \note Starting coordinate is the Lower Left Corner of the Shade
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \type real
       \units m
  N7 ; \field Height
       \type real
       \units m

Shading:Building,
       \memo used for shading elements such as trees, other buildings, parts of this building not being modeled
       \memo these items are relative to the current building and would move with relative geometry
  A1 , \field Name
       \type alpha
       \required-field
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  N1 , \field Azimuth Angle
       \note Facing direction of outside of shading device (S=180,N=0,E=90,W=270)
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Tilt Angle
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N3 , \field Starting X Coordinate
       \note Starting coordinate is the Lower Left Corner of the Shade
       \type real
       \units m
  N4 , \field Starting Y Coordinate
       \type real
       \units m
  N5 , \field Starting Z Coordinate
       \type real
       \units m
  N6 , \field Length
       \type real
       \units m
  N7 ; \field Height
       \type real
       \units m

Shading:Site:Detailed,
       \memo used for shading elements such as trees
       \memo these items are fixed in space and would not move with relative geometry
       \extensible:3
       \min-fields 12
       \format vertices
  A1 , \field Name
       \type alpha
       \required-field
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Transmittance Schedule Name
       \note Transmittance schedule for the shading device, defaults to zero (always opaque)
       \type object-list
       \object-list ScheduleNames
  N1 , \field Number of Vertices
       \note shown with 6 vertex coordinates -- extensible object
       \note Rules for vertices are given in GlobalGeometryRules coordinates --
       \note For this object all surface coordinates are in world coordinates.
       \type real
       \autocalculatable
       \minimum 3.0
       \default autocalculate
  N2 , \field Vertex 1 X-coordinate
       \begin-extensible
       \type real
       \required-field
       \units m
  N3 , \field Vertex 1 Y-coordinate
       \type real
       \required-field
       \units m
  N4 , \field Vertex 1 Z-coordinate
       \type real
       \required-field
       \units m
  N5  , N6  , N7  , N8  , N9  , N10 , N11 , N12 , N13 , N14 ,
  N15 , N16 , N17 , N18 , N19 , N20 , N21 , N22 , N23 , N24 ,
  N25 , N26 , N27 , N28 , N29 , N30 , N31 , N32 , N33 , N34 ,
  N35 , N36 , N37 , N38 , N39 , N40 , N41 , N42 , N43 , N44 ,
  N45 , N46 , N47 , N48 , N49 , N50 , N51 , N52 , N53 , N54 ,
  N55 , N56 , N57 , N58 , N59 , N60 , N61 , N62 , N63 , N64 ,
  N65 , N66 , N67 , N68 , N69 , N70 , N71 , N72 , N73 , N74 ,
  N75 , N76 , N77 , N78 , N79 , N80 , N81 , N82 , N83 , N84 ,
  N85 , N86 , N87 , N88 , N89 , N90 , N91 , N92 , N93 , N94 ,
  N95 , N96 , N97 , N98 , N99 , N100, N101, N102, N103, N104,
  N105, N106, N107, N108, N109, N110, N111, N112, N113, N114,
  N115, N116, N117, N118, N119, N120, N121, N122, N123, N124,
  N125, N126, N127, N128, N129, N130, N131, N132, N133, N134,
  N135, N136, N137, N138, N139, N140, N141, N142, N143, N144,
  N145, N146, N147, N148, N149, N150, N151, N152, N153, N154,
  N155, N156, N157, N158, N159, N160, N161, N162, N163, N164,
  N165, N166, N167, N168, N169, N170, N171, N172, N173, N174,
  N175, N176, N177, N178, N179, N180, N181, N182, N183, N184,
  N185, N186, N187, N188, N189, N190, N191, N192, N193, N194,
  N195, N196, N197, N198, N199, N200, N201, N202, N203, N204,
  N205, N206, N207, N208, N209, N210, N211, N212, N213, N214,
  N215, N216, N217, N218, N219, N220, N221, N222, N223, N224,
  N225, N226, N227, N228, N229, N230, N231, N232, N233, N234,
  N235, N236, N237, N238, N239, N240, N241, N242, N243, N244,
  N245, N246, N247, N248, N249, N250, N251, N252, N253, N254,
  N255, N256, N257, N258, N259, N260, N261, N262, N263, N264,
  N265, N266, N267, N268, N269, N270, N271, N272, N273, N274,
  N275, N276, N277, N278, N279, N280, N281, N282, N283, N284,
  N285, N286, N287, N288, N289, N290, N291, N292, N293, N294,
  N295, N296, N297, N298, N299, N300, N301, N302, N303, N304,
  N305, N306, N307, N308, N309, N310, N311, N312, N313, N314,
  N315, N316, N317, N318, N319, N320, N321, N322, N323, N324,
  N325, N326, N327, N328, N329, N330, N331, N332, N333, N334,
  N335, N336, N337, N338, N339, N340, N341, N342, N343, N344,
  N345, N346, N347, N348, N349, N350, N351, N352, N353, N354,
  N355, N356, N357, N358, N359, N360, N361;

Shading:Building:Detailed,
       \memo used for shading elements such as trees, other buildings, parts of this building not being modeled
       \memo these items are relative to the current building and would move with relative geometry
       \extensible:3
       \min-fields 12
       \format vertices
  A1 , \field Name
       \type alpha
       \required-field
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Transmittance Schedule Name
       \note Transmittance schedule for the shading device, defaults to zero (always opaque)
       \type object-list
       \object-list ScheduleNames
  N1 , \field Number of Vertices
       \note shown with 6 vertex coordinates -- extensible object
       \note Rules for vertices are given in GlobalGeometryRules coordinates --
       \note For this object all surface coordinates are relative to the building origin (0,0,0)
       \note and will rotate with the BUILDING north axis.
       \type real
       \autocalculatable
       \minimum 3.0
       \default autocalculate
  N2 , \field Vertex 1 X-coordinate
       \begin-extensible
       \type real
       \required-field
       \units m
  N3 , \field Vertex 1 Y-coordinate
       \type real
       \required-field
       \units m
  N4 , \field Vertex 1 Z-coordinate
       \type real
       \required-field
       \units m
  N5  , N6  , N7  , N8  , N9  , N10 , N11 , N12 , N13 , N14 ,
  N15 , N16 , N17 , N18 , N19 , N20 , N21 , N22 , N23 , N24 ,
  N25 , N26 , N27 , N28 , N29 , N30 , N31 , N32 , N33 , N34 ,
  N35 , N36 , N37 , N38 , N39 , N40 , N41 , N42 , N43 , N44 ,
  N45 , N46 , N47 , N48 , N49 , N50 , N51 , N52 , N53 , N54 ,
  N55 , N56 , N57 , N58 , N59 , N60 , N61 , N62 , N63 , N64 ,
  N65 , N66 , N67 , N68 , N69 , N70 , N71 , N72 , N73 , N74 ,
  N75 , N76 , N77 , N78 , N79 , N80 , N81 , N82 , N83 , N84 ,
  N85 , N86 , N87 , N88 , N89 , N90 , N91 , N92 , N93 , N94 ,
  N95 , N96 , N97 , N98 , N99 , N100, N101, N102, N103, N104,
  N105, N106, N107, N108, N109, N110, N111, N112, N113, N114,
  N115, N116, N117, N118, N119, N120, N121, N122, N123, N124,
  N125, N126, N127, N128, N129, N130, N131, N132, N133, N134,
  N135, N136, N137, N138, N139, N140, N141, N142, N143, N144,
  N145, N146, N147, N148, N149, N150, N151, N152, N153, N154,
  N155, N156, N157, N158, N159, N160, N161, N162, N163, N164,
  N165, N166, N167, N168, N169, N170, N171, N172, N173, N174,
  N175, N176, N177, N178, N179, N180, N181, N182, N183, N184,
  N185, N186, N187, N188, N189, N190, N191, N192, N193, N194,
  N195, N196, N197, N198, N199, N200, N201, N202, N203, N204,
  N205, N206, N207, N208, N209, N210, N211, N212, N213, N214,
  N215, N216, N217, N218, N219, N220, N221, N222, N223, N224,
  N225, N226, N227, N228, N229, N230, N231, N232, N233, N234,
  N235, N236, N237, N238, N239, N240, N241, N242, N243, N244,
  N245, N246, N247, N248, N249, N250, N251, N252, N253, N254,
  N255, N256, N257, N258, N259, N260, N261, N262, N263, N264,
  N265, N266, N267, N268, N269, N270, N271, N272, N273, N274,
  N275, N276, N277, N278, N279, N280, N281, N282, N283, N284,
  N285, N286, N287, N288, N289, N290, N291, N292, N293, N294,
  N295, N296, N297, N298, N299, N300, N301, N302, N303, N304,
  N305, N306, N307, N308, N309, N310, N311, N312, N313, N314,
  N315, N316, N317, N318, N319, N320, N321, N322, N323, N324,
  N325, N326, N327, N328, N329, N330, N331, N332, N333, N334,
  N335, N336, N337, N338, N339, N340, N341, N342, N343, N344,
  N345, N346, N347, N348, N349, N350, N351, N352, N353, N354,
  N355, N356, N357, N358, N359, N360, N361;

Shading:Overhang,
       \memo Overhangs are usually flat shading surfaces that reference a window or door.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \type object-list
       \required-field
       \object-list SubSurfNames
  N1 , \field Height above Window or Door
       \type real
       \units m
  N2 , \field Tilt Angle from Window/Door
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N3 , \field Left extension from Window/Door Width
       \type real
       \units m
  N4 , \field Right extension from Window/Door Width
       \note N3 + N4 + Window/Door Width is Overhang Length
       \type real
       \units m
  N5 ; \field Depth
       \type real
       \units m
       \minimum 0.0

Shading:Overhang:Projection,
       \memo Overhangs are typically flat shading surfaces that reference a window or door.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \type object-list
       \required-field
       \object-list SubSurfNames
  N1 , \field Height above Window or Door
       \type real
       \units m
  N2 , \field Tilt Angle from Window/Door
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N3 , \field Left extension from Window/Door Width
       \type real
       \units m
  N4 , \field Right extension from Window/Door Width
       \note N3 + N4 + Window/Door Width is Overhang Length
       \type real
       \units m
  N5 ; \field Depth as Fraction of Window/Door Height
       \type real
       \units dimensionless
       \minimum 0.0

Shading:Fin,
       \memo Fins are usually shading surfaces that are perpendicular to a window or door.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \type object-list
       \required-field
       \object-list SubSurfNames
  N1 , \field Left Extension from Window/Door
       \type real
       \units m
  N2 , \field Left Distance Above Top of Window
       \type real
       \units m
  N3 , \field Left Distance Below Bottom of Window
       \note N2 + N3 + height of Window/Door is height of Fin
       \type real
       \units m
  N4 , \field Left Tilt Angle from Window/Door
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N5 , \field Left Depth
       \type real
       \units m
       \minimum 0.0
  N6 , \field Right Extension from Window/Door
       \type real
       \units m
  N7 , \field Right Distance Above Top of Window
       \type real
       \units m
  N8 , \field Right Distance Below Bottom of Window
       \note N7 + N8 + height of Window/Door is height of Fin
       \type real
       \units m
  N9 , \field Right Tilt Angle from Window/Door
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N10; \field Right Depth
       \type real
       \units m
       \minimum 0.0

Shading:Fin:Projection,
       \memo Fins are usually shading surfaces that are perpendicular to a window or door.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Window or Door Name
       \type object-list
       \required-field
       \object-list SubSurfNames
  N1 , \field Left Extension from Window/Door
       \type real
       \units m
  N2 , \field Left Distance Above Top of Window
       \type real
       \units m
  N3 , \field Left Distance Below Bottom of Window
       \note N2 + N3 + height of Window/Door is height of Fin
       \type real
       \units m
  N4 , \field Left Tilt Angle from Window/Door
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N5 , \field Left Depth as Fraction of Window/Door Width
       \type real
       \units dimensionless
       \minimum 0.0
  N6 , \field Right Extension from Window/Door
       \type real
       \units m
  N7 , \field Right Distance Above Top of Window
       \type real
       \units m
  N8 , \field Right Distance Below Bottom of Window
       \note N7 + N8 + height of Window/Door is height of Fin
       \type real
       \units m
  N9 , \field Right Tilt Angle from Window/Door
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 90
  N10; \field Right Depth as Fraction of Window/Door Width
       \type real
       \units dimensionless
       \minimum 0.0

Shading:Zone:Detailed,
       \memo used For fins, overhangs, elements that shade the building, are attached to the building
       \memo but are not part of the heat transfer calculations
       \extensible:3
       \min-fields 13
       \format vertices
  A1 , \field Name
       \type alpha
       \required-field
       \reference AttachedShadingSurfNames
       \reference AllShadingAndHTSurfNames
       \reference AllShadingSurfNames
  A2 , \field Base Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  A3 , \field Transmittance Schedule Name
       \note Transmittance schedule for the shading device, defaults to zero (always opaque)
       \type object-list
       \object-list ScheduleNames
  N1 , \field Number of Vertices
       \note shown with 6 vertex coordinates -- extensible object
       \note vertices are given in GlobalGeometryRules coordinates -- if relative, all surface coordinates
       \note are "relative" to the Zone Origin. if world, then building and zone origins are used
       \note for some internal calculations, but all coordinates are given in an "absolute" system.
       \type real
       \autocalculatable
       \minimum 3.0
       \default autocalculate
  N2 , \field Vertex 1 X-coordinate
       \begin-extensible
       \type real
       \required-field
       \units m
  N3 , \field Vertex 1 Y-coordinate
       \type real
       \required-field
       \units m
  N4 , \field Vertex 1 Z-coordinate
       \type real
       \required-field
       \units m
  N5  , N6  , N7  , N8  , N9  , N10 , N11 , N12 , N13 , N14 ,
  N15 , N16 , N17 , N18 , N19 , N20 , N21 , N22 , N23 , N24 ,
  N25 , N26 , N27 , N28 , N29 , N30 , N31 , N32 , N33 , N34 ,
  N35 , N36 , N37 , N38 , N39 , N40 , N41 , N42 , N43 , N44 ,
  N45 , N46 , N47 , N48 , N49 , N50 , N51 , N52 , N53 , N54 ,
  N55 , N56 , N57 , N58 , N59 , N60 , N61 , N62 , N63 , N64 ,
  N65 , N66 , N67 , N68 , N69 , N70 , N71 , N72 , N73 , N74 ,
  N75 , N76 , N77 , N78 , N79 , N80 , N81 , N82 , N83 , N84 ,
  N85 , N86 , N87 , N88 , N89 , N90 , N91 , N92 , N93 , N94 ,
  N95 , N96 , N97 , N98 , N99 , N100, N101, N102, N103, N104,
  N105, N106, N107, N108, N109, N110, N111, N112, N113, N114,
  N115, N116, N117, N118, N119, N120, N121, N122, N123, N124,
  N125, N126, N127, N128, N129, N130, N131, N132, N133, N134,
  N135, N136, N137, N138, N139, N140, N141, N142, N143, N144,
  N145, N146, N147, N148, N149, N150, N151, N152, N153, N154,
  N155, N156, N157, N158, N159, N160, N161, N162, N163, N164,
  N165, N166, N167, N168, N169, N170, N171, N172, N173, N174,
  N175, N176, N177, N178, N179, N180, N181, N182, N183, N184,
  N185, N186, N187, N188, N189, N190, N191, N192, N193, N194,
  N195, N196, N197, N198, N199, N200, N201, N202, N203, N204,
  N205, N206, N207, N208, N209, N210, N211, N212, N213, N214,
  N215, N216, N217, N218, N219, N220, N221, N222, N223, N224,
  N225, N226, N227, N228, N229, N230, N231, N232, N233, N234,
  N235, N236, N237, N238, N239, N240, N241, N242, N243, N244,
  N245, N246, N247, N248, N249, N250, N251, N252, N253, N254,
  N255, N256, N257, N258, N259, N260, N261, N262, N263, N264,
  N265, N266, N267, N268, N269, N270, N271, N272, N273, N274,
  N275, N276, N277, N278, N279, N280, N281, N282, N283, N284,
  N285, N286, N287, N288, N289, N290, N291, N292, N293, N294,
  N295, N296, N297, N298, N299, N300, N301, N302, N303, N304,
  N305, N306, N307, N308, N309, N310, N311, N312, N313, N314,
  N315, N316, N317, N318, N319, N320, N321, N322, N323, N324,
  N325, N326, N327, N328, N329, N330, N331, N332, N333, N334,
  N335, N336, N337, N338, N339, N340, N341, N342, N343, N344,
  N345, N346, N347, N348, N349, N350, N351, N352, N353, N354,
  N355, N356, N357, N358, N359, N360, N361;

ShadingProperty:Reflectance,
       \memo If this object is not defined for a shading surface the default values
       \memo listed in following fields will be used in the solar reflection calculation.
       \min-fields 3
  A1 , \field Shading Surface Name
       \type object-list
       \required-field
       \object-list AllShadingSurfNames
  N1 , \field Diffuse Solar Reflectance of Unglazed Part of Shading Surface
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N2 , \field Diffuse Visible Reflectance of Unglazed Part of Shading Surface
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N3 , \field Fraction of Shading Surface That Is Glazed
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A2 ; \field Glazing Construction Name
       \note Required if Fraction of Shading Surface That Is Glazed > 0.0
       \type alpha

\group Advanced Construction, Surface, Zone Concepts

SurfaceProperty:HeatTransferAlgorithm,
       \memo Determines which Heat Balance Algorithm will be used for a specific surface
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
       \min-fields 2
  A1 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  A2 ; \field Algorithm
       \type choice
       \default ConductionTransferFunction
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement

SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
       \memo Determines which Heat Balance Algorithm will be used for a group of surface types
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Surface Type
       \type choice
       \required-field
       \key AllExteriorSurfaces
       \key AllExteriorWalls
       \key AllExteriorRoofs
       \key AllExteriorFloors
       \key AllGroundContactSurfaces
       \key AllInteriorSurfaces
       \key AllInteriorWalls
       \key AllInteriorCeilings
       \key AllInteriorFloors
  A3 ; \field Algorithm
       \type choice
       \default ConductionTransferFunction
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement

SurfaceProperty:HeatTransferAlgorithm:SurfaceList,
       \memo Determines which Heat Balance Algorithm will be used for a list of surfaces
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
       \extensible:1
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Algorithm
       \type choice
       \default ConductionTransferFunction
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement
  A3 , \field Surface Name 1
       \begin-extensible
       \type object-list
       \required-field
       \object-list SurfaceNames
  A4 , A5 , A6 , A7 , A8 ;

SurfaceProperty:HeatTransferAlgorithm:Construction,
       \memo Determines which Heat Balance Algorithm will be used for surfaces that have a specific type of construction
       \memo Allows selectively overriding the global setting in HeatBalanceAlgorithm
       \memo CTF (Conduction Transfer Functions),
       \memo EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).
       \memo Advanced/Research Usage: CondFD (Conduction Finite Difference)
       \memo Advanced/Research Usage: HAMT (Combined Heat And Moisture Finite Element)
       \min-fields 3
  A1 , \field Name
       \type alpha
  A2 , \field Algorithm
       \type choice
       \default ConductionTransferFunction
       \key ConductionTransferFunction
       \key MoisturePenetrationDepthConductionTransferFunction
       \key ConductionFiniteDifference
       \key CombinedHeatAndMoistureFiniteElement
  A3 ; \field Construction Name
       \type object-list
       \required-field
       \object-list ConstructionNames

SurfaceProperty:HeatBalanceSourceTerm,
       \memo Allows an additional heat source term to be added to the inside or outside surface boundary.
       \memo A heat source can be added to either or both the inside and outside of the same surface.
       \min-fields 3
  A1 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  A2 , \field Inside Face Heat Source Term Schedule Name
       \note The value of this schedule is the source term value for the inside face of this surface
       \note If this field is left blank, no inside surface source term will be applied.
       \note The schedule values are heat rate per surface area (W/m2), when positive
       \note schedule values indicate heat gain and negative values indicates loss.
       \type object-list
       \object-list ScheduleNames
  A3 ; \field Outside Face Heat Source Term Schedule Name
       \note The value of this schedule is the source term value for the outside face of this surface
       \note If this field is left blank, no outside surface source term will be applied.
       \note The schedule values are heat rate per surface area (W/m2), when positive
       \note schedule values indicate heat gain and negative values indicates loss.
       \type object-list
       \object-list ScheduleNames

SurfaceControl:MovableInsulation,
       \memo Exterior or Interior Insulation on opaque surfaces
  A1 , \field Insulation Type
       \type choice
       \required-field
       \key Outside
       \key Inside
  A2 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  A3 , \field Material Name
       \type object-list
       \required-field
       \object-list MaterialName
  A4 ; \field Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames

SurfaceProperty:OtherSideCoefficients,
       \memo This object sets the other side conditions for a surface in a variety of ways.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference OutFaceEnvNames
  N1 , \field Combined Convective/Radiative Film Coefficient
       \note if>0, this field becomes the exterior convective/radiative film coefficient
       \note and the other fields are used to calculate the outdoor air temperature
       \note then exterior surface temperature based on outdoor air and specified coefficient
       \note if<=0, then remaining fields calculate the outside surface temperature
       \note The following fields are used in the equation:
       \note OtherSideTemp=N2*N3 + N4*OutdoorDry-bulb + N5*GroundTemp + N6*WindSpeed*OutdoorDry-bulb + N7*TempZone + N9*TempPrev
       \type real
       \required-field
       \units W/m2-K
  N2 , \field Constant Temperature
       \note This parameter will be overwritten by the values from the Constant Temperature Schedule Name (below) if one is present
       \type real
       \units C
       \default 0
  N3 , \field Constant Temperature Coefficient
       \note This coefficient is used even with a Schedule. It should normally be 1.0 in that case.
       \note This field is ignored if Sinusoidal Variation of Constant Temperature Coefficient = Yes.
       \type real
       \default 1
  N4 , \field External Dry-Bulb Temperature Coefficient
       \type real
       \default 0
  N5 , \field Ground Temperature Coefficient
       \type real
       \default 0
  N6 , \field Wind Speed Coefficient
       \type real
       \default 0
  N7 , \field Zone Air Temperature Coefficient
       \type real
       \default 0
  A2 , \field Constant Temperature Schedule Name
       \note Name of schedule for values of constant temperature.
       \note Schedule values replace any value specified in the field Constant Temperature.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Sinusoidal Variation of Constant Temperature Coefficient
       \note Optionally used to vary Constant Temperature Coefficient with unitary sine wave
       \type choice
       \default No
       \key Yes
       \key No
  N8 , \field Period of Sinusoidal Variation
       \note Use with sinusoidal variation to define the time period
       \type real
       \units hr
       \minimum> 0.0
       \default 24
  N9 , \field Previous Other Side Temperature Coefficient
       \note This coefficient multiplies the other side temperature result from the
       \note previous zone timestep
       \type real
       \default 0
  N10, \field Minimum Other Side Temperature Limit
       \note This field specifies a lower limit for the other side temperature result.
       \note Blank indicates no limit
       \type real
       \units C
  N11; \field Maximum Other Side Temperature Limit
       \note This field specifies an upper limit for the other side temperature result.
       \note Blank indicates no limit
       \type real
       \units C

SurfaceProperty:OtherSideConditionsModel,
       \memo This object sets up modifying the other side conditions for a surface from other model results.
  A1 , \field Name
       \type alpha
       \required-field
       \reference OSCMNames
       \reference OutFaceEnvNames
  A2 ; \field Type of Modeling
       \note GapConvectionRadiation provides boundary conditions for convection
       \note and linearized thermal radiation across a gap or cavity
       \note on the other side of the surface that are modeled separately.
       \note UndergroundPipingSystemSurface provides boundary conditions for
       \note surfaces in contact with PipingSystem:Underground domains
       \note GroundCoupledSurface provides boundary conditions for surfaces
       \note in contact with GroundDomain objects
       \note ConvectiveUnderwater provides a connection between a surface and
       \note an underwater boundary condition defined using a
       \note SurfaceProperty:Underwater object
       \type choice
       \default GapConvectionRadiation
       \key GapConvectionRadiation
       \key UndergroundPipingSystemSurface
       \key GroundCoupledSurface
       \key ConvectiveUnderwater

SurfaceProperty:Underwater,
       \memo This object sets up a convective water boundary condition for a surface
       \memo The free stream temperature and velocity are scheduled. If the free stream
       \memo velocity is zero, the surface will naturally convect with the surrounding water.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfacePropUnderWaterNames
  N1 , \field Distance from Surface Centroid to Leading Edge of Boundary Layer
       \note This is the distance from the leading edge of the boundary layer development
       \note to the centroid of the surface of interest. The value of this field is used
       \note as the distance in the Reynolds number for evaluating the local convection coefficient.
       \type real
       \required-field
       \units m
  A2 , \field Free Stream Water Temperature Schedule
       \type object-list
       \required-field
       \units C
       \object-list ScheduleNames
  A3 ; \field Free Stream Water Velocity Schedule
       \type object-list
       \units m/s
       \object-list ScheduleNames

Foundation:Kiva,
       \memo Refined definition of the foundation surface construction used to
       \memo inform two-dimensional heat transfer calculated using the Kiva
       \memo ground heat transfer methodology.
       \extensible:4
  A1 , \field Name
       \type alpha
       \required-field
       \reference OutFaceEnvNames
  N1 , \field Initial Indoor Air Temperature
       \note Indoor air temperature used for Kiva initialization (prior to warmup period)
       \note If left blank, indoor air temperature will be determined based on zone setpoints
       \type real
       \units C
  A2 , \field Interior Horizontal Insulation Material Name
       \type object-list
       \object-list MaterialName
  N2 , \field Interior Horizontal Insulation Depth
       \note Distance from the slab bottom to the top of interior horizontal
       \note insulation
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N3 , \field Interior Horizontal Insulation Width
       \note Extent of insulation as measured from the wall interior
       \type real
       \units m
       \minimum> 0.0
  A3 , \field Interior Vertical Insulation Material Name
       \type object-list
       \object-list MaterialName
  N4 , \field Interior Vertical Insulation Depth
       \note Extent of insulation as measured from the wall top to the bottom
       \note edge of the interior vertical insulation
       \type real
       \units m
       \minimum> 0.0
  A4 , \field Exterior Horizontal Insulation Material Name
       \type object-list
       \object-list MaterialName
  N5 , \field Exterior Horizontal Insulation Depth
       \note Distance from the exterior grade to the top of exterior horizontal
       \note insulation
       \type real
       \units m
       \minimum 0.0
  N6 , \field Exterior Horizontal Insulation Width
       \note Extent of insulation as measured from the wall exterior
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  A5 , \field Exterior Vertical Insulation Material Name
       \type object-list
       \object-list MaterialName
  N7 , \field Exterior Vertical Insulation Depth
       \note Extent of insulation as measured from the wall top to the bottom
       \note edge of the exterior vertical insulation
       \type real
       \units m
       \minimum> 0.0
  N8 , \field Wall Height Above Grade
       \note Distance from the exterior grade to the wall top
       \type real
       \units m
       \minimum 0.0
       \default 0.2
  N9 , \field Wall Depth Below Slab
       \note Distance from the slab bottom to the bottom of the foundation wall
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  A6 , \field Footing Wall Construction Name
       \note Defines the below-grade surface construction for slabs. Required
       \note if foundation wall is not exposed to the zone.
       \type object-list
       \object-list ConstructionNames
  A7 , \field Footing Material Name
       \type object-list
       \object-list MaterialName
  N10, \field Footing Depth
       \note Top-to-bottom dimension of the footing (not to be confused with its
       \note depth in the ground). The width of the footing is defined by the
       \note material's thickness.
       \type real
       \units m
       \minimum> 0.0
       \default 0.3
  A8 , \field Custom Block 1 Material Name
       \begin-extensible
       \type object-list
       \object-list MaterialName
  N11, \field Custom Block 1 Depth
       \note Top-to-bottom dimension of the block downward.
       \type real
       \units m
       \minimum> 0.0
  N12, \field Custom Block 1 X Position
       \note Position outward (+) or inward (-) relative to the foundation wall
       \note interior
       \type real
       \units m
  N13, \field Custom Block 1 Z Position
       \note Position downward (+) relative to the foundation wall top
       \type real
       \units m
  A9 , N14, N15, N16, A10, N17, N18, N19, A11, N20,
  N21, N22, A12, N23, N24, N25, A13, N26, N27, N28,
  A14, N29, N30, N31, A15, N32, N33, N34, A16, N35,
  N36, N37, A17, N38, N39, N40;

Foundation:Kiva:Settings,
       \memo Settings applied across all Kiva foundation calculations.
       \memo Object is not required. If not defined, defaults will be applied.
  N1 , \field Soil Conductivity
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.73
  N2 , \field Soil Density
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 1842
  N3 , \field Soil Specific Heat
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 419
  N4 , \field Ground Solar Absorptivity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Ground Thermal Absorptivity
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Ground Surface Roughness
       \type real
       \units m
       \minimum> 0.0
       \default 0.03
  N7 , \field Far-Field Width
       \type real
       \units m
       \minimum> 0.0
       \default 40
  A1 , \field Deep-Ground Boundary Condition
       \type choice
       \default Autoselect
       \key ZeroFlux
       \key GroundWater
       \key Autoselect
  N8 , \field Deep-Ground Depth
       \type real
       \autocalculatable
       \units m
       \minimum> 0.0
       \default autocalculate
  N9 , \field Minimum Cell Dimension
       \type real
       \units m
       \minimum> 0.0
       \default 0.02
  N10, \field Maximum Cell Growth Coefficient
       \type real
       \units dimensionless
       \minimum 1.0
       \default 1.5
  A2 ; \field Simulation Timestep
       \type choice
       \default Hourly
       \key Hourly
       \key Timestep

SurfaceProperty:ExposedFoundationPerimeter,
       \memo Defines the perimeter of a foundation floor that is exposed to the
       \memo exterior environment through the floor. User may either define the
       \memo total exposed perimeter, fraction of perimeter exposed or
       \memo individually define which segments of the floor surface perimeter
       \memo are exposed.
       \extensible:1
  A1 , \field Surface Name
       \type object-list
       \required-field
       \object-list FloorSurfaceNames
  A2 , \field Exposed Perimeter Calculation Method
       \note Choices: TotalExposedPerimeter => total exposed perimeter in meters
       \note ExposedPerimeterFraction => fraction of total perimeter that is
       \note exposed. Value * Fraction = Total exposed perimeter
       \note BySegment => define whether the segment between each set of
       \note consecutive vertices of the floor surface is exposed.
       \note SUM(exposed segment lengths) = Total exposed perimeter
       \type choice
       \required-field
       \key TotalExposedPerimeter
       \key ExposedPerimeterFraction
       \key BySegment
  N1 , \field Total Exposed Perimeter
       \type real
       \units m
       \minimum 0.0
  N2 , \field Exposed Perimeter Fraction
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Surface Segment 1 Exposed
       \begin-extensible
       \note Surface Segment N is the perimeter between the Nth and (N+1)th
       \note vertices
       \type choice
       \default Yes
       \key Yes
       \key No
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12;

SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections,
       \unique-object
       \memo Options to change the individual convection model equations for dynamic selection when using AdaptiveConvectiongAlgorithm
       \memo This object is only needed to make changes to the default model selections for any or all of the surface categories.
       \memo This object is for the inside face, the side of the surface facing a thermal zone.
       \min-fields 91
  A1 , \field Name
       \type alpha
  A2 , \field Simple Buoyancy Vertical Wall Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for vertical walls
       \type choice
       \default FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq6NonHeatedWalls
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A3 , \field Simple Buoyancy Vertical Wall User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A4 , \field Simple Buoyancy Stable Horizontal Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A5 , \field Simple Buoyancy Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A6 , \field Simple Buoyancy Unstable Horizontal Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for passive horizontal surfaces with heat flow for unstable thermal stratification
       \type choice
       \default AlamdariHammondUnstableHorizontal
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A7 , \field Simple Buoyancy Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A8 , \field Simple Buoyancy Stable Tilted Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A9 , \field Simple Buoyancy Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A10, \field Simple Buoyancy Unstable Tilted Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A11, \field Simple Buoyancy Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A12, \field Simple Buoyancy Windows Equation Source
       \note Applies to zone with no HVAC or when HVAC is off
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key KaradagChilledCeiling
       \key ISO15099Windows
       \key UserCurve
  A13, \field Simple Buoyancy Windows Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A14, \field Floor Heat Ceiling Cool Vertical Wall Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for vertical walls
       \type choice
       \default KhalifaEq3WallAwayFromHeat
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A15, \field Floor Heat Ceiling Cool Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A16, \field Floor Heat Ceiling Cool Stable Horizontal Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for passive horizontal surfaces with heat flow for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A17, \field Floor Heat Ceiling Cool Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A18, \field Floor Heat Ceiling Cool Unstable Horizontal Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for passive horizontal surfaces with heat flow for unstable thermal stratification
       \type choice
       \default KhalifaEq4CeilingAwayFromHeat
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KhalifaEq4CeilingAwayFromHeat
       \key UserCurve
  A19, \field Floor Heat Ceiling Cool Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A20, \field Floor Heat Ceiling Cool Heated Floor Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for a floor with active heating elements
       \type choice
       \default AwbiHattonHeatedFloor
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key AwbiHattonHeatedFloor
       \key UserCurve
  A21, \field Floor Heat Ceiling Cool Heated Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A22, \field Floor Heat Ceiling Cool Chilled Ceiling Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for a ceiling with active cooling elements
       \type choice
       \default KaradagChilledCeiling
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KaradagChilledCeiling
       \key UserCurve
  A23, \field Floor Heat Ceiling Cool Chilled Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A24, \field Floor Heat Ceiling Cool Stable Tilted Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A25, \field Floor Heat Ceiling Cool Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A26, \field Floor Heat Ceiling Cool Unstable Tilted Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A27, \field Floor Heat Ceiling Cool Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A28, \field Floor Heat Ceiling Cool Window Equation Source
       \note Applies to zone with in-floor heating and/or in-ceiling cooling
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A29, \field Floor Heat Ceiling Cool Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A30, \field Wall Panel Heating Vertical Wall Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for vertical walls that are not actively heated
       \type choice
       \default KhalifaEq6NonHeatedWalls
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq6NonHeatedWalls
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A31, \field Wall Panel Heating Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A32, \field Wall Panel Heating Heated Wall Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for vertical walls that are being actively heated
       \type choice
       \default AwbiHattonHeatedWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq5WallNearHeat
       \key AwbiHattonHeatedWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A33, \field Wall Panel Heating Heated Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A34, \field Wall Panel Heating Stable Horizontal Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A35, \field Wall Panel Heating Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A36, \field Wall Panel Heating Unstable Horizontal Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for horizontal surfaces with heat flow directed for unstable thermal stratification
       \type choice
       \default KhalifaEq7Ceiling
       \key ASHRAEVerticalWall
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KhalifaEq7Ceiling
       \key KaradagChilledCeiling
       \key UserCurve
  A37, \field Wall Panel Heating Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A38, \field Wall Panel Heating Stable Tilted Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A39, \field Wall Panel Heating Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A40, \field Wall Panel Heating Unstable Tilted Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key ISO15099Windows
       \key UserCurve
  A41, \field Wall Panel Heating Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A42, \field Wall Panel Heating Window Equation Source
       \note Applies to zone with in-wall panel heating
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A43, \field Wall Panel Heating Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A44, \field Convective Zone Heater Vertical Wall Equation Source
       \note Applies to zone with convective heater
       \note This is for vertical walls not directly affected by heater
       \type choice
       \default FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq6NonHeatedWalls
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A45, \field Convective Zone Heater Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A46, \field Convective Zone Heater Vertical Walls Near Heater Equation Source
       \note Applies to zone with convective heater
       \note This is for vertical walls that are directly affected by heater
       \note Walls are considered "near" when listed in field set for Fraction of Radiant Energy to Surface
       \type choice
       \default KhalifaEq5WallNearHeat
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq5WallNearHeat
       \key AwbiHattonHeatedWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A47, \field Convective Zone Heater Vertical Walls Near Heater Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A48, \field Convective Zone Heater Stable Horizontal Equation Source
       \note Applies to zone with convective heater
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A49, \field Convective Zone Heater Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A50, \field Convective Zone Heater Unstable Horizontal Equation Source
       \note Applies to zone with convective heater
       \note This is for horizontal surfaces with heat flow directed for unstable thermal stratification
       \type choice
       \default KhalifaEq7Ceiling
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq7Ceiling
       \key UserCurve
  A51, \field Convective Zone Heater Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A52, \field Convective Zone Heater Stable Tilted Equation Source
       \note Applies to zone with convective heater
       \note This is for tilted surfaces with heat flow for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A53, \field Convective Zone Heater Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A54, \field Convective Zone Heater Unstable Tilted Equation Source
       \note Applies to zone with convective heater
       \note This is for tilted surfaces with heat flow for unstable thermal stratification
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A55, \field Convective Zone Heater Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A56, \field Convective Zone Heater Windows Equation Source
       \note Applies to zone with convective heater
       \note This is for all window surfaces
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
  A57, \field Convective Zone Heater Windows Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A58, \field Central Air Diffuser Wall Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all wall surfaces
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserWalls
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key AlamdariHammondVerticalWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A59, \field Central Air Diffuser Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A60, \field Central Air Diffuser Ceiling Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all ceiling surfaces
       \type choice
       \default FisherPedersenCeilingDiffuserCeiling
       \key FisherPedersenCeilingDiffuserCeiling
       \key BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key UserCurve
  A61, \field Central Air Diffuser Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A62, \field Central Air Diffuser Floor Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all floor surfaces
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserFloor
       \key FisherPedersenCeilingDiffuserFloor
       \key BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key GoldsteinNovoselacCeilingDiffuserFloor
       \key UserCurve
  A63, \field Central Air Diffuser Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A64, \field Central Air Diffuser Window Equation Source
       \note Applies to zone with mechanical forced central air with diffusers
       \note This is for all window surfaces
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserWindow
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key FohannoPolidoriVerticalWall
       \key AlamdariHammondVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key UserCurve
  A65, \field Central Air Diffuser Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A66, \field Mechanical Zone Fan Circulation Vertical Wall Equation Source
       \note reference choice fields
       \type choice
       \default KhalifaEq3WallAwayFromHeat
       \key KhalifaEq3WallAwayFromHeat
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key AlamdariHammondVerticalWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A67, \field Mechanical Zone Fan Circulation Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A68, \field Mechanical Zone Fan Circulation Stable Horizontal Equation Source
       \note reference choice fields
       \type choice
       \default AlamdariHammondStableHorizontal
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A69, \field Mechanical Zone Fan Circulation Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A70, \field Mechanical Zone Fan Circulation Unstable Horizontal Equation Source
       \note reference choice fields
       \type choice
       \default KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq4CeilingAwayFromHeat
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A71, \field Mechanical Zone Fan Circulation Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A72, \field Mechanical Zone Fan Circulation Stable Tilted Equation Source
       \note reference choice fields
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key UserCurve
  A73, \field Mechanical Zone Fan Circulation Stable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A74, \field Mechanical Zone Fan Circulation Unstable Tilted Equation Source
       \note reference choice fields
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A75, \field Mechanical Zone Fan Circulation Unstable Tilted Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A76, \field Mechanical Zone Fan Circulation Window Equation Source
       \note reference choice fields
       \type choice
       \default ISO15099Windows
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key UserCurve
  A77, \field Mechanical Zone Fan Circulation Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A78, \field Mixed Regime Buoyancy Assisting Flow on Walls Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A79, \field Mixed Regime Buoyancy Assisting Flow on Walls Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A80, \field Mixed Regime Buoyancy Opposing Flow on Walls Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedOpposingWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ASHRAEVerticalWall
       \key FisherPedersenCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key UserCurve
  A81, \field Mixed Regime Buoyancy Opposing Flow on Walls Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A82, \field Mixed Regime Stable Floor Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedStableFloor
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A83, \field Mixed Regime Stable Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A84, \field Mixed Regime Unstable Floor Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedUnstableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A85, \field Mixed Regime Unstable Floor Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A86, \field Mixed Regime Stable Ceiling Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedStableCeiling
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
  A87, \field Mixed Regime Stable Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A88, \field Mixed Regime Unstable Ceiling Equation Source
       \note reference choice fields
       \type choice
       \default BeausoleilMorrisonMixedUnstableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
  A89, \field Mixed Regime Unstable Ceiling Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels
  A90, \field Mixed Regime Window Equation Source
       \note reference choice fields
       \type choice
       \default GoldsteinNovoselacCeilingDiffuserWindow
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key ISO15099Windows
       \key UserCurve
  A91; \field Mixed Regime Window Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Inside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionInsideModels

SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections,
       \unique-object
       \memo Options to change the individual convection model equations for dynamic selection when using AdaptiveConvectiongAlgorithm
       \memo This object is only needed to make changes to the default model selections for any or all of the surface categories.
       \memo This object is for the outside face, the side of the surface facing away from the thermal zone.
       \min-fields 13
  A1 , \field Name
       \type alpha
  A2 , \field Wind Convection Windward Vertical Wall Equation Source
       \type choice
       \default TARPWindward
       \key SimpleCombined
       \key TARPWindward
       \key MoWiTTWindward
       \key DOE2Windward
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key BlockenWindward
       \key EmmelVertical
       \key UserCurve
  A3 , \field Wind Convection Windward Equation Vertical Wall User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A4 , \field Wind Convection Leeward Vertical Wall Equation Source
       \type choice
       \default TARPLeeward
       \key SimpleCombined
       \key TARPLeeward
       \key MoWiTTLeeward
       \key DOE2Leeward
       \key EmmelVertical
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key UserCurve
  A5 , \field Wind Convection Leeward Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A6 , \field Wind Convection Horizontal Roof Equation Source
       \type choice
       \default ClearRoof
       \key SimpleCombined
       \key TARPWindward
       \key MoWiTTWindward
       \key DOE2Windward
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key BlockenWindward
       \key EmmelRoof
       \key ClearRoof
       \key UserCurve
  A7 , \field Wind Convection Horizontal Roof User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A8 , \field Natural Convection Vertical Wall Equation Source
       \note This is for vertical walls
       \type choice
       \default ASHRAEVerticalWall
       \key ASHRAEVerticalWall
       \key AlamdariHammondVerticalWall
       \key FohannoPolidoriVerticalWall
       \key ISO15099Windows
       \key UserCurve
       \key None
  A9 , \field Natural Convection Vertical Wall Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A10, \field Natural Convection Stable Horizontal Equation Source
       \note This is for horizontal surfaces with heat flow directed for stable thermal stratification
       \type choice
       \default WaltonStableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key AlamdariHammondStableHorizontal
       \key UserCurve
       \key None
  A11, \field Natural Convection Stable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels
  A12, \field Natural Convection Unstable Horizontal Equation Source
       \type choice
       \default WaltonUnstableHorizontalOrTilt
       \key WaltonUnstableHorizontalOrTilt
       \key AlamdariHammondUnstableHorizontal
       \key UserCurve
       \key None
  A13; \field Natural Convection Unstable Horizontal Equation User Curve Name
       \note The SurfaceConvectionAlgorithm:Outside:UserCurve named in this field is used when the previous field is set to UserCurve
       \type object-list
       \object-list UserConvectionOutsideModels

SurfaceConvectionAlgorithm:Inside:UserCurve,
       \memo Used to describe a custom model equation for surface convection heat transfer coefficient
       \memo If more than one curve is referenced they are all used and added together.
  A1 , \field Name
       \type alpha
       \reference UserConvectionInsideModels
       \reference UserConvectionModels
  A2 , \field Reference Temperature for Convection Heat Transfer
       \note Controls which temperature is differenced from surface temperature when using the Hc value
       \type choice
       \key MeanAirTemperature
       \key AdjacentAirTemperature
       \key SupplyAirTemperature
  A3 , \field Hc Function of Temperature Difference Curve Name
       \note Curve's "x" is absolute value of delta-T (Surface temperature minus reference temperature, (C))
       \type object-list
       \object-list UnivariateFunctions
  A4 , \field Hc Function of Temperature Difference Divided by Height Curve Name
       \note Curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m)
       \note when used for an inside face the vertical length scale is the zone's interior height
       \type object-list
       \object-list UnivariateFunctions
  A5 , \field Hc Function of Air Change Rate Curve Name
       \note Curve's "x" is mechanical ACH (Air Changes per hour from mechanical air system), (1/hr)
       \type object-list
       \object-list UnivariateFunctions
  A6 ; \field Hc Function of Air System Volume Flow Rate Divided by Zone Perimeter Length Curve Name
       \note Curve's "x" is mechanical system air flow rate (m3/s) divided by zone's length along
       \note exterior walls (m).
       \type object-list
       \object-list UnivariateFunctions

SurfaceConvectionAlgorithm:Outside:UserCurve,
       \memo Used to describe a custom model equation for surface convection heat transfer coefficient
       \memo If more than one curve is referenced they are all used and added together.
  A1 , \field Name
       \type alpha
       \reference UserConvectionOutsideModels
       \reference UserConvectionModels
  A2 , \field Wind Speed Type for Curve
       \type choice
       \default HeightAdjust
       \key WeatherFile
       \key HeightAdjust
       \key ParallelComponent
       \key ParallelComponentHeightAdjust
  A3 , \field Hf Function of Wind Speed Curve Name
       \note Curve's "x" is wind speed of the type determined in the previous field (m/s)
       \type object-list
       \object-list UnivariateFunctions
  A4 , \field Hn Function of Temperature Difference Curve Name
       \note Curve's "x" is absolute value of delta-T (Surface temperature minus air temperature, (C))
       \type object-list
       \object-list UnivariateFunctions
  A5 ; \field Hn Function of Temperature Difference Divided by Height Curve Name
       \note Curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m)
       \note when used for an outside face the vertical length scale is the exterior facade's overall height
       \type object-list
       \object-list UnivariateFunctions

SurfaceProperty:ConvectionCoefficients,
       \memo Allow user settable interior and/or exterior convection coefficients.
       \memo Note that some other factors may limit the lower bounds for these values, such as
       \memo for windows, the interior convection coefficient must be >.28,
       \memo for trombe wall algorithm selection (zone), the interior convection coefficient must be >.1
       \memo for TARP interior convection, the lower limit is also .1
       \memo Minimum and maximum limits are set in HeatBalanceAlgorithm object.
       \memo Defaults in HeatBalanceAlgorithm object are [.1,1000].
  A1 , \field Surface Name
       \type object-list
       \required-field
       \object-list AllHeatTranSurfNames
  A2 , \field Convection Coefficient 1 Location
       \type choice
       \required-field
       \key Outside
       \key Inside
  A3 , \field Convection Coefficient 1 Type
       \type choice
       \required-field
       \key Value
       \key Schedule
       \key UserCurve
       \key Simple
       \key SimpleCombined
       \key TARP
       \key DOE-2
       \key MoWitt
       \key AdaptiveConvectionAlgorithm
       \key ASHRAEVerticalWall
       \key ASTMC1340
       \key BlockenWindard
       \key WaltonUnstableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key FisherPedersenCeilingDiffuserWalls
       \key FisherPedersenCeilingDiffuserCeiling
       \key FisherPedersenCeilingDiffuserFloor
       \key AlamdariHammondStableHorizontal
       \key AlamdariHammondUnstableHorizontal
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq5WallNearHeat
       \key KhalifaEq6NonHeatedWalls
       \key KhalifaEq7Ceiling
       \key AwbiHattonHeatedFloor
       \key AwbiHattonHeatedWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key FohannoPolidoriVerticalWall
       \key KaradagChilledCeiling
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserFloor
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key EmmelVertical
       \key EmmelRoof
       \key ClearRoof
  N1 , \field Convection Coefficient 1
       \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type real
       \units W/m2-K
  A4 , \field Convection Coefficient 1 Schedule Name
       \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type object-list
       \object-list ScheduleNames
  A5 , \field Convection Coefficient 1 User Curve Name
       \note used if Convection Type = UserCurve
       \type object-list
       \object-list UserConvectionModels
  A6 , \field Convection Coefficient 2 Location
       \type choice
       \key Outside
       \key Inside
  A7 , \field Convection Coefficient 2 Type
       \type choice
       \key Value
       \key Schedule
       \key UserCurve
       \key Simple
       \key SimpleCombined
       \key TARP
       \key DOE-2
       \key MoWitt
       \key AdaptiveConvectionAlgorithm
       \key ASHRAEVerticalWall
       \key ASTMC1340
       \key BlockenWindard
       \key WaltonUnstableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key FisherPedersenCeilingDiffuserWalls
       \key FisherPedersenCeilingDiffuserCeiling
       \key FisherPedersenCeilingDiffuserFloor
       \key AlamdariHammondStableHorizontal
       \key AlamdariHammondUnstableHorizontal
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq5WallNearHeat
       \key KhalifaEq6NonHeatedWalls
       \key KhalifaEq7Ceiling
       \key AwbiHattonHeatedFloor
       \key AwbiHattonHeatedWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key FohannoPolidoriVerticalWall
       \key KaradagChilledCeiling
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserFloor
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key EmmelVertical
       \key EmmelRoof
       \key ClearRoof
  N2 , \field Convection Coefficient 2
       \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type real
       \units W/m2-K
       \default .1
  A8 , \field Convection Coefficient 2 Schedule Name
       \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type object-list
       \object-list ScheduleNames
  A9 ; \field Convection Coefficient 2 User Curve Name
       \note used if Convection Type = UserCurve
       \type object-list
       \object-list UserConvectionModels

SurfaceProperty:ConvectionCoefficients:MultipleSurface,
       \memo Allow user settable interior and/or exterior convection coefficients.
       \memo Note that some other factors may limit the lower bounds for these values, such as
       \memo for windows, the interior convection coefficient must be >.28,
       \memo for trombe wall algorithm selection (zone), the interior convection coefficient must be >.1
       \memo for TARP interior convection, the lower limit is also .1
       \memo Minimum and maximum limits are set in HeatBalanceAlgorithm object.
       \memo Defaults in HeatBalanceAlgorithm object are [.1,1000].
  A1 , \field Surface Type
       \type choice
       \required-field
       \key AllExteriorSurfaces
       \key AllExteriorWindows
       \key AllExteriorWalls
       \key AllExteriorRoofs
       \key AllExteriorFloors
       \key AllInteriorSurfaces
       \key AllInteriorWalls
       \key AllInteriorWindows
       \key AllInteriorCeilings
       \key AllInteriorFloors
  A2 , \field Convection Coefficient 1 Location
       \type choice
       \required-field
       \key Outside
       \key Inside
  A3 , \field Convection Coefficient 1 Type
       \type choice
       \required-field
       \key Value
       \key Schedule
       \key Simple
       \key SimpleCombined
       \key TARP
       \key DOE-2
       \key MoWitt
       \key AdaptiveConvectionAlgorithm
       \key ASHRAEVerticalWall
       \key ASTMC1340
       \key WaltonUnstableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key FisherPedersenCeilingDiffuserWalls
       \key FisherPedersenCeilingDiffuserCeiling
       \key FisherPedersenCeilingDiffuserFloor
       \key AlamdariHammondStableHorizontal
       \key AlamdariHammondUnstableHorizontal
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq5WallNearHeat
       \key KhalifaEq6NonHeatedWalls
       \key KhalifaEq7Ceiling
       \key AwbiHattonHeatedFloor
       \key AwbiHattonHeatedWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key FohannoPolidoriVerticalWall
       \key KaradagChilledCeiling
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserFloor
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key BlockenWindard
       \key EmmelVertical
       \key EmmelRoof
       \key ClearRoof
       \key UserCurve
  N1 , \field Convection Coefficient 1
       \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type real
       \units W/m2-K
  A4 , \field Convection Coefficient 1 Schedule Name
       \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type object-list
       \object-list ScheduleNames
  A5 , \field Convection Coefficient 1 User Curve Name
       \note used if Convection Type = UserCurve
       \type object-list
       \object-list UserConvectionModels
  A6 , \field Convection Coefficient 2 Location
       \type choice
       \key Outside
       \key Inside
  A7 , \field Convection Coefficient 2 Type
       \type choice
       \key Value
       \key Schedule
       \key Simple
       \key SimpleCombined
       \key TARP
       \key DOE-2
       \key MoWitt
       \key AdaptiveConvectionAlgorithm
       \key ASHRAEVerticalWall
       \key ASTMC1340
       \key WaltonUnstableHorizontalOrTilt
       \key WaltonStableHorizontalOrTilt
       \key FisherPedersenCeilingDiffuserWalls
       \key FisherPedersenCeilingDiffuserCeiling
       \key FisherPedersenCeilingDiffuserFloor
       \key AlamdariHammondStableHorizontal
       \key AlamdariHammondUnstableHorizontal
       \key AlamdariHammondVerticalWall
       \key KhalifaEq3WallAwayFromHeat
       \key KhalifaEq4CeilingAwayFromHeat
       \key KhalifaEq5WallNearHeat
       \key KhalifaEq6NonHeatedWalls
       \key KhalifaEq7Ceiling
       \key AwbiHattonHeatedFloor
       \key AwbiHattonHeatedWall
       \key BeausoleilMorrisonMixedAssistedWall
       \key BeausoleilMorrisonMixedOpposingWall
       \key BeausoleilMorrisonMixedStableFloor
       \key BeausoleilMorrisonMixedUnstableFloor
       \key BeausoleilMorrisonMixedStableCeiling
       \key BeausoleilMorrisonMixedUnstableCeiling
       \key FohannoPolidoriVerticalWall
       \key KaradagChilledCeiling
       \key ISO15099Windows
       \key GoldsteinNovoselacCeilingDiffuserWindow
       \key GoldsteinNovoselacCeilingDiffuserWalls
       \key GoldsteinNovoselacCeilingDiffuserFloor
       \key NusseltJurges
       \key McAdams
       \key Mitchell
       \key BlockenWindard
       \key EmmelVertical
       \key EmmelRoof
       \key ClearRoof
       \key UserCurve
  N2 , \field Convection Coefficient 2
       \note used if Convection Type=Value, min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type real
       \units W/m2-K
       \default .1
  A8 , \field Convection Coefficient 2 Schedule Name
       \note used if Convection Type=Schedule,  min and max limits are set in HeatBalanceAlgorithm object.
       \note Default limits are Minimum >= 0.1 and Maximum <= 1000
       \type object-list
       \object-list ScheduleNames
  A9 ; \field Convection Coefficient 2 User Curve Name
       \note used if Convection Type = UserCurve
       \type object-list
       \object-list UserConvectionModels

SurfaceProperties:VaporCoefficients,
       \memo The interior and external vapor transfer coefficients.
       \memo Normally these value are calculated using the heat convection coefficient values.
       \memo Use this object to used fixed constant values.
       \memo Units are kg/Pa.s.m2
       \memo This will only work with the CombinedHeatAndMoistureFiniteElement algorithm for surfaces.
       \memo Other algorithms will ignore these coefficients
       \min-fields 4
  A1 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  A2 , \field Constant External Vapor Transfer Coefficient
       \type choice
       \default No
       \key Yes
       \key No
  N1 , \field External Vapor Coefficient Value
       \type real
       \units kg/Pa-s-m2
       \minimum 0.0
       \default 0
  A3 , \field Constant Internal vapor Transfer Coefficient
       \type choice
       \default No
       \key Yes
       \key No
  N2 ; \field Internal Vapor Coefficient Value
       \type real
       \units kg/Pa-s-m2
       \minimum 0.0
       \default 0

SurfaceProperty:ExteriorNaturalVentedCavity,
       \memo Used to describe the decoupled layer, or baffle, and the characteristics of the cavity
       \memo and openings for naturally ventilated exterior surfaces. This object is also used in
       \memo conjunction with the OtherSideConditionsModel.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Boundary Conditions Model Name
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel object
       \type object-list
       \required-field
       \object-list OSCMNames
  N1 , \field Area Fraction of Openings
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Thermal Emissivity of Exterior Baffle Material
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N3 , \field Solar Absorbtivity of Exterior Baffle
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N4 , \field Height Scale for Buoyancy-Driven Ventilation
       \type real
       \units m
       \minimum> 0.0
  N5 , \field Effective Thickness of Cavity Behind Exterior Baffle
       \note if corrugated, use average depth
       \type real
       \units m
       \minimum> 0.0
  N6 , \field Ratio of Actual Surface Area to Projected Surface Area
       \note this parameter is used to help account for corrugations in the collector
       \type real
       \units dimensionless
       \minimum 0.8
       \maximum 2.0
       \default 1.0
  A3 , \field Roughness of Exterior Surface
       \type choice
       \required-field
       \key VeryRough
       \key Rough
       \key MediumRough
       \key MediumSmooth
       \key Smooth
       \key VerySmooth
  N7 , \field Effectiveness for Perforations with Respect to Wind
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.5
       \default 0.25
  N8 , \field Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.5
       \default 0.65
  A4 , \field Surface 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list AllShadingAndHTSurfNames
  A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13;

SurfaceProperty:SolarIncidentInside,
       \memo Used to provide incident solar radiation on the inside of the surface. Reference surface-construction pair
       \memo and if that pair is used in a simulation, then program will use value provided in schedule instead of calculating it.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  A3 , \field Construction Name
       \type object-list
       \required-field
       \object-list ConstructionNames
  A4 ; \field Inside Surface Incident Sun Solar Radiation Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \required-field
       \object-list ScheduleNames

SurfaceProperty:IncidentSolarMultiplier,
       \min-fields 3
  A1 , \field Surface Name
       \note Enter the name of an exterior window outside surface object
       \type object-list
       \required-field
       \object-list SurfaceNames
  N1 , \field Incident Solar Multiplier
       \note a constant multiplier for window solar transmittance
       \note and visible transmittance. If the Shading Multiplier Schedule Name is
       \note defined, the product of these two will be the final shading multiplier.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A2 ; \field Incident Solar Multiplier Schedule Name
       \note The schedule values should be greater than or equal
       \note to 0 and less than or equal to 1.
       \type object-list
       \object-list ScheduleNames

SurfaceProperty:LocalEnvironment,
       \memo This object defines the local environment properties of an exterior surface.
       \memo One or more environment properties have to be defined and linked to the exterior surface.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurfaceLocalEnvironmentNames
  A2 , \field Exterior Surface Name
       \note Enter the name of an exterior surface object
       \type object-list
       \object-list AllHeatTranSurfNames
  A3 , \field Sunlit Fraction Schedule Name
       \note Enter the name of a Schedule object
       \type object-list
       \object-list ScheduleNames
  A4 , \field Surrounding Surfaces Object Name
       \note Enter the name of a SurfaceProperty:SurroundingSurfaces object
       \type object-list
       \object-list SurroundingSurfacesNames
  A5 , \field Outdoor Air Node Name
       \note Enter the name of an OutdoorAir:Node object
       \type object-list
       \object-list OutdoorAirNodeNames
  A6 ; \field Ground Surfaces Object Name
       \note Enter the name of a SurfaceProperty:GroundSurfaces object
       \type object-list
       \object-list GroundSurfacesNames

ZoneProperty:LocalEnvironment,
       \memo This object defines the local environment properties of a zone object.
       \memo A corresponding outdoor air node should be defined and linked to the zone object.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneLocalEnvironmentNames
  A2 , \field Zone Name
       \note Enter the name of a zone object
       \type object-list
       \object-list ZoneNames
  A3 ; \field Outdoor Air Node Name
       \note Enter the name of an OutdoorAir:Node object
       \type object-list
       \object-list OutdoorAirNodeNames

SurfaceProperty:SurroundingSurfaces,
       \memo This object defines a list of surrounding surfaces for an exterior surface.
       \extensible:3
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference SurroundingSurfacesNames
  N1 , \field Sky View Factor
       \note optional
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  A2 , \field Sky Temperature Schedule Name
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
       \type object-list
       \object-list ScheduleNames
  N2 , \field Ground View Factor
       \note optional
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  A3 , \field Ground Temperature Schedule Name
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \note optional
       \type object-list
       \object-list ScheduleNames
  A4 , \field Surrounding Surface 1 Name
       \begin-extensible
       \type alpha
       \required-field
  N3 , \field Surrounding Surface 1 View Factor
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A5 , \field Surrounding Surface 1 Temperature Schedule Name
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \type object-list
       \required-field
       \object-list ScheduleNames
  A6 , N4 , A7 , A8 , N5 , A9 , A10, N6 , A11, A12,
  N7 , A13, A14, N8 , A15, A16, N9 , A17, A18, N10,
  A19, A20, N11, A21, A22, N12, A23;

SurfaceProperty:GroundSurfaces,
       \memo This object defines a list of ground surfaces for use with an exterior surface.
       \extensible:4
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference GroundSurfacesNames
  A2 , \field Ground Surface 1 Name
       \begin-extensible
       \type alpha
       \required-field
  N1 , \field Ground Surface 1 View Factor
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  A3 , \field Ground Surface 1 Temperature Schedule Name
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \type object-list
       \object-list ScheduleNames
  A4 , \field Ground Surface 1 Reflectance Schedule Name
       \note Schedule values are fraction, 0.0 to 1.0, units dimensionless
       \type object-list
       \object-list ScheduleNames
  A5 , N2 , A6 , A7 , A8 , N3 , A9 , A10, A11, N4 ,
  A12, A13, A14, N5 , A15, A16;

ComplexFenestrationProperty:SolarAbsorbedLayers,
       \memo Used to provide solar radiation absorbed in fenestration layers. References surface-construction pair
       \memo and if that pair is used in a simulation, then program will use value provided in schedules instead of calculating it.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Fenestration Surface
       \type object-list
       \required-field
       \object-list SubSurfNames
  A3 , \field Construction Name
       \type object-list
       \required-field
       \object-list ComplexFenestrationStates
  A4 , \field Layer 1 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \required-field
       \object-list ScheduleNames
  A5 , \field Layer 2 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames
  A6 , \field Layer 3 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames
  A7 , \field Layer 4 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames
  A8 ; \field Layer 5 Solar Radiation Absorbed Schedule Name
       \note Values in schedule are expected to be in W/m2
       \type object-list
       \object-list ScheduleNames

ZoneProperty:UserViewFactors:BySurfaceName,
       \memo View factors for Surface to Surface in a zone.
       \memo (Number of Surfaces)**2 are expected. Any omitted surface pairs will be assumed to have a view factor of zero.
       \extensible:3
       \format ViewFactor
  A1 , \field Zone or ZoneList or Space or SpaceList Name
       \note View factors may be entered for a space, zone, group of spaces, or group of zones in the same enclosure
       \note by way of Construction:AirBoundary or open spaces within a zone. This name must align with an enclosure
       \note encompassing the same zones or spaces.
       \type object-list
       \object-list SpaceNames
       \object-list SpaceListNames
       \object-list ZoneNames
       \object-list ZoneListNames
  A2 , \field From Surface 1
       \begin-extensible
       \type object-list
       \object-list AllHeatTranSurfNames
  A3 , \field To Surface 1
       \type object-list
       \object-list AllHeatTranSurfNames
  N1 , \field View Factor 1
       \note This value is the view factor value From Surface => To Surface
       \type real
       \maximum 1.0
  A4  , A5  , N2  , A6  , A7  , N3  , A8  , A9  , N4  , A10 ,
  A11 , N5  , A12 , A13 , N6  , A14 , A15 , N7  , A16 , A17 ,
  N8  , A18 , A19 , N9  , A20 , A21 , N10 , A22 , A23 , N11 ,
  A24 , A25 , N12 , A26 , A27 , N13 , A28 , A29 , N14 , A30 ,
  A31 , N15 , A32 , A33 , N16 , A34 , A35 , N17 , A36 , A37 ,
  N18 , A38 , A39 , N19 , A40 , A41 , N20 , A42 , A43 , N21 ,
  A44 , A45 , N22 , A46 , A47 , N23 , A48 , A49 , N24 , A50 ,
  A51 , N25 , A52 , A53 , N26 , A54 , A55 , N27 , A56 , A57 ,
  N28 , A58 , A59 , N29 , A60 , A61 , N30 , A62 , A63 , N31 ,
  A64 , A65 , N32 , A66 , A67 , N33 , A68 , A69 , N34 , A70 ,
  A71 , N35 , A72 , A73 , N36 , A74 , A75 , N37 , A76 , A77 ,
  N38 , A78 , A79 , N39 , A80 , A81 , N40 , A82 , A83 , N41 ,
  A84 , A85 , N42 , A86 , A87 , N43 , A88 , A89 , N44 , A90 ,
  A91 , N45 , A92 , A93 , N46 , A94 , A95 , N47 , A96 , A97 ,
  N48 , A98 , A99 , N49 , A100, A101, N50 , A102, A103, N51 ,
  A104, A105, N52 , A106, A107, N53 , A108, A109, N54 , A110,
  A111, N55 , A112, A113, N56 , A114, A115, N57 , A116, A117,
  N58 , A118, A119, N59 , A120, A121, N60 , A122, A123, N61 ,
  A124, A125, N62 , A126, A127, N63 , A128, A129, N64 , A130,
  A131, N65 , A132, A133, N66 , A134, A135, N67 , A136, A137,
  N68 , A138, A139, N69 , A140, A141, N70 , A142, A143, N71 ,
  A144, A145, N72 , A146, A147, N73 , A148, A149, N74 , A150,
  A151, N75 , A152, A153, N76 , A154, A155, N77 , A156, A157,
  N78 , A158, A159, N79 , A160, A161, N80 , A162, A163, N81 ,
  A164, A165, N82 , A166, A167, N83 , A168, A169, N84 , A170,
  A171, N85 , A172, A173, N86 , A174, A175, N87 , A176, A177,
  N88 , A178, A179, N89 , A180, A181, N90 , A182, A183, N91 ,
  A184, A185, N92 , A186, A187, N93 , A188, A189, N94 , A190,
  A191, N95 , A192, A193, N96 , A194, A195, N97 , A196, A197,
  N98 , A198, A199, N99 , A200, A201, N100, A202, A203, N101,
  A204, A205, N102, A206, A207, N103, A208, A209, N104, A210,
  A211, N105, A212, A213, N106, A214, A215, N107, A216, A217,
  N108, A218, A219, N109, A220, A221, N110, A222, A223, N111,
  A224, A225, N112, A226, A227, N113, A228, A229, N114, A230,
  A231, N115, A232, A233, N116, A234, A235, N117, A236, A237,
  N118, A238, A239, N119, A240, A241, N120, A242, A243, N121,
  A244, A245, N122, A246, A247, N123, A248, A249, N124, A250,
  A251, N125, A252, A253, N126, A254, A255, N127, A256, A257,
  N128, A258, A259, N129, A260, A261, N130, A262, A263, N131,
  A264, A265, N132, A266, A267, N133, A268, A269, N134, A270,
  A271, N135, A272, A273, N136, A274, A275, N137, A276, A277,
  N138, A278, A279, N139, A280, A281, N140, A282, A283, N141,
  A284, A285, N142, A286, A287, N143, A288, A289, N144, A290,
  A291, N145, A292, A293, N146, A294, A295, N147, A296, A297,
  N148, A298, A299, N149, A300, A301, N150, A302, A303, N151,
  A304, A305, N152, A306, A307, N153, A308, A309, N154, A310,
  A311, N155, A312, A313, N156, A314, A315, N157, A316, A317,
  N158, A318, A319, N159, A320, A321, N160, A322, A323, N161,
  A324, A325, N162, A326, A327, N163, A328, A329, N164, A330,
  A331, N165, A332, A333, N166, A334, A335, N167, A336, A337,
  N168, A338, A339, N169, A340, A341, N170, A342, A343, N171,
  A344, A345, N172, A346, A347, N173, A348, A349, N174, A350,
  A351, N175, A352, A353, N176, A354, A355, N177, A356, A357,
  N178, A358, A359, N179, A360, A361, N180, A362, A363, N181,
  A364, A365, N182, A366, A367, N183, A368, A369, N184, A370,
  A371, N185, A372, A373, N186, A374, A375, N187, A376, A377,
  N188, A378, A379, N189, A380, A381, N190, A382, A383, N191,
  A384, A385, N192, A386, A387, N193, A388, A389, N194, A390,
  A391, N195, A392, A393, N196, A394, A395, N197, A396, A397,
  N198, A398, A399, N199, A400, A401, N200, A402, A403, N201,
  A404, A405, N202, A406, A407, N203, A408, A409, N204, A410,
  A411, N205, A412, A413, N206, A414, A415, N207, A416, A417,
  N208, A418, A419, N209, A420, A421, N210, A422, A423, N211,
  A424, A425, N212, A426, A427, N213, A428, A429, N214, A430,
  A431, N215, A432, A433, N216, A434, A435, N217, A436, A437,
  N218, A438, A439, N219, A440, A441, N220, A442, A443, N221,
  A444, A445, N222, A446, A447, N223, A448, A449, N224, A450,
  A451, N225, A452, A453, N226, A454, A455, N227, A456, A457,
  N228, A458, A459, N229, A460, A461, N230, A462, A463, N231,
  A464, A465, N232, A466, A467, N233, A468, A469, N234, A470,
  A471, N235, A472, A473, N236, A474, A475, N237, A476, A477,
  N238, A478, A479, N239, A480, A481, N240, A482, A483, N241,
  A484, A485, N242, A486, A487, N243, A488, A489, N244, A490,
  A491, N245, A492, A493, N246, A494, A495, N247, A496, A497,
  N248, A498, A499, N249, A500, A501, N250, A502, A503, N251,
  A504, A505, N252, A506, A507, N253, A508, A509, N254, A510,
  A511, N255, A512, A513, N256, A514, A515, N257, A516, A517,
  N258, A518, A519, N259, A520, A521, N260, A522, A523, N261,
  A524, A525, N262, A526, A527, N263, A528, A529, N264, A530,
  A531, N265, A532, A533, N266, A534, A535, N267, A536, A537,
  N268, A538, A539, N269, A540, A541, N270, A542, A543, N271,
  A544, A545, N272, A546, A547, N273, A548, A549, N274, A550,
  A551, N275, A552, A553, N276, A554, A555, N277, A556, A557,
  N278, A558, A559, N279, A560, A561, N280, A562, A563, N281,
  A564, A565, N282, A566, A567, N283, A568, A569, N284, A570,
  A571, N285, A572, A573, N286, A574, A575, N287, A576, A577,
  N288, A578, A579, N289, A580, A581, N290, A582, A583, N291,
  A584, A585, N292, A586, A587, N293, A588, A589, N294, A590,
  A591, N295, A592, A593, N296, A594, A595, N297, A596, A597,
  N298, A598, A599, N299, A600, A601, N300, A602, A603, N301,
  A604, A605, N302, A606, A607, N303, A608, A609, N304, A610,
  A611, N305, A612, A613, N306, A614, A615, N307, A616, A617,
  N308, A618, A619, N309, A620, A621, N310, A622, A623, N311,
  A624, A625, N312, A626, A627, N313, A628, A629, N314, A630,
  A631, N315, A632, A633, N316, A634, A635, N317, A636, A637,
  N318, A638, A639, N319, A640, A641, N320, A642, A643, N321,
  A644, A645, N322, A646, A647, N323, A648, A649, N324, A650,
  A651, N325, A652, A653, N326, A654, A655, N327, A656, A657,
  N328, A658, A659, N329, A660, A661, N330, A662, A663, N331,
  A664, A665, N332, A666, A667, N333, A668, A669, N334, A670,
  A671, N335, A672, A673, N336, A674, A675, N337, A676, A677,
  N338, A678, A679, N339, A680, A681, N340, A682, A683, N341,
  A684, A685, N342, A686, A687, N343, A688, A689, N344, A690,
  A691, N345, A692, A693, N346, A694, A695, N347, A696, A697,
  N348, A698, A699, N349, A700, A701, N350, A702, A703, N351,
  A704, A705, N352, A706, A707, N353, A708, A709, N354, A710,
  A711, N355, A712, A713, N356, A714, A715, N357, A716, A717,
  N358, A718, A719, N359, A720, A721, N360, A722, A723, N361,
  A724, A725, N362, A726, A727, N363, A728, A729, N364, A730,
  A731, N365, A732, A733, N366, A734, A735, N367, A736, A737,
  N368, A738, A739, N369, A740, A741, N370, A742, A743, N371,
  A744, A745, N372, A746, A747, N373, A748, A749, N374, A750,
  A751, N375, A752, A753, N376, A754, A755, N377, A756, A757,
  N378, A758, A759, N379, A760, A761, N380, A762, A763, N381,
  A764, A765, N382, A766, A767, N383, A768, A769, N384, A770,
  A771, N385, A772, A773, N386, A774, A775, N387, A776, A777,
  N388, A778, A779, N389, A780, A781, N390, A782, A783, N391,
  A784, A785, N392, A786, A787, N393, A788, A789, N394, A790,
  A791, N395, A792, A793, N396, A794, A795, N397, A796, A797,
  N398, A798, A799, N399, A800, A801, N400, A802, A803, N401,
  A804, A805, N402, A806, A807, N403, A808, A809, N404, A810,
  A811, N405, A812, A813, N406, A814, A815, N407, A816, A817,
  N408, A818, A819, N409, A820, A821, N410, A822, A823, N411,
  A824, A825, N412, A826, A827, N413, A828, A829, N414, A830,
  A831, N415, A832, A833, N416, A834, A835, N417, A836, A837,
  N418, A838, A839, N419, A840, A841, N420, A842, A843, N421,
  A844, A845, N422, A846, A847, N423, A848, A849, N424, A850,
  A851, N425, A852, A853, N426, A854, A855, N427, A856, A857,
  N428, A858, A859, N429, A860, A861, N430, A862, A863, N431,
  A864, A865, N432, A866, A867, N433, A868, A869, N434, A870,
  A871, N435, A872, A873, N436, A874, A875, N437, A876, A877,
  N438, A878, A879, N439, A880, A881, N440, A882, A883, N441,
  A884, A885, N442, A886, A887, N443, A888, A889, N444, A890,
  A891, N445, A892, A893, N446, A894, A895, N447, A896, A897,
  N448, A898, A899, N449, A900, A901, N450, A902, A903, N451,
  A904, A905, N452, A906, A907, N453, A908, A909, N454, A910,
  A911, N455, A912, A913, N456, A914, A915, N457, A916, A917,
  N458, A918, A919, N459, A920, A921, N460, A922, A923, N461,
  A924, A925, N462, A926, A927, N463, A928, A929, N464, A930,
  A931, N465, A932, A933, N466, A934, A935, N467, A936, A937,
  N468, A938, A939, N469, A940, A941, N470, A942, A943, N471,
  A944, A945, N472, A946, A947, N473, A948, A949, N474, A950,
  A951, N475, A952, A953, N476, A954, A955, N477, A956, A957,
  N478, A958, A959, N479, A960, A961, N480, A962, A963, N481,
  A964, A965, N482, A966, A967, N483, A968, A969, N484, A970,
  A971, N485, A972, A973, N486, A974, A975, N487, A976, A977,
  N488, A978, A979, N489, A980, A981, N490;

ZoneMRTCalculation,
       \memo Blends MRT values calculated for People instances into one Zone MRT.
       \memo The weighting factors must sum to a value from 0.0 through 1.0.
       \memo Only one ZoneMRTCalculation object is allowed for each Zone.
       \memo All referenced People instances must be in the named Zone and must select at least
       \memo one Thermal Comfort Model Type.
       \extensible:2
       \min-fields 3
  A1 , \field Zone Name
       \note This field accepts a Zone name only, not a Space or SpaceList name.
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field People 1 Name
       \begin-extensible
       \note A People object assigned directly to a Space retains its input name.
       \note A People object expanded across multiple Spaces must use an expanded instance name
       \note formed as "<Space Name> <People Name>"; its original input name is not accepted.
       \note People instances in automatically generated remainder Spaces are not supported.
       \type object-list
       \required-field
       \object-list PeopleNames
  N1 , \field MRT Weighting Factor 1
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  A3 , N2 , A4 , N3 , A5 , N4 , A6 , N5 , A7 , N6 ,
  A8 , N7 , A9 , N8 , A10, N9 , A11, N10, A12, N11,
  A13, N12, A14, N13, A15, N14, A16, N15, A17, N16,
  A18, N17, A19, N18, A20, N19, A21, N20;

\group Detailed Ground Heat Transfer

GroundHeatTransfer:Control,
       \memo Object determines if the Slab and Basement preprocessors
       \memo are going to be executed.
  A1 , \field Name
       \note This field is included for consistency.11
       \type alpha
  A2 , \field Run Basement Preprocessor
       \type choice
       \default No
       \key Yes
       \key No
  A3 ; \field Run Slab Preprocessor
       \type choice
       \default No
       \key Yes
       \key No

GroundHeatTransfer:Slab:Materials,
       \memo Object gives an overall description of the slab ground heat transfer model.
  N1 , \field NMAT: Number of materials
       \note This field specifies the number of different materials that will be used in the model.
       \note Typically only a ground material and a slab material are used. (2 materials)
       \type integer
       \required-field
       \minimum> 0.0
  N2 , \field ALBEDO: Surface Albedo: No Snow
       \note Two fields specify the albedo value of the surface: first for no snow coverage days;
       \note second for days with snow coverage. The albedo is the solar reflectivity of the surface,
       \note and can vary from 0.05 for blacktop to 0.95 for fresh snow.
       \note Typical values for North America reported by Bahnfleth range from 0.16 to 0.4.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.16
  N3 , \field ALBEDO: Surface Albedo: Snow
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.40
  N4 , \field EPSLW: Surface Emissivity: No Snow
       \note EPSLW (No Snow and Snow) specifies the long wavelength (thermal) emissivity of the ground surface.
       \note primarily important for nighttime radiation to sky.
       \note typical value .95
       \type real
       \minimum> 0.0
       \default 0.94
  N5 , \field EPSLW: Surface Emissivity: Snow
       \type real
       \minimum> 0.0
       \default 0.86
  N6 , \field Z0: Surface Roughness: No Snow
       \note fields Z0 (No Snow and Snow) describe the height at which an experimentally velocity profile goes to zero.
       \note typical value= .75 cm
       \type real
       \units cm
       \minimum> 0.0
       \default .75
  N7 , \field Z0: Surface Roughness: Snow
       \note typical value= .05 cm
       \type real
       \units cm
       \minimum> 0.0
       \default 0.25
  N8 , \field HIN: Indoor HConv: Downward Flow
       \note These fields specify the combined convective and radiative heat transfer coefficient between
       \note the slab top inside surface and the room air for the cases where heat is flowing downward,
       \note and upward. The program toggles between the two if the direction of the heat flux changes.
       \note Typical values can be found in the ASHRAE Handbook of Fundamentals, but should be
       \note about 6 W/(m2-K) for downward heat flow and 9 W/(m2-K) for upward heat flow.
       \note typical value= 4-10
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 6.13
  N9 ; \field HIN: Indoor HConv: Upward
       \note typical value= 4-10
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 9.26

GroundHeatTransfer:Slab:MatlProps,
       \memo This object contains the material properties for the materials
       \memo used in the model. The fields are mostly self explanatory.
  N1 , \field RHO: Slab Material density
       \note Density of Slab Material
       \note typical value= 2300.0
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 2300
  N2 , \field RHO: Soil Density
       \note Density of Soil Material
       \note typical value= 1200.0
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 1200
  N3 , \field CP: Slab CP
       \note Specific Heat of Slab Material
       \note typical value=650.0
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 650
  N4 , \field CP: Soil CP
       \note Specific Heat of Soil Material
       \note typical value= 1200.0
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 1200
  N5 , \field TCON: Slab k
       \note Conductivity of Slab Material
       \note typical value= .9
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 0.9
  N6 ; \field TCON: Soil k
       \note Conductivity of Soil Material
       \note typical value= 1.0
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.0

GroundHeatTransfer:Slab:BoundConds,
       \memo Supplies some of the boundary conditions used in the ground heat transfer calculations.
  A1 , \field EVTR: Is surface evapotranspiration modeled
       \note This field specifies whether or not to use the evapotranspiration model.
       \note The inclusion of evapotranspiration in the calculation has the greatest
       \note effect in warm dry climates, primarily on the ground surface temperature.
       \note This field can be used to turn the evapotranspiration off and on to check
       \note sensitivity to it.
       \type choice
       \required-field
       \key TRUE
       \key FALSE
  A2 , \field FIXBC: is the lower boundary at a fixed temperature
       \note This field permits using a fixed temperature at the lower surface of the model
       \note instead of a zero heat flux condition. This change normally has a very small
       \note effect on the results.
       \note FALSE selects the zero flux lower boundary condition
       \type choice
       \required-field
       \key TRUE
       \key FALSE
  N1 , \field TDEEPin
       \note User input lower boundary temperature if FIXBC is TRUE
       \note Blank for FIXBC FALSE or to use the calculated 1-D deep ground temperature.
       \type real
       \units C
  A3 , \field USRHflag: Is the ground surface h specified by the user?
       \note This field flags the use of a user specified heat transfer coefficient
       \note on the ground surface. This condition is used primarily for testing.
       \note For normal runs (USPHflag is FALSE) and the program calculates the heat
       \note transfer coefficient using the weather conditions.
       \type choice
       \required-field
       \key TRUE
       \key FALSE
  N2 ; \field USERH: User specified ground surface heat transfer coefficient
       \note Used only if USRHflag is TRUE and the heat transfer coefficient value is
       \note specified in this field.
       \type real
       \units W/m2-K

GroundHeatTransfer:Slab:BldgProps,
       \memo Object provides information about the building and its operating conditions
       \memo Monthly Average Temperature SetPoint fields
       \memo specify the average indoor building set point temperatures for each
       \memo month of the year. These fields are useful for simulating a building
       \memo that is not temperature controlled for some of the year.
       \memo In such a case, the average indoor set point temperatures
       \memo can be obtained by first running the model in EnergyPlus with an
       \memo insulated floor boundary condition, and then using the resulting
       \memo monthly average zone temperatures in these fields.
  N1 , \field IYRS: Number of years to iterate
       \note This field specifies the number of years to iterate.
       \note Either the ground heat transfer calculations come to an
       \note an annual steady periodic condition by converging to a tolerance
       \note (see ConvTol field) or it runs for this number of years.
       \note A ten year maximum is usually sufficient.
       \type integer
       \minimum 1.0
       \default 10
  N2 , \field Shape: Slab shape
       \note Use only the value 0 here. Only a rectangular shape is implemented.
       \type integer
       \minimum 0.0
       \maximum 0.0
  N3 , \field HBLDG: Building height
       \note This field supplies the building height. This is used to calculate
       \note the building shadowing on the ground.
       \note typical value= 0-20
       \type real
       \units m
       \minimum 0.0
  N4 , \field TIN1: January Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N5 , \field TIN2: February Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N6 , \field TIN3: March Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N7 , \field TIN4: April Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N8 , \field TIN5: May Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N9 , \field TIN6: June Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N10, \field TIN7: July Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N11, \field TIN8: August Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N12, \field TIN9: September Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N13, \field TIN10: October Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N14, \field TIN11: November Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N15, \field TIN12: December Indoor Average Temperature Setpoint
       \note see memo on object for more information
       \type real
       \units C
       \default 22
  N16, \field TINAmp: Daily Indoor sine wave variation amplitude
       \note This field permits imposing a daily sinusoidal variation
       \note in the indoor setpoint temperature to simulate the effect
       \note of a setback profile.
       \note The value specified is the amplitude of the sine wave.
       \type real
       \units deltaC
       \default 0
  N17; \field ConvTol: Convergence Tolerance
       \note This field specifies the convergence tolerance used to
       \note control the iteration. When the temperature change of all nodes
       \note is less than the convergence value, iteration ceases.
       \type real
       \default 0.1

GroundHeatTransfer:Slab:Insulation,
       \memo This object supplies the information about insulation used around the slab.
       \memo There are two possible configurations: under the slab or vertical insulation
       \memo around the slab.
       \min-fields 5
  N1 , \field RINS: R value of under slab insulation
       \note This field provides the thermal resistance value
       \note of the under slab insulation. It should be zero
       \note if the vertical insulation configuration is selected.
       \note typical value= 0-2.0
       \type real
       \units m2-K/W
       \default 0.0
  N2 , \field DINS: Width of strip of under slab insulation
       \note This specifies the width of the perimeter strip of insulation
       \note under the slab. It should be zero if for the vertical insulation
       \note configuration is selected.
       \note typical value= 0-2.0
       \type real
       \units m
       \default 0.0
  N3 , \field RVINS: R value of vertical insulation
       \note This field specifies the thermal resistance of the vertical
       \note insulation. It should be zero if the under slab insulation
       \note configuration is selected.
       \note typical value= 0-3.0
       \type real
       \units m2-K/W
       \default 0.0
  N4 , \field ZVINS: Depth of vertical insulation
       \note This field specifies the depth of the vertical insulation
       \note into the ground in meters. It starts at the slab upper surface
       \note and extends into the ground.
       \note It should be zero if the under slab insulation
       \note configuration is selected.
       \note only use values= .2 .4 .6 .8 1.0 1.5 2.0 2.5 3.0
       \type real
       \units m
       \default 0
  N5 ; \field IVINS: Flag: Is there vertical insulation
       \note Specifies if the vertical insulation configuration is being used.
       \note values: 1=yes vertical insulation 0=no under-slab insulation
       \type choice
       \default 0
       \key 0
       \key 1

GroundHeatTransfer:Slab:EquivalentSlab,
       \memo Using an equivalent slab allows non-rectangular shapes to be modeled accurately.
       \memo Object uses the area - perimeter (area/perimeter) ratio to determine the
       \memo size of an equivalent rectangular slab.
       \memo EnergyPlus users normally use this option.
  N1 , \field APRatio: The area to perimeter ratio for this slab
       \note Equivalent square slab is simulated,  side is 4*APRatio.
       \type real
       \required-field
       \units m
       \minimum 1.5
       \maximum 22.0
  N2 , \field SLABDEPTH: Thickness of slab on grade
       \note This field specifies the thickness of the slab. The slab top surface is level
       \note with the ground surface, so this is the depth into the ground.
       \note The slab depth has a significant effect on the temperature calculation,
       \note and it is also important for the auto-grid process.
       \note The finite difference grids are set in such a way that they use the slab thickness
       \note to determine the vertical grid spacing. Autogridding will fail if the slab thickness
       \note is specified larger than 0.25 meters.
       \type real
       \units m
       \default 0.1
  N3 , \field CLEARANCE: Distance from edge of slab to domain edge
       \note This field specifies the distance from the slab to the edge of
       \note the area that will be modeled with the grid system. It is the basic size
       \note dimension that is used to set the horizontal extent of the domain.
       \note 15 meters is a reasonable value.
       \type real
       \units m
       \default 15.0
  N4 ; \field ZCLEARANCE: Distance from bottom of slab to domain bottom
       \note This field specifies the vertical distance from the slab to the
       \note bottom edge of the area that will be modeled with the grid system.
       \note 15 meters is a reasonable value.
       \type real
       \units m
       \default 15.0

GroundHeatTransfer:Slab:AutoGrid,
       \memo AutoGrid only necessary when EquivalentSlab option not chosen.
       \memo Not normally needed by EnergyPlus users.
       \memo This object permits user selection of rectangular slab dimensions.
       \memo NO SLAB DIMENSIONS LESS THAN 6 m.
  N1 , \field SLABX: X dimension of the building slab
       \note typical values= 6 to 60.0
       \type real
       \required-field
       \units m
       \minimum 6.0
  N2 , \field SLABY: Y dimension of the building slab
       \note typical values= 6 to 60.0
       \type real
       \required-field
       \units m
       \minimum 6.0
  N3 , \field SLABDEPTH: Thickness of slab on grade
       \type real
       \units m
       \default 0.1
  N4 , \field CLEARANCE: Distance from edge of slab to domain edge
       \type real
       \units m
       \default 15.0
  N5 ; \field ZCLEARANCE: Distance from bottom of slab to domain bottom
       \type real
       \units m
       \default 15.0

GroundHeatTransfer:Slab:ManualGrid,
       \memo Manual Grid only necessary when using manual gridding (not recommended)
       \memo Used only in special cases when previous two objects are not used.
       \memo User must input complete gridding information.
  N1 , \field NX: Number of cells in the X direction
       \type integer
       \required-field
       \minimum 1.0
  N2 , \field NY: Number of cells in the Y direction
       \type integer
       \required-field
       \minimum 1.0
  N3 , \field NZ: Number of cells in the Z direction
       \type integer
       \required-field
       \minimum 1.0
  N4 , \field IBOX: X direction cell indicator of slab edge
       \note typical values= 1-10
       \type real
       \required-field
  N5 ; \field JBOX: Y direction cell indicator of slab edge
       \note typical values= 1-10
       \type real
       \required-field

GroundHeatTransfer:Slab:XFACE,
       \memo This is only needed when using manual gridding (not recommended)
       \memo XFACE: X Direction cell face coordinates: m
  N1, N2, N3, N4, N5, N6, N7, N8, N9, N10,  \note fields as indicated
  N11, N12, N13, N14, N15, N16, N17, N18, N19, N20,  \note fields as indicated
  N21, N22, N23, N24, N25, N26, N27, N28, N29, N30,  \note fields as indicated
  N31, N32, N33, N34, N35, N36, N37, N38, N39, N40;  \note fields as indicated

GroundHeatTransfer:Slab:YFACE,
       \memo This is only needed when using manual gridding (not recommended)
       \memo YFACE: Y Direction cell face coordinates: m,
  N1, N2, N3, N4, N5, N6, N7, N8, N9, N10,  \note fields as indicated
  N11, N12, N13, N14, N15, N16, N17, N18, N19, N20,  \note fields as indicated
  N21, N22, N23, N24, N25, N26, N27, N28, N29, N30,  \note fields as indicated
  N31, N32, N33, N34, N35, N36, N37, N38, N39, N40;  \note fields as indicated

GroundHeatTransfer:Slab:ZFACE,
       \memo This is only needed when using manual gridding (not recommended)
       \memo ZFACE: Z Direction cell face coordinates: m
  N1, N2, N3, N4, N5, N6, N7, N8, N9, N10,  \note fields as indicated
  N11, N12, N13, N14, N15, N16, N17, N18, N19, N20,  \note fields as indicated
  N21, N22, N23, N24, N25;  \note fields as indicated

GroundHeatTransfer:Basement:SimParameters,
       \memo Specifies certain parameters that control the Basement preprocessor ground heat
       \memo transfer simulation.
  N1 , \field F: Multiplier for the ADI solution
       \note 0<F<1.0,
       \note typically 0.1 (0.3 for high k soil - saturated sand is about 2.6 w/m-K)
       \type real
       \minimum> 0.0
       \maximum 1.0
  N2 ; \field IYRS: Maximum number of yearly iterations:
       \note typically 15-30]
       \type integer
       \minimum 0.0
       \default 15

GroundHeatTransfer:Basement:MatlProps,
       \memo Specifies the material properties for the Basement preprocessor ground heat
       \memo transfer simulation. Only the Foundation Wall, Floor Slab, Soil,
       \memo and Gravel properties are currently used.
  N1 , \field NMAT: Number of materials in this domain
       \type integer
       \required-field
       \maximum 6.0
  N2 , \field Density for Foundation Wall
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 2243
  N3 , \field density for Floor Slab
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 2243
  N4 , \field density for Ceiling
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 311
  N5 , \field density for Soil
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 1500
  N6 , \field density for Gravel
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 2000
  N7 , \field density for Wood
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 449
  N8 , \field Specific heat for foundation wall
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 880
  N9 , \field Specific heat for floor slab
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 880
  N10, \field Specific heat for ceiling
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 1530
  N11, \field Specific heat for soil
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 840
  N12, \field Specific heat for gravel
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 720
  N13, \field Specific heat for wood
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 1530
  N14, \field Thermal conductivity for foundation wall
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.4
  N15, \field Thermal conductivity for floor slab
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.4
  N16, \field Thermal conductivity for ceiling
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 0.09
  N17, \field thermal conductivity for soil
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.1
  N18, \field thermal conductivity for gravel
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.9
  N19; \field thermal conductivity for wood
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 0.12

GroundHeatTransfer:Basement:Insulation,
       \memo Describes the insulation used on an exterior basement wall for the Basement
       \memo preprocessor ground heat transfer simulation.
  N1 , \field REXT: R Value of any exterior insulation
       \type real
       \units m2-K/W
       \minimum> 0.0
  A1 ; \field INSFULL: Flag: Is the wall fully insulated?
       \note True for full insulation
       \note False for insulation half way down side wall from grade line
       \type choice
       \required-field
       \key TRUE
       \key FALSE

GroundHeatTransfer:Basement:SurfaceProps,
       \memo Specifies the soil surface properties for the Basement preprocessor ground
       \memo heat transfer simulation.
       \min-fields 7
  N1 , \field ALBEDO: Surface albedo for No snow conditions
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.16
  N2 , \field ALBEDO: Surface albedo for snow conditions
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.40
  N3 , \field EPSLN: Surface emissivity No Snow
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.94
  N4 , \field EPSLN: Surface emissivity with Snow
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.86
  N5 , \field VEGHT: Surface roughness No snow conditions
       \type real
       \units cm
       \minimum 0.0
       \default 6.0
  N6 , \field VEGHT: Surface roughness Snow conditions
       \type real
       \units cm
       \minimum 0.0
       \default 0.25
  A1 ; \field PET: Flag, Potential evapotranspiration on?
       \note Typically, PET is False
       \type choice
       \default FALSE
       \key TRUE
       \key FALSE

GroundHeatTransfer:Basement:BldgData,
       \memo Specifies the surface and gravel thicknesses used for the Basement
       \memo preprocessor ground heat transfer simulation.
  N1 , \field DWALL: Wall thickness
       \type real
       \units m
       \minimum 0.2
       \default 0.2
  N2 , \field DSLAB: Floor slab thickness
       \type real
       \units m
       \minimum> 0.0
       \maximum 0.25
       \default 0.1
  N3 , \field DGRAVXY: Width of gravel pit beside basement wall
       \type real
       \units m
       \minimum> 0.0
       \default 0.3
  N4 , \field DGRAVZN: Gravel depth extending above the floor slab
       \type real
       \units m
       \minimum> 0.0
       \default 0.2
  N5 ; \field DGRAVZP: Gravel depth below the floor slab
       \type real
       \units m
       \minimum> 0.0
       \default 0.1

GroundHeatTransfer:Basement:Interior,
       \memo Provides the information needed to simulate the inside boundary conditions for
       \memo the Basement preprocessor ground heat transfer simulation.
       \min-fields 7
  A1 , \field COND: Flag: Is the basement conditioned?
       \note for EnergyPlus this should be TRUE
       \type choice
       \default TRUE
       \key TRUE
       \key FALSE
  N1 , \field HIN: Downward convection only heat transfer coefficient
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 0.92
  N2 , \field HIN: Upward convection only heat transfer coefficient
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 4.04
  N3 , \field HIN: Horizontal convection only heat transfer coefficient
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 3.08
  N4 , \field HIN: Downward combined (convection and radiation) heat transfer coefficient
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 6.13
  N5 , \field HIN: Upward combined (convection and radiation) heat transfer coefficient
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 9.26
  N6 ; \field HIN: Horizontal combined (convection and radiation) heat transfer coefficient
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 8.29

GroundHeatTransfer:Basement:ComBldg,
       \memo ComBldg contains the monthly average temperatures (C) and possibility of daily variation amplitude
  N1 , \field January average temperature
       \type real
       \units C
       \default 22
  N2 , \field February average temperature
       \type real
       \units C
       \default 22
  N3 , \field March average temperature
       \type real
       \units C
       \default 22
  N4 , \field April average temperature
       \type real
       \units C
       \default 22
  N5 , \field May average temperature
       \type real
       \units C
       \default 22
  N6 , \field June average temperature
       \type real
       \units C
       \default 22
  N7 , \field July average temperature
       \type real
       \units C
       \default 22
  N8 , \field August average temperature
       \type real
       \units C
       \default 22
  N9 , \field September average temperature
       \type real
       \units C
       \default 22
  N10, \field October average temperature
       \type real
       \units C
       \default 22
  N11, \field November average temperature
       \type real
       \units C
       \default 22
  N12, \field December average temperature
       \type real
       \units C
       \default 22
  N13; \field Daily variation sine wave amplitude
       \note (Normally zero, just for checking)
       \type real
       \units deltaC
       \default 0

GroundHeatTransfer:Basement:EquivSlab,
       \memo Using an equivalent slab allows non-rectangular shapes to be
       \memo modeled accurately.
       \memo The simulation default should be EquivSizing=True
  N1 , \field APRatio: The area to perimeter ratio for this slab
       \type real
       \required-field
       \units m
       \minimum> 0.0
  A1 ; \field EquivSizing: Flag
       \note Will the dimensions of an equivalent slab be calculated (TRUE)
       \note or will the dimensions be input directly? (FALSE)]
       \note Only advanced special simulations should use FALSE.
       \type choice
       \required-field
       \key TRUE
       \key FALSE

GroundHeatTransfer:Basement:EquivAutoGrid,
       \memo EquivAutoGrid necessary when EquivSizing=TRUE, TRUE is is the normal case.
  N1 , \field CLEARANCE: Distance from outside of wall to edge of 3-D ground domain
       \type real
       \units m
       \minimum 0.0
       \default 15
  N2 , \field SlabDepth: Thickness of the floor slab
       \type real
       \units m
       \minimum 0.0
       \default 0.1
  N3 ; \field BaseDepth: Depth of the basement wall below grade
       \type real
       \units m
       \minimum 0.0
       \default 2

GroundHeatTransfer:Basement:AutoGrid,
       \memo AutoGrid only necessary when EquivSizing is false
       \memo If the modeled building is not a rectangle or square, Equivalent
       \memo sizing MUST be used to get accurate results
  N1 , \field CLEARANCE: Distance from outside of wall to edge,
       \type real
       \units m
       \minimum 0.0
       \default 15
  N2 , \field SLABX: X dimension of the building slab
       \type real
       \required-field
       \units m
       \minimum 0.0
       \maximum 60.0
  N3 , \field SLABY: Y dimension of the building slab
       \type real
       \required-field
       \units m
       \minimum 0.0
       \maximum 60.0
  N4 , \field ConcAGHeight: Height of the foundation wall above grade
       \type real
       \units m
       \minimum 0.0
       \default 0
  N5 , \field SlabDepth: Thickness of the floor slab
       \type real
       \units m
       \default 0.1
  N6 ; \field BaseDepth: Depth of the basement wall below grade
       \type real
       \units m
       \minimum 0.0
       \default 2

GroundHeatTransfer:Basement:ManualGrid,
       \memo Manual Grid only necessary using manual gridding (not recommended)
  N1 , \field NX: Number of cells in the X direction: 20]
       \type integer
       \required-field
       \minimum 1.0
  N2 , \field NY: Number of cells in the Y direction: 20]
       \type integer
       \required-field
       \minimum 1.0
  N3 , \field NZAG: Number of cells in the Z direction. above grade: 4 Always]
       \type integer
       \required-field
       \minimum 1.0
  N4 , \field NZBG: Number of cells in Z direction. below grade: 10-35]
       \type integer
       \required-field
       \minimum 1.0
  N5 , \field IBASE: X direction cell indicator of slab edge: 5-20]
       \type real
       \required-field
  N6 , \field JBASE: Y direction cell indicator of slab edge: 5-20]
       \type real
       \required-field
  N7 ; \field KBASE: Z direction cell indicator of the top of the floor slab: 5-20]
       \type real
       \required-field

GroundHeatTransfer:Basement:XFACE,
       \memo This is only needed when using manual gridding (not recommended)
       \memo XFACE: X Direction cell face coordinates: m
  N1, N2, N3, N4, N5, N6, N7, N8, N9, N10,  \note fields as indicated
  N11, N12, N13, N14, N15, N16, N17, N18, N19, N20,  \note fields as indicated
  N21, N22, N23, N24, N25, N26, N27, N28, N29, N30,  \note fields as indicated
  N31, N32, N33, N34, N35, N36, N37, N38, N39, N40,  \note fields as indicated
  N41, N42, N43, N44;  \note fields as indicated

GroundHeatTransfer:Basement:YFACE,
       \memo This is only needed when using manual gridding (not recommended)
       \memo YFACE: Y Direction cell face coordinates: m
  N1, N2, N3, N4, N5, N6, N7, N8, N9, N10,  \note fields as indicated
  N11, N12, N13, N14, N15, N16, N17, N18, N19, N20,  \note fields as indicated
  N21, N22, N23, N24, N25, N26, N27, N28, N29, N30,  \note fields as indicated
  N31, N32, N33, N34, N35, N36, N37, N38, N39, N40,  \note fields as indicated
  N41, N42, N43, N44;  \note fields as indicated

GroundHeatTransfer:Basement:ZFACE,
       \memo This is only needed when using manual gridding (not recommended)
       \memo ZFACE: Z Direction cell face coordinates: m
  N1, N2, N3, N4, N5, N6, N7, N8, N9, N10,  \note fields as indicated
  N11, N12, N13, N14, N15, N16, N17, N18, N19, N20,  \note fields as indicated
  N21, N22, N23, N24, N25, N26, N27, N28, N29, N30,  \note fields as indicated
  N31, N32, N33, N34, N35, N36, N37, N38, N39, N40;  \note fields as indicated

\group Room Air Models

RoomAirModelType,
       \memo Selects the type of room air model to be used in a given zone. If no RoomAirModelType
       \memo object is specified then the default Mixing model (all zone air at the same
       \memo temperature) will be used.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Room-Air Modeling Type
       \note Mixing = Complete mixing air model
       \note UserDefined = UserDefined Room Air Temperature Patterns
       \note needs RoomAir:TemperaturePattern:UserDefined object referencing this Zone
       \note OneNodeDisplacementVentilation = Mundt roomair model for displacement ventilation with single floor air node
       \note needs RoomAirSettings:OneNodeDisplacementVentilation object referencing this Zone
       \note ThreeNodeDisplacementVentilation = RoomAir modeling using UCSD three-node displacement ventilation model
       \note needs RoomAirSettings:ThreeNodeDisplacementVentilation object referencing this Zone
       \note CrossVentilation = RoomAir modeling using UCSD two-zone cross ventilation model
       \note needs RoomAirSettings:CrossVentilation object referencing this Zone
       \note UnderFloorAirDistributionInterior = 2-Node UFAD model for interior zones
       \note needs RoomAirSettings:UnderFloorAirDistributionInterior object referencing this Zone
       \note UnderFloorAirDistributionExterior = RoomAir modeling using 2-Node UFAD model for exterior zones
       \note needs RoomAirSettings:UnderFloorAirDistributionExterior object referencing this Zone
       \note AirflowNetwork = RoomAir modeling using AirflowNetwork
       \note needs RoomAirSettings:AirflowNetwork object referencing this Zone
       \type choice
       \default Mixing
       \key Mixing
       \key UserDefined
       \key OneNodeDisplacementVentilation
       \key ThreeNodeDisplacementVentilation
       \key CrossVentilation
       \key UnderFloorAirDistributionInterior
       \key UnderFloorAirDistributionExterior
       \key AirflowNetwork
  A4 ; \field Air Temperature Coupling Strategy
       \type choice
       \default Direct
       \key Direct
       \key Indirect

RoomAir:TemperaturePattern:UserDefined,
       \memo Used to explicitly define temperature patterns that are to be applied to the mean air
       \memo temperature within a thermal zone. Used with RoomAirModelType = UserDefined.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this model. Schedule value > 0 means the model is
       \note active. Schedule value = 0 means the model is inactive and the zone will be modeled
       \note as fully mixed (Mixing). If this field is blank, the model is always active.
       \type object-list
       \object-list ScheduleNames
  A4 ; \field Pattern Control Schedule Name
       \note The schedule should contain integer values that
       \note correspond to unique Control Integer fields in
       \note one of the RoomAir:TemperaturePattern:* objects.
       \type object-list
       \required-field
       \object-list ScheduleNames

RoomAir:TemperaturePattern:ConstantGradient,
       \memo Used to model room air with a fixed temperature gradient in the vertical direction.
       \memo Used in combination with RoomAir:TemperaturePattern:UserDefined.
  A1 , \field Room Air Temperature Pattern Constant Gradient Name
       \type alpha
       \required-field
  N1 , \field Control Integer for Pattern Control Schedule Name
       \note reference this entry in Schedule Name
       \type integer
       \required-field
  N2 , \field Thermostat Offset
       \note = (Temp at thermostat- Mean Air Temp)
       \type real
       \units deltaC
  N3 , \field Return Air Offset
       \note = (Tleaving - Mean Air Temp )
       \type real
       \units deltaC
  N4 , \field Exhaust Air Offset
       \note = (Texhaust - Mean Air Temp) deg C
       \type real
       \units deltaC
  N5 ; \field Temperature Gradient
       \note Slope of temperature change in vertical direction
       \type real
       \units K/m

RoomAir:TemperaturePattern:TwoGradient,
       \memo Used to model room air with two temperature gradients in the vertical direction.
       \memo Used in combination with RoomAir:TemperaturePattern:UserDefined.
  A1 , \field Room Air Temperature Pattern Two Gradient Name
       \type alpha
       \required-field
  N1 , \field Control Integer for Pattern Control Schedule Name
       \note reference this entry in Schedule Name
       \type integer
       \required-field
  N2 , \field Thermostat Height
       \note = Distance from floor of zone
       \type real
       \units m
  N3 , \field Return Air Height
       \note = Distance from floor of zone
       \type real
       \units m
  N4 , \field Exhaust Air Height
       \note = Distance from floor of zone
       \type real
       \units m
  N5 , \field Temperature Gradient Lower Bound
       \note Slope of temperature change in vertical direction
       \type real
       \units K/m
  N6 , \field Temperature Gradient Upper  Bound
       \note Slope of temperature change in vertical direction
       \type real
       \units K/m
  A2 , \field Gradient Interpolation Mode
       \type choice
       \key OutdoorDryBulbTemperature
       \key ZoneDryBulbTemperature
       \key ZoneAndOutdoorTemperatureDifference
       \key SensibleCoolingLoad
       \key SensibleHeatingLoad
  N7 , \field Upper Temperature Bound
       \type real
       \units C
  N8 , \field Lower Temperature Bound
       \type real
       \units C
  N9 , \field Upper Heat Rate Bound
       \type real
       \units W
  N10; \field Lower Heat Rate Bound
       \type real
       \units W

RoomAir:TemperaturePattern:NondimensionalHeight,
       \memo Defines a distribution pattern for air temperatures relative to the current mean air
       \memo temperature as a function of height. The height, referred to as Zeta, is nondimensional
       \memo by normalizing with the zone ceiling height.
       \memo Used in combination with RoomAir:TemperaturePattern:UserDefined.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
  N1 , \field Control Integer for Pattern Control Schedule Name
       \note this value should appear in as a schedule value
       \type integer
       \required-field
  N2 , \field Thermostat Offset
       \note = (Temp at thermostat- Mean Air Temp)
       \type real
       \units deltaC
  N3 , \field Return Air Offset
       \note = (Temp leaving - Mean Air Temp ) deg C
       \type real
       \units deltaC
  N4 , \field Exhaust Air Offset
       \note = (Temp exhaust - Mean Air Temp) deg C
       \note the remaining fields have pairs that describe the relative
       \note temperature pattern in the vertical direction of a zone
       \note Zeta is the nondimensional height (in z-direction). on [0..1]
       \note DeltaTai =  (Tai - MAT) in units of deg. C
       \note relative deg C on [-10.0 .. 20.0 ]
       \type real
       \units deltaC
  N5 , \field Pair 1 Zeta Nondimensional Height
       \begin-extensible
       \type real
       \required-field
  N6 , \field Pair 1 Delta Adjacent Air Temperature
       \type real
       \required-field
       \units deltaC
       \minimum -10.0
       \maximum 20.0
  N7 , N8 , N9 , N10, N11, N12, N13, N14, N15, N16,
  N17, N18, N19, N20, N21, N22, N23, N24, N25, N26,
  N27, N28, N29, N30, N31, N32, N33, N34, N35, N36,
  N37, N38, N39, N40, N41, N42;

RoomAir:TemperaturePattern:SurfaceMapping,
       \memo Defines a distribution pattern for the air temperatures adjacent to individual surfaces.
       \memo This allows controlling the adjacent air temperature on a surface-by-surface basis
       \memo rather than by height. This allows modeling different adjacent air temperatures on
       \memo the opposite sides of the zone. Used in combination with
       \memo RoomAir:TemperaturePattern:UserDefined.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
  N1 , \field Control Integer for Pattern Control Schedule Name
       \note reference this entry in schedule
       \type integer
       \required-field
  N2 , \field Thermostat Offset
       \note = (Temp at thermostat- Mean Air Temp)
       \type real
       \units deltaC
  N3 , \field Return Air Offset
       \note = (Tleaving - Mean Air Temp ) deg C
       \type real
       \units deltaC
  N4 , \field Exhaust Air Offset
       \note = (Texhaust - Mean Air Temp) deg C
       \type real
       \units deltaC
  A2 , \field Surface Name Pair 1
       \begin-extensible
       \type object-list
       \required-field
       \object-list AllHeatTranSurfNames
  N5 , \field Delta Adjacent Air Temperature Pair 1
       \type real
       \required-field
       \units deltaC
  A3 , N6 , A4 , N7 , A5 , N8 , A6 , N9 , A7 , N10,
  A8 , N11, A9 , N12, A10, N13, A11, N14, A12, N15,
  A13, N16, A14, N17, A15, N18, A16, N19, A17, N20,
  A18, N21, A19, N22, A20, N23, A21, N24, A22, N25;

RoomAir:Node,
       \memo Define an air node for some types of nodal room air models
  A1 , \field Name
       \type alpha
       \reference RoomAirNodes
  A2 , \field Node Type
       \type choice
       \required-field
       \key Inlet
       \key Floor
       \key Control
       \key Ceiling
       \key MundtRoom
       \key Return
  A3 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Height of Nodal Control Volume Center
       \type real
       \required-field
       \units m
  A4 , \field Surface 1 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A5 , \field Surface 2 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A6 , \field Surface 3 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A7 , \field Surface 4 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A8 , \field Surface 5 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A9 , \field Surface 6 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A10, \field Surface 7 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A11, \field Surface 8 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A12, \field Surface 9 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A13, \field Surface 10 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A14, \field Surface 11 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A15, \field Surface 12 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A16, \field Surface 13 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A17, \field Surface 14 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A18, \field Surface 15 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A19, \field Surface 16 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A20, \field Surface 17 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A21, \field Surface 18 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A22, \field Surface 19 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A23, \field Surface 20 Name
       \type object-list
       \object-list AllHeatTranSurfNames
  A24; \field Surface 21 Name
       \type object-list
       \object-list AllHeatTranSurfNames

RoomAirSettings:OneNodeDisplacementVentilation,
       \memo The Mundt model for displacement ventilation
  A1 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Fraction of Convective Internal Loads Added to Floor Air
       \type real
       \minimum 0.0
       \maximum 1.0
  N2 ; \field Fraction of Infiltration Internal Loads Added to Floor Air
       \type real
       \minimum 0.0
       \maximum 1.0

RoomAirSettings:ThreeNodeDisplacementVentilation,
       \memo The UCSD model for Displacement Ventilation
       \min-fields 6
  A1 , \field Zone Name
       \note Name of Zone being described. Any existing zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Gain Distribution Schedule Name
       \note Distribution of the convective heat gains between the occupied and mixed zones.
       \note 0<= Accepted Value <= 1.
       \note In the DV model 1 means all convective gains in the lower layer.
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Number of Plumes per Occupant
       \note Used only in the UCSD displacement ventilation model.
       \note Effective number of separate plumes per occupant in the occupied zone.
       \note Plumes that merge together in the occupied zone count as one.
       \type real
       \minimum> 0.0
       \default 1.0
  N2 , \field Thermostat Height
       \note Height of thermostat/temperature control sensor above floor
       \type real
       \units m
       \minimum> 0.0
       \default 1.1
  N3 , \field Comfort Height
       \note Height at which air temperature is calculated for comfort purposes
       \type real
       \units m
       \minimum> 0.0
       \default 1.1
  N4 ; \field Temperature Difference Threshold for Reporting
       \note Minimum temperature difference between predicted upper and lower layer
       \note temperatures above which DV auxiliary outputs are calculated.
       \note These outputs are 'DV Transition Height', 'DV Fraction Min Recommended Flow Rate'
       \note 'DV Average Temp Gradient' and 'DV Maximum Temp Gradient'. They
       \note are set to negative values when the temperature difference is less than the
       \note threshold and the output 'DV Zone Is Mixed' is set to 1
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.4

RoomAirSettings:CrossVentilation,
       \memo This UCSD Cross Ventilation Room Air Model provides a simple model for heat transfer
       \memo and vertical temperature profile prediction in cross ventilated rooms. The model
       \memo distinguishes two regions in the room, the main jet region and the recirculations,
       \memo and predicts characteristic airflow velocities and average air temperatures.
       \memo Used with RoomAirModelType = CrossVentilation.
  A1 , \field Zone Name
       \note Name of Zone being described. Any existing zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Gain Distribution Schedule Name
       \note Distribution of the convective heat gains between the jet and recirculation zones.
       \note 0<= Accepted Value <= 1.
       \note In the CV model 1 means all convective gains in the jet region.
       \type object-list
       \required-field
       \object-list ScheduleNames
  A3 ; \field Airflow Region Used for Thermal Comfort Evaluation
       \note Required field whenever thermal comfort is predicted
       \note defines Air temperature and Airflow velocity that will be used in the Fanger model
       \note conditions must refer to one of the two regions: jet or recirculation
       \type choice
       \key Jet
       \key Recirculation

RoomAirSettings:UnderFloorAirDistributionInterior,
       \memo This Room Air Model is applicable to interior spaces that are served by an underfloor
       \memo air distribution system. The dominant sources of heat gain should be from people,
       \memo equipment, and other localized sources located in the occupied part of the room.
       \memo The model should be used with caution in zones which have large heat gains or losses
       \memo through exterior walls or windows or which have considerable direct solar gain.
       \memo Used with RoomAirModelType = UnderFloorAirDistributionInterior.
       \min-fields 15
  A1 , \field Zone Name
       \note Name of Zone with underfloor air distribution
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Number of Diffusers
       \note Total number of diffusers in this zone
       \type real
       \autocalculatable
       \minimum> 0.0
       \default autocalculate
  N2 , \field Power per Plume
       \type real
       \autocalculatable
       \units W
       \minimum 0.0
       \default autocalculate
  N3 , \field Design Effective Area of Diffuser
       \type real
       \autocalculatable
       \units m2
       \minimum> 0.0
       \default Autocalculate
  N4 , \field Diffuser Slot Angle from Vertical
       \type real
       \autocalculatable
       \units deg
       \minimum 0.0
       \maximum 90.0
       \default Autocalculate
  N5 , \field Thermostat Height
       \note Height of thermostat/temperature control sensor above floor
       \type real
       \units m
       \minimum> 0.0
       \default 1.2
  N6 , \field Comfort Height
       \note Height at which air temperature is calculated for comfort purposes
       \type real
       \units m
       \minimum> 0.0
       \default 1.1
  N7 , \field Temperature Difference Threshold for Reporting
       \note Minimum temperature difference between predicted upper and lower layer
       \note temperatures above which UFAD auxiliary outputs are calculated.
       \note These outputs are 'UF Transition Height' and 'UF Average Temp Gradient'. They
       \note are set to zero values when the temperature difference is less than the
       \note threshold and the output 'UF Zone Is Mixed' is set to 1
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.4
  A2 , \field Floor Diffuser Type
       \type choice
       \default Swirl
       \key Custom
       \key Swirl
       \key VariableArea
       \key HorizontalSwirl
       \key LinearBarGrille
  N8 , \field Transition Height
       \note user-specified height above floor of boundary between occupied and upper subzones
       \type real
       \autocalculatable
       \units m
       \minimum> 0.0
       \default 1.7
  N9 , \field Coefficient A
       \note Coefficient A in Formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N10, \field Coefficient B
       \note Coefficient B in Formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N11, \field Coefficient C
       \note Coefficient C in Formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N12, \field Coefficient D
       \note Coefficient D in Formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N13; \field Coefficient E
       \note Coefficient E in Formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate

RoomAirSettings:UnderFloorAirDistributionExterior,
       \memo Applicable to exterior spaces that are served by an underfloor air distribution system.
       \memo The dominant sources of heat gain should be from people, equipment, and other
       \memo localized sources located in the occupied part of the room, as well as convective gain
       \memo coming from a warm window. Used with RoomAirModelType = CrossVentilation.
       \min-fields 15
  A1 , \field Zone Name
       \note Name of Zone being described. Any existing zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Number of Diffusers per Zone
       \type real
       \autocalculatable
       \minimum> 0.0
       \default Autocalculate
  N2 , \field Power per Plume
       \type real
       \autocalculatable
       \units W
       \minimum 0.0
       \default autocalculate
  N3 , \field Design Effective Area of Diffuser
       \type real
       \autocalculatable
       \units m2
       \minimum> 0.0
       \default Autocalculate
  N4 , \field Diffuser Slot Angle from Vertical
       \type real
       \autocalculatable
       \units deg
       \minimum 0.0
       \maximum 90.0
       \default autocalculate
  N5 , \field Thermostat Height
       \note Height of thermostat/temperature control sensor above floor
       \type real
       \units m
       \minimum> 0.0
       \default 1.2
  N6 , \field Comfort Height
       \note Height at which Air temperature is calculated for comfort purposes
       \type real
       \units m
       \minimum> 0.0
       \default 1.1
  N7 , \field Temperature Difference Threshold for Reporting
       \note Minimum temperature difference between upper and lower layer
       \note temperatures above which UFAD auxiliary outputs are calculated.
       \note These outputs are 'UF Transition Height' and 'UF Average Temp Gradient'. They
       \note are set to zero values when the temperature difference is less than the
       \note threshold and the output 'UF Zone Is Mixed' is set to 1
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.4
  A2 , \field Floor Diffuser Type
       \type choice
       \default Swirl
       \key Custom
       \key Swirl
       \key VariableArea
       \key HorizontalSwirl
       \key LinearBarGrille
  N8 , \field Transition Height
       \note User-specified height above floor of boundary between occupied and upper subzones
       \type real
       \autocalculatable
       \units m
       \minimum> 0.0
       \default 1.7
  N9 , \field Coefficient A in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N10, \field Coefficient B in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N11, \field Coefficient C in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N12, \field Coefficient D in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate
  N13; \field Coefficient E in formula Kc = A*Gamma**B + C + D*Gamma + E*Gamma**2
       \note Kc is the fraction of the total zone load attributable to the lower subzone
       \type real
       \autocalculatable
       \default Autocalculate

RoomAir:Node:AirflowNetwork,
       \memo define an air node for some types of nodal air models
  A1 , \field Name
       \type alpha
       \reference RoomAirflowNetworkNodes
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Fraction of Zone Air Volume
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , \field RoomAir:Node:AirflowNetwork:AdjacentSurfaceList Name
       \type object-list
       \object-list RoomAirNodeSurfaceLists
  A4 , \field RoomAir:Node:AirflowNetwork:InternalGains Name
       \type object-list
       \object-list RoomAirNodeGains
  A5 ; \field RoomAir:Node:AirflowNetwork:HVACEquipment Name
       \type object-list
       \object-list RoomAirNodeHVACEquipment

RoomAir:Node:AirflowNetwork:AdjacentSurfaceList,
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \type alpha
       \reference RoomAirNodeSurfaceLists
  A2 , \field Surface 1 Name
       \begin-extensible
       \type object-list
       \object-list AllHeatTranSurfNames
  A3 , A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12,
  A13, A14, A15, A16, A17, A18, A19, A20, A21, A22;

RoomAir:Node:AirflowNetwork:InternalGains,
       \memo define the internal gains that are associated with one particular RoomAir:Node
       \extensible:3
       \min-fields 4
  A1 , \field Name
       \type alpha
       \reference RoomAirNodeGains
  A2 , \field Internal Gain Object 1 Type
       \begin-extensible
       \type choice
       \key People
       \key Lights
       \key ElectricEquipment
       \key GasEquipment
       \key HotWaterEquipment
       \key SteamEquipment
       \key OtherEquipment
       \key ZoneBaseboard:OutdoorTemperatureControlled
       \key ZoneContaminantSourceAndSink:CarbonDioxide
       \key WaterUse:Equipment
       \key DaylightingDevice:Tubular
       \key WaterHeater:Mixed
       \key WaterHeater:Stratified
       \key ThermalStorage:ChilledWater:Mixed
       \key ThermalStorage:ChilledWater:Stratified
       \key Generator:FuelCell
       \key Generator:MicroCHP
       \key ElectricLoadCenter:Transformer
       \key ElectricLoadCenter:Inverter:Simple
       \key ElectricLoadCenter:Inverter:FunctionOfPower
       \key ElectricLoadCenter:Inverter:LookUpTable
       \key ElectricLoadCenter:Storage:LiIonNMCBattery
       \key ElectricLoadCenter:Storage:Battery
       \key ElectricLoadCenter:Storage:Simple
       \key ElectricLoadCenter:Storage:Converter
       \key Pipe:Indoor
       \key Refrigeration:Case
       \key Refrigeration:CompressorRack
       \key Refrigeration:System:Condenser:AirCooled
       \key Refrigeration:TranscriticalSystem:GasCooler:AirCooled
       \key Refrigeration:System:SuctionPipe
       \key Refrigeration:TranscriticalSystem:SuctionPipeMT
       \key Refrigeration:TranscriticalSystem:SuctionPipeLT
       \key Refrigeration:SecondarySystem:Receiver
       \key Refrigeration:SecondarySystem:Pipe
       \key Refrigeration:WalkIn
       \key Pump:VariableSpeed
       \key Pump:ConstantSpeed
       \key Pump:VariableSpeed:Condensate
       \key HeaderedPumps:VariableSpeed
       \key HeaderedPumps:ConstantSpeed
       \key ZoneContaminantSourceAndSink:GenericContaminant
       \key PlantComponent:UserDefined
       \key Coil:UserDefined
       \key ZoneHVAC:ForcedAir:UserDefined
       \key AirTerminal:SingleDuct:UserDefined
  A3 , \field Internal Gain Object 1 Name
       \type alpha
  N1 , \field Fraction of Gains to Node 1
       \note fraction applies to sensible, latent, carbon dioxide, and generic contaminant gains or losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A4 , A5 , N2 , A6 , A7 , N3 ;

RoomAir:Node:AirflowNetwork:HVACEquipment,
       \memo define the zone equipment associated with one particular RoomAir:Node
       \extensible:4
  A1 , \field Name
       \type alpha
       \reference RoomAirNodeHVACEquipment
  A2 , \field ZoneHVAC or Air Terminal Equipment Object Type 1
       \begin-extensible
       \type choice
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key AirTerminal:DualDuct:ConstantVolume
       \key AirTerminal:DualDuct:VAV
       \key AirTerminal:SingleDuct:ConstantVolume:Reheat
       \key AirTerminal:SingleDuct:ConstantVolume:NoReheat
       \key AirTerminal:SingleDuct:VAV:Reheat
       \key AirTerminal:SingleDuct:VAV:NoReheat
       \key AirTerminal:SingleDuct:SeriesPIU:Reheat
       \key AirTerminal:SingleDuct:ParallelPIU:Reheat
       \key AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction
       \key AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat
       \key AirTerminal:SingleDuct:ConstantVolume:CooledBeam
       \key AirTerminal:DualDuct:VAV:OutdoorAir
       \key AirLoopHVACReturnAir
  A3 , \field ZoneHVAC or Air Terminal Equipment Object Name 1
       \note for object type AirLoopHVACReturnAir, then enter zone return air node name
       \type alpha
  N1 , \field Fraction of Output or Supply Air from HVAC Equipment 1
       \type real
       \minimum 0.0
       \maximum 1.0
  N2 , \field Fraction of Input or Return Air to HVAC Equipment 1
       \type real
       \minimum 0.0
       \maximum 1.0
  A4 , A5 , N3 , N4 ;

RoomAirSettings:AirflowNetwork,
       \memo RoomAir modeling using Airflow pressure network solver
       \extensible:1
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \note Name of Zone being described. Any existing zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Control Point RoomAirflowNetwork:Node Name
       \type object-list
       \object-list RoomAirflowNetworkNodes
  A4 , \field RoomAirflowNetwork:Node Name 1
       \begin-extensible
       \type object-list
       \object-list RoomAirflowNetworkNodes
  A5 , A6 , A7 , A8 , A9 ;

\group Internal Gains

People,
       \memo Sets internal gains and contaminant rates for occupants in the zone.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
       \reference PeopleNames
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Number of People Schedule Name
       \note units in schedule should be fraction applied to number of people (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Number of People Calculation Method
       \note The entered calculation method is used to create the maximum number of people
       \note for this set of attributes (i.e. sensible fraction, schedule, etc)
       \note Choices: People -- simply enter number of occupants.
       \note People per Floor Area -- enter the number to apply. Value * Floor Area = Number of people
       \note Floor Area per Person -- enter the number to apply. Floor Area / Value = Number of people
       \type choice
       \default People
       \key People
       \key People/Area
       \key Area/Person
  N1 , \field Number of People
       \type real
       \minimum 0.0
  N2 , \field People per Floor Area
       \type real
       \units person/m2
       \minimum 0.0
  N3 , \field Floor Area per Person
       \type real
       \units m2/person
       \minimum 0.0
  N4 , \field Fraction Radiant
       \note This is radiant fraction of the sensible heat released by people in a zone. This value will be
       \note multiplied by the total sensible heat released by people yields the amount of long wavelength
       \note radiation gain from people in a zone. Default value is 0.30.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.3
  N5 , \field Sensible Heat Fraction
       \note if input, overrides program calculated sensible/latent split
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  A5 , \field Activity Level Schedule Name
       \note Note that W has to be converted to mets in TC routine
       \note units in schedule are W/person
       \type object-list
       \required-field
       \object-list ScheduleNames
  N6 , \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of activity level.
       \note The default value is obtained from ASHRAE Std 62.1 at 0.0084 cfm/met/person over
       \note the general adult population.
       \type real
       \units m3/s-W
       \minimum 0.0
       \maximum 3.82e-07
       \default 3.82E-8
  A6 , \field Enable ASHRAE 55 Comfort Warnings
       \type choice
       \default No
       \key Yes
       \key No
  A7 , \field Mean Radiant Temperature Calculation Type
       \note optional (only required for thermal comfort runs)
       \type choice
       \default EnclosureAveraged
       \key EnclosureAveraged
       \key SurfaceWeighted
       \key AngleFactor
  A8 , \field Surface Name/Angle Factor List Name
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list AllHeatTranAngFacNames
  A9 , \field Work Efficiency Schedule Name
       \note units in schedule are 0.0 to 1.0
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  A10, \field Clothing Insulation Calculation Method
       \type choice
       \default ClothingInsulationSchedule
       \key ClothingInsulationSchedule
       \key DynamicClothingModelASHRAE55
       \key CalculationMethodSchedule
  A11, \field Clothing Insulation Calculation Method Schedule Name
       \note a schedule value of 1 for the Scheduled method, and 2 for the DynamicClothingModelASHRAE55 method
       \type object-list
       \object-list ScheduleNames
  A12, \field Clothing Insulation Schedule Name
       \note use "Clo" from ASHRAE or Thermal Comfort guides
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  A13, \field Air Velocity Schedule Name
       \note units in the schedule are m/s
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  A14, \field Thermal Comfort Model 1 Type
       \note optional (only needed for people thermal comfort results reporting)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A15, \field Thermal Comfort Model 2 Type
       \note optional (second type of thermal comfort model and results reporting)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A16, \field Thermal Comfort Model 3 Type
       \note optional (third thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A17, \field Thermal Comfort Model 4 Type
       \note optional (fourth thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A18, \field Thermal Comfort Model 5 Type
       \note optional (fifth thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A19, \field Thermal Comfort Model 6 Type
       \note optional (sixth thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A20, \field Thermal Comfort Model 7 Type
       \note optional (seventh thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A21, \field Ankle Level Air Velocity Schedule Name
       \note units in the schedule are m/s
       \note this is the schedule of the air speed at the 0.1 m above the floor
       \note optional (only required for runs of thermal comfort models AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  N7 , \field Cold Stress Temperature Threshold
       \note this is the indoor safe temperature threshold for cold stress
       \type real
       \units C
       \default 15.56
  N8 ; \field Heat Stress Temperature Threshold
       \note this is the indoor safe temperature threshold for heat stress
       \type real
       \units C
       \default 30

People:Instance,
       \memo Sets internal gains and contaminant rates for occupants in the zone.
       \memo The physical characteristics are given by the referenced People:Definition object.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference PeopleNames
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field People Definition Name
       \type object-list
       \required-field
       \object-list PeopleDefinitionNames
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Number of People Schedule Name
       \note units in schedule should be fraction applied to number of people (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A5 , \field Activity Level Schedule Name
       \note Note that W has to be converted to mets in TC routine
       \note units in schedule are W/person
       \type object-list
       \required-field
       \object-list ScheduleNames
  A6 , \field Surface Name/Angle Factor List Name
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list AllHeatTranAngFacNames
  A7 , \field Work Efficiency Schedule Name
       \note units in schedule are 0.0 to 1.0
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  A8 , \field Clothing Insulation Calculation Method
       \type choice
       \default ClothingInsulationSchedule
       \key ClothingInsulationSchedule
       \key DynamicClothingModelASHRAE55
       \key CalculationMethodSchedule
  A9 , \field Clothing Insulation Calculation Method Schedule Name
       \note a schedule value of 1 for the Scheduled method, and 2 for the DynamicClothingModelASHRAE55 method
       \type object-list
       \object-list ScheduleNames
  A10, \field Clothing Insulation Schedule Name
       \note use "Clo" from ASHRAE or Thermal Comfort guides
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  A11, \field Air Velocity Schedule Name
       \note units in the schedule are m/s
       \note optional (only required for runs of thermal comfort models: Fanger, Pierce, KSU, CoolingEffectASH55 and AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  N1 , \field Multiplier
       \note Multiplies the number of people from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A12, \field Ankle Level Air Velocity Schedule Name
       \note units in the schedule are m/s
       \note this is the schedule of the air speed at the 0.1 m above the floor
       \note optional (only required for runs of thermal comfort models AnkleDraftASH55)
       \type object-list
       \object-list ScheduleNames
  N2 , \field Cold Stress Temperature Threshold
       \note this is the indoor safe temperature threshold for cold stress
       \type real
       \units C
       \default 15.56
  N3 ; \field Heat Stress Temperature Threshold
       \note this is the indoor safe temperature threshold for heat stress
       \type real
       \units C
       \default 30

People:Definition,
       \memo Defines the physical characteristics (number of people, heat gain fractions, CO2 generation rate
       \memo and thermal comfort model selections) for occupants.
       \memo Referenced by one or more People:Instance objects.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference PeopleDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Number of People Calculation Method
       \note The entered calculation method is used to create the maximum number of people
       \note for this set of attributes (i.e. sensible fraction, schedule, etc)
       \note Choices: People -- simply enter number of occupants.
       \note People per Floor Area -- enter the number to apply. Value * Floor Area = Number of people
       \note Floor Area per Person -- enter the number to apply. Floor Area / Value = Number of people
       \type choice
       \default People
       \key People
       \key People/Area
       \key Area/Person
  N1 , \field Number of People
       \type real
       \minimum 0.0
  N2 , \field People per Floor Area
       \type real
       \units person/m2
       \minimum 0.0
  N3 , \field Floor Area per Person
       \type real
       \units m2/person
       \minimum 0.0
  N4 , \field Fraction Radiant
       \note This is radiant fraction of the sensible heat released by people in a zone. This value will be
       \note multiplied by the total sensible heat released by people yields the amount of long wavelength
       \note radiation gain from people in a zone. Default value is 0.30.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.3
  N5 , \field Sensible Heat Fraction
       \note if input, overrides program calculated sensible/latent split
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default autocalculate
  N6 , \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of activity level.
       \note The default value is obtained from ASHRAE Std 62.1 at 0.0084 cfm/met/person over
       \note the general adult population.
       \type real
       \units m3/s-W
       \minimum 0.0
       \maximum 3.82e-07
       \default 3.82E-8
  A3 , \field Enable ASHRAE 55 Comfort Warnings
       \type choice
       \default No
       \key Yes
       \key No
  A4 , \field Mean Radiant Temperature Calculation Type
       \note optional (only required for thermal comfort runs)
       \type choice
       \default EnclosureAveraged
       \key EnclosureAveraged
       \key SurfaceWeighted
       \key AngleFactor
  A5 , \field Thermal Comfort Model 1 Type
       \note optional (only needed for people thermal comfort results reporting)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A6 , \field Thermal Comfort Model 2 Type
       \note optional (second type of thermal comfort model and results reporting)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A7 , \field Thermal Comfort Model 3 Type
       \note optional (third thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A8 , \field Thermal Comfort Model 4 Type
       \note optional (fourth thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A9 , \field Thermal Comfort Model 5 Type
       \note optional (fifth thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A10, \field Thermal Comfort Model 6 Type
       \note optional (sixth thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55
  A11; \field Thermal Comfort Model 7 Type
       \note optional (seventh thermal comfort model and report type)
       \type choice
       \key Fanger
       \key Pierce
       \key KSU
       \key AdaptiveASH55
       \key AdaptiveCEN15251
       \key CoolingEffectASH55
       \key AnkleDraftASH55

ComfortViewFactorAngles,
       \memo Used to specify radiant view factors for thermal comfort calculations.
       \memo Note that the following angle factor fractions must sum up to 1.0
       \memo All surfaces must be in the same enclosure.
       \extensible:2
  A1 , \field Name
       \type alpha
       \reference AllHeatTranAngFacNames
  A2 , \field Surface 1 Name
       \begin-extensible
       \type object-list
       \object-list AllHeatTranSurfNames
  N1 , \field Angle Factor 1
       \type real
       \minimum 0.0
       \maximum 1.0
  A3  , N2  , A4  , N3  , A5  , N4  , A6  , N5  , A7  , N6  ,
  A8  , N7  , A9  , N8  , A10 , N9  , A11 , N10 , A12 , N11 ,
  A13 , N12 , A14 , N13 , A15 , N14 , A16 , N15 , A17 , N16 ,
  A18 , N17 , A19 , N18 , A20 , N19 , A21 , N20 , A22 , N21 ,
  A23 , N22 , A24 , N23 , A25 , N24 , A26 , N25 , A27 , N26 ,
  A28 , N27 , A29 , N28 , A30 , N29 , A31 , N30 , A32 , N31 ,
  A33 , N32 , A34 , N33 , A35 , N34 , A36 , N35 , A37 , N36 ,
  A38 , N37 , A39 , N38 , A40 , N39 , A41 , N40 , A42 , N41 ,
  A43 , N42 , A44 , N43 , A45 , N44 , A46 , N45 , A47 , N46 ,
  A48 , N47 , A49 , N48 , A50 , N49 , A51 , N50 , A52 , N51 ,
  A53 , N52 , A54 , N53 , A55 , N54 , A56 , N55 , A57 , N56 ,
  A58 , N57 , A59 , N58 , A60 , N59 , A61 , N60 , A62 , N61 ,
  A63 , N62 , A64 , N63 , A65 , N64 , A66 , N65 , A67 , N66 ,
  A68 , N67 , A69 , N68 , A70 , N69 , A71 , N70 , A72 , N71 ,
  A73 , N72 , A74 , N73 , A75 , N74 , A76 , N75 , A77 , N76 ,
  A78 , N77 , A79 , N78 , A80 , N79 , A81 , N80 , A82 , N81 ,
  A83 , N82 , A84 , N83 , A85 , N84 , A86 , N85 , A87 , N86 ,
  A88 , N87 , A89 , N88 , A90 , N89 , A91 , N90 , A92 , N91 ,
  A93 , N92 , A94 , N93 , A95 , N94 , A96 , N95 , A97 , N96 ,
  A98 , N97 , A99 , N98 , A100, N99 , A101, N100;

Lights,
       \memo Sets internal gains for lights in the zone.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference LightsNames
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note units in schedule should be fraction applied to design level of lights, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of lights
       \note for this set of attributes
       \note Choices: LightingLevel => Lighting Level -- simply enter watts of lights
       \note Watts/Area => Watts per Floor Area -- enter the number to apply. Value * Floor Area = Lights
       \note Watts/Person => Watts per Person -- enter the number to apply. Value * Occupants = Lights
       \type choice
       \default LightingLevel
       \key LightingLevel
       \key Watts/Area
       \key Watts/Person
  N1 , \field Lighting Level
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N2 , \field Watts per Floor Area
       \type real
       \units W/m2
       \ip-units W/ft2
       \minimum 0.0
  N3 , \field Watts per Person
       \type real
       \units W/person
       \ip-units W/person
       \minimum 0.0
  N4 , \field Return Air Fraction
       \note Used only for sizing calculation if return-air-fraction
       \note coefficients are specified.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Visible
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 , \field Fraction Replaceable
       \note For Daylighting:Controls must be 0 or 1:  0 = no dimming control, 1 = full dimming control
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A5 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A6 , \field Return Air Fraction Calculated from Plenum Temperature
       \type choice
       \default No
       \key Yes
       \key No
  N8 , \field Return Air Fraction Function of Plenum Temperature Coefficient 1
       \note Used only if Return Air Fraction Is Calculated from Plenum Temperature = Yes
       \note Equation is Return Air Fraction = Coefficient#1 - Coefficient#2 X PlenumTemp(degC)
       \type real
       \minimum 0.0
       \default 0.0
  N9 , \field Return Air Fraction Function of Plenum Temperature Coefficient 2
       \note Used only if Return Air Fraction Is Calculated from Plenum Temperature = Yes
       \note Equation is Return Air Fraction = Coefficient#1 - Coefficient#2 X PlenumTemp(degC)
       \type real
       \units 1/K
       \minimum 0.0
       \default 0.0
  A7 , \field Return Air Heat Gain Node Name
       \note Name of the return air node for this heat gain.
       \note If left blank, defaults to the first return air node for the zone.
       \note Leave this field blank when using a ZoneList name.
       \type node
  A8 ; \field Exhaust Air Heat Gain Node Name
       \note Name of the exhaust air node for this heat gain.
       \note If the node name is entered, return heat gain will be shared by both return and exhaust air nodes.
       \note The air properties of both nodes are weighted by both node mass flow rates.
       \type node

Lights:Instance,
       \memo Sets internal gains for lights in the zone.
       \memo The physical characteristics are given by the referenced Lights:Definition object.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference LightsNames
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field Lights Definition Name
       \type object-list
       \required-field
       \object-list LightsDefinitionNames
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Schedule Name
       \note units in schedule should be fraction applied to design level of lights, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Fraction Replaceable
       \note For Daylighting:Controls must be 0 or 1:  0 = no dimming control, 1 = full dimming control
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N2 , \field Multiplier
       \note Multiplies the design level from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A5 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A6 , \field Return Air Heat Gain Node Name
       \note Name of the return air node for this heat gain.
       \note If left blank, defaults to the first return air node for the zone.
       \note Leave this field blank when using a ZoneList name.
       \type node
  A7 ; \field Exhaust Air Heat Gain Node Name
       \note Name of the exhaust air node for this heat gain.
       \note If the node name is entered, return heat gain will be shared by both return and exhaust air nodes.
       \note The air properties of both nodes are weighted by both node mass flow rates.
       \type node

Lights:Definition,
       \memo Defines the physical characteristics (design level and heat gain fractions) for lights.
       \memo Referenced by one or more Lights:Instance objects.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference LightsDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of lights
       \note for this set of attributes
       \note Choices: LightingLevel => Lighting Level -- simply enter watts of lights
       \note Watts/Area => Watts per Floor Area -- enter the number to apply. Value * Floor Area = Lights
       \note Watts/Person => Watts per Person -- enter the number to apply. Value * Occupants = Lights
       \type choice
       \default LightingLevel
       \key LightingLevel
       \key Watts/Area
       \key Watts/Person
  N1 , \field Lighting Level
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N2 , \field Watts per Floor Area
       \type real
       \units W/m2
       \ip-units W/ft2
       \minimum 0.0
  N3 , \field Watts per Person
       \type real
       \units W/person
       \ip-units W/person
       \minimum 0.0
  N4 , \field Return Air Fraction
       \note Used only for sizing calculation if return-air-fraction
       \note coefficients are specified.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Visible
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A3 , \field Return Air Fraction Calculated from Plenum Temperature
       \type choice
       \default No
       \key Yes
       \key No
  N7 , \field Return Air Fraction Function of Plenum Temperature Coefficient 1
       \note Used only if Return Air Fraction Is Calculated from Plenum Temperature = Yes
       \note Equation is Return Air Fraction = Coefficient#1 - Coefficient#2 X PlenumTemp(degC)
       \type real
       \minimum 0.0
       \default 0.0
  N8 ; \field Return Air Fraction Function of Plenum Temperature Coefficient 2
       \note Used only if Return Air Fraction Is Calculated from Plenum Temperature = Yes
       \note Equation is Return Air Fraction = Coefficient#1 - Coefficient#2 X PlenumTemp(degC)
       \type real
       \units 1/K
       \minimum 0.0
       \default 0.0

ElectricEquipment,
       \memo Sets internal gains for electric equipment in the zone.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
       \reference ElectricEquipmentNames
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note units in schedule should be fraction applied to design level of electric equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of electric equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Equipment Level -- simply enter watts of equipment
       \note Watts/Area => Watts per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person => Watts per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N2 , \field Watts per Floor Area
       \type real
       \units W/m2
       \ip-units W/ft2
       \minimum 0.0
  N3 , \field Watts per Person
       \type real
       \units W/person
       \ip-units W/person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

ElectricEquipment:Instance,
       \memo Sets internal gains for electric equipment in the zone.
       \memo The physical characteristics are given by the referenced ElectricEquipment:Definition object.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ElectricEquipmentNames
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field Electric Equipment Definition Name
       \type object-list
       \required-field
       \object-list ElectricEquipmentDefinitionNames
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Schedule Name
       \note units in schedule should be fraction applied to design level of electric equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Multiplier
       \note Multiplies the design level from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

ElectricEquipment:Definition,
       \memo Defines the physical characteristics (design level and heat gain fractions) for electric equipment.
       \memo Referenced by one or more ElectricEquipment:Instance objects.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference ElectricEquipmentDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of electric equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Equipment Level -- simply enter watts of equipment
       \note Watts/Area => Watts per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person => Watts per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N2 , \field Watts per Floor Area
       \type real
       \units W/m2
       \ip-units W/ft2
       \minimum 0.0
  N3 , \field Watts per Person
       \type real
       \units W/person
       \ip-units W/person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 ; \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0

GasEquipment,
       \memo Sets internal gains and contaminant rates for gas equipment in the zone.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of gas equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of gas equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
       \minimum 0.0
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
       \minimum 0.0
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 , \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of power input
       \note The default value assumes the equipment is fully vented.
       \note For unvented equipment, a suggested value is 3.45E-8 m3/s-W. This value is
       \note converted from a natural gas CO2 emission rate of 117 lbs CO2 per million Btu.
       \note The maximum value assumes to be 10 times of the recommended value.
       \type real
       \units m3/s-W
       \ip-units (ft3/min)/(Btu/h)
       \minimum 0.0
       \maximum 4e-07
       \default 0.0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

GasEquipment:Instance,
       \memo Sets internal gains and contaminant rates for gas equipment in the zone.
       \memo The physical characteristics are given by the referenced GasEquipment:Definition object.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference GasEquipmentNames
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field Gas Equipment Definition Name
       \type object-list
       \required-field
       \object-list GasEquipmentDefinitionNames
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of gas equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Multiplier
       \note Multiplies the design level from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

GasEquipment:Definition,
       \memo Defines the physical characteristics (design level and heat gain fractions) for gas equipment.
       \memo Referenced by one or more GasEquipment:Instance objects.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference GasEquipmentDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of gas equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
       \minimum 0.0
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
       \minimum 0.0
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 ; \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of power input
       \note The default value assumes the equipment is fully vented.
       \note For unvented equipment, a suggested value is 3.45E-8 m3/s-W. This value is
       \note converted from a natural gas CO2 emission rate of 117 lbs CO2 per million Btu.
       \note The maximum value assumes to be 10 times of the recommended value.
       \type real
       \units m3/s-W
       \ip-units (ft3/min)/(Btu/h)
       \minimum 0.0
       \maximum 4e-07
       \default 0.0

HotWaterEquipment,
       \memo Sets internal gains for hot water equipment in the zone.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of hot water equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of hot water equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
       \minimum 0.0
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
       \minimum 0.0
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

HotWaterEquipment:Instance,
       \memo Sets internal gains for hot water equipment in the zone.
       \memo The physical characteristics are given by the referenced HotWaterEquipment:Definition object.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference HotWaterEquipmentNames
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field Hot Water Equipment Definition Name
       \type object-list
       \required-field
       \object-list HotWaterEquipmentDefinitionNames
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of hot water equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Multiplier
       \note Multiplies the design level from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

HotWaterEquipment:Definition,
       \memo Defines the physical characteristics (design level and heat gain fractions) for hot water equipment.
       \memo Referenced by one or more HotWaterEquipment:Instance objects.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference HotWaterEquipmentDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of hot water equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
       \minimum 0.0
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
       \minimum 0.0
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 ; \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0

SteamEquipment,
       \memo Sets internal gains for steam equipment in the zone.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of steam equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of steam equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
       \minimum 0.0
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
       \minimum 0.0
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

SteamEquipment:Instance,
       \memo Sets internal gains for steam equipment in the zone.
       \memo The physical characteristics are given by the referenced SteamEquipment:Definition object.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference SteamEquipmentNames
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field Steam Equipment Definition Name
       \type object-list
       \required-field
       \object-list SteamEquipmentDefinitionNames
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of steam equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Multiplier
       \note Multiplies the design level from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

SteamEquipment:Definition,
       \memo Defines the physical characteristics (design level and heat gain fractions) for steam equipment.
       \memo Referenced by one or more SteamEquipment:Instance objects.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference SteamEquipmentDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of steam equipment
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
       \minimum 0.0
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
       \minimum 0.0
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
       \minimum 0.0
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 ; \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0

OtherEquipment,
       \memo Sets internal gains or losses for "other" equipment in the zone.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Fuel Type
       \type choice
       \default None
       \key None
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
  A3 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A4 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of other equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A5 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of other equipment.
       \note to set a loss, use a negative value in the following fields.
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 , \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of power input
       \note The default value assumes the equipment is fully vented.
       \type real
       \units m3/s-W
       \ip-units (ft3/min)/(Btu/h)
       \minimum 0.0
       \maximum 4e-07
       \default 0.0
  A6 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

OtherEquipment:Instance,
       \memo Sets internal gains or losses for "other" equipment in the zone.
       \memo The physical characteristics are given by the referenced OtherEquipment:Definition object.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference OtherEquipmentNames
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field Other Equipment Definition Name
       \type object-list
       \required-field
       \object-list OtherEquipmentDefinitionNames
  A3 , \field Fuel Type
       \type choice
       \default None
       \key None
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
  A4 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A5 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of other equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Multiplier
       \note Multiplies the design level from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A6 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

OtherEquipment:Definition,
       \memo Defines the physical characteristics (design level and heat gain fractions) for "other" equipment.
       \memo Referenced by one or more OtherEquipment:Instance objects.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference OtherEquipmentDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Design Level Calculation Method
       \note The entered calculation method is used to create the maximum amount of other equipment.
       \note to set a loss, use a negative value in the following fields.
       \note for this set of attributes
       \note Choices: EquipmentLevel => Design Level -- simply enter power input of equipment
       \note Watts/Area or Power/Area => Power per Floor Area -- enter the number to apply. Value * Floor Area = Equipment Level
       \note Watts/Person or Power/Person => Power per Person -- enter the number to apply. Value * Occupants = Equipment Level
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
       \key Watts/Person
       \key Power/Area
       \key Power/Person
  N1 , \field Design Level
       \type real
       \units W
       \ip-units Btu/h
  N2 , \field Power per Floor Area
       \type real
       \units W/m2
       \ip-units Btu/h-ft2
  N3 , \field Power per Person
       \type real
       \units W/person
       \ip-units Btu/h-person
  N4 , \field Fraction Latent
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N6 , \field Fraction Lost
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  N7 ; \field Carbon Dioxide Generation Rate
       \note CO2 generation rate per unit of power input
       \note The default value assumes the equipment is fully vented.
       \type real
       \units m3/s-W
       \ip-units (ft3/min)/(Btu/h)
       \minimum 0.0
       \maximum 4e-07
       \default 0.0

IndoorLivingWall,
       \memo Indoor greenery systems such as indoor living walls are panels of plants, which grow hydroponically or from substrates.
       \memo The living wall structures can be either free-standing or attached to walls.
       \memo The IndoorLivingWall module directly connects with inside surface heat balance, zone air heat balance, and zone air moisture balance.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Surface Name
       \note Name of the wall partition where indoor green is located.
       \type object-list
       \required-field
       \object-list SurfaceNames
  A3 , \field Schedule Name
       \note units in Schedule should be fraction applied to design level of other equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Evapotranspiration Calculation Method
       \note Model selection for calculating evapotranspiration of indoor greenery system.
       \note This rate can also be actuated with user-defined calculations, see EMS application guide for actuator details.
       \type choice
       \default Penman-Monteith
       \key Penman-Monteith
       \key Stanghellini
  A5 , \field Lighting Method
       \note Three different methods are provided here (LED; Daylight; LED-Daylight)
       \type choice
       \key LED
       \key Daylight
       \key LED-Daylight
  A6 , \field LED Intensity Schedule Name
       \type object-list
       \object-list ScheduleNames
  A7 , \field Daylighting Control Name
       \note If daylighting is used in the selected lighting methods (Daylight or LED-Daylight),
       \note users should define an object of Daylighting:Control to obtain the daylighting illuminance level
       \note and an object for Daylighting:ReferencePoint for the daylighting sensor location in the thermal zone.
       \note The name of the object of Daylighting:Controls should be specified in this field.
       \type alpha
  A8 , \field LED-Daylight Targeted Lighting Intensity Schedule Name
       \note This field defines targeted LED intensity level for indoor living wall systems.
       \note The schedule values can be any positive number representing targeted photosynthetic photon flux density (PPFD).
       \note Based on the available daylighting, the required LED lighting level and power will be automatically adjusted to meet the targeted LED intensity level.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Total Leaf Area
       \note The value is the one-sided leaf area of an indoor living wall.
       \note Based on the users’ input, LAI is calculated as the ratio of the total leaf area and the partition wall area.
       \note Typical LAIs are 1.0 for grass and 3.0 for bushes and shrubs. The maximum LAI is 2.0 for the IndoorLivingWall module in EnergyPlus.
       \note If the calculated LAI is greater than 2.0, the maximum value of 2.0 is used for LAI in the simulation.
       \type real
       \units m2
       \ip-units ft2
  N2 , \field LED Nominal Intensity
       \note The value represents photosynthetic photon flux density (PPFD) of LED grow light.
       \note PPFD is measured in micro-mole per m2 per second (umol/m2-s) which establishes exactly how many photosynthetically active radiation (PAR) photons are landing on a specific area.
       \type real
       \units umol/m2-s
       \ip-units umol/ft2-s
  N3 , \field LED Nominal Power
       \note This field defines nominal total LED power for an indoor living wall system.
       \type real
       \units W
       \ip-units W
  N4 ; \field Radiant Fraction of LED Lights
       \note This field defines the fraction of radiation from LED lights
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.6

ElectricEquipment:ITE:AirCooled,
       \memo This object describes air-cooled electric information technology equipment (ITE) which has
       \memo variable power consumption as a function of loading and temperature.
       \memo If a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 28
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Air Flow Calculation Method
       \note The specified method is used to calculate the IT inlet temperature and zone return
       \note air temperature. If FlowFromSystem is chosen, the zone is assumed to be well-mixed.
       \note If FlowControlWithApproachTemperatures is chosen, Supply and Return approach temperature
       \note should be defined to indicate the temperature difference due to the air distribution. When
       \note FlowControlWithApproachTemperatures is chosen, the inputs of Air Inlet Connection Type, Design Recirculation Fraction
       \note and Recirculation Function of Loading and Supply Temperature Curve Name are ignored. For multiple
       \note ITE objects defined for one zone, the same calculation method should apply.
       \note The FlowControlWithApproachTemperatures only applies to ITE zones with single duct VAV terminal unit.
       \note Other return air heat gains from window or lights are not allowed when FlowControlWithApproachTemperatures is chosen.
       \note When FlowControlWithApproachTemperatures is chosen, the controlled variable is the supply air temperature,
       \note not the well-mixed zone air temperature. The zone cooling setpoint from ZoneControl:Thermostat is ignored
       \note for this zone and cooling unmet hours do not apply.
       \type choice
       \default FlowFromSystem
       \key FlowFromSystem
       \key FlowControlWithApproachTemperatures
  A4 , \field Design Power Input Calculation Method
       \note The entered calculation method is used to specify the design power input
       \note Watts/Unit => Watts per Unit -- Design Power = Watts per Unit * Number of Units
       \note Watts/Area => Watts per Floor Area -- Design Power = Watts per Floor Area * Floor Area
       \type choice
       \default Watts/Unit
       \key Watts/Unit
       \key Watts/Area
  N1 , \field Watts per Unit
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N2 , \field Number of Units
       \type real
       \minimum 0.0
       \default 1
  N3 , \field Watts per Floor Area
       \type real
       \units W/m2
       \ip-units W/ft2
       \minimum 0.0
  A5 , \field Design Power Input Schedule Name
       \note Operating schedule for this equipment, fraction applied to the design power input,
       \note generally (0.0 - 1.0)
       \note If this field is blank, the schedule is assumed to always be 1.0.
       \type object-list
       \object-list ScheduleNames
  A6 , \field CPU Loading  Schedule Name
       \note CPU loading schedule for this equipment as a fraction from 0.0 (idle) to 1.0 (full load).
       \note If this field is blank, the schedule is assumed to always be 1.0.
       \type object-list
       \object-list ScheduleNames
  A7 , \field CPU Power Input Function of Loading and Air Temperature Curve Name
       \note The name of a two-variable curve or table lookup object which modifies the CPU power
       \note input as a function of CPU loading (x) and air inlet node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).
       \type object-list
       \required-field
       \object-list BivariateFunctions
  N4 , \field Design Fan Power Input Fraction
       \note The fraction of the total power input at design conditions which is for the cooling fan(s)
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N5 , \field Design Fan Air Flow Rate per Power Input
       \note The cooling fan air flow rate per total electric power input at design conditions
       \type real
       \required-field
       \units m3/s-W
       \minimum 0.0
  A8 , \field Air Flow Function of Loading and Air Temperature Curve Name
       \note The name of a two-variable curve or table lookup object which modifies the cooling
       \note air flow rate as a function of CPU loading (x) and air inlet node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A9 , \field Fan Power Input Function of Flow Curve Name
       \note The name of a single-variable curve or table lookup object which modifies the cooling
       \note fan power as a function of flow fraction (x).
       \note This curve (table) should equal 1.0 at a flow fraction of 1.0.
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N6 , \field Design Entering Air Temperature
       \note The entering air temperature at design conditions.
       \type real
       \units C
       \default 15.0
  A10, \field Environmental Class
       \note Specifies the allowable operating conditions for the air inlet conditions.
       \note Used for reporting time outside allowable conditions.
       \type choice
       \default None
       \key None
       \key A1
       \key A2
       \key A3
       \key A4
       \key B
       \key C
       \key H1
  A11, \field Air Inlet Connection Type
       \note Specifies the type of connection between the zone and the ITE air inlet node.
       \note AdjustedSupply = ITE inlet temperature will be the current Supply Air Node temperature
       \note adjusted by the current recirculation fraction.
       \note All heat output is added to the zone air heat balance as a convective gain.
       \note ZoneAirNode = ITE air inlet condition is  the average zone condition.
       \note All heat output is added to the zone air heat balance as a convective gain.
       \note RoomAirModel = ITE air inlet and outlet are connected to room air model nodes.
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type choice
       \default AdjustedSupply
       \key AdjustedSupply
       \key ZoneAirNode
       \key RoomAirModel
  A12, \field Air Inlet Room Air Model Node Name
       \note Name of a RoomAir:Node object which is connected to the ITE air inlet.
       \type object-list
       \object-list RoomAirNodes
  A13, \field Air Outlet Room Air Model Node Name
       \note Name of a RoomAir:Node object which is connected to the ITE air outlet.
       \type object-list
       \object-list RoomAirNodes
  A14, \field Supply Air Node Name
       \note Name of the supply air inlet node serving this ITE. Required if the
       \note Air Node Connection Type = AdjustedSupply. Also required if
       \note Calculation Method = FlowControlWithApproachTemperatures. Also required if reporting of
       \note Supply Heat Index is desired.
       \type node
  N7 , \field Design Recirculation Fraction
       \note The recirculation fraction for this equipment at design conditions. This field is used only
       \note if the Air Node Connection Type = AdjustedSupply. The default is 0.0 (no recirculation).
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  A15, \field Recirculation Function of Loading and Supply Temperature Curve Name
       \note The name of a two-variable curve or table lookup object which modifies the recirculation
       \note fraction as a function of CPU loading (x) and supply air node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).This field is used only if the
       \note Air Node Connection Type = AdjustedSupply. If this curve is left blank, then the curve
       \note is assumed to always equal 1.0.
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list BivariateFunctions
  N8 , \field Design Electric Power Supply Efficiency
       \note The efficiency of the power supply system serving this ITE
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A16, \field Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
       \note The name of a single-variable curve or table lookup object which modifies the electric
       \note power supply efficiency as a function of part-load ratio (x).
       \note This curve (table) should equal 1.0 at full load (PLR = 1.0).
       \note If this curve is left blank, then the curve is assumed to always equal 1.0.
       \type object-list
       \object-list UnivariateFunctions
  N9 , \field Fraction of Electric Power Supply Losses to Zone
       \note Fraction of the electric power supply losses which are a heat gain to the zone
       \note If this field is <1.0, the remainder of the losses are assumed to be lost to the outdoors.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A17, \field CPU End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-CPU
  A18, \field Fan End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-Fans
  A19, \field Electric Power Supply End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-UPS
  N10, \field Supply Temperature Difference
       \note The difference of the IT inlet temperature from the AHU supply air temperature.
       \note Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \units deltaC
  A20, \field Supply Temperature Difference Schedule
       \note The difference schedule of the IT inlet temperature from the AHU supply air temperature.
       \note Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list ScheduleNames
  N11, \field Return Temperature Difference
       \note The difference of the the actual AHU return air temperature to the IT equipment outlet temperature.
       \note Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \units deltaC
  A21; \field Return Temperature Difference Schedule
       \note The difference schedule of the actual AHU return air temperature to the IT equipment outlet temperature.
       \note Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list ScheduleNames

ElectricEquipment:ITE:AirCooled:Instance,
       \memo This object describes air-cooled electric information technology equipment (ITE) which has
       \memo variable power consumption as a function of loading and temperature.
       \memo The performance characteristics are given by the referenced
       \memo ElectricEquipment:ITE:AirCooled:Definition object.
       \memo If a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference SpaceItemNames
       \reference SpaceLoadNames
       \reference SpaceComponentInstanceNames
  A2 , \field ElectricEquipment ITE AirCooled Definition Name
       \type object-list
       \required-field
       \object-list ElectricEquipmentITEAirCooledDefinitionNames
  A3 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  N1 , \field Multiplier
       \note Multiplies the design power input from the referenced definition.
       \type real
       \minimum 0.0
       \default 1
  A4 , \field Design Power Input Schedule Name
       \note Operating schedule for this equipment, fraction applied to the design power input,
       \note generally (0.0 - 1.0)
       \note If this field is blank, the schedule is assumed to always be 1.0.
       \type object-list
       \object-list ScheduleNames
  A5 , \field CPU Loading Schedule Name
       \note CPU loading schedule for this equipment as a fraction from 0.0 (idle) to 1.0 (full load).
       \note If this field is blank, the schedule is assumed to always be 1.0.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Air Inlet Room Air Model Node Name
       \note Name of a RoomAir:Node object which is connected to the ITE air inlet.
       \type object-list
       \object-list RoomAirNodes
  A7 , \field Air Outlet Room Air Model Node Name
       \note Name of a RoomAir:Node object which is connected to the ITE air outlet.
       \type object-list
       \object-list RoomAirNodes
  A8 , \field Supply Air Node Name
       \note Name of the supply air inlet node serving this ITE. Required if the
       \note Air Node Connection Type = AdjustedSupply (set in the Definition). Also required if
       \note Air Flow Calculation Method = FlowControlWithApproachTemperatures (set in the Definition).
       \note Also required if reporting of Supply Heat Index is desired.
       \type node
  A9 , \field CPU End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-CPU
  A10, \field Fan End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-Fans
  A11; \field Electric Power Supply End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default ITE-UPS

ElectricEquipment:ITE:AirCooled:Definition,
       \memo Performance characteristics for ElectricEquipment:ITE:AirCooled:Instance.
       \memo Defines power, airflow, and efficiency as functions of loading and temperature.
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference ElectricEquipmentITEAirCooledDefinitionNames
       \reference SpaceComponentDefinitionNames
  A2 , \field Air Flow Calculation Method
       \note The specified method is used to calculate the IT inlet temperature and zone return
       \note air temperature. If FlowFromSystem is chosen, the zone is assumed to be well-mixed.
       \note If FlowControlWithApproachTemperatures is chosen, Supply and Return approach temperature
       \note should be defined to indicate the temperature difference due to the air distribution. When
       \note FlowControlWithApproachTemperatures is chosen, the inputs of Air Inlet Connection Type, Design Recirculation Fraction
       \note and Recirculation Function of Loading and Supply Temperature Curve Name are ignored. For multiple
       \note ITE objects defined for one zone, the same calculation method should apply.
       \note The FlowControlWithApproachTemperatures only applies to ITE zones with single duct VAV terminal unit.
       \note Other return air heat gains from window or lights are not allowed when FlowControlWithApproachTemperatures is chosen.
       \type choice
       \default FlowFromSystem
       \key FlowFromSystem
       \key FlowControlWithApproachTemperatures
  A3 , \field Design Power Input Calculation Method
       \note The entered calculation method is used to specify the design power input
       \note Choices: EquipmentLevel => Equipment Level -- simply enter watts of equipment
       \note Watts/Area => Watts per Floor Area -- Design Power = Watts per Floor Area * Floor Area
       \type choice
       \default EquipmentLevel
       \key EquipmentLevel
       \key Watts/Area
  N1 , \field Watts per Unit
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N2 , \field Watts per Floor Area
       \type real
       \units W/m2
       \ip-units W/ft2
       \minimum 0.0
  A4 , \field CPU Power Input Function of Loading and Air Temperature Curve Name
       \note The name of a two-variable curve or table lookup object which modifies the CPU power
       \note input as a function of CPU loading (x) and air inlet node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).
       \type object-list
       \required-field
       \object-list BivariateFunctions
  N3 , \field Design Fan Power Input Fraction
       \note The fraction of the total power input at design conditions which is for the cooling fan(s)
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N4 , \field Design Fan Air Flow Rate per Power Input
       \note The cooling fan air flow rate per total electric power input at design conditions
       \type real
       \required-field
       \units m3/s-W
       \minimum 0.0
  A5 , \field Air Flow Function of Loading and Air Temperature Curve Name
       \note The name of a two-variable curve or table lookup object which modifies the cooling
       \note air flow rate as a function of CPU loading (x) and air inlet node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature).
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A6 , \field Fan Power Input Function of Flow Curve Name
       \note The name of a single-variable curve or table lookup object which modifies the cooling
       \note fan power as a function of flow fraction (x).
       \note This curve (table) should equal 1.0 at a flow fraction of 1.0.
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N5 , \field Design Entering Air Temperature
       \note The entering air temperature at design conditions.
       \type real
       \units C
       \default 15.0
  A7 , \field Environmental Class
       \note Specifies the allowable operating conditions for the air inlet conditions.
       \note Used for reporting time outside allowable conditions.
       \type choice
       \default None
       \key None
       \key A1
       \key A2
       \key A3
       \key A4
       \key B
       \key C
       \key H1
  A8 , \field Air Inlet Connection Type
       \note Specifies the type of connection between the zone and the ITE air inlet node.
       \note AdjustedSupply = ITE inlet temperature will be the current Supply Air Node temperature
       \note adjusted by the current recirculation fraction.
       \note All heat output is added to the zone air heat balance as a convective gain.
       \note ZoneAirNode = ITE air inlet condition is the average zone condition.
       \note All heat output is added to the zone air heat balance as a convective gain.
       \note RoomAirModel = ITE air inlet and outlet are connected to room air model nodes.
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type choice
       \default AdjustedSupply
       \key AdjustedSupply
       \key ZoneAirNode
       \key RoomAirModel
  N6 , \field Design Recirculation Fraction
       \note The recirculation fraction for this equipment at design conditions. This field is used only
       \note if the Air Node Connection Type = AdjustedSupply. The default is 0.0 (no recirculation).
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \minimum 0.0
       \maximum 0.5
       \default 0.0
  A9 , \field Recirculation Function of Loading and Supply Temperature Curve Name
       \note The name of a two-variable curve or table lookup object which modifies the recirculation
       \note fraction as a function of CPU loading (x) and supply air node temperature (y).
       \note This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and
       \note Design Entering Air Temperature). This field is used only if the
       \note Air Node Connection Type = AdjustedSupply. If this curve is left blank, then the curve
       \note is assumed to always equal 1.0.
       \note This field is only used when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list BivariateFunctions
  N7 , \field Design Electric Power Supply Efficiency
       \note The efficiency of the power supply system serving this ITE
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A10, \field Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
       \note The name of a single-variable curve or table lookup object which modifies the electric
       \note power supply efficiency as a function of part-load ratio (x).
       \note This curve (table) should equal 1.0 at full load (PLR = 1.0).
       \note If this curve is left blank, then the curve is assumed to always equal 1.0.
       \type object-list
       \object-list UnivariateFunctions
  N8 , \field Fraction of Electric Power Supply Losses to Zone
       \note Fraction of the electric power supply losses which are a heat gain to the zone
       \note If this field is <1.0, the remainder of the losses are assumed to be lost to the outdoors.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N9 , \field Supply Temperature Difference
       \note The difference of the IT inlet temperature from the AHU supply air temperature.
       \note Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \units deltaC
  A11, \field Supply Temperature Difference Schedule
       \note The difference schedule of the IT inlet temperature from the AHU supply air temperature.
       \note Either Supply Temperature Difference or Supply Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list ScheduleNames
  N10, \field Return Temperature Difference
       \note The difference of the actual AHU return air temperature to the IT equipment outlet temperature.
       \note Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type real
       \units deltaC
  A12; \field Return Temperature Difference Schedule
       \note The difference schedule of the actual AHU return air temperature to the IT equipment outlet temperature.
       \note Either Return Temperature Difference or Return Temperature Difference Schedule is required if Air Flow Calculation Method is set to FlowControlWithApproachTemperatures.
       \note This field is ignored when Air Flow Calculation Method is FlowFromSystem.
       \type object-list
       \object-list ScheduleNames

ZoneBaseboard:OutdoorTemperatureControlled,
       \memo Specifies outside temperature-controlled electric baseboard heating.
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note units in Schedule should be fraction applied to capacity of the baseboard heat equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Capacity at Low Temperature
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 , \field Low Temperature
       \type real
       \autosizable
       \units C
       \default autosize
  N3 , \field Capacity at High Temperature
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default autosize
  N4 , \field High Temperature
       \type real
       \autosizable
       \units C
       \default autosize
  N5 , \field Fraction Radiant
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A4 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N6 ; \field Design Zone Heating Setpoint
       \type real
       \units C
       \default 20.0

SwimmingPool:Indoor,
       \memo Specifies an indoor swimming pools linked to a floor surface.
       \memo The pool is assumed to cover the entire floor to which it is linked.
       \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Surface Name
       \note Name of the floor surface where the pool is located.
       \type object-list
       \required-field
       \object-list FloorSurfaceNames
  N1 , \field Average Depth
       \type real
       \required-field
       \units m
  A3 , \field Activity Factor Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Make-up Water Supply Schedule Name
       \type object-list
       \object-list ScheduleNames
  A5 , \field Cover Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 , \field Cover Evaporation Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N3 , \field Cover Convection Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N4 , \field Cover Short-Wavelength Radiation Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N5 , \field Cover Long-Wavelength Radiation Factor
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A6 , \field Pool Water Inlet Node
       \type node
       \required-field
  A7 , \field Pool Water Outlet Node
       \type node
       \required-field
  N6 , \field Pool Heating System Maximum Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N7 , \field Pool Miscellaneous Equipment Power
       \note Power input per pool water flow rate
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum 0.0
  A8 , \field Setpoint Temperature Schedule
       \type object-list
       \required-field
       \object-list ScheduleNames
  N8 , \field Maximum Number of People
       \type real
       \required-field
       \minimum 0.0
  A9 , \field People Schedule
       \type object-list
       \object-list ScheduleNames
  A10; \field People Heat Gain Schedule
       \type object-list
       \object-list ScheduleNames

ZoneContaminantSourceAndSink:CarbonDioxide,
       \memo Represents internal CO2 gains and sinks in the zone.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Design Generation Rate
       \note Positive values represent sources and negative values represent sinks.
       \type real
       \units m3/s
  A3 ; \field Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the Design Generation Rate
       \type object-list
       \required-field
       \object-list ScheduleNames

ZoneContaminantSourceAndSink:Generic:Constant,
       \memo Sets internal generic contaminant gains and sinks in a zone with constant values.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Design Generation Rate
       \note The values represent source.
       \type real
       \units m3/s
       \minimum 0.0
  A3 , \field Generation Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the Design Generation Rate
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 , \field Design Removal Coefficient
       \note The value represent sink.
       \type real
       \units m3/s
       \minimum 0.0
  A4 ; \field Removal Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Design removal Coefficient
       \type object-list
       \required-field
       \object-list ScheduleNames

SurfaceContaminantSourceAndSink:Generic:PressureDriven,
       \memo Simulate generic contaminant source driven by the pressure difference across a surface.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfAndSubSurfNames
  N1 , \field Design Generation Rate Coefficient
       \type real
       \units m3/s
       \minimum 0.0
  A3 , \field Generation Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Design Generation Rate Coefficient
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 ; \field Generation Exponent
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0

ZoneContaminantSourceAndSink:Generic:CutoffModel,
       \memo Simulate generic contaminant source driven by the cutoff concentration model.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Design Generation Rate Coefficient
       \type real
       \units m3/s
       \minimum 0.0
  A3 , \field Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Design Generation Rate Coefficient
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 ; \field Cutoff Generic Contaminant at which Emission Ceases
       \note When the zone concentration level is greater than the cutoff level, emission stops,
       \note and the source level is zero.
       \type real
       \units ppm
       \minimum> 0.0

ZoneContaminantSourceAndSink:Generic:DecaySource,
       \memo Simulate generic contaminant source driven by the cutoff concentration model.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Initial Emission Rate
       \type real
       \units m3/s
       \minimum 0.0
  A3 , \field Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 ; \field Delay Time Constant
       \type real
       \units s
       \minimum> 0.0

SurfaceContaminantSourceAndSink:Generic:BoundaryLayerDiffusion,
       \memo Simulate generic contaminant source driven by the boundary layer diffusion controlled model.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  N1 , \field Mass Transfer Coefficient
       \type real
       \units m/s
       \minimum 0.0
  A3 , \field Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 ; \field Henry Adsorption Constant or Partition Coefficient
       \type real
       \units dimensionless
       \minimum> 0.0

SurfaceContaminantSourceAndSink:Generic:DepositionVelocitySink,
       \memo Simulate generic contaminant source driven by the boundary layer diffusion controlled model.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Surface Name
       \type object-list
       \required-field
       \object-list SurfaceNames
  N1 , \field Deposition Velocity
       \type real
       \units m/s
       \minimum 0.0
  A3 ; \field Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.
       \type object-list
       \required-field
       \object-list ScheduleNames

ZoneContaminantSourceAndSink:Generic:DepositionRateSink,
       \memo Simulate generic contaminant source driven by the boundary layer diffusion controlled model.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Deposition Rate
       \type real
       \units m/s
       \minimum 0.0
  A3 ; \field Schedule Name
       \note Value in this schedule should be a fraction (generally 0.0 - 1.0) applied to the
       \note Initial Emission Rate. When the value is equal to 1.0, the time will be reset to
       \note zero.
       \type object-list
       \required-field
       \object-list ScheduleNames

\group Daylighting

Daylighting:Controls,
       \memo Dimming of overhead electric lighting is determined from each reference point.
       \memo Glare from daylighting is also calculated.
       \extensible:3
       \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference DaylightingControlNames
  A2 , \field Zone or Space Name
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Daylighting Method
       \note DElight is deprecated and will be removed in a future version.
       \type choice
       \default SplitFlux
       \key SplitFlux
       \key DElight
  A4 , \field Availability Schedule Name
       \type object-list
       \object-list ScheduleNames
  A5 , \field Lighting Control Type
       \type choice
       \default Continuous
       \key Continuous
       \key Stepped
       \key ContinuousOff
  N1 , \field Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
       \type real
       \minimum 0.0
       \maximum 0.6
       \default 0.3
  N2 , \field Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
       \type real
       \minimum 0.0
       \maximum 0.6
       \default 0.2
  N3 , \field Number of Stepped Control Steps
       \note The number of steps, excluding off, in a stepped lighting control system.
       \note If Lighting Control Type is Stepped, this field must be greater than zero.
       \note The steps are assumed to be equally spaced.
       \type integer
       \minimum 1.0
       \default 1
  N4 , \field Probability Lighting will be Reset When Needed in Manual Stepped Control
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A6 , \field Glare Calculation Daylighting Reference Point Name
       \type object-list
       \object-list DaylightReferencePointNames
  N5 , \field Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
       \default 0
  N6 , \field Maximum Allowable Discomfort Glare Index
       \note The default is for general office work
       \type real
       \minimum 1.0
       \default 22
  N7 , \field DElight Gridding Resolution
       \note Maximum surface area for nodes in gridding all surfaces in the DElight zone.
       \note All reflective and transmitting surfaces will be subdivided
       \note into approximately square nodes that do not exceed this maximum.
       \note Higher resolution subdivisions require greater calculation times,
       \note but generally produce more accurate results.
       \type real
       \units m2
       \minimum> 0.0
  A7 , \field Daylighting Reference Point 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list DaylightReferencePointNames
  N8 , \field Fraction of Lights Controlled by Reference Point 1
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N9 , \field Illuminance Setpoint at Reference Point 1
       \type real
       \units lux
       \minimum 0.0
       \default 500
  A8 , N10, N11, A9 , N12, N13, A10, N14, N15, A11,
  N16, N17, A12, N18, N19, A13, N20, N21, A14, N22,
  N23, A15, N24, N25, A16, N26, N27;

Daylighting:ReferencePoint,
       \memo Used by Daylighting:Controls to identify the reference point coordinates for each sensor.
       \memo Reference points are given in coordinates specified in the GlobalGeometryRules object
       \memo Daylighting Reference Point CoordinateSystem field.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference DaylightReferencePointNames
  A2 , \field Zone or Space Name
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  N1 , \field X-Coordinate of Reference Point
       \type real
       \required-field
       \units m
  N2 , \field Y-Coordinate of Reference Point
       \type real
       \required-field
       \units m
  N3 ; \field Z-Coordinate of Reference Point
       \type real
       \units m
       \default 0.8

Daylighting:DELight:ComplexFenestration,
       \obsolete New=>deleted
       \memo Used for DElight Complex Fenestration of all types
       \min-fields 5
  A1 , \field Name
       \note Only used for user reference
       \type alpha
       \required-field
  A2 , \field Complex Fenestration Type
       \note Used to select the appropriate Complex Fenestration BTDF data
       \type alpha
       \required-field
  A3 , \field Building Surface Name
       \note This is a reference to a valid surface object (such as BuildingSurface:Detailed) hosting
       \note this complex fenestration, analogous to the base surface Name
       \note field for subsurfaces such as Windows.
       \type object-list
       \required-field
       \object-list SurfaceNames
  A4 , \field Window Name
       \note This is a reference to a valid FenestrationSurface:Detailed window object
       \note used to account for the geometry, and the solar and thermal gains/losses,
       \note of the Complex Fenestration
       \type object-list
       \required-field
       \object-list SubSurfNames
  N1 ; \field Fenestration Rotation
       \note In-plane counter-clockwise rotation angle of the Complex Fenestration
       \note optical reference direction and the base edge of the Complex Fenestration.
       \note The Rotation will typically be zero when the host and CFS surfaces
       \note are rectangular and height and width edges are aligned.
       \type real
       \units deg
       \default 0.0

DaylightingDevice:Tubular,
       \memo Defines a tubular daylighting device (TDD) consisting of three components:
       \memo a dome, a pipe, and a diffuser. The dome and diffuser are defined separately using the
       \memo FenestrationSurface:Detailed object.
       \extensible:2
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Dome Name
       \note This must refer to a subsurface object of type TubularDaylightDome
       \type object-list
       \required-field
       \object-list SubSurfNames
  A3 , \field Diffuser Name
       \note This must refer to a subsurface object of type TubularDaylightDiffuser
       \note Delivery zone is specified in the diffuser object
       \type object-list
       \required-field
       \object-list SubSurfNames
  A4 , \field Construction Name
       \type object-list
       \required-field
       \object-list ConstructionNames
  N1 , \field Diameter
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field Total Length
       \note The exterior exposed length is the difference between total and sum of zone lengths
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N3 , \field Effective Thermal Resistance
       \note R value between TubularDaylightDome and TubularDaylightDiffuser
       \type real
       \units m2-K/W
       \minimum> 0.0
       \default 0.28
  A5 , \field Transition Zone 1 Name
       \begin-extensible
       \type object-list
       \object-list ZoneNames
  N4 , \field Transition Zone 1 Length
       \type real
       \units m
       \minimum 0.0
  A6 , N5 , A7 , N6 , A8 , N7 ;

DaylightingDevice:Shelf,
       \memo Defines a daylighting which can have an inside shelf, an outside shelf, or both.
       \memo The inside shelf is defined as a building surface and the outside shelf is defined
       \memo as a shading surface.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Window Name
       \type object-list
       \required-field
       \object-list SubSurfNames
  A3 , \field Inside Shelf Name
       \note This must refer to a BuildingSurface:Detailed or equivalent object
       \note This surface must be its own Surface for other side boundary conditions.
       \type object-list
       \object-list SurfaceNames
  A4 , \field Outside Shelf Name
       \note This must refer to a Shading:Zone:Detailed object
       \type object-list
       \object-list AttachedShadingSurfNames
  A5 , \field Outside Shelf Construction Name
       \note Required if outside shelf is specified
       \type object-list
       \object-list ConstructionNames
  N1 ; \field View Factor to Outside Shelf
       \type real
       \minimum 0.0
       \maximum 1.0

DaylightingDevice:LightWell,
       \memo Applies only to exterior windows in daylighting-controlled zones or
       \memo in zones that share an interior window with a daylighting-controlled  zone.
       \memo Generally used with skylights.
       \min-fields 5
  A1 , \field Exterior Window Name
       \type object-list
       \required-field
       \object-list SubSurfNames
  N1 , \field Height of Well
       \note Distance from Bottom of Window to Bottom of Well
       \type real
       \required-field
       \units m
       \minimum 0.0
  N2 , \field Perimeter of Bottom of Well
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N3 , \field Area of Bottom of Well
       \type real
       \required-field
       \units m2
       \minimum> 0.0
  N4 ; \field Visible Reflectance of Well Walls
       \type real
       \required-field
       \units dimensionless
       \minimum 0.0
       \maximum 1.0

Output:DaylightFactors,
       \memo Reports hourly daylight factors for each exterior window for four sky types
       \memo (clear, turbid clear, intermediate, and overcast).
       \format singleLine
  A1 ; \field Reporting Days
       \type choice
       \required-field
       \key SizingDays
       \key AllShadowCalculationDays

Output:IlluminanceMap,
       \memo reference points are given in coordinates specified in the GlobalGeometryRules object
       \memo Daylighting Reference Point CoordinateSystem field
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or Space Name
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  N1 , \field Z height
       \type real
       \units m
       \default 0.0
  N2 , \field X Minimum Coordinate
       \type real
       \units m
       \default 0.0
  N3 , \field X Maximum Coordinate
       \type real
       \units m
       \default 1.0
  N4 , \field Number of X Grid Points
       \note Maximum number of total grid points must be <= 2500 (X*Y)
       \type integer
       \minimum 1.0
       \default 2
  N5 , \field Y Minimum Coordinate
       \type real
       \units m
       \default 0.0
  N6 , \field Y Maximum Coordinate
       \type real
       \units m
       \default 1.0
  N7 ; \field Number of Y Grid Points
       \note Maximum number of total grid points must be <= 2500 (X*Y)
       \type integer
       \minimum 1.0
       \default 2

OutputControl:IlluminanceMap:Style,
       \unique-object
       \memo default style for the Daylighting Illuminance Map is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing programs -- there tab may be a better choice. fixed puts spaces between
       \memo the "columns"
  A1 ; \field Column Separator
       \type choice
       \default Comma
       \key Comma
       \key Tab
       \key Fixed

\group Zone Airflow

ZoneInfiltration:DesignFlowRate,
       \memo Infiltration is specified as a design level which is modified by a Schedule fraction, temperature difference and wind speed:
       \memo Infiltration=Idesign * FSchedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 12
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note If blank, defaults to always 1.0
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of infiltration
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/ExteriorArea => Flow per Exterior Surface Area - Value * Exterior Surface Area (zone) = Design Flow Rate
       \note Flow/ExteriorWallArea => Flow per Exterior Surface Area - Value * Exterior Wall Surface Area (zone) = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note "Idesign" in Equation is the result.
       \type choice
       \default Flow/Zone
       \key Flow/Zone
       \key Flow/Area
       \key Flow/ExteriorArea
       \key Flow/ExteriorWallArea
       \key AirChanges/Hour
  N1 , \field Design Flow Rate
       \type real
       \units m3/s
       \ip-units ft3/min
       \minimum 0.0
  N2 , \field Flow Rate per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
  N3 , \field Flow Rate per Exterior Surface Area
       \note use key Flow/ExteriorArea for all exterior surface area
       \note use key Flow/ExteriorWallArea to include only exterior wall area
       \type real
       \units m3/s-m2
       \minimum 0.0
  N4 , \field Air Changes per Hour
       \type real
       \units 1/hr
       \minimum 0.0
  N5 , \field Constant Term Coefficient
       \note "A" in Equation
       \type real
       \default 1
  N6 , \field Temperature Term Coefficient
       \note "B" in Equation
       \type real
       \default 0
  N7 , \field Velocity Term Coefficient
       \note "C" in Equation
       \type real
       \default 0
  N8 , \field Velocity Squared Term Coefficient
       \note "D" in Equation
       \type real
       \default 0
  A5 ; \field Density Basis
       \note The air density to use when converting from volume flow to mass flow.
       \type choice
       \default Outdoor
       \key Outdoor
       \key Standard
       \key Indoor

ZoneInfiltration:EffectiveLeakageArea,
       \memo Infiltration is specified as effective leakage area at 4 Pa, schedule fraction, stack and wind coefficients, and
       \memo is a function of temperature difference and wind speed:
       \memo Infiltration=FSchedule * (AL /1000) SQRT(Cs*|(Tzone-Todb)| +  Cw*WindSpd**2 )
       \memo If a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 6
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Schedule Name
       \note If blank, defaults to always 1.0
       \type object-list
       \object-list ScheduleNames
  N1 , \field Effective Air Leakage Area
       \note "AL" in Equation
       \note units are cm2 (square centimeters)
       \type real
       \required-field
       \units cm2
       \minimum> 0.0
  N2 , \field Stack Coefficient
       \note "Cs" in Equation
       \type real
       \required-field
       \minimum> 0.0
  N3 ; \field Wind Coefficient
       \note "Cw" in Equation
       \type real
       \required-field
       \minimum> 0.0

ZoneInfiltration:FlowCoefficient,
       \memo Infiltration is specified as flow coefficient, schedule fraction, stack and wind coefficients, and
       \memo is a function of temperature difference and wind speed:
       \memo Infiltration=FSchedule * SQRT( (c * Cs*|(Tzone-Todb)|**n)**2 + (c* Cw*(s * WindSpd)**2n)**2 )
       \memo If a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Schedule Name
       \note If blank, defaults to always 1.0
       \type object-list
       \object-list ScheduleNames
  N1 , \field Flow Coefficient
       \note "c" in Equation
       \type real
       \required-field
       \minimum> 0.0
  N2 , \field Stack Coefficient
       \note "Cs" in Equation
       \type real
       \required-field
       \minimum> 0.0
  N3 , \field Pressure Exponent
       \note "n" in Equation
       \type real
       \minimum> 0.0
       \default 0.67
  N4 , \field Wind Coefficient
       \note "Cw" in Equation
       \type real
       \required-field
       \minimum> 0.0
  N5 ; \field Shelter Factor
       \note "s" in Equation
       \type real
       \required-field
       \minimum> 0.0

ZoneVentilation:DesignFlowRate,
       \memo Ventilation is specified as a design level which is modified by a schedule fraction, temperature difference and wind speed:
       \memo Ventilation=Vdesign * Fschedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)
       \memo If a ZoneList, SpaceList, or a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 15
  A1 , \field Name
       \type alpha
       \required-field
       \reference VentilationNames
  A2 , \field Zone or ZoneList or Space or SpaceList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
       \object-list SpaceAndSpaceListNames
  A3 , \field Schedule Name
       \note If blank, defaults to always 1.0
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of ventilation
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow Rate per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/Person => Flow Rate per Person - Value * #people = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note "Vdesign" in Equation is the result.
       \type choice
       \default Flow/Zone
       \key Flow/Zone
       \key Flow/Area
       \key Flow/Person
       \key AirChanges/Hour
  N1 , \field Design Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
  N2 , \field Flow Rate per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
  N3 , \field Flow Rate per Person
       \type real
       \units m3/s-person
       \minimum 0.0
  N4 , \field Air Changes per Hour
       \type real
       \units 1/hr
       \minimum 0.0
  A5 , \field Ventilation Type
       \type choice
       \default Natural
       \key Natural
       \key Intake
       \key Exhaust
       \key Balanced
  N5 , \field Fan Pressure Rise
       \note pressure rise across the fan
       \type real
       \units Pa
       \minimum 0.0
       \default 0
  N6 , \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \default 1
  N7 , \field Constant Term Coefficient
       \note "A" in Equation
       \type real
       \default 1
  N8 , \field Temperature Term Coefficient
       \note "B" in Equation
       \type real
       \default 0
  N9 , \field Velocity Term Coefficient
       \note "C" in Equation
       \type real
       \default 0
  N10, \field Velocity Squared Term Coefficient
       \note "D" in Equation
       \type real
       \default 0
  N11, \field Minimum Indoor Temperature
       \note this is the indoor temperature below which ventilation is shutoff
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default -100
  A6 , \field Minimum Indoor Temperature Schedule Name
       \note This schedule contains the indoor temperature versus time below which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N12, \field Maximum Indoor Temperature
       \note this is the indoor temperature above which ventilation is shutoff
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default 100
  A7 , \field Maximum Indoor Temperature Schedule Name
       \note This schedule contains the indoor temperature versus time above which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N13, \field Delta Temperature
       \note This is the temperature differential between indoor and outdoor below which ventilation is shutoff.
       \note If ((IndoorTemp - OutdoorTemp) < DeltaTemperature) then ventilation is not allowed.
       \note For example, if delta temperature is 2C, ventilation is assumed to be available if the outside air temperature
       \note is at least 2C cooler than the zone air temperature. The values for this field can include negative numbers.
       \note This allows ventilation to occur even if the outdoor temperature is above the indoor temperature.
       \type real
       \units deltaC
       \minimum -100.0
       \default -100
  A8 , \field Delta Temperature Schedule Name
       \note This schedule contains the temperature differential between indoor and outdoor
       \note versus time below which ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N14, \field Minimum Outdoor Temperature
       \note this is the outdoor temperature below which ventilation is shutoff
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default -100
  A9 , \field Minimum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time below which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N15, \field Maximum Outdoor Temperature
       \note this is the outdoor temperature above which ventilation is shutoff
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default 100
  A10, \field Maximum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time above which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N16, \field Maximum Wind Speed
       \note this is the outdoor wind speed above which ventilation is shutoff
       \type real
       \units m/s
       \minimum 0.0
       \maximum 40.0
       \default 40
  A11; \field Density Basis
       \note The air density to use when converting from volume flow to mass flow.
       \type choice
       \default Outdoor
       \key Outdoor
       \key Standard
       \key Indoor

ZoneVentilation:WindandStackOpenArea,
       \memo This object is specified as natural ventilation driven by wind and stack effect only:
       \memo Ventilation Wind = Cw * Opening Area * Schedule * WindSpd
       \memo Ventilation Stack = Cd * Opening Area * Schedule * SQRT(2*g*DH*(|(Tzone-Todb)|/Tzone))
       \memo Total Ventilation = SQRT((Ventilation Wind)^2 + (Ventilation Stack)^2)
       \memo If a Zone comprised of more than one Space is specified
       \memo then this definition applies to all applicable spaces, and each instance will
       \memo be named with the Space Name plus this Object Name.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference VentilationNames
  A2 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  N1 , \field Opening Area
       \note This is the opening area used to calculate stack effect and wind driven ventilation.
       \type real
       \units m2
       \minimum 0.0
       \default 0
  A3 , \field Opening Area Fraction Schedule Name
       \note This schedule contains the fraction values applied to the opening area given in the previous
       \note input field (0.0 - 1.0).
       \note If blank, defaults to always 1.0
       \type object-list
       \object-list ScheduleNames
  N2 , \field Opening Effectiveness
       \note This field is used to calculate wind driven ventilation.
       \note "Cw" in the wind-driven equation and the maximum value is 1.0.
       \note When the input is Autocalculate, the program calculates Cw based on an angle between
       \note wind direction and effective angle
       \note Cw = 0.55 at angle = 0 and Cw = 0.3 at angle = 45, with the same linear slope
       \note continued to Cw = 0.05 at angle = 90. Cw = 0 for angles greater than 90
       \note (wind from the other side of the opening).
       \type real
       \autocalculatable
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default Autocalculate
  N3 , \field Effective Angle
       \note This field is defined as normal angle of the opening area and is used when input
       \note field Opening Effectiveness = Autocalculate.
       \type real
       \units deg
       \minimum 0.0
       \maximum< 360.0
       \default 0
  N4 , \field Height Difference
       \note This is the height difference between the midpoint of an opening and
       \note the neutral pressure level.
       \note "DH" in the stack equation.
       \type real
       \units m
       \minimum 0.0
       \default 0
  N5 , \field Discharge Coefficient for Opening
       \note This is the discharge coefficient used to calculate stack effect.
       \note "Cd" in the stack equation and the maximum value is 1.0.
       \note When the input is Autocalculate, the following equation is used to calculate the
       \note coefficient:
       \note Cd = 0.4 + 0.0045*|(Tzone-Todb)|
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 1.0
       \default Autocalculate
  N6 , \field Minimum Indoor Temperature
       \note This is the indoor temperature below which ventilation is shutoff.
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default -100
  A4 , \field Minimum Indoor Temperature Schedule Name
       \note This schedule contains the indoor temperature versus time below which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N7 , \field Maximum Indoor Temperature
       \note This is the indoor temperature above which ventilation is shutoff.
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default 100
  A5 , \field Maximum Indoor Temperature Schedule Name
       \note This schedule contains the indoor temperature versus time above which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N8 , \field Delta Temperature
       \note This is the temperature differential between indoor and outdoor below
       \note which ventilation is shutoff.
       \type real
       \units deltaC
       \minimum -100.0
       \default -100
  A6 , \field Delta Temperature Schedule Name
       \note This schedule contains the temperature differential between indoor and outdoor
       \note versus time below which ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N9 , \field Minimum Outdoor Temperature
       \note This is the outdoor temperature below which ventilation is shutoff.
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default -100
  A7 , \field Minimum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time below which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N10, \field Maximum Outdoor Temperature
       \note This is the outdoor temperature above which ventilation is shutoff.
       \type real
       \units C
       \minimum -100.0
       \maximum 100.0
       \default 100
  A8 , \field Maximum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time above which
       \note ventilation is shutoff.
       \type object-list
       \object-list ScheduleNames
  N11; \field Maximum Wind Speed
       \note This is the outdoor wind speed above which ventilation is shutoff.
       \type real
       \units m/s
       \minimum 0.0
       \maximum 40.0
       \default 40

ZoneAirBalance:OutdoorAir,
       \memo Provide a combined zone outdoor air flow by including interactions between
       \memo mechanical ventilation, infiltration and duct leakage.
       \memo This object will combine outdoor flows from all ZoneInfiltration and
       \memo ZoneVentilation objects in the same zone. Balanced flows will be summed, while
       \memo unbalanced flows will be added in quadrature.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Air Balance Method
       \note None: Only perform simple calculations without using a combined zone outdoor air.
       \note Quadrature: A combined outdoor air is used in the quadrature sum.
       \type choice
       \default Quadrature
       \key Quadrature
       \key None
  N1 , \field Induced Outdoor Air Due to Unbalanced Duct Leakage
       \type real
       \units m3/s
       \minimum 0.0
       \default 0
  A4 ; \field Induced Outdoor Air Schedule Name
       \note This schedule contains the fraction values applied to the Induced Outdoor Air given in the
       \note previous input field (0.0 - 1.0).
       \type object-list
       \object-list ScheduleNames

ZoneMixing,
       \memo ZoneMixing is a simple air exchange from one zone or space to another. Note that this statement
       \memo only affects the energy balance of the "receiving" zone or space and will not produce
       \memo any effect on the "source" zone. Mixing statements can be complementary and include
       \memo multiple zones, but the balancing of flows between zones is left to the user's
       \memo discretion.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Schedule Name
       \note If blank, defaults to always 1.0
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of ventilation
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow Rate per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/Person => Flow Rate per Person - Value * #people = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note "Vdesign" in Equation is the result.
       \type choice
       \default Flow/Zone
       \key Flow/Zone
       \key Flow/Area
       \key Flow/Person
       \key AirChanges/Hour
  N1 , \field Design Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
  N2 , \field Flow Rate per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
  N3 , \field Flow Rate per Person
       \type real
       \units m3/s-person
       \minimum 0.0
  N4 , \field Air Changes per Hour
       \type real
       \units 1/hr
       \minimum 0.0
  A5 , \field Source Zone or Space Name
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  N5 , \field Delta Temperature
       \note This field contains the constant temperature differential between source and
       \note receiving zone or space below which mixing is shutoff. If a source zone is
       \note specified and it contains more than one space, the average source zone temperature
       \note will be used for control.
       \type real
       \units deltaC
       \default 0
  A6 , \field Delta Temperature Schedule Name
       \note This schedule contains the temperature differential between source and
       \note receiving zone or space below which mixing is shutoff. If a source zone is
       \note specified and it contains more than one space, the average source zone temperature
       \note will be used for control.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Minimum Receiving Temperature Schedule Name
       \note This schedule contains the receiving zone or space temperature versus time below which
       \note mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Maximum Receiving Temperature Schedule Name
       \note This schedule contains the receiving zone or space  temperature versus time above which
       \note mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Minimum Source Temperature Schedule Name
       \note This schedule contains the source zone or space temperature versus time below
       \note which mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A10, \field Maximum Source Temperature Schedule Name
       \note This schedule contains the source zone or space temperature versus time above
       \note which mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A11, \field Minimum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time below which
       \note mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A12; \field Maximum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time above which
       \note mixing is shutoff.
       \type object-list
       \object-list ScheduleNames

ZoneCrossMixing,
       \memo ZoneCrossMixing exchanges an equal amount of air between two zones or spaces. Note that this
       \memo statement affects the energy balance of both zones or spaces.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or Space Name
       \note ZoneList and SpaceList names are not allowed.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Schedule Name
       \note If blank, defaults to always 1.0
       \type object-list
       \object-list ScheduleNames
  A4 , \field Design Flow Rate Calculation Method
       \note The entered calculation method is used to create the maximum amount of ventilation
       \note for this set of attributes
       \note Choices: Flow/Zone => Design Flow Rate -- simply enter Design Flow Rate
       \note Flow/Area => Flow Rate per Zone Floor Area - Value * Floor Area (zone) = Design Flow Rate
       \note Flow/Person => Flow Rate per Person - Value * #people = Design Flow Rate
       \note AirChanges/Hour => Air Changes per Hour - Value * Floor Volume (zone) adjusted for m3/s = Design Volume Flow Rate
       \note "Vdesign" in Equation is the result.
       \type choice
       \default Flow/Zone
       \key Flow/Zone
       \key Flow/Person
       \key Flow/Area
       \key AirChanges/Hour
  N1 , \field Design Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
  N2 , \field Flow Rate per Floor Area
       \type real
       \units m3/s-m2
       \minimum 0.0
  N3 , \field Flow Rate per Person
       \type real
       \units m3/s-person
       \minimum 0.0
  N4 , \field Air Changes per Hour
       \type real
       \units 1/hr
       \minimum 0.0
  A5 , \field Source Zone or Space Name
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  N5 , \field Delta Temperature
       \note This field contains the constant temperature differential between source and
       \note receiving zone or space below which mixing is shutoff. If a source zone is
       \note specified and it contains more than one space, the average source zone temperature
       \note will be used for control. This value must be greater than or equal to zero.
       \type real
       \units deltaC
       \minimum 0.0
       \default 0
  A6 , \field Delta Temperature Schedule Name
       \note This schedule contains the temperature differential between source and
       \note receiving zone or space below which mixing is shutoff. If a source zone is
       \note specified and it contains more than one space, the average source zone temperature
       \note will be used for control. Schedule values must be greater than or equal to zero.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Minimum Receiving Temperature Schedule Name
       \note This schedule contains the receiving zone or space temperature versus time below which
       \note cross mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Maximum Receiving Temperature Schedule Name
       \note This schedule contains the receiving zone or space  temperature versus time above which
       \note cross mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Minimum Source Temperature Schedule Name
       \note This schedule contains the source zone or space  temperature versus time below
       \note which cross mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A10, \field Maximum Source Temperature Schedule Name
       \note This schedule contains the source zone or space  temperature versus time above
       \note which cross mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A11, \field Minimum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time below which
       \note cross mixing is shutoff.
       \type object-list
       \object-list ScheduleNames
  A12; \field Maximum Outdoor Temperature Schedule Name
       \note This schedule contains the outdoor temperature versus time above which
       \note cross mixing is shutoff.
       \type object-list
       \object-list ScheduleNames

ZoneRefrigerationDoorMixing,
       \memo Refrigeration Door Mixing is used for an opening between two zones (or spaces) that are at the
       \memo same elevation but have different air temperatures. In this case, the mixing air flow
       \memo between the two zones is determined by the density difference between the two zones.
       \memo This would typically be used between two zones in a refrigerated warehouse that are
       \memo controlled at different temperatures. It could also be used to model a door to a walk-in
       \memo refrigerated space if that space were modeled as a zone instead of using the object Refrigeration:WalkIn.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or Space Name 1
       \note If a space name is used, it must belong to a different zone than Zone or Space Name 2.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A3 , \field Zone or Space Name 2
       \note If a space name is used, it must belong to a different zone than Zone or Space Name 1.
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A4 , \field Schedule Name
       \note This schedule defines the fraction of the time the refrigeration door is open
       \note For example, if the warehouse is closed at night and there are no door openings
       \note between two zones, the value for that time period would be 0.
       \note If doors were propped open, the value  over that time period would be 1.0
       \note If the doors were open about 20% of the time, the value over that period would be 0.2
       \note Schedule values must lie between 0 and 1.0
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Door Height
       \type real
       \units m
       \minimum 0.0
       \maximum 50.0
       \default 3.0
  N2 , \field Door Area
       \type real
       \units m2
       \minimum 0.0
       \maximum 400.0
       \default 9.
  A5 ; \field Door Protection Type
       \note Door protection can reduce the air flow through a refrigeration door
       \note The default value is "None"
       \note Choices: "None", "AirCurtain", and "StripCurtain"
       \note A strip curtain reduces the air flow more than an air curtain
       \type choice
       \default None
       \key None
       \key AirCurtain
       \key StripCurtain

ZoneEarthtube,
       \memo Earth Tube is specified as a design level which is modified by a Schedule fraction, temperature difference and wind speed:
       \memo Earthtube=Edesign * Fschedule * (A + B*|(Tzone-Todb)| + C*WindSpd + D * WindSpd**2)
       \min-fields 22
  A1 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Design Flow Rate
       \note "Edesign" in Equation
       \type real
       \required-field
       \units m3/s
       \minimum 0.0
  N2 , \field Minimum Zone Temperature when Cooling
       \note this is the indoor temperature below which the earth tube is shut off
       \type real
       \required-field
       \units C
       \minimum -100.0
       \maximum 100.0
  N3 , \field Maximum Zone Temperature when Heating
       \note this is the indoor temperature above which the earth tube is shut off
       \type real
       \required-field
       \units C
       \minimum -100.0
       \maximum 100.0
  N4 , \field Delta Temperature
       \note This is the temperature difference between indoor and outdoor below which the earth tube is shut off
       \type real
       \required-field
       \units deltaC
       \minimum 0.0
  A3 , \field Earthtube Type
       \type choice
       \default Natural
       \key Natural
       \key Intake
       \key Exhaust
  N5 , \field Fan Pressure Rise
       \note pressure rise across the fan
       \type real
       \units Pa
       \minimum 0.0
       \default 0
  N6 , \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \default 1
  N7 , \field Pipe Radius
       \type real
       \units m
       \minimum> 0.0
       \default 1
  N8 , \field Pipe Thickness
       \type real
       \units m
       \minimum> 0.0
       \default 0.2
  N9 , \field Pipe Length
       \type real
       \units m
       \minimum> 0.0
       \default 15
  N10, \field Pipe Thermal Conductivity
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 200
  N11, \field Pipe Depth Under Ground Surface
       \type real
       \units m
       \minimum> 0.0
       \default 3
  A4 , \field Soil Condition
       \type choice
       \default HeavyAndDamp
       \key HeavyAndSaturated
       \key HeavyAndDamp
       \key HeavyAndDry
       \key LightAndDry
  N12, \field Average Soil Surface Temperature
       \type real
       \required-field
       \units C
  N13, \field Amplitude of Soil Surface Temperature
       \type real
       \required-field
       \units deltaC
       \minimum 0.0
  N14, \field Phase Constant of Soil Surface Temperature
       \type real
       \required-field
       \units days
       \minimum 0.0
  N15, \field Constant Term Flow Coefficient
       \note "A" in Equation
       \type real
       \default 1
  N16, \field Temperature Term Flow Coefficient
       \note "B" in Equation
       \type real
       \default 0
  N17, \field Velocity Term Flow Coefficient
       \note "C" in Equation
       \type real
       \default 0
  N18, \field Velocity Squared Term Flow Coefficient
       \note "D" in Equation
       \type real
       \default 0
  A5 , \field Earth Tube Model Type
       \type choice
       \default Basic
       \key Basic
       \key Vertical
  A6 ; \field Earth Tube Model Parameters
       \type object-list
       \object-list EarthTubeParameterNames

ZoneEarthtube:Parameters,
       \memo Parameters that apply to the vertical model for an earth tube
       \min-fields 6
  A1 , \field Earth Tube Model Parameters Name
       \type alpha
       \required-field
       \reference EarthTubeParameterNames
  N1 , \field Nodes Above Earth Tube
       \type integer
       \units dimensionless
       \minimum 3.0
       \maximum 10.0
       \default 5
  N2 , \field Nodes Below Earth Tube
       \type integer
       \units dimensionless
       \minimum 3.0
       \maximum 10.0
       \default 3
  N3 , \field Earth Tube Dimensionless Boundary Above
       \note When set to 1.0, the total thickness of the solution space above the earth tube node is equal to the maximum vertical dimension above the earth tube.
       \type real
       \units dimensionless
       \minimum 0.25
       \maximum 1.0
       \default 1.0
  N4 , \field Earth Tube Dimensionless Boundary Below
       \note When set to 1.0, the total thickness of the solution space below the earth tube node is equal to the maximum vertical dimension above the earth tube.
       \type real
       \units dimensionless
       \minimum 0.25
       \maximum 1.0
       \default 0.25
  N5 ; \field Earth Tube Solution Space Width
       \note Width of the nodes in the direction parallel to the ground, multiplied by earth tube radius
       \type real
       \units dimensionless
       \minimum 3.0
       \maximum 20.0
       \default 4.0

ZoneCoolTower:Shower,
       \memo A cooltower (sometimes referred to as a wind tower or a shower cooling tower)
       \memo models passive downdraught evaporative cooling (PDEC) that is designed to capture the
       \memo wind at the top of a tower and cool the outdoor air using water evaporation before
       \memo delivering it to a zone (or space).
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone or Space Name
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  A4 , \field Water Supply Storage Tank Name
       \note In case of stand alone tank or underground water, leave this input blank
       \type object-list
       \object-list WaterStorageTankNames
  A5 , \field Flow Control Type
       \note Water flow schedule should be selected when the water flow rate is known.
       \note Wind-driven flow should be selected when the water flow rate is unknown.
       \type choice
       \default WindDrivenFlow
       \key WaterFlowSchedule
       \key WindDrivenFlow
  A6 , \field Pump Flow Rate Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Maximum Water Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
  N2 , \field Effective Tower Height
       \note This field is from either the spray or the wet pad to the top of the outlet.
       \type real
       \required-field
       \units m
  N3 , \field Airflow Outlet Area
       \note User have to specify effective area when outlet area is relatively bigger than the cross sectional area
       \note of cooltower. If the number of outlet is more than one, assume the air passes through only one.
       \type real
       \required-field
       \units m2
  N4 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \units m3/s
       \minimum 0.0
  N5 , \field Minimum Indoor Temperature
       \note This field is to specify the indoor temperature below which cooltower is shutoff.
       \type real
       \required-field
       \units C
       \minimum -100.0
       \maximum 100.0
  N6 , \field Fraction of Water Loss
       \type real
       \minimum 0.0
       \maximum 1.0
  N7 , \field Fraction of Flow Schedule
       \type real
       \minimum 0.0
       \maximum 1.0
  N8 ; \field Rated Power Consumption
       \type real
       \required-field
       \units W

ZoneThermalChimney,
       \memo A thermal chimney is a vertical shaft utilizing solar radiation to enhance natural
       \memo ventilation. It consists of an absorber wall, air gap and glass cover with high solar
       \memo transmissivity.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \note Name of zone that is the thermal chimney.
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Width of the Absorber Wall
       \type real
       \required-field
       \units m
       \minimum 0.0
  N2 , \field Cross Sectional Area of Air Channel Outlet
       \type real
       \required-field
       \units m2
       \minimum 0.0
  N3 , \field Discharge Coefficient
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  A4 , \field Zone or Space Name 1
       \type object-list
       \required-field
       \object-list ZoneNames
       \object-list SpaceNames
  N4 , \field Distance from Top of Thermal Chimney to Inlet 1
       \type real
       \required-field
       \units m
       \minimum 0.0
  N5 , \field Relative Ratios of Air Flow Rates Passing through Inlet 1
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N6 , \field Cross Sectional Areas of Air Channel Inlet 1
       \type real
       \required-field
       \units m2
       \minimum 0.0
  A5 , \field Zone or Space Name 2
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N7 , \field Distance from Top of Thermal Chimney to Inlet 2
       \type real
       \units m
       \minimum 0.0
  N8 , \field Relative Ratios of Air Flow Rates Passing through Inlet 2
       \type real
       \minimum 0.0
       \maximum 1.0
  N9 , \field Cross Sectional Areas of Air Channel Inlet 2
       \type real
       \units m2
       \minimum 0.0
  A6 , \field Zone or Space Name 3
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N10, \field Distance from Top of Thermal Chimney to Inlet 3
       \type real
       \units m
       \minimum 0.0
  N11, \field Relative Ratios of Air Flow Rates Passing through Inlet 3
       \type real
       \minimum 0.0
       \maximum 1.0
  N12, \field Cross Sectional Areas of Air Channel Inlet 3
       \type real
       \units m2
       \minimum 0.0
  A7 , \field Zone or Space Name 4
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N13, \field Distance from Top of Thermal Chimney to Inlet 4
       \type real
       \units m
       \minimum 0.0
  N14, \field Relative Ratios of Air Flow Rates Passing through Inlet 4
       \type real
       \minimum 0.0
       \maximum 1.0
  N15, \field Cross Sectional Areas of Air Channel Inlet 4
       \type real
       \units m2
       \minimum 0.0
  A8 , \field Zone or Space Name 5
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N16, \field Distance from Top of Thermal Chimney to Inlet 5
       \type real
       \units m
       \minimum 0.0
  N17, \field Relative Ratios of Air Flow Rates Passing through Inlet 5
       \type real
       \minimum 0.0
       \maximum 1.0
  N18, \field Cross Sectional Areas of Air Channel Inlet 5
       \type real
       \units m2
       \minimum 0.0
  A9 , \field Zone or Space Name 6
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N19, \field Distance from Top of Thermal Chimney to Inlet 6
       \type real
       \units m
       \minimum 0.0
  N20, \field Relative Ratios of Air Flow Rates Passing through Inlet 6
       \type real
       \minimum 0.0
       \maximum 1.0
  N21, \field Cross Sectional Areas of Air Channel Inlet 6
       \type real
       \units m2
       \minimum 0.0
  A10, \field Zone or Space Name 7
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N22, \field Distance from Top of Thermal Chimney to Inlet 7
       \type real
       \units m
       \minimum 0.0
  N23, \field Relative Ratios of Air Flow Rates Passing through Inlet 7
       \type real
       \minimum 0.0
       \maximum 1.0
  N24, \field Cross Sectional Areas of Air Channel Inlet 7
       \type real
       \units m2
       \minimum 0.0
  A11, \field Zone or Space Name 8
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N25, \field Distance from Top of Thermal Chimney to Inlet 8
       \type real
       \units m
       \minimum 0.0
  N26, \field Relative Ratios of Air Flow Rates Passing through Inlet 8
       \type real
       \minimum 0.0
       \maximum 1.0
  N27, \field Cross Sectional Areas of Air Channel Inlet 8
       \type real
       \units m2
       \minimum 0.0
  A12, \field Zone or Space Name 9
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N28, \field Distance from Top of Thermal Chimney to Inlet 9
       \type real
       \units m
       \minimum 0.0
  N29, \field Relative Ratios of Air Flow Rates Passing through Inlet 9
       \type real
       \minimum 0.0
       \maximum 1.0
  N30, \field Cross Sectional Areas of Air Channel Inlet 9
       \type real
       \units m2
       \minimum 0.0
  A13, \field Zone or Space Name 10
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N31, \field Distance from Top of Thermal Chimney to Inlet 10
       \type real
       \units m
       \minimum 0.0
  N32, \field Relative Ratios of Air Flow Rates Passing through Inlet 10
       \type real
       \minimum 0.0
       \maximum 1.0
  N33, \field Cross Sectional Areas of Air Channel Inlet 10
       \type real
       \units m2
       \minimum 0.0
  A14, \field Zone or Space Name 11
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N34, \field Distance from Top of Thermal Chimney to Inlet 11
       \type real
       \units m
       \minimum 0.0
  N35, \field Relative Ratios of Air Flow Rates Passing through Inlet 11
       \type real
       \minimum 0.0
       \maximum 1.0
  N36, \field Cross Sectional Areas of Air Channel Inlet 11
       \type real
       \units m2
       \minimum 0.0
  A15, \field Zone or Space Name 12
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N37, \field Distance from Top of Thermal Chimney to Inlet 12
       \type real
       \units m
       \minimum 0.0
  N38, \field Relative Ratios of Air Flow Rates Passing through Inlet 12
       \type real
       \minimum 0.0
       \maximum 1.0
  N39, \field Cross Sectional Areas of Air Channel Inlet 12
       \type real
       \units m2
       \minimum 0.0
  A16, \field Zone or Space Name 13
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N40, \field Distance from Top of Thermal Chimney to Inlet 13
       \type real
       \units m
       \minimum 0.0
  N41, \field Relative Ratios of Air Flow Rates Passing through Inlet 13
       \type real
       \minimum 0.0
       \maximum 1.0
  N42, \field Cross Sectional Areas of Air Channel Inlet 13
       \type real
       \units m2
       \minimum 0.0
  A17, \field Zone or Space Name 14
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N43, \field Distance from Top of Thermal Chimney to Inlet 14
       \type real
       \units m
       \minimum 0.0
  N44, \field Relative Ratios of Air Flow Rates Passing through Inlet 14
       \type real
       \minimum 0.0
       \maximum 1.0
  N45, \field Cross Sectional Areas of Air Channel Inlet 14
       \type real
       \units m2
       \minimum 0.0
  A18, \field Zone or Space Name 15
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N46, \field Distance from Top of Thermal Chimney to Inlet 15
       \type real
       \units m
       \minimum 0.0
  N47, \field Relative Ratios of Air Flow Rates Passing through Inlet 15
       \type real
       \minimum 0.0
       \maximum 1.0
  N48, \field Cross Sectional Areas of Air Channel Inlet 15
       \type real
       \units m2
       \minimum 0.0
  A19, \field Zone or Space Name 16
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N49, \field Distance from Top of Thermal Chimney to Inlet 16
       \type real
       \units m
       \minimum 0.0
  N50, \field Relative Ratios of Air Flow Rates Passing through Inlet 16
       \type real
       \minimum 0.0
       \maximum 1.0
  N51, \field Cross Sectional Areas of Air Channel Inlet 16
       \type real
       \units m2
       \minimum 0.0
  A20, \field Zone or Space Name 17
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N52, \field Distance from Top of Thermal Chimney to Inlet 17
       \type real
       \units m
       \minimum 0.0
  N53, \field Relative Ratios of Air Flow Rates Passing through Inlet 17
       \type real
       \minimum 0.0
       \maximum 1.0
  N54, \field Cross Sectional Areas of Air Channel Inlet 17
       \type real
       \units m2
       \minimum 0.0
  A21, \field Zone or Space Name 18
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N55, \field Distance from Top of Thermal Chimney to Inlet 18
       \type real
       \units m
       \minimum 0.0
  N56, \field Relative Ratios of Air Flow Rates Passing through Inlet 18
       \type real
       \minimum 0.0
       \maximum 1.0
  N57, \field Cross Sectional Areas of Air Channel Inlet 18
       \type real
       \units m2
       \minimum 0.0
  A22, \field Zone or Space Name 19
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N58, \field Distance from Top of Thermal Chimney to Inlet 19
       \type real
       \units m
       \minimum 0.0
  N59, \field Relative Ratios of Air Flow Rates Passing through Inlet 19
       \type real
       \minimum 0.0
       \maximum 1.0
  N60, \field Cross Sectional Areas of Air Channel Inlet 19
       \type real
       \units m2
       \minimum 0.0
  A23, \field Zone or Space Name 20
       \type object-list
       \object-list ZoneNames
       \object-list SpaceNames
  N61, \field Distance from Top of Thermal Chimney to Inlet 20
       \type real
       \units m
       \minimum 0.0
  N62, \field Relative Ratios of Air Flow Rates Passing through Inlet 20
       \type real
       \minimum 0.0
       \maximum 1.0
  N63; \field Cross Sectional Areas of Air Channel Inlet 20
       \type real
       \units m2
       \minimum 0.0

\group AirflowNetwork

AirflowNetwork:SimulationControl,
       \unique-object
       \memo This object defines the global parameters used in an Airflow Network simulation.
       \min-fields 16
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
  A2 , \field AirflowNetwork Control
       \note NoMultizoneOrDistribution: Only perform Simple calculations (objects ZoneInfiltration:*,
       \note ZoneVentilation:*, ZoneMixing, ZoneCrossMixing, ZoneRefrigerationDoorMixing,
       \note ZoneAirBalance:OutdoorAir, ZoneEarthtube, ZoneThermalChimney, and ZoneCoolTower:Shower);
       \note MultizoneWithoutDistribution: Use AirflowNetwork objects to simulate multizone
       \note Airflows driven by wind during simulation time,
       \note and objects of ZoneInfiltration:*, ZoneVentilation:*, ZoneMixing, ZoneCrossMixing
       \note ZoneRefrigerationDoorMixing, ZoneAirBalance:OutdoorAir, ZoneEarthtube,
       \note ZoneThermalChimney, and ZoneCoolTower:Shower are ignored;
       \note MultizoneWithDistributionOnlyDuringFanOperation: Perform distribution system
       \note calculations during system fan on time
       \note and Simple calculations during system Fan off time;
       \note MultizoneWithDistribution: Perform distribution system calculations during system
       \note fan on time and multizone Airflow driven by wind during system fan off time.
       \type choice
       \default NoMultizoneOrDistribution
       \key MultizoneWithDistribution
       \key MultizoneWithoutDistribution
       \key MultizoneWithDistributionOnlyDuringFanOperation
       \key NoMultizoneOrDistribution
  A3 , \field Wind Pressure Coefficient Type
       \note Input: User must enter AirflowNetwork:MultiZone:WindPressureCoefficientArray,
       \note AirflowNetwork:MultiZone:ExternalNode, and
       \note AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.
       \note SurfaceAverageCalculation: used only for rectangular buildings.
       \note If SurfaceAverageCalculation is selected,
       \note AirflowNetwork:MultiZone:WindPressureCoefficientArray, AirflowNetwork:MultiZone:ExternalNode,
       \note and AirflowNetwork:MultiZone:WindPressureCoefficientValues objects are not used.
       \type choice
       \default SurfaceAverageCalculation
       \key Input
       \key SurfaceAverageCalculation
  A4 , \field Height Selection for Local Wind Pressure Calculation
       \note If ExternalNode is selected, the height given in the
       \note AirflowNetwork:MultiZone:ExternalNode object will be used.
       \note If OpeningHeight is selected, the surface opening height (centroid) will be used to
       \note calculate local wind pressure
       \note This field is ignored when the choice of the Wind Pressure Coefficient Type field is
       \note SurfaceAverageCalculation.
       \type choice
       \default OpeningHeight
       \key ExternalNode
       \key OpeningHeight
  A5 , \field Building Type
       \note Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation,
       \note otherwise this field may be left blank.
       \type choice
       \default LowRise
       \key LowRise
       \key HighRise
  N1 , \field Maximum Number of Iterations
       \note Determines the maximum number of iterations used to converge on a solution. If this limit
       \note is exceeded, the program terminates.
       \type integer
       \units dimensionless
       \minimum> 10.0
       \maximum 30000.0
       \default 500
  A6 , \field Initialization Type
       \type choice
       \default ZeroNodePressures
       \key LinearInitializationMethod
       \key ZeroNodePressures
  N2 , \field Relative Airflow Convergence Tolerance
       \note This tolerance is defined as the absolute value of the sum of the mass Flow Rates
       \note divided by the sum of the absolute value of the mass Flow Rates. The mass Flow Rates
       \note described here refer to the mass Flow Rates at all Nodes in the AirflowNetwork model.
       \note The solution converges when both this tolerance and the tolerance in the next field
       \note (Absolute Airflow Convergence Tolerance) are satisfied.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.E-4
  N3 , \field Absolute Airflow Convergence Tolerance
       \note This tolerance is defined as the absolute value of the sum of the mass flow rates. The mass
       \note flow rates described here refer to the mass flow rates at all nodes in the AirflowNetwork
       \note model. The solution converges when both this tolerance and the tolerance in the previous
       \note field (Relative Airflow Convergence Tolerance) are satisfied.
       \type real
       \units kg/s
       \minimum> 0.0
       \default 1.E-6
  N4 , \field Convergence Acceleration Limit
       \note Used only for AirflowNetwork:SimulationControl
       \type real
       \units dimensionless
       \minimum -1.0
       \maximum 1.0
       \default -0.5
  N5 , \field Azimuth Angle of Long Axis of Building
       \note Degrees clockwise from true North.
       \note Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation.
       \type real
       \units deg
       \minimum 0.0
       \maximum 180.0
       \default 0.0
  N6 , \field Ratio of Building Width Along Short Axis to Width Along Long Axis
       \note Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A7 , \field Height Dependence of External Node Temperature
       \note If Yes, external node temperature is height dependent.
       \note If No, external node temperature is based on zero height.
       \type choice
       \default No
       \key Yes
       \key No
  A8 , \field Solver
       \note Select the solver to use for the pressure network solution
       \type choice
       \default SkylineLU
       \key SkylineLU
       \key ConjugateGradient
  A9 , \field Allow Unsupported Zone Equipment
       \note Set this input to Yes to have zone equipment that are currently unsupported in the AirflowNetwork model
       \note allowed in the simulation if present. Setting this field to Yes, allows the following equipment
       \note to be modeled along an AirflowNetwork model: ZoneHVAC:Dehumidifier, ZoneHVAC:EnergyRecoveryVentilator,
       \note WaterHeater:HeatPump:*.
       \type choice
       \default No
       \key Yes
       \key No
  A10; \field Do Distribution Duct Sizing Calculation
       \note Controls duct sizing. See AirflowNetwork:Distribution:DuctSizing for sizing options.
       \type choice
       \default No
       \key Yes
       \key No

AirflowNetwork:MultiZone:Zone,
       \memo This object is used to simultaneously control a thermal zone's window and door openings,
       \memo both exterior and interior.
       \min-fields 8
  A1 , \field Zone Name
       \note Enter the zone name where ventilation control is required.
       \type object-list
       \required-field
       \object-list ZoneNames
       \reference AirFlowNetworkMultizoneZones
  A2 , \field Ventilation Control Mode
       \note When Ventilation Control Mode = Temperature or Enthalpy, the following
       \note fields are used to modulate the Ventilation Open Factor for all
       \note window and door openings in the zone according to the zone's
       \note indoor-outdoor temperature or enthalpy difference.
       \note Constant: controlled by field Venting Schedule Name.
       \note NoVent: control will not open window or door during simulation (Ventilation Open Factor = 0).
       \type choice
       \default NoVent
       \key Temperature
       \key Enthalpy
       \key Constant
       \key ASHRAE55Adaptive
       \key CEN15251Adaptive
       \key NoVent
  A3 , \field Ventilation Control Zone Temperature Setpoint Schedule Name
       \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Minimum Venting Open Factor
       \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N2 , \field Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Temperature.
       \note This value must be less than the corresponding upper value (next field).
       \type real
       \units deltaC
       \minimum 0.0
       \maximum< 100.0
       \default 0.0
  N3 , \field Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Temperature.
       \note This value must be greater than the corresponding lower value (previous field).
       \type real
       \units deltaC
       \minimum> 0.0
       \default 100.0
  N4 , \field Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Enthalpy.
       \note This value must be less than the corresponding upper value (next field).
       \type real
       \units deltaJ/kg
       \minimum 0.0
       \maximum< 300000.0
       \default 0.0
  N5 , \field Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Enthalpy.
       \note This value must be greater than the corresponding lower value (previous field).
       \type real
       \units deltaJ/kg
       \minimum> 0.0
       \default 300000.0
  A4 , \field Venting Availability Schedule Name
       \note Non-zero Schedule value means venting is allowed if other venting control conditions are
       \note satisfied. A zero (or negative) Schedule value means venting is not allowed under any
       \note The Schedule values should be greater than or equal to 0 and less than or equal to 1.
       \note circumstances. If this Schedule is not specified then venting is allowed if
       \note other venting control conditions are satisfied.
       \note Not used if Ventilation Control Mode = NoVent.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Single Sided Wind Pressure Coefficient Algorithm
       \note Selecting Advanced results in EnergyPlus calculating modified Wind Pressure Coefficients
       \note to account for wind direction and turbulence effects on single sided ventilation rates.
       \note Model is only valid for zones with 2 openings, both of which are on a single facade.
       \type choice
       \default Standard
       \key Advanced
       \key Standard
  N6 , \field Facade Width
       \note This is the whole building width along the direction of the facade of this zone.
       \type real
       \units m
       \minimum 0.0
       \default 10.0
  A6 ; \field Occupant Ventilation Control Name
       \note Enter the name where Occupancy Ventilation Control is required.
       \type object-list
       \object-list AirflowNetworkOccupantVentilationControlNames

AirflowNetwork:MultiZone:Surface,
       \memo This object specifies the properties of a surface linkage through which air flows.
       \memo Airflow Report: Node 1 as an inside face zone;
       \memo Node 2 as an outside face zone or external node.
       \min-fields 4
  A1 , \field Surface Name
       \note Enter the name of a heat transfer surface.
       \type object-list
       \required-field
       \object-list SurfAndSubSurfNames
  A2 , \field Leakage Component Name
       \note Enter the name of an Airflow Network leakage component. A leakage component is
       \note one of the following AirflowNetwork:Multizone objects:
       \note AirflowNetwork:MultiZone:Component:DetailedOpening,
       \note AirflowNetwork:MultiZone:Component:SimpleOpening,
       \note AirflowNetwork:MultiZone:Surface:Crack,
       \note AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
       \note AirflowNetwork:MultiZone:Component:HorizontalOpening, or
       \note AirflowNetwork:MultiZone:Component:ZoneExhaustFan.
       \note When the zone exhaust fan name is entered, any surface control fields below A3 are
       \note ignored when the zone exhaust fan turns on.
       \type object-list
       \required-field
       \object-list SurfaceAirflowLeakageNames
  A3 , \field External Node Name
       \note Used if Wind Pressure Coefficient Type = Input in the AirflowNetwork:SimulationControl object,
       \note otherwise this field may be left blank.
       \type object-list
       \object-list ExternalNodeNames
       \object-list OutdoorAirNodeNames
  N1 , \field Window/Door Opening Factor, or Crack Factor
       \note This field specifies a multiplier for a crack, window, or door.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A4 , \field Ventilation Control Mode
       \note When Ventilation Control Mode = Temperature or Enthalpy, the following
       \note fields are used to modulate the Ventilation Open Factor for a
       \note window or door opening according to the parent zone's
       \note indoor-outdoor temperature or enthalpy difference.
       \note When Ventilation Control Mode = AdjacentTemperature or AdjacentEnthalpy, the following
       \note fields are used to modulate the Ventilation Open Factor for an interior
       \note window or door opening according to temperature or enthalpy difference
       \note between the parent zone and the adjacent zone.
       \note Constant: controlled by field Venting Schedule Name.
       \note NoVent: control will not open window or door during simulation (Ventilation Open Factor = 0).
       \note ZoneLevel: control will be controlled by AirflowNetwork:MultiZone:Zone
       \note Mode.
       \type choice
       \default ZoneLevel
       \key Temperature
       \key Enthalpy
       \key Constant
       \key ASHRAE55Adaptive
       \key CEN15251Adaptive
       \key NoVent
       \key ZoneLevel
       \key AdjacentTemperature
       \key AdjacentEnthalpy
  A5 , \field Ventilation Control Zone Temperature Setpoint Schedule Name
       \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
       \type object-list
       \object-list ScheduleNames
  N2 , \field Minimum Venting Open Factor
       \note Used only if Ventilation Control Mode = Temperature or Enthalpy.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
