  N3 , \field Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Temperature
       \type real
       \units deltaC
       \minimum 0.0
       \maximum< 100.0
       \default 0.0
  N4 , \field Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Temperature.
       \note This value must be greater than the corresponding lower value (previous field).
       \type real
       \units deltaC
       \minimum> 0.0
       \default 100.0
  N5 , \field Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Enthalpy.
       \note This value must be less than the corresponding upper value (next field).
       \type real
       \units deltaJ/kg
       \minimum 0.0
       \maximum< 300000.0
       \default 0.0
  N6 , \field Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor
       \note Applicable only if Ventilation Control Mode = Enthalpy.
       \note This value must be greater than the corresponding lower value (previous field).
       \type real
       \units deltaJ/kg
       \minimum> 0.0
       \default 300000.0
  A6 , \field Venting Availability Schedule Name
       \note Non-zero schedule value means venting is allowed if other venting control conditions are
       \note satisfied. A zero (or negative) schedule value means venting is not allowed under any
       \note circumstances. The schedule values should be greater than or equal to 0 and less than or
       \note equal to 1. If this schedule is not specified then venting is allowed if
       \note other venting control conditions are satisfied.
       \note Not used if Ventilation Control Mode = NoVent or ZoneLevel.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Occupant Ventilation Control Name
       \note Enter the name where Occupancy Ventilation Control is required.
       \type object-list
       \object-list AirflowNetworkOccupantVentilationControlNames
  A8 , \field Equivalent Rectangle Method
       \note This field is applied to a non-rectangular window or door. The equivalent shape has
       \note the same area as a polygonal window or door.
       \type choice
       \default PolygonHeight
       \key PolygonHeight
       \key BaseSurfaceAspectRatio
       \key UserDefinedAspectRatio
  N7 ; \field Equivalent Rectangle Aspect Ratio
       \note This field is used when UserDefinedAspectRatio is entered in the Equivalent
       \note Rectangle Method field.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0

AirflowNetwork:MultiZone:ReferenceCrackConditions,
       \memo This object specifies the conditions under which the air mass flow coefficient was measured.
       \min-fields 4
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference ReferenceCrackConditions
  N1 , \field Reference Temperature
       \note Enter the reference temperature under which the surface crack data were obtained.
       \note Suggested value 20C.
       \type real
       \required-field
       \units C
  N2 , \field Reference Barometric Pressure
       \note Enter the reference barometric pressure under which the surface crack data were obtained.
       \type real
       \units Pa
       \ip-units inHg
       \minimum 31000.0
       \maximum 120000.0
       \default 101325
  N3 ; \field Reference Humidity Ratio
       \note Enter the reference humidity ratio under which the surface crack data were obtained.
       \type real
       \units kgWater/kgDryAir
       \default 0

AirflowNetwork:MultiZone:Surface:Crack,
       \memo This object specifies the properties of airflow through a crack.
       \min-fields 3
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference SurfaceAirflowLeakageNames
  N1 , \field Air Mass Flow Coefficient at Reference Conditions
       \note Enter the air mass flow coefficient at the conditions defined
       \note in the Reference Crack Conditions object.
       \note Defined at 1 Pa pressure difference across this crack.
       \type real
       \required-field
       \units kg/s
       \minimum> 0.0
  N2 , \field Air Mass Flow Exponent
       \note Enter the air mass flow exponent for the surface crack.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default 0.65
  A2 ; \field Reference Crack Conditions
       \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
       \note the air mass flow coefficient entered above.
       \type object-list
       \object-list ReferenceCrackConditions

AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
       \memo This object is used to define surface air leakage.
       \min-fields 5
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference SurfaceAirflowLeakageNames
  N1 , \field Effective Leakage Area
       \note Enter the effective leakage area.
       \type real
       \required-field
       \units m2
       \minimum> 0.0
  N2 , \field Discharge Coefficient
       \note Enter the coefficient used in the air mass flow equation.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  N3 , \field Reference Pressure Difference
       \note Enter the pressure difference used to define the air mass flow coefficient and exponent.
       \type real
       \units Pa
       \minimum> 0.0
       \default 4.0
  N4 ; \field Air Mass Flow Exponent
       \note Enter the exponent used in the air mass flow equation.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default .65

AirflowNetwork:MultiZone:SpecifiedFlowRate,
       \memo This object is used to define specified flow through a linkage.
       \min-fields 2
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference SurfaceAirflowLeakageNames
  N1 , \field Air Flow Value
       \note Enter the specified flow rate.
       \type real
       \required-field
       \unitsBasedOnField A2
  A2 ; \field Air Flow Units
       \note Enter the units of the air flow value.
       \note VolumetricFlow (m3/s)
       \note MassFlow (kg/s)
       \type choice
       \default MassFlow
       \key VolumetricFlow
       \key MassFlow

AirflowNetwork:MultiZone:Component:DetailedOpening,
       \memo This object specifies the properties of airflow through windows and doors (window, door and
       \memo glass door heat transfer subsurfaces) when they are closed or open.
       \min-fields 16
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference SurfaceAirflowLeakageNames
  N1 , \field Air Mass Flow Coefficient When Opening is Closed
       \note Defined at 1 Pa per meter of crack length. Enter the coefficient used in the following
       \note equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when opening (window or door) is closed.
       \type real
       \required-field
       \units kg/s-m
       \minimum> 0.0
  N2 , \field Air Mass Flow Exponent When Opening is Closed
       \note Enter the exponent used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when opening (window or door) is closed.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default 0.65
  A2 , \field Type of Rectangular Large Vertical Opening (LVO)
       \note Select the type of vertical opening: Non-pivoted opening or Horizontally pivoted opening.
       \type choice
       \default NonPivoted
       \key NonPivoted
       \key HorizontallyPivoted
  N3 , \field Extra Crack Length or Height of Pivoting Axis
       \note Extra crack length is used for LVO Non-pivoted type with multiple openable parts.
       \note Height of pivoting axis is used for LVO Horizontally pivoted type.
       \note Specifies window or door characteristics that depend on the LVO type.
       \note For Non-pivoted Type (rectangular windows and doors), this field is the extra crack length
       \note in meters due to multiple openable parts, if present. Extra here means in addition
       \note to the length of the cracks on the top, bottom and sides of the window/door.
       \note For Horizontally pivoted Type, this field gives the height of the
       \note pivoting axis measured from the bottom of the glazed part of the window (m).
       \type real
       \units m
       \minimum 0.0
       \default 0
  N4 , \field Number of Sets of Opening Factor Data
       \note Enter the number of the following sets of data for opening factor,
       \note discharge coefficient, width factor, height factor, and start height factor.
       \type integer
       \required-field
       \minimum 2.0
       \maximum 4.0
  N5 , \field Opening Factor 1
       \note This value must be specified as 0.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 0.0
       \default 0
  N6 , \field Discharge Coefficient for Opening Factor 1
       \note The Discharge Coefficient indicates the fractional effectiveness
       \note for air flow through a window or door at that Opening Factor.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.001
  N7 , \field Width Factor for Opening Factor 1
       \note The Width Factor is the opening width divided by the window or door width.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N8 , \field Height Factor for Opening Factor 1
       \note The Height Factor is the opening height divided by the window or door height.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N9 , \field Start Height Factor for Opening Factor 1
       \note The Start Height Factor is the Start Height divided by the window or door height.
       \note Start Height is the distance between the bottom of the window or door and the
       \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
       \note Factor must be less than 1.0 in order to have the opening within the window or door
       \note dimensions.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N10, \field Opening Factor 2
       \note If Number of Sets of Opening Factor Data = 2, this value must be 1.0.
       \note If Number of Sets of Opening Factor Data = 3, this value must be less than 1.0.
       \note If Number of Sets of Opening Factor Data = 4, this value must be less than the
       \note value entered for Opening factor 3 and greater than the value entered
       \note for Opening factor 1.
       \type real
       \required-field
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
  N11, \field Discharge Coefficient for Opening Factor 2
       \note The Discharge Coefficient indicates the fractional effectiveness
       \note for air flow through a window or door at that Opening Factor.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 1
  N12, \field Width Factor for Opening Factor 2
       \note The Width Factor is the opening width divided by the window or door width.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 1
  N13, \field Height Factor for Opening Factor 2
       \note The Height Factor is the opening height divided by the window or door height.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 1
  N14, \field Start Height Factor for Opening Factor 2
       \note The Start Height Factor is the Start Height divided by the window or door height.
       \note Start Height is the distance between the bottom of the window or door and the
       \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
       \note Factor must be less than 1.0 in order to have the opening within the window or door
       \note dimensions.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum< 1.0
       \default 0
  N15, \field Opening Factor 3
       \note If Number of Sets of Opening Factor Data = 3, this value must be 1.0.
       \note If Number of Sets of Opening Factor Data = 4, this value must be less than 1.0,
       \note and greater than value entered for Opening factor 2.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N16, \field Discharge Coefficient for Opening Factor 3
       \note The Discharge Coefficient indicates the fractional effectiveness
       \note for air flow through a window or door at that Opening Factor.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N17, \field Width Factor for Opening Factor 3
       \note The Width Factor is the opening width divided by the window or door width.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N18, \field Height Factor for Opening Factor 3
       \note The Height Factor is the opening height divided by the window or door height.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N19, \field Start Height Factor for Opening Factor 3
       \note The Start Height Factor is the Start Height divided by the window or door height.
       \note Start Height is the distance between the bottom of the window or door and the
       \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
       \note Factor must be less than 1.0 in order to have the opening within the window or door
       \note dimensions.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N20, \field Opening Factor 4
       \note If Number of Sets of Opening Factor Data = 4, this value must be 1.0
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N21, \field Discharge Coefficient for Opening Factor 4
       \note The Discharge Coefficient indicates the fractional effectiveness
       \note for air flow through a window or door at that Opening Factor.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N22, \field Width Factor for Opening Factor 4
       \note The Width Factor is the opening width divided by the window or door width.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N23, \field Height Factor for Opening Factor 4
       \note The Height Factor is the opening height divided by the window or door height.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0
  N24; \field Start Height Factor for Opening Factor 4
       \note The Start Height Factor is the Start Height divided by the window or door height.
       \note Start Height is the distance between the bottom of the window or door and the
       \note bottom of the window or door opening. The sum of the Height Factor and the Start Height
       \note Factor must be less than 1.0 in order to have the opening within the window or door
       \note dimensions.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0

AirflowNetwork:MultiZone:Component:SimpleOpening,
       \memo This object specifies the properties of air flow through windows and doors (window, door and
       \memo glass door heat transfer subsurfaces) when they are closed or open.
       \min-fields 5
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference SurfaceAirflowLeakageNames
  N1 , \field Air Mass Flow Coefficient When Opening is Closed
       \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when opening (window or door) is closed.
       \type real
       \required-field
       \units kg/s-m
       \minimum> 0.0
  N2 , \field Air Mass Flow Exponent When Opening is Closed
       \note Enter the exponent used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when opening (window or door) is closed.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default .65
  N3 , \field Minimum Density Difference for Two-Way Flow
       \note Enter the minimum density difference above which two-way flow may occur due to stack effect.
       \type real
       \required-field
       \units kg/m3
       \minimum> 0.0
  N4 ; \field Discharge Coefficient
       \note The Discharge Coefficient indicates the fractional effectiveness
       \note for air flow through a window or door at that Opening Factor.
       \type real
       \required-field
       \units dimensionless
       \minimum> 0.0

AirflowNetwork:MultiZone:Component:HorizontalOpening,
       \memo This object specifies the properties of air flow through a horizontal opening
       \min-fields 5
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference SurfaceAirflowLeakageNames
  N1 , \field Air Mass Flow Coefficient When Opening is Closed
       \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following equation:
       \note Mass flow rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when opening is closed.
       \type real
       \required-field
       \units kg/s-m
       \minimum> 0.0
  N2 , \field Air Mass Flow Exponent When Opening is Closed
       \note Enter the exponent used in the following equation:
       \note Mass flow rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when opening is closed.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default .65
  N3 , \field Sloping Plane Angle
       \note Sloping plane angle = 90 is equivalent to fully open.
       \type real
       \units deg
       \minimum> 0.0
       \maximum 90.0
       \default 90
  N4 ; \field Discharge Coefficient
       \note The Discharge Coefficient indicates the fractional effectiveness
       \note for air flow through the opening at that Opening Factor.
       \type real
       \required-field
       \units dimensionless
       \minimum> 0.0

AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
       \memo This object specifies the additional properties for a zone exhaust fan
       \memo to perform multizone airflow calculations.
       \min-fields 3
  A1 , \field Name
       \note Enter the name of a Fan:ZoneExhaust object.
       \type object-list
       \required-field
       \object-list FansZoneExhaust
       \reference SurfaceAirflowLeakageNames
  N1 , \field Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions
       \note Enter the air mass flow coefficient at the conditions defined
       \note in the Reference Crack Conditions object.
       \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following
       \note equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when the fan is off.
       \type real
       \required-field
       \units kg/s
       \minimum> 0.0
  N2 , \field Air Mass Flow Exponent When the Zone Exhaust Fan is Off
       \note Enter the exponent used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when the fan is off.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default 0.65
  A2 ; \field Reference Crack Conditions
       \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
       \note the air mass flow coefficient entered above.
       \type object-list
       \object-list ReferenceCrackConditions

AirflowNetwork:MultiZone:ExternalNode,
       \memo This object defines outdoor environmental conditions outside of the building.
       \min-fields 3
  A1 , \field Name
       \note Enter a unique name for this object.
       \note This node name will be referenced by a particular building facade.
       \type alpha
       \required-field
       \reference ExternalNodeNames
  N1 , \field External Node Height
       \note Designates the reference height used to calculate relative pressure.
       \type real
       \units m
       \default 0.0
  A2 , \field Wind Pressure Coefficient Curve Name
       \note The name of the AirflowNetwork:MultiZone:WindPressureCoefficientValues, curve, or table object specifying the wind pressure coefficient.
       \type object-list
       \required-field
       \object-list WPCValueNames
       \object-list UnivariateFunctions
  A3 , \field Symmetric Wind Pressure Coefficient Curve
       \note Specify whether the pressure curve is symmetric or not.
       \note Specify Yes for curves that should be evaluated from 0 to 180 degrees
       \note Specify No for curves that should be evaluated from 0 to 360 degrees
       \type choice
       \default No
       \key Yes
       \key No
  A4 ; \field Wind Angle Type
       \note Specify whether the angle used to compute the wind pressure coefficient is absolute or relative
       \note Specify Relative to compute the angle between the wind direction and the surface azimuth
       \note Specify Absolute to use the wind direction angle directly
       \type choice
       \default Absolute
       \key Absolute
       \key Relative

AirflowNetwork:MultiZone:WindPressureCoefficientArray,
       \memo Used only if Wind Pressure Coefficient (WPC) Type = Input in the AirflowNetwork:SimulationControl
       \memo object. Number of WPC Values in the corresponding AirflowNetwork:MultiZone:WindPressureCoefficientValues
       \memo object must be the same as the number of wind directions specified for
       \memo this AirflowNetwork:MultiZone:WindPressureCoefficientArray object.
       \min-fields 3
  A1 , \field Name
       \note Enter a unique name for the object.
       \type alpha
       \required-field
       \reference WPCSetNames
  N1 , \field Wind Direction 1
       \note Enter the wind direction corresponding to the 1st WPC Array value.
       \type real
       \required-field
       \units deg
       \minimum 0.0
       \maximum 360.0
  N2 , \field Wind Direction 2
       \note Enter the wind direction corresponding to the 2nd WPC Array value.
       \type real
       \required-field
       \units deg
       \minimum 0.0
       \maximum 360.0
  N3 , \field Wind Direction 3
       \note Enter the wind direction corresponding to the 3rd WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N4 , \field Wind Direction 4
       \note Enter the wind direction corresponding to the 4th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N5 , \field Wind Direction 5
       \note Enter the wind direction corresponding to the 5th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N6 , \field Wind Direction 6
       \note Enter the wind direction corresponding to the 6th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N7 , \field Wind Direction 7
       \note Enter the wind direction corresponding to the 7th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N8 , \field Wind Direction 8
       \note Enter the wind direction corresponding to the 8th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N9 , \field Wind Direction 9
       \note Enter the wind direction corresponding to the 9th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N10, \field Wind Direction 10
       \note Enter the wind direction corresponding to the 10th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N11, \field Wind Direction 11
       \note Enter the wind direction corresponding to the 11th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N12, \field Wind Direction 12
       \note Enter the wind direction corresponding to the 12th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N13, \field Wind Direction 13
       \note Enter the wind direction corresponding to the 13th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N14, \field Wind Direction 14
       \note Enter the wind direction corresponding to the 14th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N15, \field Wind Direction 15
       \note Enter the wind direction corresponding to the 15th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N16, \field Wind Direction 16
       \note Enter the wind direction corresponding to the 16th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N17, \field Wind Direction 17
       \note Enter the wind direction corresponding to the 17th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N18, \field Wind Direction 18
       \note Enter the wind direction corresponding to the 18th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N19, \field Wind Direction 19
       \note Enter the wind direction corresponding to the 19th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N20, \field Wind Direction 20
       \note Enter the wind direction corresponding to the 20th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N21, \field Wind Direction 21
       \note Enter the wind direction corresponding to the 21st WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N22, \field Wind Direction 22
       \note Enter the wind direction corresponding to the 22nd WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N23, \field Wind Direction 23
       \note Enter the wind direction corresponding to the 23rd WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N24, \field Wind Direction 24
       \note Enter the wind direction corresponding to the 24th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N25, \field Wind Direction 25
       \note Enter the wind direction corresponding to the 25th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N26, \field Wind Direction 26
       \note Enter the wind direction corresponding to the 26th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N27, \field Wind Direction 27
       \note Enter the wind direction corresponding to the 27th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N28, \field Wind Direction 28
       \note Enter the wind direction corresponding to the 28th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N29, \field Wind Direction 29
       \note Enter the wind direction corresponding to the 29th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N30, \field Wind Direction 30
       \note Enter the wind direction corresponding to the 30th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N31, \field Wind Direction 31
       \note Enter the wind direction corresponding to the 31st WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N32, \field Wind Direction 32
       \note Enter the wind direction corresponding to the 32nd WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N33, \field Wind Direction 33
       \note Enter the wind direction corresponding to the 33rd WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N34, \field Wind Direction 34
       \note Enter the wind direction corresponding to the 34th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N35, \field Wind Direction 35
       \note Enter the wind direction corresponding to the 35th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0
  N36; \field Wind Direction 36
       \note Enter the wind direction corresponding to the 36th WPC Array value.
       \type real
       \units deg
       \minimum 0.0
       \maximum 360.0

AirflowNetwork:MultiZone:WindPressureCoefficientValues,
       \memo Used only if Wind Pressure Coefficient (WPC) Type = INPUT in the AirflowNetwork:SimulationControl
       \memo object. The number of WPC numeric inputs must correspond to the number of wind direction
       \memo inputs in the AirflowNetwork:Multizone:WindPressureCoefficientArray object.
       \min-fields 4
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference WPCValueNames
  A2 , \field AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
       \note Enter the name of the AirflowNetwork:Multizone:WindPressureCoefficientArray object.
       \type object-list
       \required-field
       \object-list WPCSetNames
  N1 , \field Wind Pressure Coefficient Value 1
       \note Enter the WPC Value corresponding to the 1st wind direction.
       \type real
       \required-field
       \units dimensionless
  N2 , \field Wind Pressure Coefficient Value 2
       \note Enter the WPC Value corresponding to the 2nd wind direction.
       \type real
       \required-field
       \units dimensionless
  N3 , \field Wind Pressure Coefficient Value 3
       \note Enter the WPC Value corresponding to the 3rd wind direction.
       \type real
       \units dimensionless
  N4 , \field Wind Pressure Coefficient Value 4
       \note Enter the WPC Value corresponding to the 4th wind direction.
       \type real
       \units dimensionless
  N5 , \field Wind Pressure Coefficient Value 5
       \note Enter the WPC Value corresponding to the 5th wind direction.
       \type real
       \units dimensionless
  N6 , \field Wind Pressure Coefficient Value 6
       \note Enter the WPC Value corresponding to the 6th wind direction.
       \type real
       \units dimensionless
  N7 , \field Wind Pressure Coefficient Value 7
       \note Enter the WPC Value corresponding to the 7th wind direction.
       \type real
       \units dimensionless
  N8 , \field Wind Pressure Coefficient Value 8
       \note Enter the WPC Value corresponding to the 8th wind direction.
       \type real
       \units dimensionless
  N9 , \field Wind Pressure Coefficient Value 9
       \note Enter the WPC Value corresponding to the 9th wind direction.
       \type real
       \units dimensionless
  N10, \field Wind Pressure Coefficient Value 10
       \note Enter the WPC Value corresponding to the 10th wind direction.
       \type real
       \units dimensionless
  N11, \field Wind Pressure Coefficient Value 11
       \note Enter the WPC Value corresponding to the 11th wind direction.
       \type real
       \units dimensionless
  N12, \field Wind Pressure Coefficient Value 12
       \note Enter the WPC Value corresponding to the 12th wind direction.
       \type real
       \units dimensionless
  N13, \field Wind Pressure Coefficient Value 13
       \note Enter the WPC Value corresponding to the 13th wind direction.
       \type real
       \units dimensionless
  N14, \field Wind Pressure Coefficient Value 14
       \note Enter the WPC Value corresponding to the 14th wind direction.
       \type real
       \units dimensionless
  N15, \field Wind Pressure Coefficient Value 15
       \note Enter the WPC Value corresponding to the 15th wind direction.
       \type real
       \units dimensionless
  N16, \field Wind Pressure Coefficient Value 16
       \note Enter the WPC Value corresponding to the 16th wind direction.
       \type real
       \units dimensionless
  N17, \field Wind Pressure Coefficient Value 17
       \note Enter the WPC Value corresponding to the 17th wind direction.
       \type real
       \units dimensionless
  N18, \field Wind Pressure Coefficient Value 18
       \note Enter the WPC Value corresponding to the 18th wind direction.
       \type real
       \units dimensionless
  N19, \field Wind Pressure Coefficient Value 19
       \note Enter the WPC Value corresponding to the 19th wind direction.
       \type real
       \units dimensionless
  N20, \field Wind Pressure Coefficient Value 20
       \note Enter the WPC Value corresponding to the 20th wind direction.
       \type real
       \units dimensionless
  N21, \field Wind Pressure Coefficient Value 21
       \note Enter the WPC Value corresponding to the 21st wind direction.
       \type real
       \units dimensionless
  N22, \field Wind Pressure Coefficient Value 22
       \note Enter the WPC Value corresponding to the 22nd wind direction.
       \type real
       \units dimensionless
  N23, \field Wind Pressure Coefficient Value 23
       \note Enter the WPC Value corresponding to the 23rd wind direction.
       \type real
       \units dimensionless
  N24, \field Wind Pressure Coefficient Value 24
       \note Enter the WPC Value corresponding to the 24th wind direction.
       \type real
       \units dimensionless
  N25, \field Wind Pressure Coefficient Value 25
       \note Enter the WPC Value corresponding to the 25th wind direction.
       \type real
       \units dimensionless
  N26, \field Wind Pressure Coefficient Value 26
       \note Enter the WPC Value corresponding to the 26th wind direction.
       \type real
       \units dimensionless
  N27, \field Wind Pressure Coefficient Value 27
       \note Enter the WPC Value corresponding to the 27th wind direction.
       \type real
       \units dimensionless
  N28, \field Wind Pressure Coefficient Value 28
       \note Enter the WPC Value corresponding to the 28th wind direction.
       \type real
       \units dimensionless
  N29, \field Wind Pressure Coefficient Value 29
       \note Enter the WPC Value corresponding to the 29th wind direction.
       \type real
       \units dimensionless
  N30, \field Wind Pressure Coefficient Value 30
       \note Enter the WPC Value corresponding to the 30th wind direction.
       \type real
       \units dimensionless
  N31, \field Wind Pressure Coefficient Value 31
       \note Enter the WPC Value corresponding to the 31st wind direction.
       \type real
       \units dimensionless
  N32, \field Wind Pressure Coefficient Value 32
       \note Enter the WPC Value corresponding to the 32nd wind direction.
       \type real
       \units dimensionless
  N33, \field Wind Pressure Coefficient Value 33
       \note Enter the WPC Value corresponding to the 33rd wind direction.
       \type real
       \units dimensionless
  N34, \field Wind Pressure Coefficient Value 34
       \note Enter the WPC Value corresponding to the 34th wind direction.
       \type real
       \units dimensionless
  N35, \field Wind Pressure Coefficient Value 35
       \note Enter the WPC Value corresponding to the 35th wind direction.
       \type real
       \units dimensionless
  N36; \field Wind Pressure Coefficient Value 36
       \note Enter the WPC Value corresponding to the 36th wind direction.
       \type real
       \units dimensionless

AirflowNetwork:ZoneControl:PressureController,
       \unique-object
       \memo This object is used to control a zone to a specified indoor pressure
       \memo using the AirflowNetwork model. The specified pressure setpoint is used
       \memo to control the zone exhaust fan flow rate in a controlled zone or
       \memo the relief air flow rate in an air loop.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirflowNetworkZoneControlPressureControllerNames
  A2 , \field Control Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Control Object Type
       \note The current selection is AirflowNetwork:MultiZone:Component:ZoneExhaustFan
       \note or AirflowNetwork:Distribution:Component:ReliefAirFlow.
       \type choice
       \required-field
       \key AirflowNetwork:MultiZone:Component:ZoneExhaustFan
       \key AirflowNetwork:Distribution:Component:ReliefAirFlow
  A4 , \field Control Object Name
       \note Control names are names of individual control objects
       \type object-list
       \required-field
       \object-list AFNReliefAirFlowNames
       \object-list FansZoneExhaust
  A5 , \field Pressure Control Availability Schedule Name
       \note Availability schedule name for pressure controller. Schedule value > 0 means the
       \note pressure controller is enabled. If this field is blank, then pressure controller is
       \note always enabled.
       \type object-list
       \object-list ScheduleNames
  A6 ; \field Pressure Setpoint Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames

AirflowNetwork:Distribution:Node,
       \memo This object represents an air distribution node in the AirflowNetwork model.
       \min-fields 4
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetworkNodeAndZoneNames
  A2 , \field Component Name or Node Name
       \note Designates node names defined in another object. The node name may occur in air branches.
       \note Enter a node name to represent a node already defined in an air loop.
       \note Leave this field blank if the Node or Object Type field below is entered as
       \note AirLoopHVAC:ZoneMixer, AirLoopHVAC:ZoneSplitter, AirLoopHVAC:OutdoorAirSystem, or Other.
       \type alpha
  A3 , \field Component Object Type or Node Type
       \note Designates Node type for the Node or Component Name defined in the field above.
       \note AirLoopHVAC:ZoneMixer -- Represents a AirLoopHVAC:ZoneMixer object.
       \note AirLoopHVAC:ZoneSplitter -- Represents a AirLoopHVAC:ZoneSplitter object.
       \note AirLoopHVAC:OutdoorAirSystem -- Represents an AirLoopHVAC:OutdoorAirSystem object.
       \note OAMixerOutdoorAirStreamNode -- Represents an external node used in the OutdoorAir:Mixer
       \note OutdoorAir:NodeList -- Represents an external node when a heat exchanger is used before
       \note the OutdoorAir:Mixer
       \note OutdoorAir:Node -- Represents an external node when a heat exchanger is used before
       \note the OutdoorAir:Mixer
       \note Other -- none of the above, the Node name already defined in the previous field is part
       \note of an air loop.
       \note Zone -- Enter a zone name for duct simple model to calculate duct loss without using AFN model.
       \type choice
       \default Other
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:OutdoorAirSystem
       \key OAMixerOutdoorAirStreamNode
       \key OutdoorAir:NodeList
       \key OutdoorAir:Node
       \key Zone
       \key Other
  N1 ; \field Node Height
       \note Enter the reference height used to calculate the relative pressure.
       \type real
       \units m
       \default 0.0

AirflowNetwork:Distribution:Component:Leak,
       \memo This object defines the characteristics of a supply or return air leak.
       \min-fields 3
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetworkComponentNames
  N1 , \field Air Mass Flow Coefficient
       \note Defined at 1 Pa pressure difference across this component.
       \note Enter the coefficient used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent
       \type real
       \required-field
       \units kg/s
       \minimum> 0.0
  N2 ; \field Air Mass Flow Exponent
       \note Enter the exponent used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default 0.65

AirflowNetwork:Distribution:Component:LeakageRatio,
       \memo This object is used to define supply and return air leaks with respect to the fan's maximum
       \memo air flow rate.
       \min-fields 5
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetworkComponentNames
  N1 , \field Effective Leakage Ratio
       \note Defined as a ratio of leak flow rate to the maximum flow rate.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Maximum Flow Rate
       \note Enter the maximum air flow rate in this air loop.
       \type real
       \required-field
       \units m3/s
       \minimum> 0.0
  N3 , \field Reference Pressure Difference
       \note Enter the pressure corresponding to the Effective leakage ratio entered above.
       \type real
       \required-field
       \units Pa
       \minimum> 0.0
  N4 ; \field Air Mass Flow Exponent
       \note Enter the exponent used in the air mass flow equation.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default 0.65

AirflowNetwork:Distribution:Component:Duct,
       \memo This object defines the relationship between pressure and air flow through the duct.
       \min-fields 8
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetworkComponentNames
  N1 , \field Duct Length
       \note Enter the length of the duct.
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field Hydraulic Diameter
       \note Enter the hydraulic diameter of the duct.
       \note Hydraulic diameter is defined as 4 multiplied by cross section area divided by perimeter
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N3 , \field Cross Section Area
       \note Enter the cross section area of the duct.
       \type real
       \required-field
       \units m2
       \minimum> 0.0
  N4 , \field Surface Roughness
       \note Enter the inside surface roughness of the duct.
       \type real
       \units m
       \minimum> 0.0
       \default 0.0009
  N5 , \field Coefficient for Local Dynamic Loss Due to Fitting
       \note Enter the coefficient used to calculate dynamic losses of fittings (e.g. elbows).
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.0
  N6 , \field Heat Transmittance Coefficient (U-Factor) for Duct Wall Construction
       \note conduction only
       \note Default value of 0.943 is equivalent to 1.06 m2-K/W (R6) duct insulation.
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 0.943
  N7 , \field Overall Moisture Transmittance Coefficient from Air to Air
       \note Enter the overall moisture transmittance coefficient
       \note including moisture film coefficients at both surfaces.
       \type real
       \units kg/m2
       \minimum> 0.0
       \default 0.001
  N8 , \field Outside Convection Coefficient
       \note optional. convection coefficient calculated automatically, unless specified
       \type real
       \units W/m2-K
       \minimum> 0.0
  N9 ; \field Inside Convection Coefficient
       \note optional. convection coefficient calculated automatically, unless specified
       \type real
       \units W/m2-K
       \minimum> 0.0

AirflowNetwork:Distribution:Component:Fan,
       \memo This object defines the name of the supply Air Fan used in an Air loop.
       \min-fields 2
  A1 , \field Fan Name
       \note Enter the name of the fan in the primary air loop.
       \type object-list
       \required-field
       \object-list FansCVandOnOffandVAV
       \object-list FansSystemModel
       \reference AirflowNetworkComponentNames
  A2 ; \field Supply Fan Object Type
       \type choice
       \default Fan:ConstantVolume
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:SystemModel

AirflowNetwork:Distribution:Component:Coil,
       \memo This object defines the name of a coil used in an air loop.
       \min-fields 4
  A1 , \field Coil Name
       \note Enter the name of a cooling or heating coil in the primary Air loop.
       \type object-list
       \required-field
       \object-list AFNCoilNames
       \reference AirflowNetworkComponentNames
  A2 , \field Coil Object Type
       \note Select the type of coil corresponding to the name entered in the field above.
       \type choice
       \required-field
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Cooling:Water
       \key Coil:Heating:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:MultiSpeed
       \key Coil:Heating:DX:MultiSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Heating:DX:VariableSpeed
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Electric:MultiStage
       \key Coil:Heating:Gas:MultiStage
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
  N1 , \field Air Path Length
       \note Enter the air path length (depth) for the coil.
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 ; \field Air Path Hydraulic Diameter
       \note Enter the hydraulic diameter of this coil. The hydraulic diameter is
       \note defined as 4 multiplied by the cross section area divided by perimeter.
       \type real
       \required-field
       \units m
       \minimum> 0.0

AirflowNetwork:Distribution:Component:HeatExchanger,
       \memo This object defines the name of an air-to-air heat exchanger used in an air loop.
       \min-fields 4
  A1 , \field HeatExchanger Name
       \note Enter the name of an air-to-air heat exchanger in the primary Air loop.
       \type object-list
       \required-field
       \object-list AFNHeatExchangerNames
       \reference AirflowNetworkComponentNames
  A2 , \field HeatExchanger Object Type
       \note Select the type of heat exchanger corresponding to the name entered in the field above.
       \type choice
       \required-field
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key HeatExchanger:Desiccant:BalancedFlow
  N1 , \field Air Path Length
       \note Enter the air path length (depth) for the heat exchanger.
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 ; \field Air Path Hydraulic Diameter
       \note Enter the hydraulic diameter of this heat exchanger. The hydraulic diameter is
       \note defined as 4 multiplied by the cross section area divided by perimeter.
       \type real
       \required-field
       \units m
       \minimum> 0.0

AirflowNetwork:Distribution:Component:TerminalUnit,
       \memo This object defines the name of a terminal unit in an air loop.
       \min-fields 4
  A1 , \field Terminal Unit Name
       \note Enter the name of a terminal unit in the AirLoopHVAC.
       \type object-list
       \required-field
       \object-list AFNTerminalUnitNames
       \reference AirflowNetworkComponentNames
  A2 , \field Terminal Unit Object Type
       \note Select the type of terminal unit corresponding to the name entered in the field above.
       \type choice
       \required-field
       \key AirTerminal:SingleDuct:ConstantVolume:Reheat
       \key AirTerminal:SingleDuct:VAV:Reheat
  N1 , \field Air Path Length
       \note Enter the air path length (depth) for the terminal unit.
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 ; \field Air Path Hydraulic Diameter
       \note Enter the hydraulic diameter of this terminal unit. The hydraulic diameter is
       \note defined as 4 multiplied by the cross section area divided by perimeter.
       \type real
       \required-field
       \units m
       \minimum> 0.0

AirflowNetwork:Distribution:Component:ConstantPressureDrop,
       \memo This object defines the characteristics of a constant pressure drop component (e.g. filter).
       \memo Each node connected to this object can not be a node of mixer, splitter, a node of air primary
       \memo loop, or zone equipment loop. It is recommended to connect to a duct component at both ends.
       \min-fields 2
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetworkComponentNames
  N1 ; \field Pressure Difference Across the Component
       \note Enter the pressure drop across this component.
       \type real
       \required-field
       \units Pa
       \minimum> 0.0

AirflowNetwork:Distribution:Component:OutdoorAirFlow,
       \memo This object includes the outdoor air flow rate set by the Controller:OutdoorAir
       \memo object in the airflow network.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference AFNOutdoorAirFlowNames
       \reference AirflowNetworkComponentNames
  A2 , \field Outdoor Air Mixer Name
       \type alpha
       \required-field
       \object-list OutdoorAirMixers
  N1 , \field Air Mass Flow Coefficient When No Outdoor Air Flow at Reference Conditions
       \note Enter the air mass flow coefficient at the conditions defined
       \note in the Reference Crack Conditions object.
       \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following
       \note equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when no outdoor air flow rate.
       \type real
       \required-field
       \units kg/s
       \minimum> 0.0
  N2 , \field Air Mass Flow Exponent When No Outdoor Air Flow
       \note Enter the exponent used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when no outdoor air flow rate.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default 0.65
  A3 ; \field Reference Crack Conditions
       \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
       \note the air mass flow coefficient entered above.
       \type object-list
       \object-list ReferenceCrackConditions

AirflowNetwork:Distribution:Component:ReliefAirFlow,
       \memo This object allows variation of air flow rate to perform pressure.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference AFNReliefAirFlowNames
       \reference AirflowNetworkComponentNames
  A2 , \field Outdoor Air Mixer Name
       \type alpha
       \required-field
       \object-list OutdoorAirMixers
  N1 , \field Air Mass Flow Coefficient When No Outdoor Air Flow at Reference Conditions
       \note Enter the air mass flow coefficient at the conditions defined
       \note in the Reference Crack Conditions object.
       \note Defined at 1 Pa pressure difference. Enter the coefficient used in the following
       \note equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when no outdoor air flow rate.
       \type real
       \required-field
       \units kg/s
       \minimum> 0.0
  N2 , \field Air Mass Flow Exponent When No Outdoor Air Flow
       \note Enter the exponent used in the following equation:
       \note Mass Flow Rate = Air Mass Flow Coefficient * (dP)^Air Mass Flow Exponent.
       \note Used only when no outdoor air flow rate.
       \type real
       \units dimensionless
       \minimum 0.5
       \maximum 1.0
       \default 0.65
  A3 ; \field Reference Crack Conditions
       \note Select a AirflowNetwork:MultiZone:ReferenceCrackConditions name associated with
       \note the air mass flow coefficient entered above.
       \type object-list
       \object-list ReferenceCrackConditions

AirflowNetwork:Distribution:Linkage,
       \memo This object defines the connection between two nodes and a component.
       \min-fields 4
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetworkDistributionLinkageNames
  A2 , \field Node 1 Name
       \note Enter the name of zone or AirflowNetwork Node.
       \type object-list
       \required-field
       \object-list AirflowNetworkNodeAndZoneNames
  A3 , \field Node 2 Name
       \note Enter the name of zone or AirflowNetwork Node.
       \type object-list
       \required-field
       \object-list AirflowNetworkNodeAndZoneNames
  A4 , \field Component Name
       \note Enter the name of an AirflowNetwork component. A component is one of the
       \note following AirflowNetwork:Distribution:Component objects: Leak, LeakageRatio,
       \note Duct, ConstantVolumeFan, Coil, TerminalUnit, ConstantPressureDrop, or HeatExchanger.
       \type object-list
       \required-field
       \object-list AirflowNetworkComponentNames
       \object-list FansCVandOnOffandVAV
       \object-list AFNCoilNames
       \object-list AFNHeatExchangerNames
       \object-list AFNTerminalUnitNames
  A5 ; \field Thermal Zone Name
       \note Only used if component = AirflowNetwork:Distribution:Component:Duct
       \note The zone name is where AirflowNetwork:Distribution:Component:Duct is exposed. Leave this field blank if the duct
       \note conduction loss is ignored.
       \type object-list
       \object-list ZoneNames

AirflowNetwork:Distribution:DuctViewFactors,
       \memo This object is used to allow user-defined view factors to be used for duct-surface radiation
       \memo calculations. All surfaces must be in the same enclosure.
       \extensible:2
  A1 , \field Linkage Name
       \type object-list
       \required-field
       \object-list AirflowNetworkComponentNames
  N1 , \field Duct Surface Exposure Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N2 , \field Duct Surface Emittance
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  A2 , \field Surface 1 Name
       \begin-extensible
       \type object-list
       \object-list AllHeatTranSurfNames
  N3 , \field Surface 1 View Factor
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , N4 , A4 , N5 , A5 , N6 , A6 , N7 , A7 , N8 ,
  A8 , N9 , A9 , N10, A10, N11, A11, N12, A12, N13,
  A13, N14, A14, N15, A15, N16, A16, N17, A17, N18,
  A18, N19, A19, N20, A20, N21, A21, N22;

AirflowNetwork:Distribution:DuctSizing,
       \unique-object
       \memo This object defines required parameters for duct sizing in an Airflow Network simulation.
       \memo To activate duct sizing, see AirflowNetwork:SimulationControl Do Distribution Duct Sizing Calculation.
       \min-fields 8
  A1 , \field Name
       \type object-list
       \required-field
  A2 , \field Duct Sizing Method
       \type choice
       \default MaximumVelocity
       \key MaximumVelocity
       \key PressureLoss
       \key PressureLossWithMaximumVelocity
  N1 , \field Duct Sizing Factor
       \type real
       \minimum> 0.0
       \default 1.0
  N2 , \field Maximum Airflow Velocity
       \note Used only if Duct Sizing Type = MaximumVelocity or PressureLossWithMaximumVelocity.
       \note When MaximumVelocity is entered, duct diameter is calculated at D = flow rate /
       \note cross section area.
       \note When PressureLossWithMaximumVelocity is entered, duct diameter is calculated based on
       \note PressureLoss. The value is used to check to ensure the final velocity is less than
       \note the maximum value. If greater, final value will be obtained from MaximumVelocity.
       \note This field is apply for trunk size, while branch size is based on total pressure drop.
       \type real
       \units m/s
       \minimum> 0.0
       \maximum 25.0
       \default 5.0
  N3 , \field Total Pressure Loss Across Supply Trunk
       \note Used only if Duct Sizing Type = PressureLoss or PressureLossWithMaximumVelocity.
       \note When PressureLoss is entered, duct diameter is calculated using Colebrook's equation
       \note When PressureLossWithMaximumVelocity is entered, duct diameter is calculated based on
       \note PressureLoss. The value is used to check to ensure the final velocity is less than
       \note the maximum value. If greater, final value will be obtained from MaximumVelocity.
       \note This field is apply for trunk size, while branch size is based on total pressure drop.
       \type real
       \units Pa
       \minimum> 0.0
  N4 , \field Total Pressure Loss Across Supply Branch
       \note Duct diameter is calculated using Colebrook's equation. When there is no solution,
       \note velocity = 5 m/s is used to calculate duct diameter.
       \type real
       \units Pa
       \minimum> 0.0
  N5 , \field Total Pressure Loss Across Return Trunk
       \note Duct diameter is calculated using Colebrook's equation. When there is no solution,
       \note velocity = 5 m/s is used to calculate duct diameter.
       \type real
       \units Pa
       \minimum> 0.0
  N6 ; \field Total Pressure Loss Across Return Branch
       \note Duct diameter is calculated using Colebrook's equation. When there is no solution,
       \note velocity = 5 m/s is used to calculate duct diameter.
       \type real
       \units Pa
       \minimum> 0.0

AirflowNetwork:OccupantVentilationControl,
       \memo This object is used to provide advanced thermal comfort control of window opening and closing
       \memo for both exterior and interior windows.
  A1 , \field Name
       \note Enter the name where the advanced thermal comfort control is required.
       \type alpha
       \required-field
       \reference AirflowNetworkOccupantVentilationControlNames
  N1 , \field Minimum Opening Time
       \type real
       \units minutes
       \minimum 0.0
       \default 0.0
  N2 , \field Minimum Closing Time
       \type real
       \units minutes
       \minimum 0.0
       \default 0.0
  A2 , \field Thermal Comfort Low Temperature Curve Name
       \note Enter a curve name that represents thermal comfort temperature as a
       \note function of outdoor dry-bulb temperature. Up to two curves are allowed if the
       \note performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
       \type object-list
       \object-list UnivariateFunctions
  N3 , \field Thermal Comfort Temperature Boundary Point
       \note This point is used to allow separate low and high thermal comfort temperature
       \note curves. If a single performance curve is used, leave this field blank.
       \type real
       \units C
       \minimum 0.0
       \default 10.0
  A3 , \field Thermal Comfort High Temperature Curve Name
       \note Enter a curve name that represents thermal comfort temperature as a
       \note function of outdoor dry-bulb temperature. Up to two curves are allowed if the
       \note performance cannot be represented by a single curve.
       \note If a single performance curve is used, leave this field blank.
       \type object-list
       \object-list UnivariateFunctions
  N4 , \field Maximum Threshold for Persons Dissatisfied PPD
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 10.0
  A4 , \field Occupancy Check
       \note If Yes, occupancy check will be performed as part of the opening probability check.
       \type choice
       \default No
       \key Yes
       \key No
  A5 , \field Opening Probability Schedule Name
       \note If this field is blank, the opening probability check is bypassed and opening is true.
       \type object-list
       \object-list ScheduleNames
  A6 ; \field Closing Probability Schedule Name
       \note If this field is blank, the closing probability check is bypassed and closing is true.
       \type object-list
       \object-list ScheduleNames

AirflowNetwork:IntraZone:Node,
       \memo This object represents a node in a zone in the combination of RoomAir and
       \memo AirflowNetwork model.
       \min-fields 2
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetworkNodeNames
  A2 , \field RoomAir:Node:AirflowNetwork Name
       \note Enter the name of a RoomAir:Node object defined in a RoomAirSettings:AirflowNetwork
       \note object.
       \type alpha
       \required-field
       \object-list RoomAirflowNetworkNodes
  A3 , \field Zone Name
       \note Enter the name of a zone object defined in a AirflowNetwork:MultiZone:Zone
       \note object.
       \type object-list
       \required-field
       \object-list AirFlowNetworkMultizoneZones
  N1 ; \field Node Height
       \note Enter the reference height used to calculate the relative pressure
       \type real
       \units m
       \default 0.0

AirflowNetwork:IntraZone:Linkage,
       \memo This object defines the connection between two nodes and a component used
       \memo in the combination of RoomAir and AirflowNetwork model.
       \min-fields 4
  A1 , \field Name
       \note Enter a unique name for this object.
       \type alpha
       \required-field
       \reference AirflowNetwork LinkageNames
  A2 , \field Node 1 Name
       \note Enter the name of zone or AirflowNetwork Node.
       \type alpha
       \required-field
       \object-list AirflowNetworkNodeNames
       \object-list ZoneNames
  A3 , \field Node 2 Name
       \note Enter the name of zone or AirflowNetwork Node.
       \type alpha
       \required-field
       \object-list AirflowNetworkNodeNames
       \object-list ZoneNames
  A4 , \field Component Name
       \note Enter the name of an AirflowNetwork component. A component is one of the
       \note following AirflowNetwork:Multizone:Component objects:
       \note AirflowNetwork:MultiZone:Surface:Crack,
       \note AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
       \note If the next field is specified, this field can be either blank or ignored.
       \type object-list
       \object-list AirflowNetworkComponentNames
  A5 ; \field AirflowNetwork:MultiZone:Surface Name
       \note Only used when one of two nodes defined above are not located in the same zone, and
       \note the input of the Component Name field in this object is ignored
       \type object-list
       \object-list SurfAndSubSurfNames

Duct:Loss:Conduction,

  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field AirLoopHVAC Name
       \type object-list
       \required-field
       \object-list AirPrimaryLoops
  A3 , \field AirflowNetwork:Distribution:Linkage Name
       \type object-list
       \required-field
       \object-list AirflowNetworkDistributionLinkageNames
  A4 , \field Environment Type
       \type choice
       \default Zone
       \key Zone
       \key Schedule
  A5 , \field Ambient Zone Name
       \type object-list
       \object-list ZoneNames
  A6 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A7 ; \field Ambient Humidity Ratio Schedule Name
       \type object-list
       \object-list ScheduleNames

Duct:Loss:Leakage,

  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field AirLoopHVAC Name
       \type object-list
       \required-field
       \object-list AirPrimaryLoops
  A3 ; \field AirflowNetwork:Distribution:Linkage Name
       \type object-list
       \required-field
       \object-list AirflowNetworkDistributionLinkageNames

Duct:Loss:MakeupAir,

  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field AirLoopHVAC Name
       \type object-list
       \required-field
       \object-list AirPrimaryLoops
  A3 ; \field AirflowNetwork:Distribution:Linkage Name
       \type object-list
       \required-field
       \object-list AirflowNetworkDistributionLinkageNames

\group Exterior Equipment

Exterior:Lights,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \type alpha
       \required-field
       \reference ExteriorLightsNames
  A2 , \field Schedule Name
       \note units in schedule should be fraction applied to capacity of the exterior lights equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Design Level
       \type real
       \required-field
       \units W
       \ip-units W
       \minimum 0.0
  A3 , \field Control Option
       \note Astronomical Clock option overrides schedule to turn lights off when sun is up
       \type choice
       \key ScheduleNameOnly
       \key AstronomicalClock
  A4 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Exterior:FuelEquipment,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Fuel Use Type
       \type choice
       \required-field
       \key Electricity
       \key Water
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
  A3 , \field Schedule Name
       \note units in schedule should be fraction applied to capacity of the exterior fuel equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Design Level
       \type real
       \required-field
       \units W
       \ip-units W
       \minimum 0.0
  A4 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Exterior:WaterEquipment,
       \memo only used for Meter type reporting, does not affect building loads
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Fuel Use Type
       \type choice
       \default Water
       \key Water
  A3 , \field Schedule Name
       \note units in Schedule should be fraction applied to capacity of the exterior water equipment, generally (0.0 - 1.0)
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Design Level
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A4 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

\group HVAC Templates

HVACTemplate:Thermostat,
       \memo Zone thermostat control. Referenced schedules must be
       \memo defined elsewhere in the idf. Thermostat control type is
       \memo dual setpoint with deadband. It is not necessary to create
       \memo a thermostat object for every zone, only for each unique
       \memo set of setpoint schedules. For example, an office building
       \memo may have two thermostat objects, one for "Office" and one
       \memo for "Storage".
       \min-fields 5
  A1 , \field Name
       \note This name is referenced by HVACTemplate:Zone:* objects
       \type alpha
       \required-field
       \reference CompactHVACThermostats
  A2 , \field Heating Setpoint Schedule Name
       \note Leave blank if constant setpoint specified below, must enter schedule or constant setpoint
       \type object-list
       \object-list ScheduleNames
  N1 , \field Constant Heating Setpoint
       \note Ignored if schedule specified above, must enter schedule or constant setpoint
       \type real
       \units C
  A3 , \field Cooling Setpoint Schedule Name
       \note Leave blank if constant setpoint specified below, must enter schedule or constant setpoint
       \type object-list
       \object-list ScheduleNames
  N2 ; \field Constant Cooling Setpoint
       \note Ignored if schedule specified above, must enter schedule or constant setpoint
       \type real
       \units C

HVACTemplate:Zone:IdealLoadsAirSystem,
       \memo Zone with ideal air system that meets heating or cooling loads
       \min-fields 26
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  A3 , \field System Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Heating Supply Air Temperature
       \type real
       \units C
       \minimum> 0.0
       \maximum< 100.0
       \default 50
  N2 , \field Minimum Cooling Supply Air Temperature
       \type real
       \units C
       \minimum> -100.0
       \maximum< 50.0
       \default 13
  N3 , \field Maximum Heating Supply Air Humidity Ratio
       \type real
       \units kgWater/kgDryAir
       \minimum> 0.0
       \default 0.0156
  N4 , \field Minimum Cooling Supply Air Humidity Ratio
       \type real
       \units kgWater/kgDryAir
       \minimum> 0.0
       \default 0.0077
  A4 , \field Heating Limit
       \type choice
       \default NoLimit
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
  N5 , \field Maximum Heating Air Flow Rate
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field Maximum Sensible Heating Capacity
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A5 , \field Cooling Limit
       \type choice
       \default NoLimit
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
  N7 , \field Maximum Cooling Air Flow Rate
       \note This field is ignored if Cooling Limit = NoLimit
       \note This field is required if Outdoor Air Economizer Type is anything other than NoEconomizer.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N8 , \field Maximum Total Cooling Capacity
       \note This field is ignored if Cooling Limit = NoLimit
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A6 , \field Heating Availability Schedule Name
       \note If blank, heating is always available.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Cooling Availability Schedule Name
       \note If blank, cooling is always available.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Dehumidification Control Type
       \note ConstantSensibleHeatRatio means that the ideal loads system
       \note will be controlled to meet the sensible cooling load, and the
       \note latent cooling rate will be computed using a constant
       \note sensible heat ratio (SHR)
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note None means that there is no dehumidification.
       \note ConstantSupplyHumidityRatio means that during cooling the supply air
       \note will always be at the Minimum Cooling Supply Humidity Ratio.
       \type choice
       \default ConstantSensibleHeatRatio
       \key ConstantSensibleHeatRatio
       \key Humidistat
       \key None
       \key ConstantSupplyHumidityRatio
  N9 , \field Cooling Sensible Heat Ratio
       \note This field is applicable only when Dehumidification Control Type is ConstantSensibleHeatRatio
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N10, \field Dehumidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  A9 , \field Humidification Control Type
       \note None means that there is no humidification.
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note ConstantSupplyHumidityRatio means that during heating the supply air
       \note will always be at the Maximum Heating Supply Humidity Ratio.
       \type choice
       \default None
       \key None
       \key Humidistat
       \key ConstantSupplyHumidityRatio
  N11, \field Humidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A10, \field Outdoor Air Method
       \note None means there is no outdoor air and all related fields will be ignored
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default None
       \key None
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N12, \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N13, \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N14, \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A11, \field Design Specification Outdoor Air Object Name
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the minimum
       \note outdoor air flow rate will be computed using these specifications. The outdoor air
       \note flow rate will also be affected by the next two fields.
       \note If this field is blank, there will be no outdoor air and the remaining fields will
       \note be ignored.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A12, \field Demand Controlled Ventilation Type
       \note This field controls how the minimum outdoor air flow rate is calculated.
       \note None means that design occupancy will be used to compute the minimum outdoor air flow rate
       \note OccupancySchedule means that current occupancy level will be used.
       \note CO2Setpoint means that the design occupancy will be used to compute the minimum outdoor air flow
       \note rate and the outdoor air flow rate may be increased if necessary to maintain the indoor air carbon
       \note dioxide setpoint defined in a ZoneControl:ContaminantController object.
       \type choice
       \default None
       \key None
       \key OccupancySchedule
       \key CO2Setpoint
  A13, \field Outdoor Air Economizer Type
       \note DifferentialDryBulb and DifferentialEnthalpy will increase the outdoor air flow rate
       \note when there is a cooling load and the outdoor air temperature or enthalpy
       \note is below the zone exhaust air temperature or enthalpy.
       \type choice
       \default NoEconomizer
       \key NoEconomizer
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
  A14, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N15, \field Sensible Heat Recovery Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N16; \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.65

HVACTemplate:Zone:BaseboardHeat,
       \memo Zone baseboard heating system.
       \min-fields 11
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A3 , \field Baseboard Heating Type
       \type choice
       \default HotWater
       \key HotWater
       \key Electric
  A4 , \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N2 , \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A5 , \field Dedicated Outdoor Air System Name
       \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
       \note zone is served by a separate dedicated outdoor air system (DOAS).
       \note Leave field blank if no DOAS serves this zone.
       \type object-list
       \object-list HVACTemplateDOASSystems
  A6 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N3 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N4 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N5 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A7 , \field Design Specification Outdoor Air Object name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A8 ; \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:FanCoil,
       \memo 4 pipe fan coil unit with optional outdoor air.
       \min-fields 34
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N2 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A3 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N4 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N5 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N6 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A4 , \field System Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N7 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N8 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 75
  N9 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N10, \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A5 , \field Cooling Coil Type
       \type choice
       \default ChilledWater
       \key ChilledWater
       \key ChilledWaterDetailedFlatModel
       \key HeatExchangerAssistedChilledWater
  A6 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N11, \field Cooling Coil Design Setpoint
       \note Used for sizing when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 14.0
  A7 , \field Heating Coil Type
       \type choice
       \default HotWater
       \key HotWater
       \key Electric
  A8 , \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N12, \field Heating Coil Design Setpoint
       \note Used for sizing when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  A9 , \field Dedicated Outdoor Air System Name
       \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
       \note zone is served by a separate dedicated outdoor air system (DOAS).
       \note Leave field blank if no DOAS serves this zone.
       \type object-list
       \object-list HVACTemplateDOASSystems
  A10, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Cooling Coil Design Setpoint (above)
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N13, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A11, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Heating Coil Design Setpoint (above)
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N14, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A12, \field Design Specification Outdoor Air Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A13, \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A14, \field Capacity Control Method
       \note If this field is left blank, it will default to CyclingFan if a Dedicated Outdoor Air
       \note System is specified (see above), otherwise it will default to ConstantFanVariableFlow.
       \type choice
       \key ConstantFanVariableFlow
       \key CyclingFan
       \key VariableFanVariableFlow
       \key VariableFanConstantFlow
       \key MultiSpeedFan
       \key ASHRAE90VariableFan
  N15, \field Low Speed Supply Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 0.33
  N16, \field Medium Speed Supply Air Flow Ratio
       \note Medium Speed Supply Air Flow Ratio should be greater
       \note than Low Speed Supply Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 0.66
  A15, \field Outdoor Air Schedule Name
       \note Value of schedule multiplies maximum outdoor air flow rate
       \note This schedule is ignored if this zone is served by an HVACTemplate dedicated outdoor
       \note air system.
       \type object-list
       \object-list ScheduleNames
  A16, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A17, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N17; \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize

HVACTemplate:Zone:PTAC,
       \memo Packaged Terminal Air Conditioner
       \min-fields 40
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Cooling Supply Air Flow Rate
       \note Supply air flow rate during cooling operation
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Heating Supply Air Flow Rate
       \note Supply air flow rate during heating operation
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N3 , \field No Load Supply Air Flow Rate
       \note Supply air flow rate when no cooling or heating is needed
       \note Only used when heat pump fan operating mode is continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
       \note (either cooling or heating) is used.
       \note A value entered in this field will *not* be multiplied by the sizing factor or
       \note by zone multipliers. It is best to autosize or leave blank when using zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N4 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N5 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A3 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N6 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N7 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N8 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A4 , \field System Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A5 , \field Supply Fan Operating Mode Schedule Name
       \note Refers to a schedule to specify unitary supply fan operating mode.
       \note Schedule Name values of 0 indicate cycling fan (auto)
       \note Schedule values of 1 indicate continuous fan (on)
       \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  N9 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N10, \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 75
  N11, \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  A7 , \field Cooling Coil Type
       \type choice
       \default SingleSpeedDX
       \key SingleSpeedDX
  A8 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N12, \field Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include effect of supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N14, \field Cooling Coil Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A9 , \field Heating Coil Type
       \type choice
       \default Electric
       \key Electric
       \key HotWater
       \key Gas
  A10, \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N15, \field Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N16, \field Gas Heating Coil Efficiency
       \note Applies only if Heating Coil Type is Gas
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N17, \field Gas Heating Coil Parasitic Electric Load
       \note Applies only if Heating Coil Type is Gas
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A11, \field Dedicated Outdoor Air System Name
       \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
       \note zone is served by a separate dedicated outdoor air system (DOAS).
       \note Leave field blank if no DOAS serves this zone.
       \type object-list
       \object-list HVACTemplateDOASSystems
  A12, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N18, \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 14.0
  N19, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A13, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N20, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N21, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A14, \field Design Specification Outdoor Air Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A15, \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A16, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A17, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N22, \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A18; \field Capacity Control Method
       \type choice
       \default None
       \key None
       \key SingleZoneVAV

HVACTemplate:Zone:PTHP,
       \memo Packaged Terminal Heat Pump
       \min-fields 50
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Cooling Supply Air Flow Rate
       \note Supply air flow rate during cooling operation
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Heating Supply Air Flow Rate
       \note Supply air flow rate during heating operation
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N3 , \field No Load Supply Air Flow Rate
       \note Supply air flow rate when no cooling or heating is needed
       \note Only used when heat pump fan operating mode is continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
       \note (either cooling or heating) is used.
       \note A value entered in this field will *not* be multiplied by the sizing factor or
       \note by zone multipliers. It is best to autosize or leave blank when using zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N4 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N5 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A3 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N6 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N7 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N8 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A4 , \field System Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A5 , \field Supply Fan Operating Mode Schedule Name
       \note Refers to a schedule to specify unitary supply fan operating mode.
       \note Schedule values of 0 indicate cycling fan (auto)
       \note Schedule values of 1 indicate continuous fan (on)
       \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  N9 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N10, \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 75
  N11, \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  A7 , \field Cooling Coil Type
       \type choice
       \default SingleSpeedDX
       \key SingleSpeedDX
  A8 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N12, \field Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include effect of supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N14, \field Cooling Coil Gross Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A9 , \field Heat Pump Heating Coil Type
       \type choice
       \default SingleSpeedDXHeatPump
       \key SingleSpeedDXHeatPump
  A10, \field Heat Pump Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N15, \field Heat Pump Heating Coil Gross Rated Capacity
       \note Capacity excluding supply air fan heat
       \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N16, \field Heat Pump Heating Coil Gross Rated COP
       \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
       \note Does not include supply air fan heat or supply air fan electrical energy
       \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
       \type real
       \units W/W
       \minimum> 0.0
       \default 2.75
  N17, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
       \type real
       \units C
       \minimum -20.0
       \default -8.0
  N18, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 7.22
       \default 5.0
  A11, \field Heat Pump Defrost Strategy
       \type choice
       \default ReverseCycle
       \key ReverseCycle
       \key Resistive
  A12, \field Heat Pump Defrost Control
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  N19, \field Heat Pump Defrost Time Period Fraction
       \note Fraction of time in defrost mode
       \note only applicable if Timed defrost control is specified
       \type real
       \minimum 0.0
       \default 0.058333
  A13, \field Supplemental Heating Coil Type
       \type choice
       \default Electric
       \key Electric
       \key Gas
       \key HotWater
  A14, \field Supplemental Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N20, \field Supplemental Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N21, \field Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
       \note Supplemental heater will not operate when outdoor temperature exceeds this value.
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  N22, \field Supplemental Gas Heating Coil Efficiency
       \note Applies only if Supplemental Heating Coil Type is Gas
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N23, \field Supplemental Gas Heating Coil Parasitic Electric Load
       \note Applies only if Supplemental Heating Coil Type is Gas
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A15, \field Dedicated Outdoor Air System Name
       \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
       \note zone is served by a separate dedicated outdoor air system (DOAS).
       \note Leave field blank if no DOAS serves this zone.
       \type object-list
       \object-list HVACTemplateDOASSystems
  A16, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N24, \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 14.0
  N25, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A17, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N26, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N27, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A18, \field Design Specification Outdoor Air Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A19, \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A20, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A21, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N28, \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A22; \field Capacity Control Method
       \type choice
       \default None
       \key None
       \key SingleZoneVAV

HVACTemplate:Zone:WaterToAirHeatPump,
       \memo Water to Air Heat Pump to be used with HVACTemplate:Plant:MixedWaterLoop
       \min-fields 43
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Cooling Supply Air Flow Rate
       \note Supply air flow rate during cooling operation
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Heating Supply Air Flow Rate
       \note Supply air flow rate during heating operation
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N3 , \field No Load Supply Air Flow Rate
       \note Supply air flow rate when no cooling or heating is needed
       \note Only used when heat pump fan operating mode is continuous. This air flow rate
       \note is used when no heating or cooling is required.
       \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
       \note (either cooling or heating) is used.
       \note A value entered in this field will *not* be multiplied by the sizing factor or
       \note by zone multipliers. It is best to autosize or leave blank when using zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N4 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N5 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A3 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N6 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N7 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N8 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A4 , \field System Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A5 , \field Supply Fan Operating Mode Schedule Name
       \note Refers to a schedule to specify unitary supply fan operating mode.
       \note Schedule values of 0 indicate cycling fan (auto)
       \note Schedule values of 1 indicate continuous fan (on)
       \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  N9 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N10, \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 75
  N11, \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  A7 , \field Cooling Coil Type
       \type choice
       \default Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
  N12, \field Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N13, \field Cooling Coil Gross Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include effect of supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N14, \field Cooling Coil Gross Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electric power input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.5
  A8 , \field Heat Pump Heating Coil Type
       \type choice
       \default Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
  N15, \field Heat Pump Heating Coil Gross Rated Capacity
       \note Capacity excluding supply air fan heat
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N16, \field Heat Pump Heating Coil Gross Rated COP
       \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electric power input
       \type real
       \units W/W
       \minimum> 0.0
       \default 4.2
  A9 , \field Supplemental Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N17, \field Supplemental Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N18, \field Maximum Cycling Rate
       \note The maximum on-off cycling rate for the compressor
       \note Suggested value is 2.5 for a typical heat pump
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 2.5
  N19, \field Latent Capacity Time Constant
       \note Time constant for the cooling coil's capacity to reach steady state after startup
       \note Suggested value is 60 for a typical heat pump
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 60.0
  N20, \field Heat Pump Fan Delay Time
       \note Programmed time delay for heat pump fan to shut off after compressor cycle off.
       \note Only required when fan operating mode is cycling
       \note Enter 0 when fan operating mode is continuous
       \type real
       \units s
       \minimum 0.0
       \default 60
  A10, \field Dedicated Outdoor Air System Name
       \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
       \note zone is served by a separate dedicated outdoor air system (DOAS).
       \note Leave field blank if no DOAS serves this zone.
       \type object-list
       \object-list HVACTemplateDOASSystems
  A11, \field Supplemental Heating Coil Type
       \type choice
       \default Electric
       \key Electric
       \key HotWater
  A12, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N21, \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 14.0
  N22, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A13, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N23, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N24, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A14, \field Heat Pump Coil Water Flow Mode
       \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
       \note Constant results in 100% water flow regardless of compressor PLR
       \note Cycling results in water flow that matches compressor PLR
       \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
       \type choice
       \default Cycling
       \key Constant
       \key Cycling
       \key ConstantOnDemand
  A15, \field Design Specification Outdoor Air Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A16, \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A17, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A18, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N25; \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize

HVACTemplate:Zone:VRF,
       \memo Zone terminal unit with variable refrigerant flow (VRF) DX cooling and heating coils
       \memo (air-to-air or water-to-air heat pump). The VRF terminal units are served by an
       \memo HVACTemplate:System:VRF system.
       \min-fields 44
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template VRF System Name
       \note Name of a HVACTemplate:System:VRF object serving this zone
       \type object-list
       \required-field
       \object-list CompactHVACSystemVRF
  A3 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N2 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Rated Total Heating Capacity Sizing Ratio
       \note If this terminal unit's heating coil is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio.
       \note This input applies to the terminal unit heating coil and overrides the sizing
       \note ratio entered in the HVACTemplate:System:VRF object.
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
  N4 , \field Cooling Supply Air Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N5 , \field No Cooling Supply Air Flow Rate
       \note This flow rate is used when the terminal is not cooling and the previous mode was cooling.
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N6 , \field Heating Supply Air Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N7 , \field No Heating Supply Air Flow Rate
       \note This flow rate is used when the terminal is not heating and the previous mode was heating.
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N8 , \field Cooling Outdoor Air Flow Rate
       \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
       \note unless a dedicated outdoor air system is specified for this zone and then it will be
       \note set to zero.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N9 , \field Heating Outdoor Air Flow Rate
       \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
       \note unless a dedicated outdoor air system is specified for this zone and then it will be
       \note set to zero.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N10, \field No Load Outdoor Air Flow Rate
       \note If this field is set to autosize it will be sized based on the outdoor air inputs below,
       \note unless a dedicated outdoor air system is specified for this zone and then it will be
       \note set to zero.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A4 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N11, \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N12, \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N13, \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A5 , \field Design Specification Outdoor Air Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A6 , \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A7 , \field System Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A8 , \field Supply Fan Operating Mode Schedule Name
       \note Refers to a schedule to specify unitary supply fan operating mode.
       \note Schedule values of 0 indicate cycling fan (auto)
       \note Schedule values of 1 indicate continuous fan (on)
       \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Supply Air Fan placement
       \note Select fan placement as either blow through or draw through.
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  N14, \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N15, \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 75
  N16, \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  A10, \field Cooling Coil Type
       \type choice
       \default VariableRefrigerantFlowDX
       \key VariableRefrigerantFlowDX
       \key None
  A11, \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N17, \field Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N18, \field Cooling Coil Gross Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include effect of supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  A12, \field Heat Pump Heating Coil Type
       \type choice
       \default VariableRefrigerantFlowDX
       \key VariableRefrigerantFlowDX
       \key None
  A13, \field Heat Pump Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N19, \field Heat Pump Heating Coil Gross Rated Capacity
       \note Capacity excluding supply air fan heat
       \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N20, \field Zone Terminal Unit On Parasitic Electric Energy Use
       \type real
       \units W
       \minimum 0.0
       \default 0
  N21, \field Zone Terminal Unit Off Parasitic Electric Energy Use
       \type real
       \units W
       \minimum 0.0
       \default 0
  A14, \field Dedicated Outdoor Air System Name
       \note Enter the name of an HVACTemplate:System:DedicatedOutdoorAir object if this
       \note zone is served by a separate dedicated outdoor air system (DOAS).
       \note Leave field blank if no DOAS serves this zone.
       \type object-list
       \object-list HVACTemplateDOASSystems
  A15, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N22, \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 14.0
  N23, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A16, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N24, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N25, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A17, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A18, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N26; \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize

HVACTemplate:Zone:Unitary,
       \memo Zone terminal unit, constant volume, no controls.
       \min-fields 21
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Unitary System Name
       \note Enter the name of an HVACTemplate:System:Unitary, HVACTemplate:System:UnitaryHeatPump:AirToAir,
       \note or HVACTemplate:System:UnitarySystem object serving this zone.
       \type object-list
       \required-field
       \object-list CompactHVACSystemUnitary
  A3 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N2 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A4 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N4 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N5 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N6 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A5 , \field Supply Plenum Name
       \note Plenum zone name. Supply plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A6 , \field Return Plenum Name
       \note Plenum zone name. Return plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A7 , \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A8 , \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N7 , \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A9 , \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:Unitary or HVACTemplate:System:UnitaryHeatPump:AirToAir
       \note Cooling Design Supply Air Temperature
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N8 , \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 12.8
  N9 , \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A10, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:Unitary or HVACTemplate:System:UnitaryHeatPump:AirToAir
       \note Heating Design Supply Air Temperature
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N10, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N11, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A11, \field Design Specification Outdoor Air Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A12; \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV,
       \memo Zone terminal unit, variable volume, reheat optional.
       \memo For heating, this unit activates reheat coil first, then increases airflow (if reverse
       \memo action specified).
       \min-fields 32
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template VAV System Name
       \note Name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
       \note object serving this zone
       \type object-list
       \required-field
       \object-list CompactHVACSystemVAV
  A3 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N2 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A4 , \field Zone Minimum Air Flow Input Method
       \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
       \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
       \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
       \type choice
       \default Constant
       \key Constant
       \key FixedFlowRate
       \key Scheduled
  N4 , \field Constant Minimum Air Flow Fraction
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N5 , \field Fixed Minimum Air Flow Rate
       \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the previous field are entered, the larger result is used.
       \type real
       \units m3/s
  A5 , \field Minimum Air Flow Fraction Schedule Name
       \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
       \note Schedule values are fractions, 0.0 to 1.0.
       \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
       \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N6 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N7 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N8 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A7 , \field Reheat Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A8 , \field Reheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A9 , \field Damper Heating Action
       \type choice
       \default Reverse
       \key Normal
       \key Reverse
  N9 , \field Maximum Flow per Zone Floor Area During Reheat
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse
       \note When autocalculating, the maximum flow per zone is set to 0.002032 m3/s-m2 (0.4 cfm/sqft)
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note If this field and the following field are left blank, the maximum flow will not be limited.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
       \type real
       \autocalculatable
       \units m3/s-m2
  N10, \field Maximum Flow Fraction During Reheat
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse
       \note When autocalculating, the maximum flow fraction is set to the ratio of
       \note 0.002032 m3/s-m2 (0.4 cfm/sqft) multiplied by the zone floor area and the
       \note Maximum Air Flow Rate.
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note If this field and the previous field are left blank, the maximum flow will not be limited.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
       \type real
       \autocalculatable
  N11, \field Maximum Reheat Air Temperature
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
       \type real
       \units C
       \minimum> 0.0
  A10, \field Design Specification Outdoor Air Object Name for Control
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
       \note Note that this field is used only for specifying the design outdoor air flow rate used
       \note for control. The field Design Specification Outdoor Air Object Name for Sizing
       \note (see below) is used to specify the design outdoor air flow rate.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A11, \field Supply Plenum Name
       \note Plenum zone name. Supply plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A12, \field Return Plenum Name
       \note Plenum zone name. Return plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A13, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A14, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N12, \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A15, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N13, \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 12.8
  N14, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A16, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N15, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N16, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A17, \field Design Specification Outdoor Air Object Name for Sizing
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \note Note that this field is used only for specifying the design outdoor air flow rate used
       \note for sizing. The field Design Specification Outdoor Air Object Name for Control
       \note (see above) is used to actively control the VAV terminal air flow rate.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A18; \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV:FanPowered,
       \memo Zone terminal unit, fan powered variable volume, reheat optional.
       \memo Referenced schedules must be defined elsewhere in the idf.
       \min-fields 31
  A1 , \field Zone Name
       \note Zone Name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template VAV System Name
       \note Enter the name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
       \note object serving this zone.
       \type object-list
       \required-field
       \object-list CompactHVACSystemVAV
  A3 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Primary Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N2 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N4 , \field Primary Supply Air Minimum Flow Fraction
       \type real
       \autosizable
       \minimum 0.0
       \maximum 1.0
       \default autosize
  N5 , \field Secondary Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  A4 , \field Flow Type
       \type choice
       \default Parallel
       \key Series
       \key Parallel
       \key SeriesFromPlenum
       \key ParallelFromPlenum
  N6 , \field Parallel Fan On Flow Fraction
       \note The fraction of the primary air flow at which fan turns on
       \note Applicable only to Parallel Flow Type
       \type real
       \autosizable
       \default autosize
  A5 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N7 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N8 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N9 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A6 , \field Reheat Coil Type
       \type choice
       \default Electric
       \key HotWater
       \key Electric
       \key Gas
  A7 , \field Reheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N10, \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N11, \field Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 1000
  N12, \field Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  A8 , \field Supply Plenum Name
       \note Plenum zone name. Supply plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A9 , \field Return Plenum Name
       \note Plenum zone name. Return plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A10, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A11, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N13, \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A12, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N14, \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 12.8
  N15, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A13, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N16, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N17, \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0
  A14, \field Zone PIU Fan Schedule Name
       \note This is the operating schedule for the zone PIU fan.
       \note For a parallel PIU, the fan operates only when the primary air flow is below the
       \note Parallel Fan On Flow Fraction and the Zone PIU Fan Schedule is on, or it is
       \note activated by an availability manager.
       \note For a series PIU, the zone fan operates whenever the Zone PIU Fan Schedule is on, or it
       \note is activated by an availability manager.
       \note If this field is left blank, the System Availability Schedule for the
       \note HVACTemplate:System serving this zone will be used.
       \type object-list
       \object-list ScheduleNames
  A15, \field Design Specification Outdoor Air Object Name
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A16; \field Design Specification Zone Air Distribution Object Name
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames

HVACTemplate:Zone:VAV:HeatAndCool,
       \memo VAV system with VAV for both heating and cooling and optional reheat coil.
       \memo For heating, this unit increases airflow first, then activates reheat coil.
       \min-fields 27
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template VAV System Name
       \note Name of a HVACTemplate:System:VAV or HVACTemplate:System:PackagedVAV
       \note object serving this zone
       \type object-list
       \required-field
       \object-list CompactHVACSystemVAV
  A3 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N2 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N4 , \field Constant Minimum Air Flow Fraction
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional. If a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  A4 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N5 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N6 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N7 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A5 , \field Design Specification Outdoor Air Object Name for Sizing
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \note Note that this field is used only for specifying the design outdoor air flow rate used
       \note for sizing. The field Design Specification Outdoor Air Object Name for Control
       \note (see above) is used to actively control the VAV terminal air flow rate.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A6 , \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A7 , \field Reheat Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A8 , \field Reheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N8 , \field Maximum Reheat Air Temperature
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
       \type real
       \units C
       \minimum> 0.0
  A9 , \field Supply Plenum Name
       \note Plenum zone name. Supply plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A10, \field Return Plenum Name
       \note Plenum zone name. Return plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A11, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A12, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N9 , \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A13, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N10, \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 12.8
  N11, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A14, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Heating Coil Design Setpoint
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N12, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N13; \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0

HVACTemplate:Zone:ConstantVolume,
       \memo Zone terminal unit, constant volume, reheat optional.
       \memo Referenced schedules must be defined elsewhere in the idf.
       \min-fields 24
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
       \reference HVACTemplateConstantVolumeZones
  A2 , \field Template Constant Volume System Name
       \note Name of a HVACTemplate:System:ConstantVolume object serving this zone
       \type object-list
       \required-field
       \object-list CompactHVACSystemConstantVolume
  A3 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N2 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  A4 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N4 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N5 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N6 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A5 , \field Design Specification Outdoor Air Object name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A6 , \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A7 , \field Reheat Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A8 , \field Reheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N7 , \field Maximum Reheat Air Temperature
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
       \type real
       \units C
       \minimum> 0.0
  A9 , \field Supply Plenum Name
       \note Plenum zone name. Supply plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A10, \field Return Plenum Name
       \note Plenum zone name. Return plenum runs through only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A11, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A12, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N8 , \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A13, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:VAV Cooling Coil Design Setpoint
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N9 , \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 12.8
  N10, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A14, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N11, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N12; \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature
       \type real
       \units deltaC
       \default 30.0

HVACTemplate:Zone:DualDuct,
       \memo Zone terminal unit, dual-duct, constant or variable volume.
       \min-fields 26
  A1 , \field Zone Name
       \note Zone name must match a building zone name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Template Dual Duct System Name
       \note Name of a HVACTemplate:System:DualDuct object serving this zone
       \type object-list
       \required-field
       \object-list CompactHVACSystemDualDuct
  A3 , \field Template Thermostat Name
       \note Enter the name of a HVACTemplate:Thermostat object.
       \note If blank, then it is assumed that standard thermostat objects
       \note have been defined for this zone.
       \type object-list
       \object-list CompactHVACThermostats
  N1 , \field Supply Air Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will be
       \note multiplied by the Supply Air Sizing Factor and by zone multipliers.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N2 , \field Zone Heating Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N3 , \field Zone Cooling Sizing Factor
       \note If blank, value from Sizing:Parameters will be used.
       \type real
       \minimum 0.0
  N4 , \field Zone Minimum Air Flow Fraction
       \note This field is the Zone Minimum Air Flow Fraction specified as a fraction of the
       \note maximum air flow rate. This field is ignored if the system serving this zone is
       \note constant volume.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  A4 , \field Outdoor Air Method
       \note Flow/Person, Flow/Zone, Flow/Area, Sum, and Maximum use the values in the next three
       \note fields: Outdoor Air Flow Rate per Person, Outdoor Air Flow Rate per Zone Floor Area,
       \note and Outdoor Air Flow Rate per Zone.
       \note DetailedSpecification ignores these three Outdoor Air Flow Rate fields and instead
       \note references design specification objects named in the fields
       \note Design Specification Outdoor Air Object Name and Design Specification Zone Air
       \note Distribution Object Name.
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Zone
       \key Flow/Area
       \key Sum
       \key Maximum
       \key DetailedSpecification
  N5 , \field Outdoor Air Flow Rate per Person
       \note Default 0.00944 is 20 cfm per person
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Person, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.00944
  N6 , \field Outdoor Air Flow Rate per Zone Floor Area
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \default 0.0
  N7 , \field Outdoor Air Flow Rate per Zone
       \note This input is used if the field Outdoor Air Method is
       \note Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \default 0.0
  A5 , \field Design Specification Outdoor Air Object Name for Sizing
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \note Note that this field is used only for specifying the design outdoor air flow rate used
       \note for sizing. The field Design Specification Outdoor Air Object Name for Control
       \note (see above) is used to actively control the VAV terminal air flow rate.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A6 , \field Design Specification Zone Air Distribution Object Name
       \note This field is used only when Outdoor Air Method=DetailedSpecification.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A7 , \field Design Specification Outdoor Air Object Name for Control
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
       \note Note that this field is used only for specifying the design outdoor air flow rate used
       \note for control. The field Design Specification Outdoor Air Object Name for Sizing
       \note (see below) is used to specify the design outdoor air flow rate.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A8 , \field Cold Supply Plenum Name
       \note Plenum zone name. Cold supply plenum that serves only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A9 , \field Hot Supply Plenum Name
       \note Plenum zone name. Hot supply plenum that serves only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A10, \field Return Plenum Name
       \note Plenum zone name. Return plenum that serves only this zone.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A11, \field Baseboard Heating Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key None
  A12, \field Baseboard Heating Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N8 , \field Baseboard Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A13, \field Zone Cooling Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Cooling Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Cooling Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:DualDuct Cooling Coil Design Setpoint
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N9 , \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 12.8
  N10, \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 11.11
  A14, \field Zone Heating Design Supply Air Temperature Input Method
       \note SupplyAirTemperature = use the value from Zone Heating Design Supply Air Temperature
       \note TemperatureDifference = use the value from Zone Heating Design Supply Air Temperature Difference
       \note SystemSupplyAirTemperature = use the value from HVACTemplate:System:DualDuct Heating Coil Design Setpoint
       \type choice
       \default SystemSupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
       \key SystemSupplyAirTemperature
  N11, \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
       \default 50.0
  N12; \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
       \default 30.0

HVACTemplate:System:VRF,
       \memo Variable refrigerant flow (VRF) heat pump condensing unit. Serves one or more VRF zone
       \memo terminal units (HVACTemplate:Zone:VRF).
       \min-fields 39
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemVRF
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Enter the total cooling capacity in watts at rated conditions or set to autosize.
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 , \field Gross Rated Cooling COP
       \note Enter the coefficient of performance at rated conditions or leave blank to use default.
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electric power input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.3
  N3 , \field Minimum Outdoor Temperature in Cooling Mode
       \note Enter the minimum outdoor temperature allowed for cooling operation.
       \note Cooling is disabled below this temperature.
       \type real
       \units C
       \default -6.0
  N4 , \field Maximum Outdoor Temperature in Cooling Mode
       \note Enter the maximum outdoor temperature allowed for cooling operation.
       \note Cooling is disabled above this temperature.
       \type real
       \units C
       \default 43.0
  N5 , \field Gross Rated Heating Capacity
       \note Enter the heating capacity in watts at rated conditions or set to autosize.
       \note Heating capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
       \default autosize
  N6 , \field Rated Heating Capacity Sizing Ratio
       \note If the Gross Rated Heating Capacity is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio. The zone
       \note terminal unit heating coils are also sized using this ratio unless the sizing
       \note ratio input in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object is entered.
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
  N7 , \field Gross Rated Heating COP
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.4
  N8 , \field Minimum Outdoor Temperature in Heating Mode
       \note Enter the minimum outdoor temperature allowed for heating operation.
       \type real
       \units C
       \default -20.0
  N9 , \field Maximum Outdoor Temperature in Heating Mode
       \note Enter the maximum outdoor temperature allowed for heating operation.
       \type real
       \units C
       \default 16.0
  N10, \field Minimum Heat Pump Part-Load Ratio
       \note Enter the minimum heat pump part-load ratio (PLR). When the cooling or heating PLR is
       \note below this value, the heat pump compressor will cycle to meet the cooling or heating
       \note demand.
       \type real
       \units dimensionless
       \default 0.15
  A3 , \field Zone Name for Master Thermostat Location
       \note Enter the name of the zone where the master thermostat is located.
       \type object-list
       \object-list ZoneNames
  A4 , \field Master Thermostat Priority Control Type
       \note Choose a thermostat control logic scheme. If these control types fail to control zone
       \note temperature within a reasonable limit, consider using multiple VRF systems
       \type choice
       \default MasterThermostatPriority
       \key LoadPriority
       \key ZonePriority
       \key ThermostatOffsetPriority
       \key MasterThermostatPriority
       \key Scheduled
  A5 , \field Thermostat Priority Schedule Name
       \note this field is required if Master Thermostat Priority Control Type is Scheduled.
       \note Schedule values of 0 denote cooling, 1 for heating, and all other values disable the system.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Heat Pump Waste Heat Recovery
       \note This field is reserved for future use. The only valid choice is No.
       \type choice
       \default No
       \key No
       \key Yes
  N11, \field Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
       \note Enter the equivalent length of the farthest terminal unit from the condenser
       \type real
       \units m
       \default 30.0
  N12, \field Vertical Height used for Piping Correction Factor
       \note Enter the height difference between the highest and lowest terminal unit
       \type real
       \units m
       \default 10.0
  N13, \field Equivalent Piping Length used for Piping Correction Factor in Heating Mode
       \note Enter the equivalent length of the farthest terminal unit from the condenser
       \type real
       \units m
       \default 30.0
  N14, \field Crankcase Heater Power per Compressor
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off.
       \type real
       \units W
       \default 33.0
  N15, \field Number of Compressors
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
       \type integer
       \units dimensionless
       \default 2
  N16, \field Ratio of Compressor Size to Total Compressor Capacity
       \note Enter the ratio of the first stage compressor to total compressor capacity.
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations.
       \type real
       \units W/W
       \default 0.5
  N17, \field Maximum Outdoor Dry-bulb Temperature for Crankcase Heater
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
       \type real
       \units C
       \default 5.0
  A7 , \field Defrost Strategy
       \note Select a defrost strategy. Reverse cycle reverses the operating mode from heating to cooling
       \note to melt frost formation on the condenser coil. The resistive strategy uses a resistive heater
       \note to melt the frost.
       \type choice
       \default Resistive
       \key ReverseCycle
       \key Resistive
  A8 , \field Defrost Control
       \note Choose a defrost control type. Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary.
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  N18, \field Defrost Time Period Fraction
       \note Fraction of time in defrost mode.
       \note Only applicable if timed defrost control is specified.
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.058333
  N19, \field Resistive Defrost Heater Capacity
       \note Enter the size of the resistive defrost heating element.
       \note Only applicable if resistive defrost strategy is specified
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N20, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \note Enter the maximum outdoor temperature above which defrost operation is disabled.
       \type real
       \units C
       \default 5.0
  A9 , \field Condenser Type
       \note Select either an air cooled or evaporatively cooled condenser.
       \type choice
       \default AirCooled
       \key AirCooled
       \key EvaporativelyCooled
       \key WaterCooled
  N21, \field Water Condenser Volume Flow Rate
       \note Only used when Condenser Type = WaterCooled.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  N22, \field Evaporative Condenser Effectiveness
       \note Enter the effectiveness of the evaporatively cooled condenser.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N23, \field Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N24, \field Evaporative Condenser Pump Rated Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default 0.0
  N25, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N26, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A10, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A11, \field Fuel Type
       \type choice
       \default Electricity
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N27, \field Minimum Outdoor Temperature in Heat Recovery Mode
       \note The minimum outdoor temperature below which heat
       \note recovery mode will not operate.
       \type real
       \units C
       \default -15
  N28; \field Maximum Outdoor Temperature in Heat Recovery Mode
       \note The maximum outdoor temperature above which heat
       \note recovery mode will not operate.
       \type real
       \units C
       \default 45

HVACTemplate:System:Unitary,
       \memo Unitary furnace with air conditioner
       \min-fields 51
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemUnitary
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always on; Unitary System always on. Schedule is used in availability manager
       \note and fan scheduling.
       \note Also see "Night Cycle Control" field.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Control Zone or Thermostat Location Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Supply Fan Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  A4 , \field Supply Fan Operating Mode Schedule Name
       \note Refers to a schedule to specify unitary supply fan operating mode.
       \note Schedule values of 0 indicate cycling fan (auto)
       \note Schedule values of 1 indicate continuous fan (on)
       \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
       \type object-list
       \object-list ScheduleNames
  N2 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N3 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 600
  N4 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A5 , \field Cooling Coil Type
       \type choice
       \default SingleSpeedDX
       \key SingleSpeedDX
       \key None
  A6 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N6 , \field Cooling Design Supply Air Temperature
       \note Used for sizing.
       \type real
       \units C
       \default 12.8
  N7 , \field Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
       \default autosize
  N8 , \field Cooling Coil Gross Rated Sensible Heat Ratio
       \note Gross SHR
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N9 , \field Cooling Coil Gross Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electric power
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A7 , \field Heating Coil Type
       \type choice
       \required-field
       \key Electric
       \key Gas
       \key HotWater
  A8 , \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N10, \field Heating Design Supply Air Temperature
       \note Used for sizing.
       \type real
       \units C
       \default 50.0
  N11, \field Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N12, \field Gas Heating Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N13, \field Gas Heating Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N14, \field Maximum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N15, \field Minimum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A9 , \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the minimum outdoor air flow rate
       \note If blank, always one
       \type object-list
       \object-list ScheduleNames
  A10, \field Economizer Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  A11, \field Economizer Lockout
       \type choice
       \default NoLockout
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
  N16, \field Economizer Upper Temperature Limit
       \note Outdoor temperature above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N17, \field Economizer Lower Temperature Limit
       \note Outdoor temperature below which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N18, \field Economizer Upper Enthalpy Limit
       \note Outdoor enthalpy above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units J/kg
  N19, \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A12, \field Supply Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A13, \field Return Plenum Name
       \note Plenum zone name. Return plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A14, \field Supply Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A15, \field Night Cycle Control
       \type choice
       \default StayOff
       \key StayOff
       \key CycleOnAny
       \key CycleOnControlZone
  A16, \field Night Cycle Control Zone Name
       \note Applicable only if Night Cycle Control is Cycle On Control Zone.
       \type object-list
       \object-list ZoneNames
  A17, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N20, \field Sensible Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N21, \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A18, \field Dehumidification Control Type
       \note None = meet sensible cooling load only
       \note CoolReheatHeatingCoil = cool beyond the dry-bulb setpoint
       \note as required to meet the humidity setpoint, reheat with main heating coil.
       \note CoolReheatDesuperheater = cool beyond the dry-bulb setpoint
       \note as required to meet the humidity setpoint, reheat with desuperheater coil.
       \type choice
       \default None
       \key None
       \key CoolReheatHeatingCoil
       \key CoolReheatDesuperheater
  N22, \field Dehumidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  A19, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A20, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N23, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N24, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  A21, \field Humidifier Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N25, \field Humidifier Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A22, \field Return Fan
       \note Specifies if the system has a return fan.
       \type choice
       \default No
       \key Yes
       \key No
  N26, \field Return Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N27, \field Return Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 500
  N28, \field Return Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N29; \field Return Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0

HVACTemplate:System:UnitaryHeatPump:AirToAir,
       \memo Unitary furnace with electric air-to-air heat pump
       \min-fields 61
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemUnitary
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always on; Unitary System always on. Schedule is used in availability manager
       \note and fan scheduling.
       \note Also see "Night Cycle Control" field.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Control Zone or Thermostat Location Name
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Cooling Supply Air Flow Rate
       \note Supply air flow rate during cooling operation
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Heating Supply Air Flow Rate
       \note Supply air flow rate during heating operation
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N3 , \field No Load Supply Air Flow Rate
       \note Supply air flow rate when no cooling or heating is needed
       \note Only used when heat pump fan operating mode is Continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
       \note (either cooling or heating) is used.
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A4 , \field Supply Fan Operating Mode Schedule Name
       \note Refers to a schedule to specify unitary supply fan operating mode.
       \note Schedule values of 0 indicate cycling fan (auto)
       \note Schedule values of 1 indicate continuous fan (on)
       \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Supply Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  N4 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N5 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 600
  N6 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N7 , \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A6 , \field Cooling Coil Type
       \type choice
       \default SingleSpeedDX
       \key SingleSpeedDX
  A7 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N8 , \field Cooling Design Supply Air Temperature
       \note Used for sizing.
       \type real
       \units C
       \default 12.8
  N9 , \field Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \autosizable
       \units W
       \default autosize
  N10, \field Cooling Coil Gross Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include effect of supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N11, \field Cooling Coil Gross Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electric power input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A8 , \field Heat Pump Heating Coil Type
       \type choice
       \default SingleSpeedDXHeatPump
       \key SingleSpeedDXHeatPump
  A9 , \field Heat Pump Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N12, \field Heating Design Supply Air Temperature
       \note Used for sizing.
       \type real
       \units C
       \default 50.0
  N13, \field Heat Pump Heating Coil Gross Rated Capacity
       \note Rated heating capacity excluding the effect of supply air fan heat
       \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N14, \field Heat Pump Heating Coil Rated COP
       \note Heat Pump Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy.
       \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
       \type real
       \units W/W
       \minimum> 0.0
       \default 2.75
  N15, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
       \type real
       \units C
       \minimum -20.0
       \default -8.0
  N16, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 7.22
       \default 5.0
  A10, \field Heat Pump Defrost Strategy
       \type choice
       \default ReverseCycle
       \key ReverseCycle
       \key Resistive
  A11, \field Heat Pump Defrost Control
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  N17, \field Heat Pump Defrost Time Period Fraction
       \note Fraction of time in defrost mode
       \note only applicable if Timed defrost control is specified
       \type real
       \minimum 0.0
       \default 0.058333
  A12, \field Supplemental Heating Coil Type
       \type choice
       \default Electric
       \key Electric
       \key Gas
       \key HotWater
  A13, \field Supplemental Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N18, \field Supplemental Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N19, \field Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature
       \note Supplemental heater will not operate when outdoor temperature exceeds this value.
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  N20, \field Supplemental Gas Heating Coil Efficiency
       \note Applies only if Supplemental Heating Coil Type is Gas
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N21, \field Supplemental Gas Heating Coil Parasitic Electric Load
       \note Applies only if Supplemental Heating Coil Type is Gas
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N22, \field Maximum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N23, \field Minimum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A14, \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the minimum outdoor air flow rate
       \note If blank, multiplier is always one
       \type object-list
       \object-list ScheduleNames
  A15, \field Economizer Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  A16, \field Economizer Lockout
       \type choice
       \default NoLockout
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
  N24, \field Economizer Maximum Limit Dry-Bulb Temperature
       \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
       \note economizer control type. No input or blank input means this limit is
       \note not operative. Limit is applied regardless of economizer control type.
       \type real
       \units C
  N25, \field Economizer Maximum Limit Enthalpy
       \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units J/kg
  N26, \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  N27, \field Economizer Minimum Limit Dry-Bulb Temperature
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A17, \field Supply Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A18, \field Return Plenum Name
       \note Plenum zone name. Return plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A19, \field Night Cycle Control
       \type choice
       \default StayOff
       \key StayOff
       \key CycleOnAny
       \key CycleOnControlZone
  A20, \field Night Cycle Control Zone Name
       \note Applicable only if Night Cycle Control is Cycle On Control Zone.
       \type object-list
       \object-list ZoneNames
  A21, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N28, \field Sensible Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N29, \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A22, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A23, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N30, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N31, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  A24, \field Humidifier Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N32, \field Humidifier Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A25, \field Return Fan
       \note Specifies if the system has a return fan.
       \type choice
       \default No
       \key Yes
       \key No
  N33, \field Return Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N34, \field Return Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 500
  N35, \field Return Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N36; \field Return Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0

HVACTemplate:System:UnitarySystem,
       \memo Unitary HVAC system with optional cooling and heating. Supports DX and chilled water,
       \memo cooling, gas, electric, and hot water heating, air-to-air and water-to-air heat pumps.
       \min-fields 71
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemUnitary
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always available. Also see Supply Fan Operating Mode Schedule Name field.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Control Type
       \note Load control requires a Controlling Zone name.
       \note SetPoint control requires set points at coil outlet nodes. The user must add appropriate
       \note SetpointManager objects to the idf file.
       \type choice
       \default Load
       \key Load
       \key SetPoint
  A4 , \field Control Zone or Thermostat Location Name
       \note This field is required if Control Type is Load.
       \type object-list
       \object-list ZoneNames
  N1 , \field Cooling Supply Air Flow Rate
       \note Supply air flow rate during cooling operation
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Heating Supply Air Flow Rate
       \note Supply air flow rate during heating operation
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N3 , \field No Load Supply Air Flow Rate
       \note Supply air flow rate when no cooling or heating is needed
       \note Only used when heat pump fan operating mode is Continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the supply air flow rate from the previous on cycle
       \note (either cooling or heating) is used.
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A5 , \field Supply Fan Operating Mode Schedule Name
       \note Refers to a schedule to specify unitary supply fan operating mode.
       \note Schedule values of 0 indicate cycling fan (auto)
       \note Schedule values of 1 indicate continuous fan (on)
       \note If this field is left blank, a schedule of always zero (cycling fan) will be used.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Supply Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  N4 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N5 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 600
  N6 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N7 , \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A7 , \field Cooling Coil Type
       \type choice
       \default SingleSpeedDX
       \key SingleSpeedDX
       \key TwoSpeedDX
       \key MultiSpeedDX
       \key TwoStageDX
       \key TwoStageHumidityControlDX
       \key HeatExchangerAssistedDX
       \key SingleSpeedDXWaterCooled
       \key ChilledWater
       \key ChilledWaterDetailedFlatModel
       \key HeatExchangerAssistedChilledWater
       \key None
  N8 , \field Number of Speeds for Cooling
       \note Used only for Cooling Coil Type = MultiSpeedDX.
       \type integer
       \minimum 0.0
       \maximum 4.0
       \default 1
  A8 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N9 , \field Cooling Design Supply Air Temperature
       \note Used for sizing.
       \type real
       \units C
       \default 12.8
  N10, \field DX Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \autosizable
       \units W
       \default autosize
  N11, \field DX Cooling Coil Gross Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include effect of supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N12, \field DX Cooling Coil Gross Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electric power input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A9 , \field Heating Coil Type
       \type choice
       \default Gas
       \key Electric
       \key Gas
       \key HotWater
       \key SingleSpeedDXHeatPumpAirSource
       \key MultiSpeedDXHeatPumpAirSource
       \key SingleSpeedDXHeatPumpWaterSource
       \key MultiStageElectric
       \key MultiStageGas
       \key None
  N13, \field Number of Speeds or Stages for Heating
       \note Used only for Heating Coil Type = MultiSpeedDXHeatPumpAirSource),
       \note MultiStageElectric, or MultiStageGas.
       \type integer
       \minimum 0.0
       \maximum 4.0
       \default 1
  A10, \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N14, \field Heating Design Supply Air Temperature
       \note Used for sizing.
       \type real
       \units C
       \default 50.0
  N15, \field Heating Coil Gross Rated Capacity
       \note Rated heating capacity excluding the effect of supply air fan heat
       \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N16, \field Gas Heating Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N17, \field Gas Heating Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N18, \field Heat Pump Heating Coil Gross Rated COP
       \note Heating Coil Rated Capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply air fan heat or supply air fan electrical energy.
       \note Rating point outdoor dry-bulb temp 8.33 C, outdoor wet-bulb temp 6.11 C
       \note Rating point heating coil entering air dry-bulb 21.11 C, coil entering wet-bulb 15.55 C
       \note Applies only to DX coils
       \type real
       \units W/W
       \minimum> 0.0
       \default 2.75
  N19, \field Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature
       \type real
       \units C
       \minimum -20.0
       \default -8.0
  N20, \field Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 7.22
       \default 5.0
  A11, \field Heat Pump Defrost Strategy
       \type choice
       \default ReverseCycle
       \key ReverseCycle
       \key Resistive
  A12, \field Heat Pump Defrost Control
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  N21, \field Heat Pump Defrost Time Period Fraction
       \note Fraction of time in defrost mode
       \note only applicable if Timed defrost control is specified
       \type real
       \minimum 0.0
       \default 0.058333
  A13, \field Supplemental Heating or Reheat Coil Type
       \type choice
       \default None
       \key Electric
       \key Gas
       \key HotWater
       \key DesuperHeater
       \key None
  A14, \field Supplemental Heating or Reheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N22, \field Supplemental Heating or Reheat Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N23, \field Supplemental Heating or Reheat Coil Maximum Outdoor Dry-Bulb Temperature
       \note Supplemental heater will not operate when outdoor temperature exceeds this value.
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  N24, \field Supplemental Gas Heating or Reheat Coil Efficiency
       \note Applies only if Supplemental Heating Coil Type is Gas
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N25, \field Supplemental Gas Heating or Reheat Coil Parasitic Electric Load
       \note Applies only if Supplemental Heating Coil Type is Gas
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N26, \field Maximum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N27, \field Minimum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A15, \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the minimum outdoor air flow rate
       \note If blank, multiplier is always one
       \type object-list
       \object-list ScheduleNames
  A16, \field Economizer Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  A17, \field Economizer Lockout
       \type choice
       \default NoLockout
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
  N28, \field Economizer Maximum Limit Dry-Bulb Temperature
       \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
       \note economizer control type. No input or blank input means this limit is
       \note not operative. Limit is applied regardless of economizer control type.
       \type real
       \units C
  N29, \field Economizer Maximum Limit Enthalpy
       \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units J/kg
  N30, \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  N31, \field Economizer Minimum Limit Dry-Bulb Temperature
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A18, \field Supply Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A19, \field Return Plenum Name
       \note Plenum zone name. Return plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A20, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N32, \field Sensible Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N33, \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A21, \field Heat Recovery Heat Exchanger Type
       \type choice
       \default Plate
       \key Plate
       \key Rotary
  A22, \field Heat Recovery Frost Control Type
       \type choice
       \default None
       \key None
       \key ExhaustAirRecirculation
       \key ExhaustOnly
       \key MinimumExhaustTemperature
  A23, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note CoolReheat = cool beyond the dry-bulb setpoint, reheat with reheat coil
       \note If no reheat coil specified, cold supply temps may occur.
       \note Multimode = activate enhanced dehumidification mode as needed and meet sensible load.
       \note Valid only for Cooling Coil Type = TwoStageHumidityControlDX or HeatExchangerAssistedDX
       \type choice
       \default None
       \key None
       \key CoolReheat
       \key Multimode
  N34, \field Dehumidification Relative Humidity Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  A24, \field Dehumidification Relative Humidity Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
       \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
       \type object-list
       \object-list ScheduleNames
  A25, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A26, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N35, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N36, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  A27, \field Humidifier Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N37, \field Humidifier Relative Humidity Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100).
       \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A28, \field Humidifier Relative Humidity Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
       \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
       \type object-list
       \object-list ScheduleNames
  A29, \field Sizing Option
       \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
       \note zone air flow rates.
       \type choice
       \default NonCoincident
       \key Coincident
       \key NonCoincident
  A30, \field Return Fan
       \note Specifies if the system has a return fan.
       \type choice
       \default No
       \key Yes
       \key No
  N38, \field Return Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N39, \field Return Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 300
  N40, \field Return Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N41; \field Return Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0

HVACTemplate:System:VAV,
       \memo Variable Air Volume (VAV) air loop with optional heating coil
       \memo and optional preheat.
       \min-fields 61
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemVAV
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always on; VAV System always on. Schedule is used in availability manager
       \note and fan scheduling.
       \note Also see "Night Cycle Control" field.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Supply Fan Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Supply Fan Minimum Flow Rate
       \note This field is only used to set a minimum part load on the VAV fan power curve.
       \note Autosize or zero is recommended.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N3 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N4 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 1000
  N5 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Cooling Coil Type
       \type choice
       \default ChilledWater
       \key ChilledWater
       \key ChilledWaterDetailedFlatModel
  A4 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A5 , \field Cooling Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N7 , \field Cooling Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 12.8
  A6 , \field Heating Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A7 , \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A8 , \field Heating Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N8 , \field Heating Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 10.0
  N9 , \field Gas Heating Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N10, \field Gas Heating Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A9 , \field Preheat Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A10, \field Preheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A11, \field Preheat Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N11, \field Preheat Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
       \type real
       \units C
       \default 7.2
  N12, \field Gas Preheat Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N13, \field Gas Preheat Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N14, \field Maximum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N15, \field Minimum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A12, \field Minimum Outdoor Air Control Type
       \type choice
       \default ProportionalMinimum
       \key FixedMinimum
       \key ProportionalMinimum
  A13, \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the Minimum Outdoor Air Flow Rate
       \note If blank, multiplier is always one
       \type object-list
       \object-list ScheduleNames
  A14, \field Economizer Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  A15, \field Economizer Lockout
       \type choice
       \default NoLockout
       \key NoLockout
  N16, \field Economizer Upper Temperature Limit
       \note Outdoor temperature above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N17, \field Economizer Lower Temperature Limit
       \note Outdoor temperature below which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N18, \field Economizer Upper Enthalpy Limit
       \note Outdoor enthalpy above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units J/kg
  N19, \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A16, \field Supply Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A17, \field Return Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A18, \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key DrawThrough
       \key BlowThrough
  A19, \field Supply Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset
  A20, \field Night Cycle Control
       \type choice
       \default StayOff
       \key StayOff
       \key CycleOnAny
       \key CycleOnControlZone
       \key CycleOnAnyZoneFansOnly
  A21, \field Night Cycle Control Zone Name
       \note Applicable only if Night Cycle Control is Cycle On Control Zone.
       \type object-list
       \object-list ZoneNames
  A22, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N20, \field Sensible Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N21, \field Latent Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A23, \field Cooling Coil Setpoint Reset Type
       \note Overrides Cooling Coil Setpoint Schedule Name
       \note None = no reset, control to Cooling Coil Design Setpoint Temperature or Schedule
       \note Warmest = reset as warm as possible yet meet all zone cooling loads at max supply air flow rate
       \note OutdoorAirTemperatureReset = reset based on outdoor air temperature (18.0C at 15.6C ODB,
       \note to the Cooling Design Setpoint at 26.7C)
       \note WarmestTemperatureFirst = reset as warm as possible yet meet all zone cooling loads at
       \note min supply air flow rate
       \type choice
       \default None
       \key None
       \key Warmest
       \key OutdoorAirTemperatureReset
       \key WarmestTemperatureFirst
  A24, \field Heating Coil Setpoint Reset Type
       \note Overrides Heating Coil Setpoint Schedule Name
       \note None = no reset, control to Heating Coil Design Setpoint Temperature or Schedule
       \note OutdoorAirTemperatureReset = reset based on outdoor air temperature
       \note (Heating Design Setpoint at -6.7C ODB to Heating Design Setpoint minus 5.2C at 10C ODB)
       \note min supply air flow rate
       \type choice
       \default None
       \key None
       \key OutdoorAirTemperatureReset
  A25, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note CoolReheat = cool beyond the dry-bulb setpoint
       \note as required to meet the humidity setpoint.
       \type choice
       \default None
       \key None
       \key CoolReheat
  A26, \field Dehumidification Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N22, \field Dehumidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  A27, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A28, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N23, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N24, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  A29, \field Humidifier Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N25, \field Humidifier Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A30, \field Sizing Option
       \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
       \note zone air flow rates.
       \type choice
       \default NonCoincident
       \key Coincident
       \key NonCoincident
  A31, \field Return Fan
       \note Specifies if the system has a return fan.
       \type choice
       \default No
       \key Yes
       \key No
  N26, \field Return Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N27, \field Return Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 500
  N28, \field Return Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N29, \field Return Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A32; \field Return Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset

HVACTemplate:System:PackagedVAV,
       \memo Packaged Variable Air Volume (PVAV) air loop with optional heating coil
       \memo and optional preheat.
       \min-fields 59
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemVAV
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always on; PVAV System always on. Schedule is used in availability manager
       \note and fan scheduling.
       \note Also see "Night Cycle Control" field.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Supply Fan Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Supply Fan Minimum Flow Rate
       \note This field is only used to set a minimum part load on the VAV fan power curve.
       \note Autosize or zero is recommended.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A3 , \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key DrawThrough
       \key BlowThrough
  N3 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N4 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 1000
  N5 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A4 , \field Cooling Coil Type
       \type choice
       \default TwoSpeedDX
       \key TwoSpeedDX
       \key TwoSpeedHumidControlDX
  A5 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A6 , \field Cooling Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N7 , \field Cooling Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 12.8
  N8 , \field Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
       \default autosize
  N9 , \field Cooling Coil Gross Rated Sensible Heat Ratio
       \note Gross SHR
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N10, \field Cooling Coil Gross Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electric power input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A7 , \field Heating Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A8 , \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A9 , \field Heating Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N11, \field Heating Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 10.0
  N12, \field Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N13, \field Gas Heating Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N14, \field Gas Heating Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N15, \field Maximum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N16, \field Minimum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A10, \field Minimum Outdoor Air Control Type
       \type choice
       \default ProportionalMinimum
       \key FixedMinimum
       \key ProportionalMinimum
  A11, \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the Minimum Outdoor Air Flow Rate
       \note If blank, multiplier is always one
       \type object-list
       \object-list ScheduleNames
  A12, \field Economizer Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  A13, \field Economizer Lockout
       \type choice
       \default NoLockout
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
  N17, \field Economizer Maximum Limit Dry-Bulb Temperature
       \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
       \note economizer control type. No input or blank input means this limit is
       \note not operative. Limit is applied regardless of economizer control type.
       \type real
       \units C
  N18, \field Economizer Maximum Limit Enthalpy
       \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units J/kg
  N19, \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  N20, \field Economizer Minimum Limit Dry-Bulb Temperature
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A14, \field Supply Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A15, \field Return Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A16, \field Supply Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset
  A17, \field Night Cycle Control
       \type choice
       \default StayOff
       \key StayOff
       \key CycleOnAny
       \key CycleOnControlZone
       \key CycleOnAnyZoneFansOnly
  A18, \field Night Cycle Control Zone Name
       \note Applicable only if Night Cycle Control is Cycle On Control Zone.
       \type object-list
       \object-list ZoneNames
  A19, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N21, \field Sensible Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N22, \field Latent Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A20, \field Cooling Coil Setpoint Reset Type
       \note Overrides Cooling Coil Setpoint Schedule Name
       \note None = no reset, control to Cooling Coil Design Setpoint Temperature or Schedule
       \note Warmest = reset as warm as possible yet meet all zone cooling loads at max supply air flow rate
       \note OutdoorAirTemperatureReset = reset based on outdoor air temperature (18.0C at 15.6C ODB,
       \note to the Cooling Design Setpoint at 26.7C)
       \note WarmestTemperatureFirst = reset as warm as possible yet meet all zone cooling loads at
       \note min supply air flow rate
       \type choice
       \default None
       \key None
       \key Warmest
       \key OutdoorAirTemperatureReset
       \key WarmestTemperatureFirst
  A21, \field Heating Coil Setpoint Reset Type
       \note Overrides Heating Coil Setpoint Schedule Name
       \note None = no reset, control to Heating Coil Design Setpoint Temperature or Schedule
       \note OutdoorAirTemperatureReset = reset based on outdoor air temperature
       \note (Heating Design Setpoint at -6.7C ODB to Heating Design Setpoint minus 5.2C at 10C ODB)
       \note min supply air flow rate
       \type choice
       \default None
       \key None
       \key OutdoorAirTemperatureReset
  A22, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note CoolReheat = cool beyond the dry-bulb setpoint
       \note as required to meet the humidity setpoint.
       \type choice
       \default None
       \key None
       \key CoolReheat
  A23, \field Dehumidification Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N23, \field Dehumidification Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  A24, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A25, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N24, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N25, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  A26, \field Humidifier Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N26, \field Humidifier Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A27, \field Sizing Option
       \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
       \note zone air flow rates.
       \type choice
       \default NonCoincident
       \key Coincident
       \key NonCoincident
  A28, \field Return Fan
       \note Specifies if the system has a return fan.
       \type choice
       \default No
       \key Yes
       \key No
  N27, \field Return Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N28, \field Return Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 500
  N29, \field Return Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N30, \field Return Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A29; \field Return Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset

HVACTemplate:System:ConstantVolume,
       \memo Constant Air Volume air loop with optional chilled water cooling coil,
       \memo optional heating coil and optional preheat.
       \min-fields 70
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemConstantVolume
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always on;  Schedule is used in availability manager
       \note and fan scheduling.
       \note Also see "Night Cycle Control" field.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Supply Fan Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N3 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 600
  N4 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key DrawThrough
       \key BlowThrough
  A4 , \field Cooling Coil Type
       \type choice
       \default ChilledWater
       \key ChilledWater
       \key ChilledWaterDetailedFlatModel
       \key HeatExchangerAssistedChilledWater
       \key None
  A5 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A6 , \field Cooling Coil Setpoint Control Type
       \type choice
       \default FixedSetpoint
       \key FixedSetpoint
       \key Scheduled
       \key OutdoorAirTemperatureReset
       \key Warmest
       \key ControlZone
  A7 , \field Cooling Coil Control Zone name
       \note name of the HVACTemplate:ZoneConstantVolume object that
       \note contains the cooling thermostat when Cooling Coil Setpoint Control Type = ControlZone
       \type object-list
       \object-list HVACTemplateConstantVolumeZones
  N6 , \field Cooling Coil Design Setpoint Temperature
       \note Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 12.8
  A8 , \field Cooling Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N7 , \field Cooling Coil Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 15.6
  N8 , \field Cooling Coil Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
       \type real
       \units C
       \default 15.6
  N9 , \field Cooling Coil Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.8
  N10, \field Cooling Coil Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 23.3
  A9 , \field Heating Coil Type
       \type choice
       \default HotWater
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A10, \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A11, \field Heating Coil Setpoint Control Type
       \type choice
       \default FixedSetpoint
       \key FixedSetpoint
       \key Scheduled
       \key OutdoorAirTemperatureReset
       \key ControlZone
  A12, \field Heating Coil Control Zone name
       \note name of the HVACTemplate:ZoneConstantVolume object that
       \note contains the heating thermostat
       \type object-list
       \object-list HVACTemplateConstantVolumeZones
  N11, \field Heating Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 10.0
  A13, \field Heating Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N12, \field Heating Coil Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 15.0
  N13, \field Heating Coil Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
       \type real
       \units C
       \default 7.8
  N14, \field Heating Coil Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.2
  N15, \field Heating Coil Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.2
  N16, \field Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N17, \field Gas Heating Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N18, \field Gas Heating Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A14, \field Preheat Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A15, \field Preheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N19, \field Preheat Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
       \type real
       \units C
       \default 7.2
  A16, \field Preheat Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N20, \field Gas Preheat Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N21, \field Gas Preheat Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N22, \field Maximum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N23, \field Minimum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A17, \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the Minimum Outdoor Air Flow Rate
       \note If blank, multiplier is always one
       \type object-list
       \object-list ScheduleNames
  A18, \field Economizer Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  N24, \field Economizer Upper Temperature Limit
       \note Outdoor temperature above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N25, \field Economizer Lower Temperature Limit
       \note Outdoor temperature below which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N26, \field Economizer Upper Enthalpy Limit
       \note Outdoor enthalpy above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units J/kg
  N27, \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A19, \field Supply Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A20, \field Return Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A21, \field Night Cycle Control
       \type choice
       \default StayOff
       \key StayOff
       \key CycleOnAny
       \key CycleOnControlZone
       \key CycleOnAnyZoneFansOnly
  A22, \field Night Cycle Control Zone Name
       \note Applicable only if Night Cycle Control is Cycle On Control Zone.
       \type object-list
       \object-list ZoneNames
  A23, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N28, \field Sensible Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N29, \field Latent Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A24, \field Heat Recovery Heat Exchanger Type
       \type choice
       \default Plate
       \key Plate
       \key Rotary
  A25, \field Heat Recovery Frost Control Type
       \type choice
       \default None
       \key None
       \key ExhaustAirRecirculation
       \key ExhaustOnly
       \key MinimumExhaustTemperature
  A26, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note CoolReheat = cool beyond the dry-bulb setpoint
       \note as required to meet the humidity setpoint.
       \type choice
       \default None
       \key None
       \key CoolReheat
  A27, \field Dehumidification Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N30, \field Dehumidification Relative Humidity Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  A28, \field Dehumidification Relative Humidity Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
       \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
       \type object-list
       \object-list ScheduleNames
  A29, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A30, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N31, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N32, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  A31, \field Humidifier Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N33, \field Humidifier Relative Humidity Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100).
       \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A32, \field Humidifier Relative Humidity Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
       \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
       \type object-list
       \object-list ScheduleNames
  A33, \field Return Fan
       \note Specifies if the system has a return fan.
       \type choice
       \default No
       \key Yes
       \key No
  N34, \field Return Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N35, \field Return Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 300
  N36, \field Return Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N37; \field Return Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0

HVACTemplate:System:DualDuct,
       \memo Dual-duct constant volume or variable volume air loop
       \min-fields 91
  A1 , \field Name
       \type alpha
       \required-field
       \reference CompactHVACSystemDualDuct
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always on;  Schedule is used in availability manager
       \note and fan scheduling.
       \note Also see "Night Cycle Control" field.
       \type object-list
       \object-list ScheduleNames
  A3 , \field System Configuration Type
       \note SingleFan - a single supply fan before the split to dual ducts
       \note DualFan - two supply fans, one each for the cold and hot ducts
       \note ConstantVolume - constant volume
       \note VariableVolume - variable volume
       \type choice
       \default SingleFanConstantVolume
       \key SingleFanConstantVolume
       \key DualFanConstantVolume
       \key SingleFanVariableVolume
       \key DualFanVariableVolume
  N1 , \field Main Supply Fan Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Main Supply Fan Minimum Flow Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N3 , \field Main Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N4 , \field Main Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 1000
  N5 , \field Main Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Main Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A4 , \field Main Supply Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset
  N7 , \field Cold Duct Supply Fan Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N8 , \field Cold Duct Supply Fan Minimum Flow Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N9 , \field Cold Duct Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N10, \field Cold Duct Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 1000
  N11, \field Cold Duct Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N12, \field Cold Duct Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A5 , \field Cold Duct Supply Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset
  A6 , \field Cold Duct Supply Fan Placement
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  N13, \field Hot Duct Supply Fan Maximum Flow Rate
       \note This field may be set to "autosize". If a value is entered, it will *not* be
       \note multiplied by any sizing factor or by zone multipliers. If using zone multipliers
       \note a value entered here must be large enough to serve the multiplied zones.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N14, \field Hot Duct Supply Fan Minimum Flow Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N15, \field Hot Duct Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N16, \field Hot Duct Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 1000
  N17, \field Hot Duct Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N18, \field Hot Duct Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A7 , \field Hot Duct Supply Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset
  A8 , \field Hot Duct Supply Fan Placement
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  A9 , \field Cooling Coil Type
       \type choice
       \default ChilledWater
       \key ChilledWater
       \key ChilledWaterDetailedFlatModel
       \key None
  A10, \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A11, \field Cooling Coil Setpoint Control Type
       \type choice
       \default FixedSetpoint
       \key FixedSetpoint
       \key Scheduled
       \key OutdoorAirTemperatureReset
       \key Warmest
  N19, \field Cooling Coil Design Setpoint Temperature
       \note Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 12.8
  A12, \field Cooling Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N20, \field Cooling Coil Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 15.6
  N21, \field Cooling Coil Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
       \type real
       \units C
       \default 15.6
  N22, \field Cooling Coil Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.8
  N23, \field Cooling Coil Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 23.3
  A13, \field Heating Coil Type
       \type choice
       \default HotWater
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A14, \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A15, \field Heating Coil Setpoint Control Type
       \type choice
       \default FixedSetpoint
       \key FixedSetpoint
       \key Scheduled
       \key OutdoorAirTemperatureReset
       \key Coldest
  N24, \field Heating Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 50.0
  A16, \field Heating Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N25, \field Heating Coil Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 50.0
  N26, \field Heating Coil Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
       \type real
       \units C
       \default 7.8
  N27, \field Heating Coil Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 20.0
  N28, \field Heating Coil Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.2
  N29, \field Heating Coil Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N30, \field Gas Heating Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N31, \field Gas Heating Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A17, \field Preheat Coil Type
       \type choice
       \default None
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A18, \field Preheat Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  N32, \field Preheat Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.
       \type real
       \units C
       \default 7.2
  A19, \field Preheat Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N33, \field Gas Preheat Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N34, \field Gas Preheat Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N35, \field Maximum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N36, \field Minimum Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  A20, \field Minimum Outdoor Air Control Type
       \type choice
       \default ProportionalMinimum
       \key FixedMinimum
       \key ProportionalMinimum
  A21, \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the Minimum Outdoor Air Flow Rate
       \note If blank, multiplier is always one
       \type object-list
       \object-list ScheduleNames
  A22, \field Economizer Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  A23, \field Economizer Lockout
       \type choice
       \default NoLockout
       \key NoLockout
  N37, \field Economizer Upper Temperature Limit
       \note Outdoor temperature above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N38, \field Economizer Lower Temperature Limit
       \note Outdoor temperature below which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units C
  N39, \field Economizer Upper Enthalpy Limit
       \note Outdoor enthalpy above which economizer is disabled and
       \note heat recovery is enabled (if available).
       \note Blank means no limit.
       \type real
       \units J/kg
  N40, \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A24, \field Cold Supply Plenum Name
       \note Plenum zone name. Supply plenum serves the cold inlets of all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A25, \field Hot Supply Plenum Name
       \note Plenum zone name. Supply plenum serves the hot inlets of all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A26, \field Return Plenum Name
       \note Plenum zone name. Supply plenum serves all zones on this system.
       \note Blank if none.
       \type object-list
       \object-list ZoneNames
  A27, \field Night Cycle Control
       \type choice
       \default StayOff
       \key StayOff
       \key CycleOnAny
       \key CycleOnControlZone
  A28, \field Night Cycle Control Zone Name
       \note Applicable only if Night Cycle Control is Cycle On Control Zone.
       \type object-list
       \object-list ZoneNames
  A29, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N41, \field Sensible Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N42, \field Latent Heat Recovery Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A30, \field Heat Recovery Heat Exchanger Type
       \type choice
       \default Plate
       \key Plate
       \key Rotary
  A31, \field Heat Recovery Frost Control Type
       \type choice
       \default None
       \key None
       \key ExhaustAirRecirculation
       \key ExhaustOnly
       \key MinimumExhaustTemperature
  A32, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note CoolReheat = cool beyond the dry-bulb setpoint
       \note as required to meet the humidity setpoint.
       \type choice
       \default None
       \key None
       \key CoolReheat
  A33, \field Dehumidification Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N43, \field Dehumidification Relative Humidity Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100)
       \note Ignored if Dehumidification Relative Humidity Setpoint Schedule specified below
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  A34, \field Dehumidification Relative Humidity Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Dehumidification Relative Humidity
       \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
       \type object-list
       \object-list ScheduleNames
  A35, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A36, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N44, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N45, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  A37, \field Humidifier Control Zone Name
       \note Zone name where humidistat is located
       \type object-list
       \object-list ZoneNames
  N46, \field Humidifier Relative Humidity Setpoint
       \note Zone relative humidity setpoint in percent (0 to 100).
       \note Ignored if Humidifier Relative Humidity Setpoint Schedule specified below
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30.0
  A38, \field Humidifier Relative Humidity Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Humidifier Relative Humidity
       \note Setpoint above. Schedule values must be in percent relative humidity (0 to 100).
       \type object-list
       \object-list ScheduleNames
  A39, \field Sizing Option
       \note Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident
       \note zone air flow rates.
       \type choice
       \default NonCoincident
       \key Coincident
       \key NonCoincident
  A40, \field Return Fan
       \note Specifies if the system has a return fan.
       \type choice
       \default No
       \key Yes
       \key No
  N47, \field Return Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N48, \field Return Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 500
  N49, \field Return Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N50, \field Return Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A41; \field Return Fan Part-Load Power Coefficients
       \note This field selects a predefined set of fan power coefficients.
       \note The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2.
       \note The other sets of coefficients are from the EnergyPlus Input
       \note Output Reference, Fan Coefficient Values table.
       \type choice
       \default InletVaneDampers
       \key InletVaneDampers
       \key OutletDampers
       \key VariableSpeedMotor
       \key ASHRAE90.1-2004AppendixG
       \key VariableSpeedMotorPressureReset

HVACTemplate:System:DedicatedOutdoorAir,
       \memo This object creates a dedicated outdoor air system that must be used with
       \memo HVACTemplate:Zone:* objects for BaseboardHeat FanCoil PTAC PTHP WaterToAirHeatPump and VRF.
       \memo Does not support HVACTemplate:Zone:VAV or other central multizone systems
       \min-fields 46
  A1 , \field Name
       \type alpha
       \reference HVACTemplateDOASSystems
       \reference HVACTemplateSystems
  A2 , \field System Availability Schedule Name
       \note If blank, always on; DOAS System always on. Schedule is used in availability manager
       \note and fan scheduling.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Type
       \type choice
       \default DirectIntoZone
       \key DirectIntoZone
  N1 , \field Supply Fan Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N2 , \field Supply Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N3 , \field Supply Fan Delta Pressure
       \type real
       \units Pa
       \ip-units inH2O
       \minimum 0.0
       \default 1000
  N4 , \field Supply Fan Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Supply Fan Motor in Air Stream Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A4 , \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key DrawThrough
       \key BlowThrough
  A5 , \field Cooling Coil Type
       \type choice
       \default ChilledWater
       \key ChilledWater
       \key ChilledWaterDetailedFlatModel
       \key TwoSpeedDX
       \key TwoStageDX
       \key TwoStageHumidityControlDX
       \key HeatExchangerAssistedChilledWater
       \key HeatExchangerAssistedDX
       \key None
  A6 , \field Cooling Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A7 , \field Cooling Coil Setpoint Control Type
       \type choice
       \default FixedSetpoint
       \key FixedSetpoint
       \key Scheduled
       \key OutdoorAirTemperatureReset
  N6 , \field Cooling Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 12.8
  A8 , \field Cooling Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N7 , \field Cooling Coil Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 15.6
  N8 , \field Cooling Coil Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \note Defaults are 15.6C (60F) at 15.6C (60F) to 12.8C (55F) at 23.3C (74F)
       \type real
       \units C
       \default 15.6
  N9 , \field Cooling Coil Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.8
  N10, \field Cooling Coil Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 23.3
  N11, \field DX Cooling Coil Gross Rated Total Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
       \default autosize
  N12, \field DX Cooling Coil Gross Rated Sensible Heat Ratio
       \note Gross SHR
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
       \default autosize
  N13, \field DX Cooling Coil Gross Rated COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A9 , \field Heating Coil Type
       \type choice
       \default HotWater
       \key HotWater
       \key Electric
       \key Gas
       \key None
  A10, \field Heating Coil Availability Schedule Name
       \note If blank, always on
       \type object-list
       \object-list ScheduleNames
  A11, \field Heating Coil Setpoint Control Type
       \note When selecting OutdoorAirTemperatureReset, the Heating Coil Design Setpoint may need to be changed
       \type choice
       \default FixedSetpoint
       \key FixedSetpoint
       \key Scheduled
       \key OutdoorAirTemperatureReset
  N14, \field Heating Coil Design Setpoint
       \note Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 12.2
  A12, \field Heating Coil Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N15, \field Heating Coil Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \note Defaults 15.0C (59F) at 7.8C (46F) to 12.2C (54F) at 12.2C (54F)
       \type real
       \units C
       \default 15.0
  N16, \field Heating Coil Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 7.8
  N17, \field Heating Coil Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.2
  N18, \field Heating Coil Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.2
  N19, \field Gas Heating Coil Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N20, \field Gas Heating Coil Parasitic Electric Load
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A13, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N21, \field Heat Recovery Sensible Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N22, \field Heat Recovery Latent Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A14, \field Heat Recovery Heat Exchanger Type
       \type choice
       \default Plate
       \key Plate
       \key Rotary
  A15, \field Heat Recovery Frost Control Type
       \type choice
       \default None
       \key None
       \key ExhaustAirRecirculation
       \key ExhaustOnly
       \key MinimumExhaustTemperature
  A16, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note CoolReheatHeatingCoil = cool beyond the dry-bulb setpoint, reheat with heating coil
       \note Valid for all cooling coil types. If no heating coil specified, cold supply temps may occur.
       \note CoolReheatDesuperheater = cool beyond the dry-bulb setpoint
       \note as required to meet the humidity setpoint, reheat with desuperheater coil.
       \note Valid only for Cooling Coil Type = TwoSpeedDX, TwoStageDX, TwoStageHumidityControlDX, or HeatExchangerAssistedDX.
       \note Multimode = activate enhanced dehumidification mode as needed and meet sensible load.
       \note Valid only for Cooling Coil Type = TwoStageHumidityControlDX or HeatExchangerAssistedDX
       \type choice
       \default None
       \key None
       \key CoolReheatHeatingCoil
       \key CoolReheatDesuperheater
       \key Multimode
  N23, \field Dehumidification Setpoint
       \note The supply air humidity ratio for dehumidification control.
       \note Default of 0.00924 kgWater/kgDryAir is equivalent to 12.8C (55F) dewpoint.
       \note Ignored if Dehumidification Setpoint Schedule specified below
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
       \default 0.00924
  A17, \field Humidifier Type
       \type choice
       \default None
       \key None
       \key ElectricSteam
  A18, \field Humidifier Availability Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  N24, \field Humidifier Rated Capacity
       \note Moisture output rate at full rated power input.
       \note The humidifier does not currently autosize, so the default is very large
       \note to allow for adequate capacity.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.000001
  N25, \field Humidifier Rated Electric Power
       \note Electric power input at rated capacity moisture output.
       \note Power consumption is proportional to moisture output with no part-load penalty.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N26, \field Humidifier Constant Setpoint
       \note The supply air humidity ratio for humidification control.
       \note Ignored if Humidifier Setpoint Schedule specified below
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
       \default 0.003
  A19, \field Dehumidification Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Dehumidification Setpoint above.
       \note Schedule values must be in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir)
       \type object-list
       \object-list ScheduleNames
  A20; \field Humidifier Setpoint Schedule Name
       \note Leave blank to use constant setpoint specified in Humidifier Constant Setpoint above.
       \note Schedule values must be in units of humidity ratio (kgWater/kgDryAir or lbWater/lbDryAir)
       \type object-list
       \object-list ScheduleNames

HVACTemplate:Plant:ChilledWaterLoop,
       \unique-object
       \memo Plant and condenser loops to serve all HVACTemplate
       \memo chilled water coils, chillers, and towers.
       \min-fields 21
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Pump Schedule Name
       \note If blank, always available
       \note Applies to both chilled water and condenser loop pumps
       \type object-list
       \object-list ScheduleNames
  A3 , \field Pump Control Type
       \note Applies to both chilled water and condenser loop pumps
       \type choice
       \default Intermittent
       \key Intermittent
       \key Continuous
  A4 , \field Chiller Plant Operation Scheme Type
       \note Default operation type makes all equipment available
       \note at all times operating in order of Priority specified
       \note in HVACTemplate:Plant:Chiller objects.
       \type choice
       \default Default
       \key Default
       \key UserDefined
  A5 , \field Chiller Plant Equipment Operation Schemes Name
       \note Name of a PlantEquipmentOperationSchemes object
       \note Ignored if Chiller Plant Operation Scheme Type = Default
       \type object-list
       \object-list PlantOperationSchemes
  A6 , \field Chilled Water Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N1 , \field Chilled Water Design Setpoint
       \note Used for sizing and as constant setpoint if no Chilled Water Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 7.22
  A7 , \field Chilled Water Pump Configuration
       \note VariablePrimaryNoSecondary - variable flow to chillers and coils
       \note ConstantPrimaryNoSecondary - constant flow to chillers and coils, excess bypassed
       \note ConstantPrimaryVariableSecondary - constant flow to chillers, variable flow to coils
       \note VariablePrimaryConstantSecondary - currently unsupported - variable flow to chillers, constant flow to coils
       \type choice
       \default ConstantPrimaryNoSecondary
       \key ConstantPrimaryNoSecondary
       \key VariablePrimaryNoSecondary
       \key ConstantPrimaryVariableSecondary
  N2 , \field Primary Chilled Water Pump Rated Head
       \note default head is 60 feet H2O
       \type real
       \units Pa
       \ip-units ftH2O
       \minimum 0.0
       \default 179352
  N3 , \field Secondary Chilled Water Pump Rated Head
       \note default head is 60 feet H2O
       \type real
       \units Pa
       \ip-units ftH2O
       \minimum 0.0
       \default 179352
  A8 , \field Condenser Plant Operation Scheme Type
       \note Default operation type makes all equipment available
       \note at all times operating in order of Priority specified
       \note in HVACTemplate:Plant:Tower objects.
       \note May be left blank if not serving any water cooled chillers
       \type choice
       \default Default
       \key Default
       \key UserDefined
  A9 , \field Condenser Equipment Operation Schemes Name
       \note Name of a CondenserEquipmentOperationSchemes object
       \note Ignored if Condenser Plant Operation Scheme Type = Default
       \note May be left blank if not serving any water cooled chillers
       \type object-list
       \object-list CondenserOperationSchemes
  A10, \field Condenser Water Temperature Control Type
       \note May be left blank if not serving any water cooled chillers
       \type choice
       \key OutdoorWetBulbTemperature
       \key SpecifiedSetpoint
  A11, \field Condenser Water Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \note May be left blank if not serving any water cooled chillers
       \type object-list
       \object-list ScheduleNames
  N4 , \field Condenser Water Design Setpoint
       \note Used for sizing and as constant setpoint if no Condenser Water Setpoint Schedule Name is specified.
       \note May be left blank if not serving any water cooled chillers
       \type real
       \units C
       \default 29.4
  N5 , \field Condenser Water Pump Rated Head
       \note May be left blank if not serving any water cooled chillers
       \note default head is 60 feet H2O
       \type real
       \units Pa
       \ip-units ftH2O
       \minimum 0.0
       \default 179352
  A12, \field Chilled Water Setpoint Reset Type
       \note Overrides Chilled Water Setpoint Schedule Name
       \type choice
       \default None
       \key None
       \key OutdoorAirTemperatureReset
  N6 , \field Chilled Water Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 12.2
  N7 , \field Chilled Water Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 15.6
  N8 , \field Chilled Water Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 6.7
  N9 , \field Chilled Water Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 26.7
  A13, \field Chilled Water Primary Pump Type
       \note Describes the type of pump configuration used for the primary portion of the chilled water loop.
       \type choice
       \default SinglePump
       \key SinglePump
       \key PumpPerChiller
       \key TwoHeaderedPumps
       \key ThreeHeaderedPumps
       \key FourHeaderedPumps
       \key FiveHeaderedPumps
  A14, \field Chilled Water Secondary Pump Type
       \note Describes the type of pump configuration used for the secondary portion of the chilled water loop.
       \type choice
       \default SinglePump
       \key SinglePump
       \key TwoHeaderedPumps
       \key ThreeHeaderedPumps
       \key FourHeaderedPumps
       \key FiveHeaderedPumps
  A15, \field Condenser Water Pump Type
       \note Describes the type of pump configuration used for the condenser water loop.
       \type choice
       \default SinglePump
       \key SinglePump
       \key PumpPerTower
       \key TwoHeaderedPumps
       \key ThreeHeaderedPumps
       \key FourHeaderedPumps
       \key FiveHeaderedPumps
  A16, \field Chilled Water Supply Side Bypass Pipe
       \note Determines if a supply side bypass pipe is present in the chilled water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A17, \field Chilled Water Demand Side Bypass Pipe
       \note Determines if a demand side bypass pipe is present in the chilled water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A18, \field Condenser Water Supply Side Bypass Pipe
       \note Determines if a supply side bypass pipe is present in the condenser water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A19, \field Condenser Water Demand Side Bypass Pipe
       \note Determines if a demand side bypass pipe is present in the condenser water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A20, \field Fluid Type
       \type choice
       \default Water
       \key Water
       \key EthyleneGlycol30
       \key EthyleneGlycol40
       \key EthyleneGlycol50
       \key EthyleneGlycol60
       \key PropyleneGlycol30
       \key PropyleneGlycol40
       \key PropyleneGlycol50
       \key PropyleneGlycol60
  N10, \field Loop Design Delta Temperature
       \note The temperature difference used in sizing the loop flow rate.
       \type real
       \units deltaC
       \default 6.67
  N11, \field Minimum Outdoor Dry Bulb Temperature
       \note The minimum outdoor dry-bulb temperature that the chilled water loops operate.
       \note Leave blank for no limit.
       \type real
       \units C
  A21, \field Chilled Water Load Distribution Scheme
       \type choice
       \default SequentialLoad
       \key Optimal
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR
  A22; \field Condenser Water Load Distribution Scheme
       \type choice
       \default SequentialLoad
       \key Optimal
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR

HVACTemplate:Plant:Chiller,
       \memo This object adds a chiller to an HVACTemplate:Plant:ChilledWaterLoop.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Chiller Type
       \type choice
       \required-field
       \key DistrictChilledWater
       \key ElectricCentrifugalChiller
       \key ElectricScrewChiller
       \key ElectricReciprocatingChiller
  N1 , \field Capacity
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 , \field Nominal COP
       \note Not applicable if Chiller Type is DistrictChilledWater
       \note Electric Reciprocating Chiller
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Condenser Type
       \note Not applicable if Chiller Type is DistrictChilledWater
       \type choice
       \default WaterCooled
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
  A4 , \field Priority
       \note If Chiller Plant Operation Scheme Type=Default
       \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
       \note operates in Priority order, 1, 2, 3, etc.
       \type alpha
  N3 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N4 , \field Minimum Part Load Ratio
       \note Part load ratio below which the chiller starts cycling on/off to meet the load.
       \note Must be less than or equal to Maximum Part Load Ratio.
       \type real
       \minimum 0.0
       \default 0.0
  N5 , \field Maximum Part Load Ratio
       \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
       \type real
       \minimum> 0.0
       \default 1.0
  N6 , \field Optimum Part Load Ratio
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \type real
       \minimum> 0.0
       \default 1.0
  N7 , \field Minimum Unloading Ratio
       \note Part load ratio where the chiller can no longer unload and false loading begins.
       \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \type real
       \minimum 0.0
       \default 0.25
  N8 ; \field Leaving Chilled Water Lower Temperature Limit
       \type real
       \units C
       \default 5.0

HVACTemplate:Plant:Chiller:ObjectReference,
       \memo This object references a detailed chiller object and adds it to
       \memo an HVACTemplate:Plant:ChilledWaterLoop. The user must create a complete
       \memo detailed chiller object with all required curve or performance objects.
       \min-fields 4
  A1 , \field Name
       \note The name of this object.
       \type alpha
       \required-field
  A2 , \field Chiller Object Type
       \type choice
       \default Chiller:Electric:EIR
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
  A3 , \field Chiller Name
       \note The name of the detailed chiller object.
       \type object-list
       \required-field
       \object-list Chillers
  N1 ; \field Priority
       \note If Chiller Plant Operation Scheme Type=Default
       \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
       \note operates in Priority order, 1, 2, 3, etc.
       \type real

HVACTemplate:Plant:Tower,
       \memo This object adds a cooling tower to an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Tower Type
       \type choice
       \required-field
       \key SingleSpeed
       \key TwoSpeed
  N1 , \field High Speed Nominal Capacity
       \note Applicable for tower type SingleSpeed and TwoSpeed
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at high speed. Design water
       \note flow rate assumed to be 5.382E-8 m3/s per watt(3 gpm/ton). Nominal tower capacity
       \note times (1.25) gives the actual tower heat rejection at these operating conditions.
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 , \field High Speed Fan Power
       \note Applicable for tower type SingleSpeed and TwoSpeed
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
       \default autosize
  N3 , \field Low Speed Nominal Capacity
       \note Applicable only for Tower Type TwoSpeed
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at low speed. Design water flow
       \note rate assumed to be 5.382E-8 m3/s per watt of tower high-speed nominal capacity
       \note (3 gpm/ton). Nominal tower capacity times (1.25) gives the actual tower heat
       \note rejection at these operating conditions.
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N4 , \field Low Speed Fan Power
       \note Applicable only for Tower Type TwoSpeed
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
       \default autosize
  N5 , \field Free Convection Capacity
       \note Applicable for Tower Type SingleSpeed and TwoSpeed
       \note Tower capacity in free convection regime with entering water at 35C (95F),
       \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
       \note and 35C (95F) dry-bulb temperature. Design water flow rate assumed to be
       \note 5.382E-8 m3/s per watt of tower high-speed nominal capacity (3 gpm/ton). Tower
       \note free convection capacity times (1.25) gives the actual tower heat rejection at
       \note these operating conditions.
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default autosize
  A3 , \field Priority
       \note Applicable for all Tower Types
       \note If Condenser Plant Operation Scheme Type=Default
       \note in HVACTemplate:Plant:ChilledWaterLoop, then equipment
       \note operates in Priority order, 1, 2, 3, etc.
       \type alpha
  N6 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A4 ; \field Template Plant Loop Type
       \note Specifies if this tower serves a template chilled water loop or mixed water loop
       \note If left blank, will serve a chilled water loop if present, or a mixed water loop (if
       \note no chilled water loop is present).
       \type choice
       \key ChilledWater
       \key MixedWater

HVACTemplate:Plant:Tower:ObjectReference,
       \memo This object references a detailed cooling tower object and adds it to
       \memo an HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop. The user must create a complete
       \memo detailed cooling tower object with all required curve or performance objects.
       \min-fields 4
  A1 , \field Name
       \note The name of this object.
       \type alpha
       \required-field
  A2 , \field Cooling Tower Object Type
       \type choice
       \default CoolingTower:SingleSpeed
       \key CoolingTower:SingleSpeed
       \key CoolingTower:TwoSpeed
       \key CoolingTower:VariableSpeed
  A3 , \field Cooling Tower Name
       \note The name of the detailed cooling tower object.
       \type object-list
       \required-field
       \object-list CoolingTowers
  N1 , \field Priority
       \note If Condenser Plant Operation Scheme Type=Default
       \note in HVACTemplate:Plant:ChilledWaterLoop or MixedWaterLoop, then equipment
       \note operates in Priority order, 1, 2, 3, etc.
       \type real
  A4 ; \field Template Plant Loop Type
       \note Specifies if this tower serves a template chilled water loop or mixed water loop
       \note If left blank, will serve a chilled water loop if present, or a mixed water loop (if
       \note no chilled water loop is present).
       \type choice
       \key ChilledWater
       \key MixedWater

HVACTemplate:Plant:HotWaterLoop,
       \unique-object
       \memo Plant loop to serve all HVACTemplate
       \memo hot water coils and boilers.
       \min-fields 14
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Pump Schedule Name
       \note If blank, always available
       \type object-list
       \object-list ScheduleNames
  A3 , \field Pump Control Type
       \type choice
       \default Intermittent
       \key Intermittent
       \key Continuous
  A4 , \field Hot Water Plant Operation Scheme Type
       \note Default operation type makes all equipment available
       \note at all times operating in order of Priority specified
       \note in HVACTemplate:Plant:Boiler objects.
       \type choice
       \default Default
       \key Default
       \key UserDefined
  A5 , \field Hot Water Plant Equipment Operation Schemes Name
       \note Name of a PlantEquipmentOperationSchemes object
       \note Ignored if Plant Operation Scheme Type = Default
       \type object-list
       \object-list PlantOperationSchemes
  A6 , \field Hot Water Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N1 , \field Hot Water Design Setpoint
       \note Used for sizing and as constant setpoint if no Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 82.0
  A7 , \field Hot Water Pump Configuration
       \note VariableFlow - variable flow to boilers and coils, excess bypassed
       \note ConstantFlow - constant flow to boilers and coils, excess bypassed
       \type choice
       \default ConstantFlow
       \key VariableFlow
       \key ConstantFlow
  N2 , \field Hot Water Pump Rated Head
       \note Default head is 60 feet H2O
       \type real
       \units Pa
       \ip-units ftH2O
       \minimum 0.0
       \default 179352
  A8 , \field Hot Water Setpoint Reset Type
       \note Overrides Hot Water Setpoint Schedule Name
       \type choice
       \default None
       \key None
       \key OutdoorAirTemperatureReset
  N3 , \field Hot Water Setpoint at Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 82.2
  N4 , \field Hot Water Reset Outdoor Dry-Bulb Low
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default -6.7
  N5 , \field Hot Water Setpoint at Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 65.6
  N6 , \field Hot Water Reset Outdoor Dry-Bulb High
       \note Applicable only for OutdoorAirTemperatureReset control.
       \type real
       \units C
       \default 10.0
  A9 , \field Hot Water Pump Type
       \note Describes the type of pump configuration used for the hot water loop.
       \type choice
       \default SinglePump
       \key SinglePump
       \key PumpPerBoiler
       \key TwoHeaderedPumps
       \key ThreeHeaderedPumps
       \key FourHeaderedPumps
       \key FiveHeaderedPumps
  A10, \field Supply Side Bypass Pipe
       \note Determines if a supply side bypass pipe is present in the hot water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A11, \field Demand Side Bypass Pipe
       \note Determines if a demand side bypass pipe is present in the hot water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A12, \field Fluid Type
       \type choice
       \default Water
       \key Water
       \key EthyleneGlycol30
       \key EthyleneGlycol40
       \key EthyleneGlycol50
       \key EthyleneGlycol60
       \key PropyleneGlycol30
       \key PropyleneGlycol40
       \key PropyleneGlycol50
       \key PropyleneGlycol60
  N7 , \field Loop Design Delta Temperature
       \note The temperature difference used in sizing the loop flow rate.
       \type real
       \units deltaC
       \default 11.0
  N8 , \field Maximum Outdoor Dry Bulb Temperature
       \note The maximum outdoor dry-bulb temperature that the hot water loops operate.
       \note Leave blank for no limit.
       \type real
       \units C
  A13; \field Load Distribution Scheme
       \type choice
       \default SequentialLoad
       \key Optimal
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR

HVACTemplate:Plant:Boiler,
       \memo This object adds a boiler to an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Boiler Type
       \type choice
       \required-field
       \key DistrictHotWater
       \key HotWaterBoiler
       \key CondensingHotWaterBoiler
  N1 , \field Capacity
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 , \field Efficiency
       \note Not applicable  if Boiler Type is DistrictHotWater
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  A3 , \field Fuel Type
       \note Not applicable  if Boiler Type is DistrictHotWater
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
  A4 , \field Priority
       \note If Hot Water Plant Operation Scheme Type=Default
       \note in HVACTemplate:Plant:HotWaterLoop, then equipment
       \note operates in priority order, 1, 2, 3, etc.
       \type alpha
  N3 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N4 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 0.0
  N5 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.1
  N6 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.0
  N7 , \field Water Outlet Upper Temperature Limit
       \type real
       \units C
       \default 100.0
  A5 ; \field Template Plant Loop Type
       \note Specifies if this boiler serves a template hot water loop or mixed water loop
       \note If left blank, will serve a hot water loop if present, or a mixed water loop (if
       \note no hot water loop is present).
       \type choice
       \key HotWater
       \key MixedWater

HVACTemplate:Plant:Boiler:ObjectReference,
       \memo This object references a detailed boiler object and adds it to
       \memo an HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop. The user must create a complete
       \memo detailed boiler object with all required curve or performance objects.
       \min-fields 4
  A1 , \field Name
       \note The name of this object.
       \type alpha
       \required-field
  A2 , \field Boiler Object Type
       \type choice
       \default Boiler:HotWater
       \key Boiler:HotWater
  A3 , \field Boiler Name
       \note The name of the detailed boiler object.
       \type object-list
       \required-field
       \object-list Boilers
  N1 , \field Priority
       \note If Hot Water Plant Operation Scheme Type=Default
       \note in HVACTemplate:Plant:HotWaterLoop or MixedWaterLoop, then equipment
       \note operates in Priority order, 1, 2, 3, etc.
       \type real
  A4 ; \field Template Plant Loop Type
       \note Specifies if this boiler serves a template hot water loop or mixed water loop
       \note If left blank, will serve a hot water loop if present, or a mixed water loop (if
       \note no hot water loop is present).
       \type choice
       \key HotWater
       \key MixedWater

HVACTemplate:Plant:MixedWaterLoop,
       \unique-object
       \memo Central plant loop portion of a water source heat pump system.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Pump Schedule Name
       \note If blank, always available
       \note Applies to both chilled water and condenser loop pumps
       \type object-list
       \object-list ScheduleNames
  A3 , \field Pump Control Type
       \note Applies to both chilled water and condenser loop pumps
       \type choice
       \default Intermittent
       \key Intermittent
       \key Continuous
  A4 , \field Operation Scheme Type
       \note Default operation type makes all equipment available
       \note at all times operating in order of Priority specified
       \note in HVACTemplate:Plant:Boiler and HVACTemplate:Plant:Tower objects.
       \type choice
       \default Default
       \key Default
       \key UserDefined
  A5 , \field Equipment Operation Schemes Name
       \note Name of a PlantEquipmentOperationSchemes object
       \note Ignored if Plant Operation Scheme Type = Default
       \type object-list
       \object-list PlantOperationSchemes
  A6 , \field High Temperature Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \type object-list
       \object-list ScheduleNames
  N1 , \field High Temperature Design Setpoint
       \note Used for sizing and as constant setpoint if no Setpoint Schedule Name is specified.
       \type real
       \units C
       \default 33.0
  A7 , \field Low Temperature Setpoint Schedule Name
       \note Leave blank if constant setpoint
       \note May be left blank if not serving any water cooled chillers
       \type object-list
       \object-list ScheduleNames
  N2 , \field Low Temperature Design Setpoint
       \note Used for sizing and as constant setpoint if no Condenser Water Setpoint Schedule Name is specified.
       \note May be left blank if not serving any water cooled chillers
       \type real
       \units C
       \default 20.0
  A8 , \field Water Pump Configuration
       \note VariableFlow - variable flow to boilers and coils, excess bypassed
       \note ConstantFlow - constant flow to boilers and coils, excess bypassed
       \type choice
       \default ConstantFlow
       \key VariableFlow
       \key ConstantFlow
  N3 , \field Water Pump Rated Head
       \note May be left blank if not serving any water cooled chillers
       \note default head is 60 feet H2O
       \type real
       \units Pa
       \ip-units ftH2O
       \minimum 0.0
       \default 179352
  A9 , \field Water Pump Type
       \note Describes the type of pump configuration used for the mixed water loop.
       \type choice
       \default SinglePump
       \key SinglePump
       \key PumpPerTowerOrBoiler
       \key TwoHeaderedPumps
       \key ThreeHeaderedPumps
       \key FourHeaderedPumps
       \key FiveHeaderedPumps
  A10, \field Supply Side Bypass Pipe
       \note Determines if a supply side bypass pipe is present in the hot water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A11, \field Demand Side Bypass Pipe
       \note Determines if a demand side bypass pipe is present in the hot water loop.
       \type choice
       \default Yes
       \key Yes
       \key No
  A12, \field Fluid Type
       \type choice
       \default Water
       \key Water
       \key EthyleneGlycol30
       \key EthyleneGlycol40
       \key EthyleneGlycol50
       \key EthyleneGlycol60
       \key PropyleneGlycol30
       \key PropyleneGlycol40
       \key PropyleneGlycol50
       \key PropyleneGlycol60
  N4 , \field Loop Design Delta Temperature
       \note The temperature difference used in sizing the loop flow rate.
       \type real
       \units deltaC
       \default 5.6
  A13; \field Load Distribution Scheme
       \type choice
       \default SequentialLoad
       \key Optimal
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR

\group HVAC Design Objects

DesignSpecification:OutdoorAir,
       \memo This object is used to describe general outdoor air requirements which
       \memo are referenced by other objects.
       \min-fields 1
  A1 , \field Name
       \type alpha
       \required-field
       \reference DesignSpecificationOutdoorAirNames
  A2 , \field Outdoor Air Method
       \note Flow/Person => Outdoor Air Flow per Person * Occupancy = Design Flow Rate,
       \note Flow/Area => Outdoor Air Flow per Zone Floor Area * Zone Floor Area = Design Flow Rate,
       \note Flow/Zone => Outdoor Air Flow per Zone = Design Flow Rate,
       \note AirChanges/Hour => Outdoor Air Flow Air Changes per Hour * Zone Volume adjusted for m3/s = Design Flow Rate
       \type choice
       \default Flow/Person
       \key Flow/Person
       \key Flow/Area
       \key Flow/Zone
       \key AirChanges/Hour
       \key Sum
       \key Maximum
       \key IndoorAirQualityProcedure
       \key ProportionalControlBasedOnDesignOccupancy
       \key ProportionalControlBasedOnOccupancySchedule
  N1 , \field Outdoor Air Flow per Person
       \note 0.00944 m3/s is equivalent to 20 cfm per person
       \note This input is only used if the field Outdoor Air Method is Flow/Person, Sum, or Maximum
       \note For sizing, the design number of occupants is used. For outdoor air flow control, the use
       \note of design occupants or current occupants depends on the component and DCV options.
       \note AirTerminal:SingleDuct:VAV:NoReheat, AirTerminal:SingleDuct:VAV:Reheat use the DCV flag specified in Controller:MechanicalVentilation
       \note AirTerminal:DualDuct:VAV:OutdoorAir and ZoneHVAC:IdealLoadsAirSystem have their own DCV control input.
       \note ZoneHVAC:FourPipeFanCoil always uses current occupants.
       \type real
       \units m3/s-person
       \minimum 0.0
       \default 0.00944
  N2 , \field Outdoor Air Flow per Zone Floor Area
       \note This input is only used if the field Outdoor Air Method is Flow/Area, Sum, or Maximum
       \type real
       \units m3/s-m2
       \minimum 0.0
       \default 0.0
  N3 , \field Outdoor Air Flow per Zone
       \note This input is only used if the field Outdoor Air Method is Flow/Zone, Sum, or Maximum
       \type real
       \units m3/s
       \minimum 0.0
       \default 0.0
  N4 , \field Outdoor Air Flow Air Changes per Hour
       \note This input is only used if the field Outdoor Air Method is AirChanges/Hour, Sum, or Maximum
       \type real
       \units 1/hr
       \minimum 0.0
       \default 0.0
  A3 , \field Outdoor Air Schedule Name
       \note Schedule values are multiplied by the Outdoor Air Flow rate calculated using
       \note the previous four inputs. Schedule values are limited to 0 to 1. If left blank, the schedule defaults to 1.0.
       \note This schedule is ignored during sizing. All other components which reference this design specification
       \note use the current schedule value to calculate the current outdoor air requirement. This includes
       \note AirTerminal:SingleDuct:VAV:NoReheat, AirTerminal:SingleDuct:VAV:Reheat, AirTerminal:DualDuct:VAV:OutdoorAir,
       \note ZoneHVAC:FourPipeFanCoil, and ZoneHVAC:IdealLoadsAirSystem.
       \note This schedule will also be applied by Controller:MechanicalVentilation for all System Outdoor Air Methods.
       \type object-list
       \object-list ScheduleNames
  A4 ; \field Proportional Control Minimum Outdoor Air Flow Rate Schedule Name
       \note This input is only used to calculate the minimum outdoor air flow rate when the field
       \note System Outdoor Air Method = ProportionalControlBasedOnDesignOARate in Controller:MechanicalVentilation.
       \type object-list
       \object-list ScheduleNames

DesignSpecification:OutdoorAir:SpaceList,
       \memo Defines a list of DesignSpecification:OutdoorAir names which can be referenced as a group.
       \memo The DesignSpecification:OutdoorAir:SpaceList name may be used in Sizing:Zone and
       \memo Controller:MechanicalVentilation to specify space-by-space OA requirements and anywhere else
       \memo that accepts a DesignSpecification:OutdoorAir object name.
       \extensible:2
       \min-fields 3
  A1 , \field Name
       \note Name of the List
       \type alpha
       \required-field
       \reference DSOASpaceListNames
  A2 , \field Space 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list SpaceNames
  A3 , \field Space 1 Design Specification Outdoor Air Object Name
       \type object-list
       \required-field
       \object-list DesignSpecificationOutdoorAirNames
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13,
  A14, A15, A16, A17, A18, A19, A20, A21, A22, A23,
  A24, A25, A26, A27, A28, A29, A30, A31, A32, A33,
  A34, A35, A36, A37, A38, A39, A40, A41, A42, A43,
  A44, A45, A46, A47, A48, A49, A50, A51;

DesignSpecification:ZoneAirDistribution,
       \memo This object is used to describe zone air distribution in terms of air distribution
       \memo effectiveness and secondary recirculation fraction. It is referenced by Sizing:Zone
       \memo and Controller:MechanicalVentilation objects
       \min-fields 1
  A1 , \field Name
       \type alpha
       \required-field
       \reference DesignSpecificationZoneAirDistributionNames
  N1 , \field Zone Air Distribution Effectiveness in Cooling Mode
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  N2 , \field Zone Air Distribution Effectiveness in Heating Mode
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  A2 , \field Zone Air Distribution Effectiveness Schedule Name
       \note optionally used to replace Zone Air Distribution Effectiveness in Cooling and
       \note Heating Mode
       \type object-list
       \object-list ScheduleNames
  N3 , \field Zone Secondary Recirculation Fraction
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.0
  N4 ; \field Minimum Zone Ventilation Efficiency
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0

Sizing:Parameters,
       \unique-object
       \memo Specifies global heating and cooling sizing factors/ratios.
       \memo These ratios are applied at the zone level to all of the zone heating and cooling loads
       \memo and air flow rates. Then these new loads and air flow rates are used to calculate the
       \memo system level flow rates and capacities and are used in all component sizing calculations.
       \memo Specifies the width (in load timesteps) of a moving average window
       \memo which is used to smooth the peak load across more than one timestep.
       \min-fields 1
  N1 , \field Heating Sizing Factor
       \type real
       \minimum> 0.0
       \default 1.0
  N2 , \field Cooling Sizing Factor
       \type real
       \minimum> 0.0
       \default 1.0
  N3 ; \field Timesteps in Averaging Window
       \note blank => set the timesteps in averaging window to
       \note Number of Timesteps per Hour resulting in a 1 hour averaging window
       \note default is number of timesteps for 1 hour averaging window
       \note If the PerformancePrecisionTradeoffs Override Mode is set to non-Normal,
       \note this field will be overwritten to 1
       \type integer
       \minimum 1.0

Sizing:Zone,
       \memo Specifies the data needed to perform a zone design air flow calculation.
       \memo The calculation is done for every sizing period included in the input. The maximum
       \memo cooling and heating load and cooling, heating, and ventilation air flows are then saved
       \memo for system level and zone component design calculations.
       \min-fields 34
  A1 , \field Zone or ZoneList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
  A2 , \field Zone Cooling Design Supply Air Temperature Input Method
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N1 , \field Zone Cooling Design Supply Air Temperature
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
  N2 , \field Zone Cooling Design Supply Air Temperature Difference
       \note Zone Cooling Design Supply Air Temperature is only used when Zone Cooling Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be subtracted from the zone temperature
       \note at peak load to calculate the Zone Cooling Design Supply Air Temperature.
       \type real
       \units deltaC
  A3 , \field Zone Heating Design Supply Air Temperature Input Method
       \type choice
       \default SupplyAirTemperature
       \key SupplyAirTemperature
       \key TemperatureDifference
  N3 , \field Zone Heating Design Supply Air Temperature
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = SupplyAirTemperature
       \type real
       \units C
  N4 , \field Zone Heating Design Supply Air Temperature Difference
       \note Zone Heating Design Supply Air Temperature is only used when Zone Heating Design
       \note Supply Air Temperature Input Method = TemperatureDifference
       \note The absolute value of this field will be added to the zone temperature
       \note at peak load to calculate the Zone Heating Design Supply Air Temperature.
       \type real
       \units deltaC
  N5 , \field Zone Cooling Design Supply Air Humidity Ratio
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
  N6 , \field Zone Heating Design Supply Air Humidity Ratio
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
  A4 , \field Design Specification Outdoor Air Object Name
       \note Specify the name of a DesignSpecification:OutdoorAir object to specify one set of requirements for the Zone.
       \note Use a DesignSpecification:OutdoorAir:SpaceList object name to specify different
       \note requirements for Spaces within the Zone.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  N7 , \field Zone Heating Sizing Factor
       \note if blank or zero, global heating sizing factor from Sizing:Parameters is used.
       \type real
       \minimum 0.0
  N8 , \field Zone Cooling Sizing Factor
       \note if blank or zero, global cooling sizing factor from Sizing:Parameters is used.
       \type real
       \minimum 0.0
  A5 , \field Cooling Design Air Flow Method
       \type choice
       \default DesignDay
       \key Flow/Zone
       \key DesignDay
       \key DesignDayWithLimit
  N9 , \field Cooling Design Air Flow Rate
       \note This input is used if Cooling Design Air Flow Method is Flow/Zone
       \note This value will be multiplied by the global or zone sizing factor and
       \note by zone multipliers.
       \type real
       \units m3/s
       \minimum 0.0
       \default 0
  N10, \field Cooling Minimum Air Flow per Zone Floor Area
       \note default is .15 cfm/ft2
       \note This input is used if Cooling Design Air Flow Method is DesignDayWithLimit
       \type real
       \units m3/s-m2
       \minimum 0.0
       \default .000762
  N11, \field Cooling Minimum Air Flow
       \note This input is used if Cooling Design Air Flow Method is DesignDayWithLimit
       \type real
       \units m3/s
       \minimum 0.0
       \default 0
  N12, \field Cooling Minimum Air Flow Fraction
       \note fraction of the Cooling design Air Flow Rate
       \note This input is currently used in sizing the VAV air terminal unit and fan minimum flow rate
       \note It does not currently affect other component autosizing.
       \type real
       \minimum 0.0
       \default 0.2
  A6 , \field Heating Design Air Flow Method
       \type choice
       \default DesignDay
       \key Flow/Zone
       \key DesignDay
       \key DesignDayWithLimit
  N13, \field Heating Design Air Flow Rate
       \note This input is used if Heating Design Air Flow Method is Flow/Zone.
       \note This value will be multiplied by the global or zone sizing factor and
       \note by zone multipliers.
       \type real
       \units m3/s
       \minimum 0.0
       \default 0
  N14, \field Heating Maximum Air Flow per Zone Floor Area
       \note default is .40 cfm/ft2
       \note This field is used to size the heating design flow rate when Heating Design Air Flow Method = Flow/Zone.
       \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
       \type real
       \units m3/s-m2
       \minimum 0.0
       \default .002032
  N15, \field Heating Maximum Air Flow
       \note default is 300 cfm
       \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
       \type real
       \units m3/s
       \minimum 0.0
       \default .1415762
  N16, \field Heating Maximum Air Flow Fraction
       \note fraction of the Heating Design Air Flow Rate
       \note This input is used for autosizing components when Heating Design Air Flow Method = DesignDayWithLimit.
       \type real
       \minimum 0.0
       \default 0.3
  A7 , \field Design Specification Zone Air Distribution Object Name
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A8 , \field Account for Dedicated Outdoor Air System
       \note account for effect of dedicated outdoor air system supplying air directly to the zone
       \type choice
       \default No
       \key Yes
       \key No
  A9 , \field Dedicated Outdoor Air System Control Strategy
       \note 1)supply neutral ventilation air; 2)supply neutral dehumidified and reheated
       \note ventilation air; 3)supply cold ventilation air
       \type choice
       \default NeutralSupplyAir
       \key NeutralSupplyAir
       \key NeutralDehumidifiedSupplyAir
       \key ColdSupplyAir
  N17, \field Dedicated Outdoor Air Low Setpoint Temperature for Design
       \type real
       \autosizable
       \units C
       \default autosize
  N18, \field Dedicated Outdoor Air High Setpoint Temperature for Design
       \type real
       \autosizable
       \units C
       \default autosize
  A10, \field Zone Load Sizing Method
       \note Specifies the basis for sizing the zone supply air flow rate.
       \note Zone latent loads will not be used during sizing only when
       \note Zone Load Sizing Method = Sensible Load Only No Latent Load.
       \note For this case the zone humidity level will float according to
       \note the fields Cooling and Heating Design Supply Air Humidity Ratio.
       \note For all other choices the zone humidity level will be controlled.
       \note Sensible Load will use zone sensible air flow rate for zone
       \note component sizing. Latent loads will also be reported during sizing.
       \note Latent Load will use zone latent air flow rate for zone
       \note component sizing. Sensible loads will also be reported during sizing.
       \note Sensible and Latent Load will use the larger of sensible and
       \note latent load to choose air flow rate for zone component sizing.
       \note Sensible Load Only No Latent Load or leaving this field blank
       \note will disable zone latent sizing and reporting. Latent loads will
       \note not be reported during sizing (reported as 0's).
       \type choice
       \default Sensible Load Only No Latent Load
       \key Sensible Load
       \key Latent Load
       \key Sensible And Latent Load
       \key Sensible Load Only No Latent Load
  A11, \field Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
       \note Use SupplyAirHumidityRatio to enter the humidity ratio when zone dehumidification
       \note is required. The supply air humidity ratio should be less than the zone humidity
       \note ratio at the zone thermostat and humidistat set point condition.
       \note Use HumidityRatioDifference to enter the difference in humidity ratio from the
       \note zone thermostat and humidistat set point condition.
       \type choice
       \default HumidityRatioDifference
       \key SupplyAirHumidityRatio
       \key HumidityRatioDifference
  N19, \field Zone Dehumidification Design Supply Air Humidity Ratio
       \note Zone Dehumidification Design Supply Air Humidity Ratio is only used when Zone Latent
       \note Cooling Design Supply Air Humidity Ratio Input Method = SupplyAirHumidityRatio.
       \note This input must be less than the zone humidity ratio at the
       \note humidistat set point so that dehumidification can occur.
       \type real
       \units kgWater/kgDryAir
       \minimum> 0.0
  N20, \field Zone Cooling Design Supply Air Humidity Ratio Difference
       \note Zone Dehumidification Design Supply Air Humidity Ratio Difference is only used when
       \note Zone Latent Cooling Design Supply Air Humidity Ratio Input Method = HumidityRatioDifference.
       \note This input is a positive value and defines the difference between the zone humidity
       \note ratio at the thermostat and humidistat set point condition and the supply air
       \note humidity ratio entering the zone.
       \type real
       \units kgWater/kgDryAir
       \minimum> 0.0
       \default 0.005
  A12, \field Zone Latent Heating Design Supply Air Humidity Ratio Input Method
       \note Use SupplyAirHumidityRatio to enter the humidity ratio when zone humidification
       \note is required. The supply air humidity ratio should be greater than the zone humidity
       \note ratio at the zone thermostat and humidistat set point condition.
       \note Use HumidityRatioDifference to enter the difference in humidity ratio from the
       \note zone thermostat and humidistat set point condition.
       \type choice
       \default HumidityRatioDifference
       \key SupplyAirHumidityRatio
       \key HumidityRatioDifference
  N21, \field Zone Humidification Design Supply Air Humidity Ratio
       \note Zone Humidification Design Supply Air Humidity Ratio is only used when Zone Latent
       \note Heating Design Supply Air Humidity Ratio Input Method = SupplyAirHumidityRatio.
       \note This input must be greater than the zone humidity ratio at the
       \note humidistat set point so that humidification can occur.
       \type real
       \units kgWater/kgDryAir
       \minimum> 0.0
  N22, \field Zone Humidification Design Supply Air Humidity Ratio Difference
       \note Zone Humidification Design Supply Air Humidity Ratio is only used when Zone Latent
       \note Heating Design Supply Air Humidity Ratio Input Method = HumidityRatioDifference.
       \note This input is a positive value and defines the difference between the zone humidity
       \note ratio at the thermostat and humidistat set point condition and the supply air
       \note humidity ratio entering the zone.
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \default 0.005
  A13, \field Zone Humidistat Dehumidification Set Point Schedule Name
       \note Enter the zone relative humidity schedule used for zone latent
       \note cooling calculations.
       \note A zone humidistat will take priority over this input.
       \note This field is not used if Zone Load Sizing Method = Sensible Load
       \note Only No Latent Load or a zone humidistat is present.
       \note A default of 50.0 will be used if no schedule is provided and
       \note no humidistat is associated with this zone.
       \type object-list
       \object-list ScheduleNames
  A14, \field Zone Humidistat Humidification Set Point Schedule Name
       \note Enter the zone relative humidity schedule used for zone latent
       \note heating calculations.
       \note A zone humidistat will take priority over this input.
       \note This field is not used if Zone Load Sizing Method = Sensible Load
       \note Only No Latent Load or a zone humidistat is present.
       \note A default of 50.0 will be used if no schedule is provided and
       \note no humidistat is associated with this zone.
       \type object-list
       \object-list ScheduleNames
  A15, \field Type of Space Sum to Use
       \note NonCoincident is available only if Do Space Heat Balance for Sizing=Yes in ZoneAirHeatBalanceAlgorithm.
       \type choice
       \default Coincident
       \key Coincident
       \key NonCoincident
  A16, \field Heating Coil Sizing Method
       \type choice
       \default None
       \key None
       \key CoolingCapacity
       \key HeatingCapacity
       \key GreaterOfHeatingOrCooling
  N23; \field Maximum Heating Capacity To Cooling Load Sizing Ratio
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0

DesignSpecification:ZoneHVAC:Sizing,
       \memo This object is used to describe general scalable zone HVAC equipment sizing which
       \memo are referenced by other objects.
       \min-fields 1
  A1 , \field Name
       \type alpha
       \required-field
       \reference DesignSpecificationZoneHVACSizingName
  A2 , \field Cooling Supply Air Flow Rate Method
       \note Enter the method used to determine the cooling supply air volume flow rate.
       \note None is used when a cooling coil is not included in the Zone HVAC Equip or this field
       \note may be blank. SupplyAirFlowRate => selected when the magnitude of the supply air volume
       \note flow rate is specified. FlowPerFloorArea => selected when the supply air volume flow rate
       \note is determined from total floor area served by the Zone HVAC unit and Flow Per Floor Area
       \note value specified. FractionOfAutosizedCoolingAirflow => is selected when the supply air volume
       \note is determined from a user specified fraction and the autosized cooling supply air flow rate
       \note value determined by the simulation. FlowPerCoolingCapacity => is selected when the supply
       \note air volume is determined from user specified flow per Cooling Capacity and Cooling Capacity
       \note determined by the simulation.
       \type choice
       \default SupplyAirFlowRate
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingAirflow
       \key FlowPerCoolingCapacity
  N1 , \field Cooling Supply Air Flow Rate
       \note Enter the magnitude of supply air volume flow rate during cooling operation.
       \note Required field when Cooling Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N2 , \field Cooling Supply Air Flow Rate Per Floor Area
       \note Enter the cooling supply air volume flow rate per total conditioned floor area.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N3 , \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when Cooling Supply Air Flow Rate Method is
       \note FractionOfAutosizedCoolingAirflow.
       \note This field may be blank if a cooling coil is not included in the Zone HVAC equipment.
       \type real
       \minimum 0.0
  N4 , \field Cooling Supply Air Flow Rate Per Unit Cooling Capacity
       \note Enter the cooling supply air volume flow rate unit cooling capacity.
       \note Required field when Cooling Supply Air Flow Rate Method is
       \note FlowPerCoolingCapacity. This field may be blank if a cooling coil is not
       \note included in the Zone HVAC equipment.
       \type real
       \units m3/s-W
       \minimum 0.0
  A3 , \field No Load Supply Air Flow Rate Method
       \note Enter the method used to determine the supply air volume flow rate When No Cooling or Heating
       \note is Required. None is used when a cooling or heating coil is not included in the Zone HVAC
       \note Equipment or this field may be blank. SupplyAirFlowRate => selected when the magnitude of the
       \note supply air volume flow rate is specified. FlowPerFloorArea => selected when the supply air
       \note volume flow rate is determined from total floor area served by the Zone HVAC unit and Flow Per
       \note Floor Area is specified. FractionOfAutosizedCoolingAirflow => is selected when the supply
       \note air volume is determined from a user specified fraction and the Autosized cooling supply
       \note air flow rate value determined by the simulation. FractionOfAutosizedHeatingAirflow => is
       \note selected when the supply air volume is determined from a user specified fraction and the
       \note Autosized heating supply air flow rate value determined by the simulation.
       \type choice
       \default SupplyAirFlowRate
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingAirflow
       \key FractionOfAutosizedHeatingAirflow
  N5 , \field No Load Supply Air Flow Rate
       \note Enter the magnitude of the supply air volume flow rate during when no cooling or heating
       \note is required. Required field when No Load Supply Air Flow Rate Method
       \note is SupplyAirFlowRate.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field No Load Supply Air Flow Rate Per Floor Area
       \note Enter the supply air volume flow rate per total floor area.
       \note Required field when No Load Supply Air Flow Rate Method
       \note is FlowPerFloorArea.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N7 , \field No Load Fraction of Cooling Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method
       \note is FractionOfAutosizedCoolingAirflow.
       \type real
       \minimum 0.0
  N8 , \field No Load Fraction of Heating Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method
       \note is FractionOfAutosizedHeatingAirflow.
       \type real
       \minimum 0.0
  A4 , \field Heating Supply Air Flow Rate Method
       \note Enter the method used to determine the heating supply air volume flow rate.
       \note None is used when a heating coil is not included in the Zone HVAC Equipment or this field may
       \note be blank. SupplyAirFlowRate => selected when the magnitude of the heating supply air volume
       \note flow rate is specified. FlowPerFloorArea => selected when the supply air volume flow rate is
       \note determined from total floor area served by a Zone HVAC unit and user specified value of Flow
       \note Per Floor Area. FractionOfAutosizedHeatingAirflow => is selected when the supply air volume
       \note is determined from a user specified fraction and the Autosized heating supply air flow rate
       \note value determined by the simulation. FlowPerHeatingCapacity => is selected when the supply
       \note air volume is determined from user specified flow per Heating Capacity and Heating Capacity
       \note determined by the simulation.
       \type choice
       \default SupplyAirFlowRate
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedHeatingAirflow
       \key FlowPerHeatingCapacity
  N9 , \field Heating Supply Air Flow Rate
       \note Enter the magnitude of the supply air volume flow rate during heating operation.
       \note Required field when Heating Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N10, \field Heating Supply Air Flow Rate Per Floor Area
       \note Enter the heating supply air volume flow rate per total conditioned floor area.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N11, \field Heating Fraction of Heating Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when Heating Supply Air Flow Rate Method is
       \note FractionOfAutosizedHeatingAirflow.
       \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
       \type real
       \minimum 0.0
  N12, \field Heating Supply Air Flow Rate Per Unit Heating Capacity
       \note Enter the supply air volume flow rate per unit heating capacity.
       \note Required field when Heating Supply Air Flow Rate Method is
       \note FlowPerHeatingCapacity.
       \note This field may be blank if a heating coil is not included in the Zone HVAC equipment.
       \type real
       \units m3/s-W
       \minimum 0.0
  A5 , \field Cooling Design Capacity Method
       \note Enter the method used to determine the cooling design capacity for scalable sizing.
       \note None is used when a cooling coils is not included in the Zone HVAC Equipment or
       \note this field may be blank. If this input field is left blank, then the design cooling
       \note capacity is set to zero. CoolingDesignCapacity => selected when the design cooling capacity
       \note value is specified or auto-sized. CapacityPerFloorArea => selected when the design cooling
       \note capacity is determine from user specified cooling capacity per floor area and zone floor area.
       \note FractionOfAutosizedCoolingCapacity => is selected when the design cooling capacity is
       \note determined from a user specified fraction and the auto-sized design cooling capacity.
       \type choice
       \default None
       \key None
       \key CoolingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedCoolingCapacity
  N13, \field Cooling Design Capacity
       \note Enter the design cooling capacity. Required field when the cooling design capacity method
       \note CoolingDesignCapacity.
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N14, \field Cooling Design Capacity Per Floor Area
       \note Enter the cooling design capacity per zone floor area. Required field when the cooling design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N15, \field Fraction of Autosized Cooling Design Capacity
       \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
       \note design capacity method field is FractionOfAutosizedCoolingCapacity.
       \type real
       \minimum 0.0
  A6 , \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity for scalable sizing.
       \note None is used when a heating coil is not included in the Zone HVAC Equipment or
       \note this field may be blank. If this input field is left blank, then the design heating
       \note capacity is set to zero. HeatingDesignCapacity => selected when the design heating capacity
       \note value is specified or auto-sized. CapacityPerFloorArea => selected when the design cooling
       \note capacity is determine from user specified heating capacity per flow area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity => is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity
       \type choice
       \default None
       \key None
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N16, \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N17, \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N18; \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of auto-sized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0

DesignSpecification:AirTerminal:Sizing,
       \memo This object is used to scale the sizing of air terminal units.
       \min-fields 1
  A1 , \field Name
       \note This name may be referenced by a ZoneHVAC:AirDistributionUnit object.
       \type alpha
       \required-field
       \reference DesignSpecificationAirTerminalSizingName
  N1 , \field Fraction of Design Cooling Load
       \note The fraction of the design sensible cooling load to be met by this terminal unit.
       \note This fraction is applied after the Zone Cooling Sizing Factor (see Sizing:Zone).
       \type real
       \units dimensionless
       \minimum 0.0
       \default 1.0
  N2 , \field Cooling Design Supply Air Temperature Difference Ratio
       \note This ratio adjusts the supply air temperature difference used to calculate
       \note the cooling design supply air flow rate for this terminal unit.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  N3 , \field Fraction of Design Heating Load
       \note The fraction of the design sensible heating load to be met by this terminal unit.
       \note This fraction is applied after the Zone Heating Sizing Factor (see Sizing:Zone).
       \type real
       \units dimensionless
       \minimum 0.0
       \default 1.0
  N4 , \field Heating Design Supply Air Temperature Difference Ratio
       \note This ratio adjusts the supply air temperature difference used to calculate
       \note the heating design supply air flow rate for this terminal unit.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  N5 ; \field Fraction of Minimum Outdoor Air Flow
       \note The fraction of the zone minimum outdoor air requirement to be met by this terminal unit.
       \type real
       \units dimensionless
       \minimum 0.0
       \default 1.0

Sizing:System,
       \memo Specifies the input needed to perform sizing calculations for a central forced air
       \memo system. System design air flow, heating capacity, and cooling capacity will be calculated
       \memo using this input data.
       \min-fields 37
  A1 , \field AirLoop Name
       \type object-list
       \required-field
       \object-list AirPrimaryLoops
  A2 , \field Type of Load to Size On
       \note Specifies the basis for sizing the system supply air flow rate
       \note Sensible and Total use the zone design air flow rates to size the system supply air flow rate
       \note The cooling coil will then be sized at either the peak Sensible or Total flow rate and conditions
       \note The heating coil is always sized at the peak sensible heating load.
       \note Latent uses the larger of the zone sensible and latent design air
       \note flow rates for system sizing.
       \note VentilationRequirement uses the system ventilation requirement
       \type choice
       \default Sensible
       \key Sensible
       \key Latent
       \key Total
       \key VentilationRequirement
  N1 , \field Design Outdoor Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N2 , \field Central Heating Maximum System Air Flow Ratio
       \type real
       \autosizable
       \minimum 0.0
       \maximum 1.0
       \default autosize
  N3 , \field Preheat Design Temperature
       \type real
       \required-field
       \units C
  N4 , \field Preheat Design Humidity Ratio
       \type real
       \required-field
       \units kgWater/kgDryAir
  N5 , \field Precool Design Temperature
       \type real
       \required-field
       \units C
  N6 , \field Precool Design Humidity Ratio
       \type real
       \required-field
       \units kgWater/kgDryAir
  N7 , \field Central Cooling Design Supply Air Temperature
       \type real
       \required-field
       \units C
  N8 , \field Central Heating Design Supply Air Temperature
       \type real
       \required-field
       \units C
  A3 , \field Type of Zone Sum to Use
       \type choice
       \default NonCoincident
       \key Coincident
       \key NonCoincident
  A4 , \field 100% Outdoor Air in Cooling
       \type choice
       \default No
       \key Yes
       \key No
  A5 , \field 100% Outdoor Air in Heating
       \type choice
       \default No
       \key Yes
       \key No
  N9 , \field Central Cooling Design Supply Air Humidity Ratio
       \type real
       \units kgWater/kgDryAir
       \default 0.008
  N10, \field Central Heating Design Supply Air Humidity Ratio
       \type real
       \units kgWater/kgDryAir
       \default 0.008
  A6 , \field Cooling Supply Air Flow Rate Method
       \type choice
       \default DesignDay
       \key Flow/System
       \key DesignDay
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingAirflow
       \key FlowPerCoolingCapacity
  N11, \field Cooling Supply Air Flow Rate
       \note This input is used if Cooling Supply Air Flow Rate Method is Flow/System
       \note This value will *not* be multiplied by any sizing factor or by zone multipliers.
       \note If using zone multipliers, this value must be large enough to serve the multiplied zones.
       \type real
       \units m3/s
       \minimum 0.0
       \default 0
  N12, \field Cooling Supply Air Flow Rate Per Floor Area
       \note Enter the cooling supply air volume flow rate per total conditioned floor area.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N13, \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when Cooling Supply Air Flow Rate Method is
       \note FractionOfAutosizedCoolingAirflow.
       \type real
       \minimum 0.0
  N14, \field Cooling Supply Air Flow Rate Per Unit Cooling Capacity
       \note Enter the supply air volume flow rate per unit cooling capacity.
       \note Required field when Cooling Supply Air Flow Rate Method is
       \note FlowPerCoolingCapacity.
       \type real
       \units m3/s-W
       \minimum 0.0
  A7 , \field Heating Supply Air Flow Rate Method
       \type choice
       \default DesignDay
       \key Flow/System
       \key DesignDay
       \key FlowPerFloorArea
       \key FractionOfAutosizedHeatingAirflow
       \key FractionOfAutosizedCoolingAirflow
       \key FlowPerHeatingCapacity
  N15, \field Heating Supply Air Flow Rate
       \note Required field when Heating Supply Air Flow Rate Method is Flow/System
       \note This value will *not* be multiplied by any sizing factor or by zone multipliers.
       \note If using zone multipliers, this value must be large enough to serve the multiplied zones.
       \type real
       \units m3/s
       \minimum 0.0
       \default 0
  N16, \field Heating Supply Air Flow Rate Per Floor Area
       \note Enter the heating supply air volume flow rate per total conditioned floor area.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N17, \field Heating Fraction of Autosized Heating Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when Heating Supply Air Flow Rate Method is
       \note FractionOfAutosizedHeatingAirflow.
       \type real
       \minimum 0.0
  N18, \field Heating Fraction of Autosized Cooling Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when Heating Supply Air Flow Rate Method is
       \note FractionOfAutosizedCoolingAirflow.
       \type real
       \minimum 0.0
  N19, \field Heating Supply Air Flow Rate Per Unit Heating Capacity
       \note Enter the heating supply air volume flow rate per unit heating capacity.
       \note Required field when Heating Supply Air Flow Rate Method is
       \note FlowPerHeatingCapacity.
       \type real
       \units m3/s-W
       \minimum 0.0
  A8 , \field System Outdoor Air Method
       \type choice
       \default ZoneSum
       \key ZoneSum
       \key Standard62.1VentilationRateProcedure
       \key Standard62.1SimplifiedProcedure
  N20, \field Zone Maximum Outdoor Air Fraction
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  A9 , \field Cooling Design Capacity Method
       \note Enter the method used to determine the system cooling design capacity for scalable sizing.
       \note None is used when a cooling coils is not included in an airloop or this field may be blank.
       \note If this input field is left blank, then the design cooling capacity is set to zero.
       \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
       \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
       \note from user specified cooling capacity per floor area and total floor area of cooled zones
       \note served by an airloop. FractionOfAutosizedCoolingCapacity => is selected when the design
       \note cooling capacity is determined from a user specified fraction and the auto-sized design
       \note cooling capacity of the system.
       \type choice
       \default CoolingDesignCapacity
       \key None
       \key CoolingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedCoolingCapacity
  N21, \field Cooling Design Capacity
       \note Enter the design cooling capacity.
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default autosize
  N22, \field Cooling Design Capacity Per Floor Area
       \note Enter the cooling design capacity per total floor area of cooled zones served by an airloop.
       \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N23, \field Fraction of Autosized Cooling Design Capacity
       \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
       \note design capacity method field is FractionOfAutosizedCoolingCapacity.
       \type real
       \minimum 0.0
  A10, \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity for scalable sizing.
       \note None is used when a heating coil not included in an airloop or this field may be blank.
       \note If this input field is left blank, then the design heating capacity is set to zero.
       \note HeatingDesignCapacity => selected when the design heating capacity value is specified or
       \note auto-sized. CapacityPerFloorArea => selected when the design heating capacity is determined
       \note from user specified heating capacity per flow area and total floor area of heated zones
       \note served by an airloop. FractionOfAutosizedHeatingCapacity => is selected when the design
       \note heating capacity is determined from a user specified fraction and the auto-sized design
       \note heating capacity of the system.
       \type choice
       \default HeatingDesignCapacity
       \key None
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N24, \field Heating Design Capacity
       \note Enter the design heating capacity.
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default autosize
  N25, \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N26, \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of auto-sized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
  A11, \field Central Cooling Capacity Control Method
       \note Method used to control the coil's output
       \type choice
       \default OnOff
       \key VAV
       \key Bypass
       \key VT
       \key OnOff
  N27, \field Occupant Diversity
       \note The Occupant Diversity is used to determine a multi-zone system's outdoor air intake when the System Outdoor Air Method is
       \note Standard62.1VentilationRateProcedure or the Standard62.1SimplifiedProcedure. If set to be autosized, it will be calculated
       \note using the information in the People objects assigned to each zone attached to this system/airloop.
       \type real
       \autosizable
       \minimum 0.0
       \maximum 1.0
       \default autosize
  A12, \field Heating Coil Sizing Method
       \note Size a heat pump heating coil using the Cooling, Heating or GreaterOfHeatingOrCooling capacities
       \type choice
       \default None
       \key None
       \key CoolingCapacity
       \key HeatingCapacity
       \key GreaterOfHeatingOrCooling
  N28; \field Maximum Heating Capacity To Cooling Capacity Sizing Ratio
       \note The limit of heating coil capacity to cooling coil capacity
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0

Sizing:Plant,
       \memo Specifies the input needed to autosize plant loop flow rates and equipment capacities.
       \memo This information is initially used by components that use water for heating or cooling
       \memo such as hot or chilled water coils to calculate their maximum water flow rates. These
       \memo flow rates are then summed for use in calculating the Plant Loop flow rates.
       \min-fields 4
  A1 , \field Plant or Condenser Loop Name
       \note Enter the name of a PlantLoop or a CondenserLoop object
       \type object-list
       \required-field
       \object-list PlantLoops
  A2 , \field Loop Type
       \type choice
       \required-field
       \key Heating
       \key Cooling
       \key Condenser
       \key Steam
  N1 , \field Design Loop Exit Temperature
       \type real
       \required-field
       \units C
  N2 , \field Loop Design Temperature Difference
       \type real
       \required-field
       \units deltaC
       \minimum> 0.0
  A3 , \field Sizing Option
       \note if Coincident is chosen, then sizing is based on HVAC Sizing Simulations and
       \note the input field called Do HVAC Sizing Simulation for Sizing Periods in SimulationControl must be set to Yes
       \type choice
       \default NonCoincident
       \key Coincident
       \key NonCoincident
  N3 , \field Zone Timesteps in Averaging Window
       \note this is used in the coincident sizing algorithm to apply a running average to peak flow rates
       \note that occur during HVAC Sizing Simulations
       \type integer
       \minimum 1.0
       \default 1
  A4 ; \field Coincident Sizing Factor Mode
       \note this is used to adjust the result for coincident sizing by applying a sizing factor
       \type choice
       \key None
       \key GlobalHeatingSizingFactor
       \key GlobalCoolingSizingFactor
       \key LoopComponentSizingFactor

OutputControl:Sizing:Style,
       \unique-object
       \memo Default style for the Sizing output files is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing programs -- there tab may be a better choice. Fixed puts spaces between
       \memo the "columns"
  A1 ; \field Column Separator
       \type choice
       \required-field
       \key Comma
       \key Tab
       \key Fixed

\group Zone HVAC Controls and Thermostats

ZoneControl:Humidistat,
       \memo Specifies zone relative humidity setpoint schedules for humidifying and dehumidifying.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneControlHumidistatNames
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Humidifying Setpoint Schedule Name
       \note Hourly schedule values should be in relative humidity (percent) or dew-point temperatures (deg. C).
       \type object-list
       \required-field
       \object-list ScheduleNames
  A4 , \field Dehumidifying Setpoint Schedule Name
       \note Hourly schedule values should be in relative humidity (percent) or dew-point temperatures (deg. C).
       \type object-list
       \object-list ScheduleNames
  A5 ; \field Control Variable
       \note When using RelativeHumidity, the schedule values should be in percentages.
       \type choice
       \default RelativeHumidity
       \key RelativeHumidity
       \key Dewpoint

ZoneControl:Thermostat,
       \memo Define the Thermostat settings for a zone or list of zones.
       \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
       \memo to all the zones in the ZoneList.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneControlThermostaticNames
  A2 , \field Zone or ZoneList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
  A3 , \field Control Type Schedule Name
       \note This schedule contains appropriate control types for thermostat.
       \note Control types are integers: 0 - Uncontrolled (floating, no thermostat), 1 = ThermostatSetpoint:SingleHeating,
       \note 2 = ThermostatSetpoint:SingleCooling, 3 = ThermostatSetpoint:SingleHeatingOrCooling, 4 = ThermostatSetpoint:DualSetpoint
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Temperature Difference Between Cutout And Setpoint
       \note This optional choice field provides a temperature difference between cut-out temperature and
       \note setpoint. The difference is used to adjust to heating or cooling setpoint based on control types.
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  A4 , \field Control 1 Object Type
       \type choice
       \required-field
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A5 , \field Control 1 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \required-field
       \object-list ControlTypeNames
  A6 , \field Control 2 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A7 , \field Control 2 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames
  A8 , \field Control 3 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A9 , \field Control 3 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames
  A10, \field Control 4 Object Type
       \type choice
       \key ThermostatSetpoint:SingleHeating
       \key ThermostatSetpoint:SingleCooling
       \key ThermostatSetpoint:SingleHeatingOrCooling
       \key ThermostatSetpoint:DualSetpoint
  A11; \field Control 4 Name
       \note Control names are names of individual control objects (e.g. ThermostatSetpoint:SingleHeating)
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ControlTypeNames

ZoneControl:Thermostat:OperativeTemperature,
       \memo This object can be used with the ZoneList option on a thermostat or with one
       \memo of the zones on that list (but you won't be able to use the object list to
       \memo pick only one of those zones. Thermostat names are <Zone Name> <global Thermostat name> internally.
  A1 , \field Thermostat Name
       \note Enter the name of a ZoneControl:Thermostat object.
       \note This object modifies a ZoneControl:Thermostat object to add a
       \note radiative fraction.
       \type object-list
       \required-field
       \object-list ZoneControlThermostaticNames
  A2 , \field Radiative Fraction Input Mode
       \type choice
       \required-field
       \key Constant
       \key Scheduled
  N1 , \field Fixed Radiative Fraction
       \type real
       \minimum 0.0
       \maximum< 0.9
  A3 , \field Radiative Fraction Schedule Name
       \note Schedule values of 0.0 indicate no operative temperature control
       \type object-list
       \object-list ScheduleNames
  A4 ; \field Adaptive Comfort Model Type
       \note the cooling setpoint temperature schedule of the referenced thermostat will be adjusted based on the selected adaptive comfort model type
       \type choice
       \default None
       \key None
       \key AdaptiveASH55CentralLine
       \key AdaptiveASH5580PercentUpperLine
       \key AdaptiveASH5590PercentUpperLine
       \key AdaptiveCEN15251CentralLine
       \key AdaptiveCEN15251CategoryIUpperLine
       \key AdaptiveCEN15251CategoryIIUpperLine
       \key AdaptiveCEN15251CategoryIIIUpperLine

ZoneControl:Thermostat:ThermalComfort,
       \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
       \memo to all the zones in the ZoneList.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone or ZoneList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
  A3 , \field Averaging Method
       \note The method used to calculate thermal comfort dry-bulb temperature setpoint
       \note for multiple people objects in a zone
       \type choice
       \default PeopleAverage
       \key SpecificObject
       \key ObjectAverage
       \key PeopleAverage
  A4 , \field Specific People Name
       \note Used only when Averaging Method = SpecificObject in the previous field.
       \type object-list
       \object-list PeopleNames
  N1 , \field Minimum Dry-Bulb Temperature Setpoint
       \type real
       \units C
       \minimum 0.0
       \maximum 50.0
       \default 0
  N2 , \field Maximum Dry-Bulb Temperature Setpoint
       \type real
       \units C
       \minimum 0.0
       \maximum 50.0
       \default 50
  A5 , \field Thermal Comfort Control Type Schedule Name
       \note The Thermal Comfort Control Type Schedule contains values that are appropriate control types.
       \note Thermal Comfort Control types are integers: 0 - Uncontrolled (floating),
       \note 1 = ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \note 2 = ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \note 3 = ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \note 4 = ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
       \type object-list
       \required-field
       \object-list ScheduleNames
  A6 , \field Thermal Comfort Control 1 Object Type
       \type choice
       \required-field
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A7 , \field Thermal Comfort Control 1 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \required-field
       \object-list ThermalComfortControlTypeNames
  A8 , \field Thermal Comfort Control 2 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
