       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A9 , \field Thermal Comfort Control 2 Name
       \note Control Type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A10, \field Thermal Comfort Control 3 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A11, \field Thermal Comfort Control 3 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames
  A12, \field Thermal Comfort Control 4 Object Type
       \type choice
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
       \key ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
  A13; \field Thermal Comfort Control 4 Name
       \note Control type names are names for individual control type objects.
       \note Schedule values in these objects list actual setpoint temperatures for the control types
       \type object-list
       \object-list ThermalComfortControlTypeNames

ZoneControl:Thermostat:TemperatureAndHumidity,
       \memo This object modifies a ZoneControl:Thermostat object to effect temperature control based on
       \memo zone air humidity conditions.
       \min-fields 2
  A1 , \field Thermostat Name
       \note Enter the name of a ZoneControl:Thermostat object whose operation is to be modified to
       \note effect temperature control based on zone air humidity conditions. If the ZoneControl:
       \note Thermostat object references a ZoneList, simply enter the name of the ZoneControl:Thermostat
       \note object and this temperature and humidity thermostat control will be applied to all zones
       \note in the ZoneList. If the ZoneControl:Thermostat object references a ZoneList but it is
       \note desired that only a single zone within the ZoneList be controlled based on temperature and
       \note humidity control, then the name to be put here is <Zone Name> <Thermostat Name> where the
       \note Thermostat Name is the the name of the ZoneControl:Thermostat object.
       \type object-list
       \required-field
       \object-list ZoneControlThermostaticNames
  A2 , \field Dehumidifying Relative Humidity Setpoint Schedule Name
       \note Schedule values should be in Relative Humidity (percent)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A3 , \field Dehumidification Control Type
       \type choice
       \default Overcool
       \key Overcool
       \key None
  A4 , \field Overcool Range Input Method
       \type choice
       \default Constant
       \key Constant
       \key Scheduled
  N1 , \field Overcool Constant Range
       \note Maximum Overcool temperature range for cooling setpoint reduction.
       \note Used with Dehumidification Control Type = Overcool.
       \note A value of 0.0 indicates no zone temperature overcooling will be provided to
       \note gain additional dehumidification.
       \type real
       \units deltaC
       \minimum 0.0
       \maximum 3.0
       \default 1.7
  A5 , \field Overcool Range Schedule Name
       \note Schedule values of 0.0 indicates no zone temperature overcooling will be
       \note provided to gain additional dehumidification.
       \note Schedule values should be >= 0 and <= 3 (deltaC).
       \type object-list
       \object-list ScheduleNames
  N2 ; \field Overcool Control Ratio
       \note The value of this input field is used to adjust the cooling setpoint temperature
       \note (established by the associated ZoneControl:Thermostat object) downward based on the
       \note difference between the zone air relative humidity level and the dehumidifying
       \note relative humidity setpoint.
       \type real
       \units percent/K
       \minimum 0.0
       \default 3.6

ThermostatSetpoint:SingleHeating,
       \memo Used for a heating only thermostat. The setpoint can be scheduled and varied throughout
       \memo the simulation but only heating is allowed with this control type.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:SingleCooling,
       \memo Used for a cooling only thermostat. The setpoint can be scheduled and varied throughout
       \memo the simulation but only cooling is allowed.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:SingleHeatingOrCooling,
       \memo Used for a heating and cooling thermostat with a single setpoint. The setpoint can be
       \memo scheduled and varied throughout the simulation for both heating and cooling.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlTypeNames
  A2 ; \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:DualSetpoint,
       \memo Used for a heating and cooling thermostat with dual setpoints. The setpoints can be
       \memo scheduled and varied throughout the simulation for both heating and cooling.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlTypeNames
  A2 , \field Heating Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A3 ; \field Cooling Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating,
       \memo Used for heating only thermal comfort control. The PMV setpoint can be scheduled and
       \memo varied throughout the simulation but only heating is allowed with this control type.
       \min-fields 2
  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \type object-list
       \required-field
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling,
       \memo Used for cooling only thermal comfort control. The PMV setpoint can be scheduled and
       \memo varied throughout the simulation but only cooling is allowed with this control type.
       \min-fields 2
  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \type object-list
       \required-field
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling,
       \memo Used for heating and cooling thermal comfort control with a single setpoint. The PMV
       \memo setpoint can be scheduled and varied throughout the simulation for both heating and
       \memo cooling.
       \min-fields 2
  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalComfortControlTypeNames
  A2 ; \field Fanger Thermal Comfort Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \type object-list
       \required-field
       \object-list ScheduleNames

ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint,
       \memo Used for heating and cooling thermal comfort control with dual setpoints. The PMV
       \memo setpoints can be scheduled and varied throughout the simulation for both heating and
       \memo cooling.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalComfortControlTypeNames
  A2 , \field Fanger Thermal Comfort Heating Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \type object-list
       \required-field
       \object-list ScheduleNames
  A3 ; \field Fanger Thermal Comfort Cooling Schedule Name
       \note Schedule values should be Predicted Mean Vote (PMV)
       \type object-list
       \required-field
       \object-list ScheduleNames

ZoneControl:Thermostat:StagedDualSetpoint,
       \memo Define the Thermostat StagedDualSetpoint settings for a zone or list of zones.
       \memo If you use a ZoneList in the Zone or ZoneList name field then this definition applies
       \memo to all the zones in the ZoneList.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneControlThermostaticNames
  A2 , \field Zone or ZoneList Name
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
  N1 , \field Number of Heating Stages
       \note Enter the number of the following sets of data for heating temperature offset
       \type integer
       \required-field
       \minimum 1.0
       \maximum 4.0
  A3 , \field Heating Temperature Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
  N2 , \field Heating Throttling Temperature Range
       \type real
       \units deltaC
       \minimum 0.0
       \default 1.1
  N3 , \field Stage 1 Heating Temperature Offset
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 1 value and greater than
       \note Stage 2 value, the stage number is 1.
       \type real
       \required-field
       \units deltaC
       \maximum 0.0
  N4 , \field Stage 2 Heating Temperature Offset
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 2 value and greater than
       \note Stage 3 value, the stage number is 2.
       \note The value of this field has to be less the value at the previous field.
       \type real
       \units deltaC
       \maximum 0.0
  N5 , \field Stage 3 Heating Temperature Offset
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 3 value and greater than
       \note Stage 4 value, the stage number is 3.
       \note The value of this field has to be less the value at the previous field.
       \type real
       \units deltaC
       \maximum 0.0
  N6 , \field Stage 4 Heating Temperature Offset
       \note The heating temperature offset is used to determine heating stage number for
       \note multi stage equipment.
       \note When the temperature difference of the heating setpoint and the controlled zone
       \note temperature at previous time step is less than Stage 4 value, the stage number is 4.
       \note The value of this field has to be less the value at the previous field.
       \type real
       \units deltaC
       \maximum 0.0
  N7 , \field Number of Cooling Stages
       \note Enter the number of the following sets of data for cooling temperature offset
       \type integer
       \required-field
       \minimum 1.0
       \maximum 4.0
  A4 , \field Cooling Temperature Setpoint Base Schedule Name
       \type object-list
       \object-list ScheduleNames
  N8 , \field Cooling Throttling Temperature Range
       \type real
       \units deltaC
       \minimum 0.0
       \default 1.1
  N9 , \field Stage 1 Cooling Temperature Offset
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 1 value and less than
       \note Stage 2 value, the stage number is 1.
       \type real
       \required-field
       \units deltaC
       \minimum 0.0
  N10, \field Stage 2 Cooling Temperature Offset
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 2 value and less than
       \note Stage 3 value, the stage number is 2.
       \note The value of this field has to be greater than the value at the previous field.
       \type real
       \units deltaC
       \minimum 0.0
  N11, \field Stage 3 Cooling Temperature Offset
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 3 value and less than
       \note Stage 4 value, the stage number is 3.
       \note The value of this field has to be greater than the value at the previous field.
       \type real
       \units deltaC
       \minimum 0.0
  N12; \field Stage 4 Cooling Temperature Offset
       \note The cooling temperature offset is used to determine cooling stage number for
       \note multi stage equipment.
       \note When the temperature difference of the cooling setpoint and the controlled zone
       \note temperature at previous time step is greater than Stage 4 value, the stage number is 4.
       \note The value of this field has to be greater than the value at the previous field.
       \type real
       \units deltaC
       \minimum 0.0

ZoneControl:ContaminantController,
       \memo Used to control a zone to a specified indoor level of CO2 or generic contaminants, or
       \memo to specify minimum CO2 concentration schedule name for a zone.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Carbon Dioxide Control Availability Schedule Name
       \note Availability schedule name for CO2 controller. Schedule value > 0 means the CO2
       \note controller is enabled. If this field is blank, then CO2 controller is always enabled.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Carbon Dioxide Setpoint Schedule Name
       \note Schedule values should be carbon dioxide concentration in parts per million (ppm)
       \note This field is required whenever this object is specified.
       \note The setpoint is used when Carbon Dioxide Concentration = Yes in
       \note ZoneAirContaminantBalance. The setpoint or resulting outdoor air requirement is used by
       \note Controller:MechanicalVentilation with System Outdoor Air Method = IndoorAirQualityProcedure
       \note or IndoorAirQualityProcedureCombined, DesignSpecification:OutdoorAir with Outdoor Air Method =
       \note IndoorAirQualityProcedure, and AvailabilityManager:HybridVentilation with carbon dioxide control.
       \type object-list
       \required-field
       \object-list ScheduleNames
  A5 , \field Minimum Carbon Dioxide Concentration Schedule Name
       \note Schedule values should be carbon dioxide concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note ProportionalControlBasedOnOccupancySchedule or ProportionalControlBasedOnDesignOccupancy,
       \note or ProportionalControlBasedOnDesignOARate in Controller:MechanicalVentilation
       \type object-list
       \object-list ScheduleNames
  A6 , \field Maximum Carbon Dioxide Concentration Schedule Name
       \note Schedule values should be carbon dioxide concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note ProportionalControlBasedOnOccupancySchedule or ProportionalControlBasedOnDesignOccupancy
       \note or ProportionalControlBasedOnDesignOARate in Controller:MechanicalVentilation
       \type object-list
       \object-list ScheduleNames
  A7 , \field Generic Contaminant Control Availability Schedule Name
       \note Availability schedule name for generic contaminant controller. Schedule value > 0 means
       \note the generic contaminant controller is enabled. If this field is blank, then generic
       \note contaminant controller is always enabled.
       \type object-list
       \object-list ScheduleNames
  A8 ; \field Generic Contaminant Setpoint Schedule Name
       \note Schedule values should be generic contaminant concentration in parts per
       \note million (ppm)
       \note This field is used when the field System Outdoor Air Method =
       \note IndoorAirQualityProcedureGenericContaminant in Controller:MechanicalVentilation
       \note This field is required when Generic Contaminant Concentration = Yes in
       \note ZoneAirContaminantBalance; there is no default setpoint.
       \note The resulting outdoor air requirement is used by Controller:MechanicalVentilation with
       \note System Outdoor Air Method = IndoorAirQualityProcedureGenericContaminant or
       \note IndoorAirQualityProcedureCombined.
       \type object-list
       \object-list ScheduleNames

\group Zone HVAC Forced Air Units

ZoneHVAC:IdealLoadsAirSystem,
       \memo Ideal system used to calculate loads without modeling a full HVAC system. All that is
       \memo required for the ideal system are zone controls, zone equipment configurations, and
       \memo the ideal loads system component. This component can be thought of as an ideal unit
       \memo that mixes zone air with the specified amount of outdoor air and then adds or removes
       \memo heat and moisture at 100% efficiency in order to meet the specified controls. Energy
       \memo use is reported as DistrictHeatingWater and DistrictCooling.
       \min-fields 27
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Supply Air Node Name
       \note Must match a zone air inlet node name.
       \type node
       \required-field
  A4 , \field Zone Exhaust Air Node Name
       \note Should match a zone air exhaust node name.
       \note This field is optional, but is required if this
       \note this object is used with other forced air equipment.
       \type node
  A5 , \field System Inlet Air Node Name
       \note This field is only required when the Ideal Loads Air System is connected to an
       \note AirloopHVAC:ZoneReturnPlenum, otherwise leave this field blank. When connected to a plenum
       \note the return plenum Outlet Node Name (or Induced Air Outlet Node Name when connecting multiple
       \note ideal loads air systems) is entered here. The two ideal loads air system node name fields described above,
       \note the Zone Supply Air Node Name and the Zone Exhaust Air Node Name must also be entered.
       \note The Zone Supply Air Node Name must match a zone inlet air node name for the zone where this
       \note Ideal Loads Air System is connected. The Zone Exhaust Air Node Name must match an inlet air
       \note node name of an AirloopHVAC:ReturnAirPlenum object.
       \type node
  N1 , \field Maximum Heating Supply Air Temperature
       \type real
       \units C
       \minimum> 0.0
       \maximum< 100.0
       \default 50
  N2 , \field Minimum Cooling Supply Air Temperature
       \type real
       \units C
       \minimum> -100.0
       \maximum< 50.0
       \default 13
  N3 , \field Maximum Heating Supply Air Humidity Ratio
       \type real
       \units kgWater/kgDryAir
       \minimum> 0.0
       \default 0.0156
  N4 , \field Minimum Cooling Supply Air Humidity Ratio
       \type real
       \units kgWater/kgDryAir
       \minimum> 0.0
       \default 0.0077
  A6 , \field Heating Limit
       \type choice
       \default NoLimit
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
  N5 , \field Maximum Heating Air Flow Rate
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field Maximum Sensible Heating Capacity
       \note This field is ignored if Heating Limit = NoLimit
       \note If this field is blank, there is no limit.
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A7 , \field Cooling Limit
       \type choice
       \default NoLimit
       \key NoLimit
       \key LimitFlowRate
       \key LimitCapacity
       \key LimitFlowRateAndCapacity
  N7 , \field Maximum Cooling Air Flow Rate
       \note This field is ignored if Cooling Limit = NoLimit
       \note This field is required if Outdoor Air Economizer Type is anything other than NoEconomizer.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N8 , \field Maximum Total Cooling Capacity
       \note This field is ignored if Cooling Limit = NoLimit
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A8 , \field Heating Availability Schedule Name
       \note If blank, heating is always available.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Cooling Availability Schedule Name
       \note If blank, cooling is always available.
       \type object-list
       \object-list ScheduleNames
  A10, \field Dehumidification Control Type
       \note ConstantSensibleHeatRatio means that the ideal loads system
       \note will be controlled to meet the sensible cooling load, and the
       \note latent cooling rate will be computed using a constant
       \note sensible heat ratio (SHR)
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note None means that there is no dehumidification.
       \note ConstantSupplyHumidityRatio means that during cooling the supply air
       \note will always be at the Minimum Cooling Supply Humidity Ratio.
       \type choice
       \default ConstantSensibleHeatRatio
       \key ConstantSensibleHeatRatio
       \key Humidistat
       \key None
       \key ConstantSupplyHumidityRatio
  N9 , \field Cooling Sensible Heat Ratio
       \note This field is applicable only when Dehumidification Control Type is ConstantSensibleHeatRatio
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  A11, \field Humidification Control Type
       \note None means that there is no humidification.
       \note Humidistat means that there is a ZoneControl:Humidistat for this
       \note zone and the ideal loads system will attempt to satisfy the humidistat.
       \note ConstantSupplyHumidityRatio means that during heating the supply air
       \note will always be at the Maximum Heating Supply Humidity Ratio.
       \type choice
       \default None
       \key None
       \key Humidistat
       \key ConstantSupplyHumidityRatio
  A12, \field Design Specification Outdoor Air Object Name
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the minimum
       \note outdoor air flow rate will be computed using these specifications. The outdoor air
       \note flow rate will also be affected by the next two fields.
       \note If this field is blank, there will be no outdoor air and the remaining fields will
       \note be ignored.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A13, \field Outdoor Air Inlet Node Name
       \note This field is required if the system provides outdoor air
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
       \type node
  A14, \field Demand Controlled Ventilation Type
       \note This field controls how the minimum outdoor air flow rate is calculated.
       \note None means that design occupancy will be used to compute the minimum outdoor air flow rate
       \note OccupancySchedule means that current occupancy level will be used.
       \note CO2Setpoint means that the design occupancy will be used to compute the minimum outdoor air flow
       \note rate and the outdoor air flow rate may be increased if necessary to maintain the indoor air carbon
       \note dioxide setpoint defined in a ZoneControl:ContaminantController object.
       \type choice
       \default None
       \key None
       \key OccupancySchedule
       \key CO2Setpoint
  A15, \field Outdoor Air Economizer Type
       \note DifferentialDryBulb and DifferentialEnthalpy will increase the outdoor air flow rate
       \note when there is a cooling load and the outdoor air temperature or enthalpy
       \note is below the zone exhaust air temperature or enthalpy.
       \type choice
       \default NoEconomizer
       \key NoEconomizer
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
  A16, \field Heat Recovery Type
       \type choice
       \default None
       \key None
       \key Sensible
       \key Enthalpy
  N10, \field Sensible Heat Recovery Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.70
  N11, \field Latent Heat Recovery Effectiveness
       \note Applicable only if Heat Recovery Type is Enthalpy.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.65
  A17, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  A18, \field Heating Fuel Efficiency Schedule Name
       \note Reference heating fuel efficiency value for converting heating
       \note ideal loads into fuel energy consumption.
       \note The minimum schedule value must be greater than 0.0. The maximum value
       \note depends on the technology, and can exceed 1.0.
       \note If blank, heating fuel efficiency value is always 1.0.
       \type object-list
       \object-list ScheduleNames
  A19, \field Heating Fuel Type
       \type choice
       \default DistrictHeatingWater
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictCooling
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
  A20, \field Cooling Fuel Efficiency Schedule Name
       \note Reference cooling fuel efficiency value for converting cooling
       \note ideal loads into fuel energy consumption.
       \note The minimum schedule value must be greater than 0.0. The maximum value
       \note depends on the technology, and can exceed 1.0.
       \note If blank, cooling fuel efficiency value is always 1.0.
       \type object-list
       \object-list ScheduleNames
  A21; \field Cooling Fuel Type
       \type choice
       \default DistrictCooling
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictCooling
       \key DistrictHeatingWater
       \key DistrictHeatingSteam

ZoneHVAC:FourPipeFanCoil,
       \memo Four pipe fan coil system. Forced-convection hydronic heating-cooling unit with
       \memo supply fan, hot water heating coil, chilled water cooling coil, and fixed-position
       \memo outdoor air mixer.
       \min-fields 24
  A1 , \field Name
       \type alpha
       \required-field
       \reference DOAToZonalUnit
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Capacity Control Method
       \type choice
       \required-field
       \key ConstantFanVariableFlow
       \key CyclingFan
       \key VariableFanVariableFlow
       \key VariableFanConstantFlow
       \key MultiSpeedFan
       \key ASHRAE90VariableFan
  N1 , \field Maximum Supply Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
  N2 , \field Low Speed Supply Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 0.33
  N3 , \field Medium Speed Supply Air Flow Ratio
       \note Medium Speed Supply Air Flow Ratio should be greater
       \note than Low Speed Supply Air Flow Ratio
       \type real
       \minimum> 0.0
       \default 0.66
  N4 , \field Maximum Outdoor Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
  A4 , \field Outdoor Air Schedule Name
       \note Value of schedule multiplies maximum outdoor air flow rate
       \type object-list
       \object-list ScheduleNames
  A5 , \field Air Inlet Node Name
       \type node
       \required-field
  A6 , \field Air Outlet Node Name
       \type node
       \required-field
  A7 , \field Outdoor Air Mixer Object Type
       \note Currently only one type OutdoorAir:Mixer object is available.
       \note This field should be left blank if the FanCoil is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type choice
       \key OutdoorAir:Mixer
  A8 , \field Outdoor Air Mixer Name
       \note If this field is blank, the OutdoorAir:Mixer is not used.
       \note This optional field specifies the name of the OutdoorAir:Mixer object.
       \note When used, this name needs to match name of the OutdoorAir:Mixer object.
       \note This field should be left blank if the FanCoil is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type object-list
       \object-list OutdoorAirMixers
  A9 , \field Supply Air Fan Object Type
       \note Fan type must be according to capacity control method (see I/O)
       \note For ConstantFanVariableFlow a Fan:OnOff or Fan:ConstantVolume is valid.
       \note For CyclingFan a Fan:OnOff is valid.
       \note For VariableFanVariableFlow or VariableFanConstantFlow a Fan:VariableVolume is valid.
       \note For ASHRAE90.1 a Fan:OnOff or Fan:VariableVolume is valid.
       \note Fan:SystemModel is valid for all capacity control methods.
       \note The fan's inlet node should be the same as the outdoor air mixer's mixed air node.
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:SystemModel
  A10, \field Supply Air Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOffandVAV
       \object-list FansSystemModel
  A11, \field Cooling Coil Object Type
       \type choice
       \required-field
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
  A12, \field Cooling Coil Name
       \type object-list
       \required-field
       \object-list CoolingCoilsWater
  N5 , \field Maximum Cold Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
  N6 , \field Minimum Cold Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \default 0.0
  N7 , \field Cooling Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A13, \field Heating Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
  A14, \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilsWater
       \object-list HeatingCoilsElectric
  N8 , \field Maximum Hot Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
  N9 , \field Minimum Hot Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \default 0.0
  N10, \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A15, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A16, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  A17, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
       \note cycling fan operation (fan cycles with cooling coil). Schedule values greater
       \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
       \note The fan operating mode defaults to cycling fan operation if this field is left blank.
       \note This input field is currently used with MultiStageFan capacity control method
       \type object-list
       \object-list ScheduleNames
  N11, \field Minimum Supply Air Temperature in Cooling Mode
       \note For Capacity Control Method = ASHRAE90VariableFan, enter the minimum air temperature in cooling mode.
       \note Leave this field blank or enter 0 to control to the zone load per ASHRAE 90.1. In this case, a zone sizing simulation is required.
       \type real
       \autosizable
       \units C
       \minimum 0.0
       \default autosize
  N12; \field Maximum Supply Air Temperature in Heating Mode
       \note For Capacity Control Method = ASHRAE90VariableFan, enter the maximum air temperature in heating mode.
       \note Leave this field blank or enter 0 to control to the zone load per ASHRAE 90.1. In this case, a zone sizing simulation is required.
       \type real
       \autosizable
       \units C
       \minimum 0.0
       \default autosize

ZoneHVAC:WindowAirConditioner,
       \memo Window air conditioner. Forced-convection cooling-only unit with supply fan, direct
       \memo expansion (DX) cooling coil, and fixed-position outdoor air mixer.
       \min-fields 15
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Supply Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
  N2 , \field Maximum Outdoor Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Outdoor Air Mixer Object Type
       \note currently only one OutdoorAir:Mixer object type is available.
       \type choice
       \required-field
       \key OutdoorAir:Mixer
  A6 , \field Outdoor Air Mixer Name
       \type object-list
       \required-field
       \object-list OutdoorAirMixers
  A7 , \field Supply Air Fan Object Type
       \note Fan:ConstantVolume only works when continuous fan operation is used the entire
       \note simulation (all supply air fan operating mode schedule values are greater than 0).
       \note If any fan operating mode schedule values are 0 a Fan:SystemModel or Fan:OnOff object must be used.
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A8 , \field Supply Air Fan Name
       \note Fan type Fan:ConstantVolume is used with continuous fan
       \note and fan type Fan:OnOff is used with cycling Fan.
       \type object-list
       \required-field
       \object-list FansCVandOnOff
       \object-list FansSystemModel
  A9 , \field Cooling Coil Object Type
       \type choice
       \required-field
       \key Coil:Cooling:DX:SingleSpeed
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
       \key Coil:Cooling:DX:VariableSpeed
  A10, \field DX Cooling Coil Name
       \type object-list
       \required-field
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
  A11, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
       \note cycling fan operation (fan cycles with cooling coil). Schedule values greater
       \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
       \note The fan operating mode defaults to cycling fan operation if this field is left blank.
       \type object-list
       \object-list ScheduleNames
  A12, \field Fan Placement
       \type choice
       \required-field
       \key BlowThrough
       \key DrawThrough
  N3 , \field Cooling Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A13, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A14; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:PackagedTerminalAirConditioner,
       \memo Packaged terminal air conditioner (PTAC). Forced-convection heating-cooling unit
       \memo with supply fan, direct expansion (DX) cooling coil, heating coil (gas, electric, hot
       \memo water, or steam) and fixed-position outdoor air mixer.
       \min-fields 19
  A1 , \field Name
       \note Unique name for this packaged terminal air conditioner object.
       \type alpha
       \required-field
       \reference DOAToZonalUnit
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note Schedule values of 0 denote the unit is off.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \note Air inlet node for the PTAC must be a zone air exhaust Node.
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \note Air outlet node for the PTAC must be a zone air inlet node.
       \type node
       \required-field
  A5 , \field Outdoor Air Mixer Object Type
       \note Currently only one OutdoorAir:Mixer object type is available.
       \note This field should be left blank if the PTAC is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type choice
       \key OutdoorAir:Mixer
  A6 , \field Outdoor Air Mixer Name
       \note If this field is blank, the OutdoorAir:Mixer is not used.
       \note This optional field specifies the name of the OutdoorAir:Mixer object.
       \note When used, this name needs to match name of the OutdoorAir:Mixer object.
       \note This field should be left blank if the PTAC is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type object-list
       \object-list OutdoorAirMixers
  N1 , \field Cooling Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Heating Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field No Load Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \note Only used when supply air fan operating mode schedule values specify continuous fan
       \note (schedule values greater than 0 specify continuous fan operation).
       \note This air flow rate is used when no heating or cooling is required and the cooling or
       \note heating coil is off. If this field is left blank or zero, the supply air flow rate
       \note from the previous on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A7 , \field No Load Supply Air Flow Rate Control Set To Low Speed
       \note When Yes is selected the minimum air flow rate is used.
       \note When No is selected the maximum air flow rate is used.
       \type choice
       \default Yes
       \key Yes
       \key No
  N4 , \field Cooling Outdoor Air Flow Rate
       \note Must be less than or equal to supply air flow rate during cooling operation.
       \note This field is set to zero flow when the PTAC is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N5 , \field Heating Outdoor Air Flow Rate
       \note Must be less than or equal to supply air flow rate during heating operation.
       \note This field is set to zero flow when the PTAC is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field No Load Outdoor Air Flow Rate
       \note Only used when supply air fan operating mode schedule values specify continuous fan
       \note (schedule values greater than 0 specify continuous fan operation).
       \note This air flow rate is used when no heating or cooling is required and the cooling or
       \note heating coil is off. If this field is left blank or zero, the outdoor air flow rate
       \note from the previous on cycle (either cooling or heating) is used.
       \note This field is set to zero flow when the PTAC is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A8 , \field Supply Air Fan Object Type
       \note Fan:ConstantVolume only works when continuous fan operation is used the entire
       \note simulation (all supply air fan operating mode schedule values are greater than 0).
       \note If any fan operating mode schedule values are 0 a Fan:SystemModel or Fan:OnOff object must be used.
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A9 , \field Supply Air Fan Name
       \note Needs to match in the fan object.
       \type object-list
       \required-field
       \object-list FansCVandOnOff
       \object-list FansSystemModel
  A10, \field Heating Coil Object Type
       \note Select the type of heating coil.
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A11, \field Heating Coil Name
       \note Needs to match in the heating coil object.
       \type object-list
       \required-field
       \object-list HeatingCoilName
  A12, \field Cooling Coil Object Type
       \note Select the type of Cooling Coil.
       \note Only works with Coil:Cooling:DX or
       \note Coil:Cooling:DX:SingleSpeed or
       \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
       \note Coil:Cooling:DX:VariableSpeed.
       \type choice
       \required-field
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
  A13, \field Cooling Coil Name
       \note Needs to match a DX cooling coil object.
       \type object-list
       \required-field
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
       \object-list CoilCoolingDX
  A14, \field Fan Placement
       \note Select fan placement as either blow through or draw through.
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  A15, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule Name values of 0 denote
       \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
       \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
       \type object-list
       \object-list ScheduleNames
  A16, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A17, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  A18, \field Capacity Control Method
       \type choice
       \default None
       \key None
       \key SingleZoneVAV
  N7 , \field Minimum Supply Air Temperature in Cooling Mode
       \note For Capacity Control Method = SingleZoneVAV, enter the minimum air temperature limit for reduced fan speed.
       \type real
       \autosizable
       \units C
       \minimum 0.0
       \default autosize
  N8 ; \field Maximum Supply Air Temperature in Heating Mode
       \note For Capacity Control Method = SingleZoneVAV, enter the maximum air temperature limit for reduced fan speed.
       \type real
       \autosizable
       \units C
       \minimum 0.0
       \default autosize

ZoneHVAC:PackagedTerminalHeatPump,
       \memo Packaged terminal heat pump (PTHP). Forced-convection heating-cooling unit with
       \memo supply fan, direct expansion (DX) cooling coil, DX heating coil (air-to-air heat
       \memo pump), supplemental heating coil (gas, electric, hot water, or steam), and
       \memo fixed-position outdoor air mixer.
       \min-fields 27
  A1 , \field Name
       \note Unique name for this packaged terminal heat pump object.
       \type alpha
       \required-field
       \reference DOAToZonalUnit
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note Schedule values of 0 denote the unit is off.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \note Air inlet node for the PTHP must be a zone air exhaust node.
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \note Air outlet node for the PTHP must be a zone air inlet node.
       \type node
       \required-field
  A5 , \field Outdoor Air Mixer Object Type
       \note Currently only one OutdoorAir:Mixer object type is available.
       \note This field should be left blank if the PTHP is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type choice
       \key OutdoorAir:Mixer
  A6 , \field Outdoor Air Mixer Name
       \note If this field is blank, the OutdoorAir:Mixer is not used.
       \note This optional field specifies the name of the OutdoorAir:Mixer object.
       \note When used, this name needs to match name of the OutdoorAir:Mixer object.
       \note This field should be left blank if the PTHP is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type object-list
       \object-list OutdoorAirMixers
  N1 , \field Cooling Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Heating Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field No Load Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \note Only used when heat pump fan operating mode is continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the supply air flow rate from the previous
       \note on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A7 , \field No Load Supply Air Flow Rate Control Set To Low Speed
       \note When Yes is selected the minimum air flow rate is used.
       \note When No is selected the maximum air flow rate is used.
       \type choice
       \default Yes
       \key Yes
       \key No
  N4 , \field Cooling Outdoor Air Flow Rate
       \note Must be less than or equal to supply air flow rate during cooling operation.
       \note This field is set to zero flow when the PTHP is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N5 , \field Heating Outdoor Air Flow Rate
       \note Must be less than or equal to supply air flow rate during heating operation.
       \note This field is set to zero flow when the PTHP is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field No Load Outdoor Air Flow Rate
       \note Only used when heat pump Fan operating mode is continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the outdoor air flow rate from the previous
       \note on cycle (either cooling or heating) is used.
       \note This field is set to zero flow when the PTHP is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A8 , \field Supply Air Fan Object Type
       \note Fan:ConstantVolume only works with fan operating mode is continuous.
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A9 , \field Supply Air Fan Name
       \note Needs to match a fan object.
       \type object-list
       \required-field
       \object-list FansCVandOnOff
       \object-list FansSystemModel
  A10, \field Heating Coil Object Type
       \note Only works with Coil:Heating:DX:SingleSpeed or
       \note Coil:Heating:DX:VariableSpeed.
       \type choice
       \required-field
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Heating:DX:VariableSpeed
  A11, \field Heating Coil Name
       \note Needs to match in the DX Heating Coil object.
       \type object-list
       \required-field
       \object-list HeatingCoilsDXSingleSpeed
       \object-list HeatingCoilsDXVariableSpeed
  N7 , \field Heating Convergence Tolerance
       \note Defines Heating convergence tolerance as a fraction of Heating load to be met.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.001
  A12, \field Cooling Coil Object Type
       \note Only works with Coil:Cooling:DX or
       \note Coil:Cooling:DX:SingleSpeed or
       \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
       \note Coil:Cooling:DX:VariableSpeed.
       \type choice
       \required-field
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
  A13, \field Cooling Coil Name
       \note Needs to match in the DX Cooling Coil object.
       \type object-list
       \required-field
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
       \object-list CoilCoolingDX
  N8 , \field Cooling Convergence Tolerance
       \note Defines Cooling convergence tolerance as a fraction of the Cooling load to be met.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.001
  A14, \field Supplemental Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coil.
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A15, \field Supplemental Heating Coil Name
       \note Needs to match in the supplemental heating coil object.
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N9 , \field Maximum Supply Air Temperature from Supplemental Heater
       \note Supply air temperature from the supplemental heater will not exceed this value.
       \type real
       \required-field
       \autosizable
       \units C
  N10, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \note Supplemental heater will not operate when outdoor temperature exceeds this value.
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  A16, \field Fan Placement
       \note Select fan placement as either blow through or draw through.
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  A17, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
       \note cycling fan operation (fan cycles with cooling or heating coil). Schedule Name values greater
       \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
       \note The fan operating mode defaults to cycling fan operation if this field is left blank.
       \type object-list
       \object-list ScheduleNames
  A18, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A19, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  A20, \field Capacity Control Method
       \type choice
       \default None
       \key None
       \key SingleZoneVAV
  N11, \field Minimum Supply Air Temperature in Cooling Mode
       \note For Capacity Control Method = SingleZoneVAV, enter the minimum air temperature limit for reduced fan speed.
       \type real
       \autosizable
       \units C
       \minimum 0.0
       \default autosize
  N12, \field Maximum Supply Air Temperature in Heating Mode
       \note For Capacity Control Method = SingleZoneVAV, enter the maximum air temperature limit for reduced fan speed.
       \type real
       \autosizable
       \units C
       \minimum 0.0
       \default autosize
  N13; \field DX Heating Coil Sizing Ratio
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
       \type real
       \minimum> 0.0
       \default 1.0

ZoneHVAC:WaterToAirHeatPump,
       \memo Water-to-air heat pump. Forced-convection heating-cooling unit with supply fan,
       \memo water-to-air cooling and heating coils, supplemental heating coil (gas, electric, hot
       \memo water, or steam), and fixed-position outdoor air mixer.
       \min-fields 22
  A1 , \field Name
       \type alpha
       \required-field
       \reference DOAToZonalUnit
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Outdoor Air Mixer Object Type
       \note Currently only one OutdoorAir:Mixer object type is available.
       \note This field should be left blank if the WSHP is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type choice
       \key OutdoorAir:Mixer
  A6 , \field Outdoor Air Mixer Name
       \note If this field is blank, the OutdoorAir:Mixer is not used.
       \note This optional field specifies the name of the OutdoorAir:Mixer object.
       \note When used, this name needs to match name of the OutdoorAir:Mixer object.
       \note This field should be left blank if the WSHP is connected to central
       \note dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \type object-list
       \object-list OutdoorAirMixers
  N1 , \field Cooling Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Heating Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field No Load Supply Air Flow Rate
       \note Must be less than or equal to fan size.
       \note Only used when heat pump fan operating mode is continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the supply air flow rate from the previous
       \note on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A7 , \field No Load Supply Air Flow Rate Control Set To Low Speed
       \note When Yes is selected the minimum air flow rate is used.
       \note When No is selected the maximum air flow rate is used.
       \type choice
       \default Yes
       \key Yes
       \key No
  N4 , \field Cooling Outdoor Air Flow Rate
       \note Must be less than or equal to supply air flow rate during cooling operation.
       \note This field is set to zero flow when the WSHP is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N5 , \field Heating Outdoor Air Flow Rate
       \note Must be less than or equal to supply air flow rate during heating operation.
       \note This field is set to zero flow when the WSHP is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field No Load Outdoor Air Flow Rate
       \note Only used when heat pump Fan operating mode is continuous. This air flow rate
       \note is used when no heating or cooling is required and the DX coil compressor is off.
       \note If this field is left blank or zero, the outdoor air flow rate from the previous
       \note on cycle (either cooling or heating) is used.
       \note This field is set to zero flow when the PTHP is connected to central
       \note dedicated outdoor air through air terminal single duct mixer object.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A8 , \field Supply Air Fan Object Type
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:OnOff
  A9 , \field Supply Air Fan Name
       \note Needs to match Fan:SystemModel or Fan:OnOff object
       \type object-list
       \required-field
       \object-list FansOnOff
       \object-list FansSystemModel
  A10, \field Heating Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
  A11, \field Heating Coil Name
       \note Needs to match in the water-to-air heat pump heating coil object
       \type object-list
       \required-field
       \object-list HeatingCoilsWaterToAirHP
       \object-list HeatingCoilsWaterToAirVSHP
  A12, \field Cooling Coil Object Type
       \type choice
       \required-field
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
  A13, \field Cooling Coil Name
       \note Needs to match in the water-to-air heat pump cooling coil object
       \type object-list
       \required-field
       \object-list CoolingCoilsWaterToAirHP
       \object-list CoolingCoilsWaterToAirVSHP
  A14, \field Supplemental Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A15, \field Supplemental Heating Coil Name
       \note Needs to match in the supplemental heating coil object
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N7 , \field Maximum Supply Air Temperature from Supplemental Heater
       \note Supply air temperature from the supplemental heater will not exceed this value.
       \type real
       \required-field
       \autosizable
       \units C
       \default autosize
  N8 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  A16, \field Outdoor Dry-Bulb Temperature Sensor Node Name
       \type node
  A17, \field Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A18, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
       \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
       \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
       \note The fan operating mode defaults to cycling fan operation if this field is left blank.
       \type object-list
       \object-list ScheduleNames
  A19, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A20, \field Heat Pump Coil Water Flow Mode
       \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
       \note Constant results in 100% water flow regardless of compressor PLR
       \note Cycling results in water flow that matches compressor PLR
       \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
       \type choice
       \default Cycling
       \key Constant
       \key Cycling
       \key ConstantOnDemand
  A21, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  A22, \field Design Specification Multispeed Object Type
       \note Enter the type of performance specification object used to describe the multispeed coil or fan.
       \type choice
       \key UnitarySystemPerformance:Multispeed
  A23, \field Design Specification Multispeed Object Name
       \note The name of the performance specification object used to describe the multispeed coil or fan.
       \type object-list
       \object-list UnitarySystemPerformanceNames
  N9 ; \field DX Heating Coil Sizing Ratio
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
       \type real
       \minimum> 0.0
       \default 1.0

ZoneHVAC:Dehumidifier:DX,
       \memo This object calculates the performance of zone (room) air dehumidifiers.
       \memo Meant to model conventional direct expansion (DX) cooling-based room air
       \memo dehumidifiers (reject 100% of condenser heat to the zone air), but this
       \memo object might be able to be used to model other room air dehumidifier types.
       \min-fields 13
  A1 , \field Name
       \note Unique name for this direct expansion (DX) zone dehumidifier object.
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note Schedule values of 0 denote the unit is off.
       \note Schedule values >0.0 (usually 1.0) indicate that the dehumidifier is available to operate.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \note Air inlet node for the dehumidifier must be a zone air exhaust node.
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \note Air outlet node for the dehumidifier must be a zone air inlet node.
       \type node
       \required-field
  N1 , \field Rated Water Removal
       \note Rating point: air entering dehumidifier at 26.7 C (80 F) dry-bulb and 60% relative humidity.
       \type real
       \required-field
       \units L/day
       \minimum> 0.0
  N2 , \field Rated Energy Factor
       \note Rating point: air entering dehumidifier at 26.7 C (80 F) dry-bulb and 60% relative humidity.
       \type real
       \required-field
       \units L/kWh
       \minimum> 0.0
  N3 , \field Rated Air Flow Rate
       \type real
       \required-field
       \units m3/s
       \minimum> 0.0
  A5 , \field Water Removal Curve Name
       \note Name of a curve that describes the water removal rate (normalized to rated conditions)
       \note as a function of the dry-bulb temperature and relative humidity of the air
       \note entering the dehumidifier.
       \note Curve output = (actual water removal/rated water removal) = a + b*T + c*T**2 + d*RH +
       \note e*RH**2 + f*T*RH
       \note T = inlet air dry-bulb temperature (C)
       \note RH = inlet air RH (%)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A6 , \field Energy Factor Curve Name
       \note Name of a curve that describes the energy factor (normalized to rated conditions)
       \note as a function of the dry-bulb temperature and relative humidity of the air
       \note entering the dehumidifier.
       \note Curve output = (actual energy factor/rated energy factor) = a + b*T + c*T**2 + d*RH +
       \note e*RH**2 + f*T*RH
       \note T = inlet air dry-bulb temperature (C)
       \note RH = inlet air RH (%)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A7 , \field Part Load Fraction Correlation Curve Name
       \note Name of a curve that describes the part load fraction (PLF) of the system as
       \note a function of the part load ratio. Used to calculate dehumidifier run time fraction
       \note and electric power.
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (dehumidification load/steady state water removal capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N4 , \field Minimum Dry-Bulb Temperature for Dehumidifier Operation
       \note Dehumidifier shut off if inlet air (zone) temperature is below this value.
       \note This value must be less than the Maximum Dry-Bulb Temperature for Dehumidifier Operation.
       \type real
       \units C
       \default 10.0
  N5 , \field Maximum Dry-Bulb Temperature for Dehumidifier Operation
       \note Dehumidifier shut off if inlet air (zone) temperature is above this value.
       \note This value must be greater than the Minimum Dry-Bulb Temperature for Dehumidifier Operation.
       \type real
       \units C
       \default 35.0
  N6 , \field Off-Cycle Parasitic Electric Load
       \note Parasitic electric power consumed when the dehumidifier is available to operate, but
       \note does not operate (i.e., no high humidity load to be met).
       \note Off cycle parasitic power is 0 when the availability schedule is 0.
       \note This electric load is considered as a heat gain to the zone air.
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A8 ; \field Condensate Collection Water Storage Tank Name
       \note Name of storage tank used to collect water removed by the dehumidifier.
       \type object-list
       \object-list WaterStorageTankNames

ZoneHVAC:EnergyRecoveryVentilator,
       \memo This compound component models a stand-alone energy recovery ventilator (ERV)
       \memo that conditions outdoor ventilation air and supplies that air directly to a zone.
       \memo The ERV unit is modeled as a collection of components: air-to-air heat exchanger,
       \memo supply air fan, exhaust air fan and an optional controller to avoid overheating
       \memo of the supply air (economizer or free cooling operation).
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Heat Exchanger Name
       \note Heat exchanger type must be HeatExchanger:AirToAir:SensibleAndLatent
       \type object-list
       \required-field
       \object-list HXAirToAirSensibleAndLatentNames
  N1 , \field Supply Air Flow Rate
       \note This flow rate must match the supply fan's air flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Exhaust Air Flow Rate
       \note This flow rate must match the supply fan air flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A4 , \field Supply Air Fan Name
       \note Fan type must be Fan:OnOff or Fan:SystemModel
       \type object-list
       \required-field
       \object-list FansOnOff
       \object-list FansSystemModel
  A5 , \field Exhaust Air Fan Name
       \note Fan type must be Fan:OnOff or Fan:SystemModel
       \type object-list
       \required-field
       \object-list FansOnOff
       \object-list FansSystemModel
  A6 , \field Controller Name
       \note Enter the name of a ZoneHVAC:EnergyRecoveryVentilator:Controller object.
       \type object-list
       \object-list ControllerStandAloneEnergyRecoveryVentilator
  N3 , \field Ventilation Rate per Unit Floor Area
       \note 0.000508 m3/s-m2 corresponds to 0.1 ft3/min-ft2
       \note Used only when supply and exhaust air flow rates are autosized.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N4 , \field Ventilation Rate per Occupant
       \note 0.00236 m3/s-person corresponds to 5 ft3/min-person
       \note Used only when supply and exhaust air flow rates are autosized.
       \type real
       \units m3/s-person
       \minimum 0.0
  A7 ; \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists

ZoneHVAC:EnergyRecoveryVentilator:Controller,
       \memo This controller is used exclusively by the ZoneHVAC:EnergyRecoveryVentilator object
       \memo to allow economizer (free cooling) operation when possible.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControllerStandAloneEnergyRecoveryVentilator
  N1 , \field Temperature High Limit
       \note Enter the maximum outdoor dry-bulb temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
       \type real
       \units C
  N2 , \field Temperature Low Limit
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
       \type real
       \units C
  N3 , \field Enthalpy High Limit
       \note Enter the maximum outdoor enthalpy limit for economizer operation.
       \note No input or blank input means this limit is not operative
       \type real
       \units J/kg
  N4 , \field Dewpoint Temperature Limit
       \note Enter the maximum outdoor dew point temperature limit for economizer operation.
       \note No input or blank input means this limit is not operative
       \type real
       \units C
  A2 , \field Electronic Enthalpy Limit Curve Name
       \note Enter the name of a quadratic or cubic curve which defines the maximum outdoor
       \note humidity ratio (function of outdoor dry-bulb temperature) for economizer operation.
       \note No input or blank input means this limit is not operative
       \type object-list
       \object-list UnivariateFunctions
  A3 , \field Exhaust Air Temperature Limit
       \type choice
       \default NoExhaustAirTemperatureLimit
       \key ExhaustAirTemperatureLimit
       \key NoExhaustAirTemperatureLimit
  A4 , \field Exhaust Air Enthalpy Limit
       \type choice
       \default NoExhaustAirEnthalpyLimit
       \key ExhaustAirEnthalpyLimit
       \key NoExhaustAirEnthalpyLimit
  A5 , \field Time of Day Economizer Flow Control Schedule Name
       \note Schedule values greater than 0 indicate economizer operation is active. This
       \note schedule may be used with or without the High Humidity Control option.
       \note When used together, high humidity control has priority over economizer control.
       \type object-list
       \object-list ScheduleNames
  A6 , \field High Humidity Control Flag
       \note Select Yes to modify air flow rates based on a zone humidistat.
       \note Select No to disable this feature.
       \type choice
       \default No
       \key Yes
       \key No
  A7 , \field Humidistat Control Zone Name
       \note Enter the name of the zone where the humidistat is located.
       \type object-list
       \object-list ZoneNames
  N5 , \field High Humidity Outdoor Air Flow Ratio
       \note Enter the ratio of supply (outdoor) air to the maximum supply air flow rate when modified
       \note air flow rates are active based on high indoor humidity.
       \type real
       \minimum> 0.0
       \default 1.0
  A8 ; \field Control High Indoor Humidity Based on Outdoor Humidity Ratio
       \note If NO is selected, the air flow rate is modified any time indoor relative
       \note humidity is above humidistat setpoint. If YES is selected, outdoor air flow
       \note rate is modified any time indoor relative humidity is above the humidistat
       \note setpoint AND the outdoor humidity ratio is less than the indoor humidity ratio.
       \type choice
       \default Yes
       \key Yes
       \key No

ZoneHVAC:UnitVentilator,
       \memo Unit ventilator. Forced-convection ventilation unit with supply fan (constant-volume
       \memo or variable-volume), optional chilled water cooling coil, optional heating coil
       \memo (gas, electric, hot water, or steam) and controllable outdoor air mixer.
       \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference DOAToZonalUnit
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Supply Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A3 , \field Outdoor Air Control Type
       \type choice
       \required-field
       \key FixedAmount
       \key VariablePercent
       \key FixedTemperature
  N2 , \field Minimum Outdoor Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A4 , \field Minimum Outdoor Air Schedule Name
       \note schedule values multiply the minimum outdoor air flow rate
       \type object-list
       \required-field
       \object-list ScheduleNames
  N3 , \field Maximum Outdoor Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A5 , \field Maximum Outdoor Air Fraction or Temperature Schedule Name
       \note that this depends on the control type as to whether it is a fraction or temperature
       \type object-list
       \required-field
       \object-list ScheduleNames
  A6 , \field Air Inlet Node Name
       \note Inlet node name must be zone exhaust node name if there is no DOA Mixer, or if the
       \note unit ventilator is connected DOA, then the air inlet node name must be the mixer
       \note outlet air node name for InletSide mixer connection.
       \type node
       \required-field
  A7 , \field Air Outlet Node Name
       \note Outlet node name must be zone inlet node name if there is no DOA Mixer, or if the
       \note unit ventilator is connected DOA, then the air outlet node name must be the mixer
       \note secondary air inlet node name for SupplySide mixer connection.
       \type node
       \required-field
  A8 , \field Outdoor Air Node Name
       \note this field is left blank only if the Unit Ventilator is connected to a central
       \note dedicated outdoor air (DOA) via AirTerminal:SingleDuct:Mixer object
       \type node
  A9 , \field Exhaust Air Node Name
       \note this field is left blank only if the Unit Ventilator is connected to a central
       \note dedicated outdoor air (DOA) via AirTerminal:SingleDuct:Mixer object
       \type node
  A10, \field Mixed Air Node Name
       \note inlet to coils
       \note this field is left blank only if the Unit Ventilator is connected to a central
       \note dedicated outdoor air (DOA) via AirTerminal:SingleDuct:Mixer object
       \type node
  A11, \field Supply Air Fan Object Type
       \note Allowable fan types are Fan:ConstantVolume, Fan:OnOff, Fan:VariableVolume, and Fan:SystemModel
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:SystemModel
  A12, \field Supply Air Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOffandVAV
       \object-list FansSystemModel
  A13, \field Coil Option
       \type choice
       \required-field
       \key None
       \key Heating
       \key Cooling
       \key HeatingAndCooling
  A14, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule
       \note name values of 0 denote cycling fan operation (fan cycles with
       \note cooling/heating coil). Schedule values greater than 0 denote
       \note constant fan operation (fan runs continually regardless of coil
       \note operation). The fan operating mode defaults to cycling fan operation
       \note if this input field is left blank.
       \type object-list
       \object-list ScheduleNames
  A15, \field Heating Coil Object Type
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A16, \field Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
  N4 , \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A17, \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
  A18, \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsWater
  N5 , \field Cooling Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A19, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A20; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:UnitHeater,
       \memo Unit heater. Forced-convection heating-only unit with supply fan, heating coil
       \memo (gas, electric, hot water, or steam) and fixed-position outdoor air mixer.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
  A4 , \field Air Outlet Node Name
       \type node
  A5 , \field Supply Air Fan Object Type
       \note Allowable fan types are Fan:ConstantVolume, Fan:OnOff, Fan:VariableVolume and Fan:SystemModel
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:SystemModel
  A6 , \field Supply Air Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOffandVAV
       \object-list FansSystemModel
  N1 , \field Maximum Supply Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A7 , \field Heating Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A8 , \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  A9 , \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule
       \note name values of 0 denote cycling fan operation (fan cycles with the
       \note heating coil). Schedule values greater than 0 denote constant fan
       \note operation (fan runs continually regardless of coil operation).
       \note The fan operating mode defaults to cycling fan operation if this
       \note input field is left blank.
       \type object-list
       \object-list ScheduleNames
  A10, \field Supply Air Fan Operation During No Heating
       \note This choice field allows the user to define how the unit heater will operate
       \note under "no heating load" or cooling conditions. If the "No" is selected, then
       \note the fan will not run unless there is a heating load. If the fan does not run,
       \note this effectively shuts the unit heater system off when there is no heating load.
       \note If the "Yes" is selected, the unit heater is available and has a ConstantVolume
       \note fan, or has an OnOff fan with "Supply Air Fan Operating Mode Schedule" value
       \note greater than zero, then the fan will always run regardless of the zone load.
       \type choice
       \required-field
       \key Yes
       \key No
  N2 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when heating coil is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N3 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when heating coil is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0
  N4 , \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A11, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A12; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:EvaporativeCoolerUnit,
       \memo Zone evaporative cooler. Forced-convection cooling-only unit with supply fan,
       \memo 100% outdoor air supply. Optional relief exhaust node
       \min-fields 15
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A4 , \field Outdoor Air Inlet Node Name
       \note this is an outdoor air node
       \type node
       \required-field
  A5 , \field Cooler Outlet Node Name
       \note this is a zone inlet node
       \type node
       \required-field
  A6 , \field Zone Relief Air Node Name
       \note this is a zone exhaust node, optional if flow is being balanced elsewhere
       \type node
  A7 , \field Supply Air Fan Object Type
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:ComponentModel
       \key Fan:ConstantVolume
       \key Fan:OnOff
       \key Fan:VariableVolume
  A8 , \field Supply Air Fan Name
       \type object-list
       \required-field
       \object-list Fans
  N1 , \field Design Supply Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A9 , \field Fan Placement
       \type choice
       \required-field
       \key BlowThrough
       \key DrawThrough
  A10, \field Cooler Unit Control Method
       \type choice
       \required-field
       \key ZoneTemperatureDeadbandOnOffCycling
       \key ZoneCoolingLoadOnOffCycling
       \key ZoneCoolingLoadVariableSpeedFan
  N2 , \field Throttling Range Temperature Difference
       \note used for ZoneTemperatureDeadbandOnOffCycling hysteresis range for thermostatic control
       \type real
       \units deltaC
       \minimum> 0.0
       \default 1.0
  N3 , \field Cooling Load Control Threshold Heat Transfer Rate
       \note Sign convention is that positive values indicate a cooling load
       \type real
       \units W
       \minimum> 0.0
       \default 100.0
  A11, \field First Evaporative Cooler Object Type
       \type choice
       \required-field
       \key EvaporativeCooler:Direct:CelDekPad
       \key EvaporativeCooler:Direct:UserEffectiveness
       \key EvaporativeCooler:Indirect:CelDekPad
       \key EvaporativeCooler:Indirect:WetCoil
       \key EvaporativeCooler:Indirect:UserEffectiveness
  A12, \field First Evaporative Cooler Object Name
       \type object-list
       \required-field
       \object-list EvapCoolerNames
  A13, \field Second Evaporative Cooler Object Type
       \note optional, used for direct/indirect configurations
       \note second cooler must be immediately downstream of first cooler, if present
       \type choice
       \key EvaporativeCooler:Direct:CelDekPad
       \key EvaporativeCooler:Direct:UserEffectiveness
       \key EvaporativeCooler:Indirect:CelDekPad
       \key EvaporativeCooler:Indirect:WetCoil
       \key EvaporativeCooler:Indirect:UserEffectiveness
  A14, \field Second Evaporative Cooler Name
       \note optional, used for direct/indirect configurations
       \type object-list
       \object-list EvapCoolerNames
  A15, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  N4 ; \field Shut Off Relative Humidity
       \note Zone relative humidity above which the evap cooler is shut off.
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0

ZoneHVAC:HybridUnitaryHVAC,
       \memo Hybrid Unitary HVAC. A black box model for multi-mode packaged forced air equipment. Independent variables include outdoor air conditions and indoor air conditions. Controlled inputs include operating mode, supply air flow rate, and outdoor air faction. Empirical lookup tables are required to map supply air temperature supply air humidity, electricity use, fuel uses, water use, fan electricity use, and external static pressure as a function of each independent variable and each controlled input. In each timestep the model will choose one or more combinations of settings for mode, supply air flow rate, outdoor air faction, and part runtime fraction so as to satisfy zone requests for sensible cooling, heating, ventilation, and/or dehumidification with the least resource consumption. Equipment in this class may consume electricity, water, and up to two additional fuel types.
       \extensible:25
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Enter the availability schedule name for this system. Schedule value > 0 means the system is available. If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A4 , \field Minimum Supply Air Temperature Schedule Name
       \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and outside air fraction in each operating mode. If this field is blank, no minimum is imposed.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Maximum Supply Air Temperature Schedule Name
       \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and outdoor air fraction in each operating mode. If this field is blank, no maximum is imposed.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Minimum Supply Air Humidity Ratio Schedule Name
       \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and outdoor air fraction in each operating mode. If this field is blank, no minimum is imposed.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Maximum Supply Air Humidity Ratio Schedule Name
       \note Values in this schedule are used as a constraint in choosing the feasible settings for supply air flow rate and outdoor air fraction in each operating mode. If this field is blank, no maximum is imposed.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Method to Choose Controlled Inputs and Part Runtime Fraction
       \note Select the method that will be used to choose operating mode(s), supply air flow rate(s), outdoor air fraction(s) and part runtime fraction(s) in each time step. "Automatic" = chooses controlled inputs and part runtime fraction(s) to minimize resource use within each time step while best satisfying requested sensible cooling, dehumidification and ventilation, and subject to constraints. "User Defined" = EMS will be used to choose controlled inputs and part runtime fraction(s) in each time step. If this field is blank, default to "Automatic".
       \type choice
       \default Automatic
       \key Automatic
       \key User Defined
  A9 , \field Return Air Node Name
       \note Return air node for the hybrid unit must be a zone exhaust node.
       \type node
       \required-field
  A10, \field Outdoor Air Node Name
       \note Outdoor air node for the hybrid unit must be an outdoor air node.
       \type node
       \required-field
  A11, \field Supply Air Node Name
       \note Supply air node for the hybrid unit must be a zone air inlet node.
       \type node
       \required-field
  A12, \field Relief Node Name
       \note Relief node for the hybrid unit must be a zone exhaust node, unless flow is being balanced elsewhere.
       \type node
  N1 , \field System Maximum Supply Air Flow Rate
       \note The value in this field represents the maximum supply air volume flow rate among all operating modes. Values of extensive variables in lookup tables are normalized by the system maximum supply air mass flow rate that was used to build performance curves. The value in this field is used to rescale the output from extensive variables to a desired system size.
       \type real
       \units m3/s
       \minimum> 0.0
  N2 , \field External Static Pressure at System Maximum Supply Air Flow Rate
       \note Input the external static pressure when the system operates at maximum supply air flow rate. Fan affinity laws are used to scale supply fan power from the values tabulated in lookup tables, to values that match the external static pressure input to this field. If this field is blank, the supply fan power is not scaled from the values tabulated in lookup tables.
       \type real
       \units Pa
       \minimum> 0.0
  A13, \field Fan Heat Included in Lookup Tables
       \note This field specifies if the fan heat is accounted for in the lookup tables.
       \type choice
       \default No
       \key No
       \key Yes
  A14, \field Fan Heat Gain Location
       \note This field specifies where to add the fan heat in the air stream.
       \type choice
       \default SupplyAirStream
       \key MixedAirStream
       \key SupplyAirStream
  N3 , \field Fan Heat In Air Stream Fraction
       \note 0.0 means no fan heat is added to the air stream, 1.0 means all fan heat is added to the air stream.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N4 , \field Scaling Factor
       \note The value in this field scales all extensive performance variables including: supply air mass flow rate, fuel uses, and water use. If this field is blank, the default scaling factor is 1.
       \type real
       \minimum> 0.0
       \default 1
  N5 , \field Minimum Time Between Mode Change
       \note Any mode selected will not operate for less time than the value input in this field. If the value in this field is larger than each timestep, the mode selected in one time step will persist in later time steps until the minimum time between mode change is satisfied. Supply air mass flow rate and outdoor air fraction within a mode are not subject to minimum runtime and may change in every time step. Mode 0 does not have a minimum time. If this field is blank, the default minimum time between mode change is 10 minutes.
       \type real
       \units minutes
       \minimum 1.0
       \default 10
  A15, \field First Fuel Type
       \note Select the fuel type associated with field: "System Electric Power Lookup Table" in each mode.
       \note If this field is blank, default first fuel type = Electricity.
       \type choice
       \default Electricity
       \key None
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
  A16, \field Second Fuel Type
       \note Select the fuel type associated with field: "System Second Fuel Consumption Lookup Table" in each mode.
       \note If this field is blank, default second fuel type = None.
       \type choice
       \default None
       \key None
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
  A17, \field Third Fuel Type
       \note Select the fuel type associated with field: "System Third Fuel Consumption Lookup Table" in each mode.
       \note If this field is blank, default third fuel type = None.
       \type choice
       \default None
       \key None
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
  A18, \field Objective Function to Minimize
       \note In each time step, controlled variables will be chosen to minimize the selection in this field, subject to constraints.
       \note If this field is blank, the objective function will minimize electricity use.
       \type choice
       \default Electricity Use
       \key Electricity Use
       \key Second Fuel Use
       \key Third Fuel Use
       \key Water Use
  A19, \field Design Specification Outdoor Air Object Name
       \note Enter the name of a DesignSpecification:OutdoorAir object. Information in that object will be used to compute the minimum outdoor air flow rate in each time step.
       \note If this field is blank, the system may still supply outdoor air, if it is capable as described by lookup tables, when doing so is the most efficient way to satisfy other constraints.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A20, \field Mode 0 Name
       \note Enter a name for Mode 0.
       \note Mode 0 describes equipment performance in standby. Mode 0 is usually characterized by electricity use for controls and crankcase heaters, or other standby resource consumption. Mode 0 will be chosen for any timestep, or portion of timestep, when no ventilation, cooling, humidification, or dehumidification is required. Mode 0 is available at any environmental condition.
       \type alpha
       \retaincase
  A21, \field Mode 0 Supply Air Temperature Lookup Table Name
       \note Enter the name of the Supply Air Temperature Lookup Table for Mode 0.
       \note Units for lookup table values should be in C.
       \note If this field is blank, Mode 0 will not be considered for any period that requires ventilation, heating, cooling, humidification, or dehumidification. If this field is blank, when Mode 0 is chosen (during standby periods) the supply air temperature will equal the return air temperature.
       \type object-list
       \object-list MultivariateFunctions
  A22, \field Mode 0 Supply Air Humidity Ratio Lookup Table Name
       \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 0.
       \note Units for lookup table values should be in kgWater/kgDryAir.
       \note If this field is blank, Mode 0 will not be considered for any period that requires ventilation, heating, cooling, humidification, or dehumidification. If this field is blank, when Mode 0 is chosen (during standby periods) the supply air humidity ratio will equal the return air humidity ratio.
       \type object-list
       \object-list MultivariateFunctions
  A23, \field Mode 0 System Electric Power Lookup Table Name
       \note Enter the name of the Electric Power Lookup Table for Mode 0.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 0 does not consume electricity.
       \type object-list
       \object-list MultivariateFunctions
  A24, \field Mode 0 Supply Fan Electric Power Lookup Table Name
       \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 0.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 0 does not consume electricity for supply fan.
       \type object-list
       \object-list MultivariateFunctions
  A25, \field Mode 0 External Static Pressure Lookup Table Name
       \note Enter the name of the External Static Pressure Lookup Table for Mode 0.
       \note Units for lookup table values should be in Pa.
       \note If this field is blank, external static pressure will not be reported.
       \type object-list
       \object-list MultivariateFunctions
  A26, \field Mode 0 System Second Fuel Consumption Lookup Table Name
       \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 0.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 0 does not consume a second fuel.
       \type object-list
       \object-list MultivariateFunctions
  A27, \field Mode 0 System Third Fuel Consumption Lookup Table Name
       \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 0.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 0 does not consume a third fuel.
       \type object-list
       \object-list MultivariateFunctions
  A28, \field Mode 0 System Water Use Lookup Table Name
       \note Enter the name of the System Water Use Lookup Table for Mode 0.
       \note Units for lookup table values should be in kg/s.
       \note If this field is blank, Mode 0 does not consume water.
       \type object-list
       \object-list MultivariateFunctions
  N6 , \field Mode 0 Outdoor Air Fraction
       \note Enter the outdoor air fraction for Mode 0.
       \note If this field is blank, the outdoor air fraction for Mode 0 will be 0.00.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.00
  N7 , \field Mode 0 Supply Air Mass Flow Rate Ratio
       \note Enter the supply air mass flow rate ratio for Mode 0. The value in this field will be used to determine the supply air mass flow rate in Mode 0.
       \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
       \note If this field is blank, the supply air mass flow rate ratio for Mode 0 will be 0.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.00
  A29, \field Mode 1 Name
       \begin-extensible
       \note Enter a name for Mode 1.
       \type alpha
       \retaincase
  A30, \field Mode 1 Supply Air Temperature Lookup Table Name
       \note Enter the name of the Supply Air Temperature Lookup Table for Mode 1.
       \note Units for lookup table values should be in C.
       \note If this field is blank, Mode 1 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
       \type object-list
       \object-list MultivariateFunctions
  A31, \field Mode 1 Supply Air Humidity Ratio Lookup Table Name
       \note Enter the name of the Supply Air Humidity Ratio Lookup Table for Mode 1.
       \note Units for lookup table values should be in kgWater/kgDryAir.
       \note If this field is blank, Mode 1 will not be considered for any time step that requires ventilation, heating, cooling, humidification, or dehumidification.
       \type object-list
       \object-list MultivariateFunctions
  A32, \field Mode 1 System Electric Power Lookup Table Name
       \note Enter the name of the Electric Power Lookup Table for Mode 1.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 1 does not use electricity
       \type object-list
       \object-list MultivariateFunctions
  A33, \field Mode 1 Supply Fan Electric Power Lookup Table Name
       \note Enter the name of the Supply Fan Electric Power Lookup Table for Mode 1.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 1 does not use electricity for supply fan.
       \type object-list
       \object-list MultivariateFunctions
  A34, \field Mode 1 External Static Pressure Lookup Table Name
       \note Enter the name of the External Static Pressure Lookup Table for Mode 1.
       \note Units for lookup table values should be in Pa.
       \note If this field is blank, external static pressure will not be reported for Mode 1.
       \type object-list
       \object-list MultivariateFunctions
  A35, \field Mode 1 System Second Fuel Consumption Lookup Table Name
       \note Enter the name of the System Second Fuel Consumption Lookup Table for Mode 1.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 1 does not consume a second fuel.
       \type object-list
       \object-list MultivariateFunctions
  A36, \field Mode 1 System Third Fuel Consumption Lookup Table Name
       \note Enter the name of the System Third Fuel Consumption Lookup Table for Mode 1.
       \note Units for lookup table values should be in W.
       \note If this field is blank, Mode 1 does not consume a third fuel.
       \type object-list
       \object-list MultivariateFunctions
  A37, \field Mode 1 System Water Use Lookup Table Name
       \note Enter the name of the System Water Use Lookup Table for Mode 1.
       \note Units for lookup table values should be in kg/s.
       \note If this field is blank, Mode 1 does not consume water.
       \type object-list
       \object-list MultivariateFunctions
  N8 , \field Mode 1 Minimum Outdoor Air Temperature
       \note Enter the minimum outdoor air temperature allowed for Mode 1.
       \note Mode 1 will not be considered when outdoor air temperature is below the value in this field.
       \note If this field is blank, there will be no lower constraint on outdoor air temperature.
       \type real
       \units C
  N9 , \field Mode 1 Maximum Outdoor Air Temperature
       \note Enter the maximum outdoor air temperature allowed for Mode 1.
       \note Mode 1 will not be considered wen outdoor air temperature is above the value in this field.
       \note If this field is blank, there will be no upper constraint on outdoor air temperature.
       \type real
       \units C
  N10, \field Mode 1 Minimum Outdoor Air Humidity Ratio
       \note Enter the minimum outdoor humidity ratio allowed for Mode 1.
       \note Mode 1 will not be considered when outdoor air absolute humidity is below the value in this field.
       \note If this field is blank, the lower constraint on outdoor air humidity ratio will be 0.00 kgWater/kgDryAir.
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 0.1
       \default 0.00
  N11, \field Mode 1 Maximum Outdoor Air Humidity Ratio
       \note Enter the maximum outdoor air humidity ratio allowed for Mode 1.
       \note Mode 1 will not be considered when outdoor air humidity ratio is above the value in this field.
       \note If this field is blank, the upper constraint on outdoor air humidity ratio will be 0.10 kgWater/kgDryAir.
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 0.1
       \default 0.10
  N12, \field Mode 1 Minimum Outdoor Air Relative Humidity
       \note Enter the minimum outdoor relative humidity allowed for Mode 1.
       \note Mode 1 will not be considered when the outdoor air relative humidity is below the value in this field.
       \note If this field is blank, the lower constraint on outdoor air relative humidity will be 0.00%.
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 0.00
  N13, \field Mode 1 Maximum Outdoor Air Relative Humidity
       \note Enter the maximum outdoor air relative humidity allowed for Mode 1.
       \note Relative humidity as percent from 0.00 to 100.00.
       \note Mode 1 will not be considered when the outdoor air relative humidity is above the value in this field.
       \note If this field is blank, the upper constraint on outdoor air relative humidity will be 100.00%.
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 100.00
  N14, \field Mode 1 Minimum Return Air Temperature
       \note Enter the minimum return air temperature allowed for Mode 1.
       \note Mode 1 will not be considered when the return air temperature is below the value in this field.
       \note If this field is blank, there will be no lower constraint on return air temperature.
       \type real
       \units C
  N15, \field Mode 1 Maximum Return Air Temperature
       \note Enter the maximum return air temperature allowed for Mode 1.
       \note Mode 1 will not be considered when the return air temperature is above the value in this field.
       \note If this field is blank, there will be no upper constraint on return air temperature.
       \type real
       \units C
  N16, \field Mode 1 Minimum Return Air Humidity Ratio
       \note Enter the minimum return air humidity ratio allowed for Mode 1.
       \note Mode 1 will not be considered when the return air humidity ratio is below the value in this field.
       \note If this field is blank, the lower constraint on return air humidity ratio will be 0.00 kgWater/kgDryAir.
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 0.1
       \default 0.00
  N17, \field Mode 1 Maximum Return Air Humidity Ratio
       \note Enter the maximum return air humidity ratio allowed for Mode 1.
       \note Mode 1 will not be considered when the return air humidity ratio is above the value in this field.
       \note If this field is blank, the upper constraint on return air humidity ratio will be 0.10 kgWater/kgDryAir.
       \type real
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 0.1
       \default 0.10
  N18, \field Mode 1 Minimum Return Air Relative Humidity
       \note Enter the minimum return air relative humidity allowed for Mode 1.
       \note Relative humidity as percent from 0.00 to 100.00.
       \note Mode 1 will not be considered when the return air relative humidity is below the value in this field.
       \note If this field is blank, the lower constraint on return air relative humidity will be 0.00%.
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 0.00
  N19, \field Mode 1 Maximum Return Air Relative Humidity
       \note Enter the maximum return air relative humidity allowed for Mode 1.
       \note Relative humidity as percent from 0.00 to 100.00.
       \note Mode 1 will not be considered when the return air relative humidity is above the value in this field.
       \note If this field is blank, the upper constraint on return air relative humidity will be 100%.
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 100.00
  N20, \field Mode 1 Minimum Outdoor Air Fraction
       \note Enter the minimum outdoor air fraction allowed for Mode 1.
       \note Outdoor air fractions below this value will not be considered for operation in Mode 1.
       \note If this field is blank, the lower constraint on outdoor air fraction will be 0.00.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.10
  N21, \field Mode 1 Maximum Outdoor Air Fraction
       \note Enter the maximum outdoor air fraction allowed for Mode 1.
       \note Outdoor air fractions above this value will not be considered for operation in Mode 1.
       \note If this field is blank, the upper constraint on outdoor air fraction will be 1.00.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.00
  N22, \field Mode 1 Minimum Supply Air Mass Flow Rate Ratio
       \note Enter the minimum supply air mass flow rate ratio allowed for Mode 1.
       \note Supply air mass flow rate ratios below this value will not be considered for operation in Mode 1.
       \note Supply air mass flow rate ratio describes supply air mass flow rate as a fraction of mass flow rate associated with the value in field: "System Maximum Supply Air Flow Rate".
       \note If this field is blank, the lower constraint on supply air mass flow rate ratio will be 0.10.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.10
  N23, \field Mode 1 Maximum Supply Air Mass Flow Rate Ratio
       \note Enter the maximum supply air mass flow rate ratio allowed for Mode 1.
       \note Supply air mass flow rate ratios above this value will not be considered for operation in Mode 1.
       \note Supply air mass flow rate ratio describes supply air flow rate as a fraction of the value in field: "System Maximum Supply Air Flow Rate".
       \note If this field is blank, there upper constraint on supply air mass flow rate ratio will be 1.00.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.00
  A38 , A39 , A40 , A41 , A42 , A43 , A44 , A45 , A46 , N24 ,
  N25 , N26 , N27 , N28 , N29 , N30 , N31 , N32 , N33 , N34 ,
  N35 , N36 , N37 , N38 , N39 , A47 , A48 , A49 , A50 , A51 ,
  A52 , A53 , A54 , A55 , N40 , N41 , N42 , N43 , N44 , N45 ,
  N46 , N47 , N48 , N49 , N50 , N51 , N52 , N53 , N54 , N55 ,
  A56 , A57 , A58 , A59 , A60 , A61 , A62 , A63 , A64 , N56 ,
  N57 , N58 , N59 , N60 , N61 , N62 , N63 , N64 , N65 , N66 ,
  N67 , N68 , N69 , N70 , N71 , A65 , A66 , A67 , A68 , A69 ,
  A70 , A71 , A72 , A73 , N72 , N73 , N74 , N75 , N76 , N77 ,
  N78 , N79 , N80 , N81 , N82 , N83 , N84 , N85 , N86 , N87 ,
  A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 , N88 ,
  N89 , N90 , N91 , N92 , N93 , N94 , N95 , N96 , N97 , N98 ,
  N99 , N100, N101, N102, N103, A83 , A84 , A85 , A86 , A87 ,
  A88 , A89 , A90 , A91 , N104, N105, N106, N107, N108, N109,
  N110, N111, N112, N113, N114, N115, N116, N117, N118, N119,
  A92 , A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, N120,
  N121, N122, N123, N124, N125, N126, N127, N128, N129, N130,
  N131, N132, N133, N134, N135, A101, A102, A103, A104, A105,
  A106, A107, A108, A109, N136, N137, N138, N139, N140, N141,
  N142, N143, N144, N145, N146, N147, N148, N149, N150, N151,
  A110, A111, A112, A113, A114, A115, A116, A117, A118, N152,
  N153, N154, N155, N156, N157, N158, N159, N160, N161, N162,
  N163, N164, N165, N166, N167, A119, A120, A121, A122, A123,
  A124, A125, A126, A127, N168, N169, N170, N171, N172, N173,
  N174, N175, N176, N177, N178, N179, N180, N181, N182, N183,
  A128, A129, A130, A131, A132, A133, A134, A135, A136, N184,
  N185, N186, N187, N188, N189, N190, N191, N192, N193, N194,
  N195, N196, N197, N198, N199, A137, A138, A139, A140, A141,
  A142, A143, A144, A145, N200, N201, N202, N203, N204, N205,
  N206, N207, N208, N209, N210, N211, N212, N213, N214, N215,
  A146, A147, A148, A149, A150, A151, A152, A153, A154, N216,
  N217, N218, N219, N220, N221, N222, N223, N224, N225, N226,
  N227, N228, N229, N230, N231, A155, A156, A157, A158, A159,
  A160, A161, A162, A163, N232, N233, N234, N235, N236, N237,
  N238, N239, N240, N241, N242, N243, N244, N245, N246, N247,
  A164, A165, A166, A167, A168, A169, A170, A171, A172, N248,
  N249, N250, N251, N252, N253, N254, N255, N256, N257, N258,
  N259, N260, N261, N262, N263, A173, A174, A175, A176, A177,
  A178, A179, A180, A181, N264, N265, N266, N267, N268, N269,
  N270, N271, N272, N273, N274, N275, N276, N277, N278, N279,
  A182, A183, A184, A185, A186, A187, A188, A189, A190, N280,
  N281, N282, N283, N284, N285, N286, N287, N288, N289, N290,
  N291, N292, N293, N294, N295, A191, A192, A193, A194, A195,
  A196, A197, A198, A199, N296, N297, N298, N299, N300, N301,
  N302, N303, N304, N305, N306, N307, N308, N309, N310, N311,
  A200, A201, A202, A203, A204, A205, A206, A207, A208, N312,
  N313, N314, N315, N316, N317, N318, N319, N320, N321, N322,
  N323, N324, N325, N326, N327, A209, A210, A211, A212, A213,
  A214, A215, A216, A217, N328, N329, N330, N331, N332, N333,
  N334, N335, N336, N337, N338, N339, N340, N341, N342, N343,
  A218, A219, A220, A221, A222, A223, A224, A225, A226, N344,
  N345, N346, N347, N348, N349, N350, N351, N352, N353, N354,
  N355, N356, N357, N358, N359, A227, A228, A229, A230, A231,
  A232, A233, A234, A235, N360, N361, N362, N363, N364, N365,
  N366, N367, N368, N369, N370, N371, N372, N373, N374, N375,
  A236, A237, A238, A239, A240, A241, A242, A243, A244, N376,
  N377, N378, N379, N380, N381, N382, N383, N384, N385, N386,
  N387, N388, N389, N390, N391, A245, A246, A247, A248, A249,
  A250, A251, A252, A253, N392, N393, N394, N395, N396, N397,
  N398, N399, N400, N401, N402, N403, N404, N405, N406, N407;

ZoneHVAC:OutdoorAirUnit,
       \memo The zone outdoor air unit models a single-zone dedicated outdoor air system (DOAS).
       \memo Forced-convection 100% outdoor air unit with supply fan and optional equipment
       \memo including exhaust fan, heating coil, cooling coil, and heat recovery.
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Name
       \note (name of zone system is serving)
       \type object-list
       \required-field
       \object-list ZoneNames
  N1 , \field Outdoor Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A4 , \field Outdoor Air Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A5 , \field Supply Fan Name
       \note Allowable fan types are Fan:SystemModel and Fan:ConstantVolume and Fan:VariableVolume
       \type object-list
       \required-field
       \object-list FansCVandVAV
       \object-list FansSystemModel
  A6 , \field Supply Fan Placement
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  A7 , \field Exhaust Fan Name
       \note Allowable fan types are Fan:SystemModel and Fan:ConstantVolume and Fan:VariableVolume
       \note Fan:VariableVolume
       \type object-list
       \object-list FansCVandVAV
       \object-list FansSystemModel
  N2 , \field Exhaust Air Flow Rate
       \type real
       \autosizable
       \units m3/s
  A8 , \field Exhaust Air Schedule Name
       \type object-list
       \object-list ScheduleNames
  A9 , \field Unit Control Type
       \type choice
       \default NeutralControl
       \key NeutralControl
       \key TemperatureControl
  A10, \field High Air Control Temperature Schedule Name
       \note Air and control temperatures for cooling. If outdoor air temperature
       \note is above the high air control temperature, then the zone inlet air temperature
       \note is set to the high air control temperature. If the outdoor air is between high and low
       \note air control temperature, then there is no cooling/heating requirements.
       \type object-list
       \object-list ScheduleNames
  A11, \field Low Air Control Temperature Schedule Name
       \note Air and control temperatures for Heating. If outdoor air temperature
       \note is below the low air control temperature, then the zone inlet air temperature
       \note is set to the low air control temperature. If the outdoor air is between high and low
       \note air control temperature, then there is no cooling/heating requirements.
       \type object-list
       \object-list ScheduleNames
  A12, \field Outdoor Air Node Name
       \type node
       \required-field
  A13, \field AirOutlet Node Name
       \type node
       \required-field
  A14, \field AirInlet Node Name
       \note air leaves zone
       \type node
  A15, \field Supply FanOutlet Node Name
       \type node
       \required-field
  A16, \field Outdoor Air Unit List Name
       \note Enter the name of an ZoneHVAC:OutdoorAirUnit:EquipmentList object.
       \type object-list
       \required-field
       \object-list OutdoorAirUnitEquipmentLists
  A17; \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists

ZoneHVAC:OutdoorAirUnit:EquipmentList,
       \memo Equipment list for components in a ZoneHVAC:OutdoorAirUnit. Components are simulated
       \memo sequentially in the order given in the equipment list.
  A1 , \field Name
       \type alpha
       \required-field
       \reference OutdoorAirUnitEquipmentLists
  A2 , \field Component 1 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A3 , \field Component 1 Name
       \type alpha
  A4 , \field Component 2 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A5 , \field Component 2 Name
       \type alpha
  A6 , \field Component 3 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A7 , \field Component 3 Name
       \type alpha
  A8 , \field Component 4 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A9 , \field Component 4 Name
       \type alpha
  A10, \field Component 5 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A11, \field Component 5 Name
       \type alpha
  A12, \field Component 6 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A13, \field Component 6 Name
       \type alpha
  A14, \field Component 7 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A15, \field Component 7 Name
       \type alpha
  A16, \field Component 8 Object Type
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
       \key Coil:Heating:Water
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatexchangerAssisted
       \key CoilSystem:Cooling:DX
       \key CoilSystem:Heating:DX
       \key HeatExchanger:AirToAir:FlatPlate
       \key HeatExchanger:AirToAir:SensibleAndLatent
       \key Dehumidifier:Desiccant:NoFans
       \key AirLoopHVAC:UnitarySystem
  A17; \field Component 8 Name
       \type alpha

ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
       \memo A terminal unit with variable refrigerant flow (VRF) DX cooling and heating coils
       \memo (air-to-air heat pump). The VRF terminal units are served by an
       \memo AirConditioner:VariableRefrigerantFlow or
       \memo AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:* system.
       \memo Terminal units can be configured as zone, air loop or outside air system equipment.
       \min-fields 30
  A1 , \field Zone Terminal Unit Name
       \type alpha
       \required-field
       \reference ZoneTerminalUnitNames
       \reference DOAToZonalUnit
       \reference ZoneEquipmentNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Terminal Unit Availability Schedule
       \note The unit is available the entire simulation if this field is left blank
       \note Schedule values of 0 denote the unit is off.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Terminal Unit Air Inlet Node Name
       \note the inlet node to the terminal unit
       \type node
       \required-field
  A4 , \field Terminal Unit Air Outlet Node Name
       \note the outlet node of the terminal unit
       \type node
       \required-field
  N1 , \field Cooling Supply Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field No Cooling Supply Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N3 , \field Heating Supply Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N4 , \field No Heating Supply Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N5 , \field Cooling Outdoor Air Flow Rate
       \note This field is used only when an outdoor air mixer is included.
       \note This field is set to zero flow when the VRF terminal unit is connected to
       \note central dedicated outdoor air through air terminal single duct mixer object.
       \note When this VRF terminal is used as air loop equipment the autosized flow
       \note rate will be set to 0 when an outdoor air system is connected to this air loop,
       \note otherwise the outdoor air flow rate will equal the maximum outdoor air flow rate.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field Heating Outdoor Air Flow Rate
       \note This field is used only when an outdoor air mixer is included.
       \note This field is set to zero flow when the VRF terminal unit is connected to
       \note central dedicated outdoor air through air terminal single duct mixer object.
       \note When this VRF terminal is used as air loop equipment the autosized flow
       \note rate will be set to 0 when an outdoor air system is connected to this air loop,
       \note otherwise the outdoor air flow rate will equal the maximum outdoor air flow rate.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N7 , \field No Load Outdoor Air Flow Rate
       \note This field is used only when an outdoor air mixer is included.
       \note This field is set to zero flow when the VRF terminal unit is connected to
       \note central dedicated outdoor air through air terminal single duct mixer object.
       \note When this VRF terminal is used as air loop equipment the autosized flow
       \note rate will be set to 0 when an outdoor air system is connected to this air loop,
       \note otherwise the outdoor air flow rate will equal the maximum outdoor air flow rate.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A5 , \field Supply Air Fan Operating Mode Schedule Name
       \note Required for zone equipment. Leave blank if terminal unit is used in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
       \note Also leave blank if terminal unit is used on main AirloopHVAC branch and terminal unit has no fan.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Supply Air Fan Placement
       \note Select fan placement as either blow through or draw through.
       \note Required for zone equipment. This field is ignored if the VRF terminal unit is used
       \note in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
       \note This field is also ignored if VRF terminal unit is used on main AirloopHVAC branch
       \note and terminal unit has no fan.
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A7 , \field Supply Air Fan Object Type
       \note Supply Air Fan Object Type must be Fan:SystemModel, Fan:OnOff, or Fan:ConstantVolume
       \note if AirConditioner:VariableRefrigerantFlow is used to model VRF outdoor unit
       \note Supply Air Fan Object Type must be Fan:SystemModel if
       \note AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
       \note AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
       \note is used to model VRF outdoor unit
       \note Required for zone equipment. Leave blank if terminal unit is used in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
       \note Also leave blank if terminal unit is used on main AirloopHVAC branch and terminal unit has no fan.
       \type choice
       \default Fan:ConstantVolume
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A8 , \field Supply Air Fan Object Name
       \type object-list
       \object-list FansCVandOnOffandVAV
       \object-list FansSystemModel
  A9 , \field Outside Air Mixer Object Type
       \note Currently only one type OutdoorAir:Mixer object is available.
       \note If this field is blank, and outside air mixer is not used.
       \note This field should be left blank if the VRF terminal unit is connected to
       \note central dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \note This field may also be left blank when the VRF terminal is used in the air
       \note loop or outdoor air system.
       \type choice
       \key OutdoorAir:Mixer
  A10, \field Outside Air Mixer Object Name
       \note If this field is blank, the OutdoorAir:Mixer is not used.
       \note This optional field specifies the name of the OutdoorAir:Mixer object.
       \note When used, this name needs to match name of the OutdoorAir:Mixer object.
       \note This field should be left blank if the VRF terminal unit is connected to
       \note central dedicated outdoor air through an AirTerminal:SingleDuct:Mixer object.
       \note This field may also be left blank when the VRF terminal is used in the air
       \note loop or outdoor air system.
       \type object-list
       \object-list OutdoorAirMixers
  A11, \field Cooling Coil Object Type
       \note Cooling Coil Type must be Coil:Cooling:DX:VariableRefrigerantFlow
       \note if AirConditioner:VariableRefrigerantFlow is used
       \note to model VRF outdoor unit
       \note Cooling Coil Type must be
       \note Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl
       \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
       \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
       \note is used to model VRF outdoor unit
       \note This field may be left blank if heating-only mode is used
       \type choice
       \key Coil:Cooling:DX:VariableRefrigerantFlow
       \key Coil:Cooling:DX:VariableRefrigerantFlow:FluidTemperatureControl
  A12, \field Cooling Coil Object Name
       \note Cooling Coil Type must be Coil:Cooling:DX:VariableRefrigerantFlow
       \note This field may be left blank if heating-only mode is used
       \type object-list
       \object-list CoolingCoilsDXVarRefrigFlow
       \object-list CoolingCoilsDXVarRefrigFlowFluidTemperatureControl
  A13, \field Heating Coil Object Type
       \note Heating Coil Type must be Coil:Heating:DX:VariableRefrigerantFlow
       \note if AirConditioner:VariableRefrigerantFlow is used
       \note to model VRF outdoor unit
       \note Heating Coil Type must be
       \note Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
       \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl or
       \note if AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR
       \note is used to model VRF outdoor unit
       \note This field may be left blank if cooling-only mode is used
       \type choice
       \key Coil:Heating:DX:VariableRefrigerantFlow
       \key Coil:Heating:DX:VariableRefrigerantFlow:FluidTemperatureControl
  A14, \field Heating Coil Object Name
       \note Heating Coil Type must be Coil:Heating:DX:VariableRefrigerantFlow
       \note This field may be left blank if cooling-only mode is used
       \type object-list
       \object-list HeatingCoilsDXVarRefrigFlow
       \object-list HeatingCoilsDXVarRefrigFlowFluidTemperatureControl
  N8 , \field Zone Terminal Unit On Parasitic Electric Energy Use
       \type real
       \units W
       \minimum 0.0
       \default 0
  N9 , \field Zone Terminal Unit Off Parasitic Electric Energy Use
       \type real
       \units W
       \minimum 0.0
       \default 0
  N10, \field Rated Heating Capacity Sizing Ratio
       \note If this terminal unit's heating coil is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio.
       \note This input applies to the terminal unit heating coil and overrides the sizing
       \note ratio entered in the AirConditioner:VariableRefrigerantFlow object.
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
  A15, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A16, \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName
  A17, \field Supplemental Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coil.
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A18, \field Supplemental Heating Coil Name
       \note Needs to match in the supplemental heating coil object.
       \type object-list
       \object-list HeatingCoilName
  N11, \field Maximum Supply Air Temperature from Supplemental Heater
       \note Supply air temperature from the supplemental heater will not exceed this value.
       \type real
       \required-field
       \autosizable
       \units C
       \default autosize
  N12, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \note Supplemental heater will not operate when outdoor temperature exceeds this value.
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  A19, \field Controlling Zone or Thermostat Location
       \note Used only for AirloopHVAC equipment on a main branch and defines zone name where thermostat is located.
       \note Not required for zone equipment. Leave blank if terminal unit is used in AirLoopHVAC:OutdoorAirSystem:EquipmentList.
       \note Required when terminal unit is used on main AirloopHVAC branch and coils are not set point controlled.
       \note When terminal unit is used in air loop and is load controlled, this zone's thermostat will control operation.
       \type object-list
       \object-list ZoneNames
  A20, \field Design Specification Multispeed Object Type
       \note Enter the type of performance specification object used to describe the multispeed coil or fan.
       \type choice
       \key UnitarySystemPerformance:Multispeed
  A21; \field Design Specification Multispeed Object Name
       \note The name of the performance specification object used to describe the multispeed coil or fan.
       \type object-list
       \object-list UnitarySystemPerformanceNames

\group Zone HVAC Radiative/Convective Units

ZoneHVAC:Baseboard:RadiantConvective:Water:Design,
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference RadiantDesignObject
  A2 , \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N1 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N2 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  N3 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N4 , \field Fraction Radiant
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  N5 ; \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0.0
       \maximum 1.0

ZoneHVAC:Baseboard:RadiantConvective:Water,
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \extensible:2
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Design Object
       \type object-list
       \required-field
       \object-list RadiantDesignObject
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Inlet Node Name
       \type node
       \required-field
  A5 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Rated Average Water Temperature
       \note Rated average water temperature is the average of the inlet and outlet water temperatures
       \note at rated conditions.
       \type real
       \units C
       \minimum 20.0
       \maximum 150.0
       \default 87.78
  N2 , \field Rated Water Mass Flow Rate
       \note Standard is I=B=R Rating document where all baseboards are rated at either 0.063 kg/s (1 gpm)
       \note or 0.252 kg/s (4 gpm). It is recommended that users find data for the baseboard heater that
       \note corresponds to performance at 0.063 kg/s unless the flow rate is expected to be above 0.252 kg/s.
       \note If the flow rate is expected to be above 0.252 kg/s, this field should be 0.252 kg/s.
       \type real
       \units kg/s
       \minimum> 0.0
       \maximum 10.0
       \default 0.063
  N3 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity. This input field is rated heating capacity. Users must multiply the
       \note actual finned length published in the literature to determine the rated capacity. Rated
       \note Capacity is for an inlet air dry-bulb temperature of 18.0C, the Rated Water Mass Flow Rate
       \note of 0.063kg/s or 0.252kg/s, and the Rated Average Water Temperature between 32.2C and 115.6C.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N4 , \field Maximum Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
  A6 , \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N5 , \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0.0
       \maximum 1.0
  A7  , N6  , A8  , N7  , A9  , N8  , A10 , N9  , A11 , N10 ,
  A12 , N11 , A13 , N12 , A14 , N13 , A15 , N14 , A16 , N15 ,
  A17 , N16 , A18 , N17 , A19 , N18 , A20 , N19 , A21 , N20 ,
  A22 , N21 , A23 , N22 , A24 , N23 , A25 , N24 , A26 , N25 ,
  A27 , N26 , A28 , N27 , A29 , N28 , A30 , N29 , A31 , N30 ,
  A32 , N31 , A33 , N32 , A34 , N33 , A35 , N34 , A36 , N35 ,
  A37 , N36 , A38 , N37 , A39 , N38 , A40 , N39 , A41 , N40 ,
  A42 , N41 , A43 , N42 , A44 , N43 , A45 , N44 , A46 , N45 ,
  A47 , N46 , A48 , N47 , A49 , N48 , A50 , N49 , A51 , N50 ,
  A52 , N51 , A53 , N52 , A54 , N53 , A55 , N54 , A56 , N55 ,
  A57 , N56 , A58 , N57 , A59 , N58 , A60 , N59 , A61 , N60 ,
  A62 , N61 , A63 , N62 , A64 , N63 , A65 , N64 , A66 , N65 ,
  A67 , N66 , A68 , N67 , A69 , N68 , A70 , N69 , A71 , N70 ,
  A72 , N71 , A73 , N72 , A74 , N73 , A75 , N74 , A76 , N75 ,
  A77 , N76 , A78 , N77 , A79 , N78 , A80 , N79 , A81 , N80 ,
  A82 , N81 , A83 , N82 , A84 , N83 , A85 , N84 , A86 , N85 ,
  A87 , N86 , A88 , N87 , A89 , N88 , A90 , N89 , A91 , N90 ,
  A92 , N91 , A93 , N92 , A94 , N93 , A95 , N94 , A96 , N95 ,
  A97 , N96 , A98 , N97 , A99 , N98 , A100, N99 , A101, N100,
  A102, N101, A103, N102, A104, N103, A105, N104;

ZoneHVAC:Baseboard:RadiantConvective:Steam:Design,
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity is selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea is selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N1 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N2 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  N3 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N4 , \field Fraction Radiant
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  N5 ; \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0.0
       \maximum 1.0

ZoneHVAC:Baseboard:RadiantConvective:Steam,
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list.
       \extensible:2
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Design Object
       \type object-list
       \required-field
       \object-list RadiantDesignObject
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Inlet Node Name
       \type node
       \required-field
  A5 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N2 , \field Degree of SubCooling
       \type real
       \units deltaC
       \minimum 1.0
       \default 5.0
  N3 , \field Maximum Steam Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A6 , \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N4 , \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0.0
       \maximum 1.0
  A7  , N5  , A8  , N6  , A9  , N7  , A10 , N8  , A11 , N9  ,
  A12 , N10 , A13 , N11 , A14 , N12 , A15 , N13 , A16 , N14 ,
  A17 , N15 , A18 , N16 , A19 , N17 , A20 , N18 , A21 , N19 ,
  A22 , N20 , A23 , N21 , A24 , N22 , A25 , N23 , A26 , N24 ,
  A27 , N25 , A28 , N26 , A29 , N27 , A30 , N28 , A31 , N29 ,
  A32 , N30 , A33 , N31 , A34 , N32 , A35 , N33 , A36 , N34 ,
  A37 , N35 , A38 , N36 , A39 , N37 , A40 , N38 , A41 , N39 ,
  A42 , N40 , A43 , N41 , A44 , N42 , A45 , N43 , A46 , N44 ,
  A47 , N45 , A48 , N46 , A49 , N47 , A50 , N48 , A51 , N49 ,
  A52 , N50 , A53 , N51 , A54 , N52 , A55 , N53 , A56 , N54 ,
  A57 , N55 , A58 , N56 , A59 , N57 , A60 , N58 , A61 , N59 ,
  A62 , N60 , A63 , N61 , A64 , N62 , A65 , N63 , A66 , N64 ,
  A67 , N65 , A68 , N66 , A69 , N67 , A70 , N68 , A71 , N69 ,
  A72 , N70 , A73 , N71 , A74 , N72 , A75 , N73 , A76 , N74 ,
  A77 , N75 , A78 , N76 , A79 , N77 , A80 , N78 , A81 , N79 ,
  A82 , N80 , A83 , N81 , A84 , N82 , A85 , N83 , A86 , N84 ,
  A87 , N85 , A88 , N86 , A89 , N87 , A90 , N88 , A91 , N89 ,
  A92 , N90 , A93 , N91 , A94 , N92 , A95 , N93 , A96 , N94 ,
  A97 , N95 , A98 , N96 , A99 , N97 , A100, N98 , A101, N99 ,
  A102, N100, A103, N101, A104, N102, A105, N103;

ZoneHVAC:Baseboard:RadiantConvective:Electric,
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \extensible:2
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N1 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N2 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N3 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  N4 , \field Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N5 , \field Fraction Radiant
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  N6 , \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0.0
       \maximum 1.0
  A4 , \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N7 , \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0.0
       \maximum 1.0
  A5  , N8  , A6  , N9  , A7  , N10 , A8  , N11 , A9  , N12 ,
  A10 , N13 , A11 , N14 , A12 , N15 , A13 , N16 , A14 , N17 ,
  A15 , N18 , A16 , N19 , A17 , N20 , A18 , N21 , A19 , N22 ,
  A20 , N23 , A21 , N24 , A22 , N25 , A23 , N26 , A24 , N27 ,
  A25 , N28 , A26 , N29 , A27 , N30 , A28 , N31 , A29 , N32 ,
  A30 , N33 , A31 , N34 , A32 , N35 , A33 , N36 , A34 , N37 ,
  A35 , N38 , A36 , N39 , A37 , N40 , A38 , N41 , A39 , N42 ,
  A40 , N43 , A41 , N44 , A42 , N45 , A43 , N46 , A44 , N47 ,
  A45 , N48 , A46 , N49 , A47 , N50 , A48 , N51 , A49 , N52 ,
  A50 , N53 , A51 , N54 , A52 , N55 , A53 , N56 , A54 , N57 ,
  A55 , N58 , A56 , N59 , A57 , N60 , A58 , N61 , A59 , N62 ,
  A60 , N63 , A61 , N64 , A62 , N65 , A63 , N66 , A64 , N67 ,
  A65 , N68 , A66 , N69 , A67 , N70 , A68 , N71 , A69 , N72 ,
  A70 , N73 , A71 , N74 , A72 , N75 , A73 , N76 , A74 , N77 ,
  A75 , N78 , A76 , N79 , A77 , N80 , A78 , N81 , A79 , N82 ,
  A80 , N83 , A81 , N84 , A82 , N85 , A83 , N86 , A84 , N87 ,
  A85 , N88 , A86 , N89 , A87 , N90 , A88 , N91 , A89 , N92 ,
  A90 , N93 , A91 , N94 , A92 , N95 , A93 , N96 , A94 , N97 ,
  A95 , N98 , A96 , N99 , A97 , N100, A98 , N101, A99 , N102,
  A100, N103, A101, N104, A102, N105, A103, N106;

ZoneHVAC:CoolingPanel:RadiantConvective:Water,
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \extensible:2
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A3 , \field Water Inlet Node Name
       \type node
       \required-field
  A4 , \field Water Outlet Node Name
       \type node
       \required-field
  N1 , \field Rated Inlet Water Temperature
       \type real
       \units C
       \default 5.0
  N2 , \field Rated Inlet Space Temperature
       \type real
       \units C
       \default 24.0
  N3 , \field Rated Water Mass Flow Rate
       \type real
       \units kg/s
       \minimum> 0.0
       \default 0.063
  A5 , \field Cooling Design Capacity Method
       \note Enter the method used to determine the cooling design capacity for scalable sizing.
       \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
       \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
       \note from user specified cooling capacity per floor area and total floor area of cooled zone
       \note served by the hydraulic unit. FractionOfAutosizedCoolingCapacity => is selected when the
       \note design cooling capacity is determined from a user specified fraction and the auto-sized
       \note design cooling capacity of the system.
       \type choice
       \default CoolingDesignCapacity
       \key None
       \key CoolingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedCoolingCapacity
  N4 , \field Cooling Design Capacity
       \note Enter the design cooling capacity. Required field when the cooling design capacity method
       \note CoolingDesignCapacity.
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N5 , \field Cooling Design Capacity Per Floor Area
       \note Enter the cooling design capacity per total floor area of cooled zones served by the unit.
       \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N6 , \field Fraction of Autosized Cooling Design Capacity
       \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
       \note design capacity method field is FractionOfAutosizedCoolingCapacity.
       \type real
       \minimum 0.0
  N7 , \field Maximum Chilled Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
  A6 , \field Control Type
       \note Temperature on which unit is controlled
       \type choice
       \default MeanAirTemperature
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key ZoneTotalLoad
       \key ZoneConvectiveLoad
  N8 , \field Cooling Control Throttling Range
       \type real
       \units deltaC
       \minimum 0.5
       \default 0.5
  A7 , \field Cooling Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A8 , \field Condensation Control Type
       \type choice
       \default SimpleOff
       \key Off
       \key SimpleOff
       \key VariableOff
  N9 , \field Condensation Control Dewpoint Offset
       \type real
       \units C
       \default 1.0
  N10, \field Fraction Radiant
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  N11, \field Fraction of Radiant Energy Incident on People
       \type real
       \minimum 0.0
       \maximum 1.0
  A9 , \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N12, \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0.0
       \maximum 1.0
  A10 , N13 , A11 , N14 , A12 , N15 , A13 , N16 , A14 , N17 ,
  A15 , N18 , A16 , N19 , A17 , N20 , A18 , N21 , A19 , N22 ,
  A20 , N23 , A21 , N24 , A22 , N25 , A23 , N26 , A24 , N27 ,
  A25 , N28 , A26 , N29 , A27 , N30 , A28 , N31 , A29 , N32 ,
  A30 , N33 , A31 , N34 , A32 , N35 , A33 , N36 , A34 , N37 ,
  A35 , N38 , A36 , N39 , A37 , N40 , A38 , N41 , A39 , N42 ,
  A40 , N43 , A41 , N44 , A42 , N45 , A43 , N46 , A44 , N47 ,
  A45 , N48 , A46 , N49 , A47 , N50 , A48 , N51 , A49 , N52 ,
  A50 , N53 , A51 , N54 , A52 , N55 , A53 , N56 , A54 , N57 ,
  A55 , N58 , A56 , N59 , A57 , N60 , A58 , N61 , A59 , N62 ,
  A60 , N63 , A61 , N64 , A62 , N65 , A63 , N66 , A64 , N67 ,
  A65 , N68 , A66 , N69 , A67 , N70 , A68 , N71 , A69 , N72 ,
  A70 , N73 , A71 , N74 , A72 , N75 , A73 , N76 , A74 , N77 ,
  A75 , N78 , A76 , N79 , A77 , N80 , A78 , N81 , A79 , N82 ,
  A80 , N83 , A81 , N84 , A82 , N85 , A83 , N86 , A84 , N87 ,
  A85 , N88 , A86 , N89 , A87 , N90 , A88 , N91 , A89 , N92 ,
  A90 , N93 , A91 , N94 , A92 , N95 , A93 , N96 , A94 , N97 ,
  A95 , N98 , A96 , N99 , A97 , N100, A98 , N101, A99 , N102,
  A100, N103, A101, N104, A102, N105, A103, N106, A104, N107,
  A105, N108, A106, N109, A107, N110, A108, N111;

ZoneHVAC:Baseboard:Convective:Water,
       \memo Hot water baseboard heater, convection-only. Natural convection hydronic heating unit.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Inlet Node Name
       \type node
       \required-field
  A4 , \field Outlet Node Name
       \type node
       \required-field
  A5 , \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N1 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N2 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N3 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  N4 , \field U-Factor Times Area Value
       \type real
       \required-field
       \autosizable
       \units W/K
  N5 , \field Maximum Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
  N6 ; \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001

ZoneHVAC:Baseboard:Convective:Electric,
       \memo Electric baseboard heater, convection-only. Natural convection electric heating unit.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N1 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N2 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N3 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  N4 ; \field Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0

ZoneHVAC:LowTemperatureRadiant:VariableFlow,
       \memo Low temperature hydronic radiant heating and/or cooling system embedded in a building
       \memo surface (wall, ceiling, or floor). Controlled by varying the hot or chilled water
       \memo flow to the unit.
       \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Design Object
       \type object-list
       \required-field
       \object-list RadiantDesignObject
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Zone Name
       \note Name of zone system is serving
       \type object-list
       \object-list ZoneNames
  A5 , \field Surface Name or Radiant Surface Group Name
       \note Identifies surfaces that radiant system is embedded in.
       \note For a system with multiple surfaces, enter the name of
       \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
       \type object-list
       \object-list RadiantSurfaceNames
       \object-list RadiantGroupNames
  N1 , \field Hydronic Tubing Length
       \note (total length of pipe embedded in surface)
       \type real
       \autosizable
       \units m
       \minimum> 0.0
       \default autosize
  N2 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N3 , \field Maximum Hot Water Flow
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A6 , \field Heating Water Inlet Node Name
       \type node
  A7 , \field Heating Water Outlet Node Name
       \type node
  N4 , \field Cooling Design Capacity
       \note Enter the design cooling capacity. Required field when the cooling design capacity method
       \note CoolingDesignCapacity.
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N5 , \field Maximum Cold Water Flow
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A8 , \field Cooling Water Inlet Node Name
       \type node
  A9 , \field Cooling Water Outlet Node Name
       \type node
  A10, \field Number of Circuits
       \type choice
       \default OnePerSurface
       \key OnePerSurface
       \key CalculateFromCircuitLength
  N6 ; \field Circuit Length
       \type real
       \units m
       \default 106.7

ZoneHVAC:LowTemperatureRadiant:VariableFlow:Design,
       \min-fields 19
  A1 , \field Name
       \type alpha
       \reference RadiantDesignObject
  A2 , \field Fluid to Radiant Surface Heat Transfer Model
       \note This parameter identifies how the heat transfer between
       \note fluid being circulated through the radiant system and
       \note the radiant system (slab) is modeled. ConvectionOnly
       \note means that only convection between the fluid and the
       \note inside surface of the pipe is modeled using a conventional
       \note equation for flow inside a pipe. ISOStandard models
       \note convection between the fluid and the inside of
       \note of the pipe and conduction through the pipe material using
       \note equations specific to ISO Standard 11855-2.
       \type choice
       \default ConvectionOnly
       \key ConvectionOnly
       \key ISOStandard
  N1 , \field Hydronic Tubing Inside Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.013
  N2 , \field Hydronic Tubing Outside Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.016
  N3 , \field Hydronic Tubing Conductivity
       \note Conductivity of the tubing/piping material
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 0.35
  A3 , \field Temperature Control Type
       \note (Temperature on which unit is controlled)
       \type choice
       \default MeanAirTemperature
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key SurfaceFaceTemperature
       \key SurfaceInteriorTemperature
  A4 , \field Setpoint Control Type
       \note How setpoint temperature is defined
       \type choice
       \default HalfFlowPower
       \key HalfFlowPower
       \key ZeroFlowPower
  A5 , \field Heating Design Capacity Method
       \note Enter the method used to determine the heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N4 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N5 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  N6 , \field Heating Control Throttling Range
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.5
  A6 , \field Heating Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A7 , \field Cooling Design Capacity Method
       \note Enter the method used to determine the cooling design capacity for scalable sizing.
       \note CoolingDesignCapacity => selected when the design cooling capacity value is specified or
       \note auto-sized. CapacityPerFloorArea => selected when the design cooling capacity is determined
       \note from user specified cooling capacity per floor area and total floor area of cooled zone
       \note served by the hydraulic unit. FractionOfAutosizedCoolingCapacity => is selected when the
       \note design cooling capacity is determined from a user specified fraction and the auto-sized
       \note design cooling capacity of the system.
       \type choice
       \default CoolingDesignCapacity
       \key None
       \key CoolingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedCoolingCapacity
  N7 , \field Cooling Design Capacity Per Floor Area
       \note Enter the cooling design capacity per total floor area of cooled zones served by the unit.
       \note Required field when the cooling design capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N8 , \field Fraction of Autosized Cooling Design Capacity
       \note Enter the fraction of auto-sized cooling design capacity. Required field when the cooling
       \note design capacity method field is FractionOfAutosizedCoolingCapacity.
       \type real
       \minimum 0.0
  N9 , \field Cooling Control Throttling Range
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.5
  A8 , \field Cooling Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A9 , \field Condensation Control Type
       \type choice
       \default SimpleOff
       \key Off
       \key SimpleOff
       \key VariableOff
  N10, \field Condensation Control Dewpoint Offset
       \type real
       \units C
       \default 1.0
  A10; \field Changeover Delay Time Period Schedule
       \note Changeover delay schedule name for this system. Schedule value <= 0 allows changeover with no delay
       \note The schedule values are interpreted as hours.
       \note If this field is blank, the system allows changeover with no delay
       \type object-list
       \object-list ScheduleNames

ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
       \memo Low temperature hydronic radiant heating and/or cooling system embedded in a building
       \memo surface (wall, ceiling, or floor). Controlled by varying the hot or chilled water
       \memo temperature circulating through the unit.
       \min-fields 24
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Design Object
       \type object-list
       \required-field
       \object-list RadiantDesignObject
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Zone Name
       \note Name of zone system is serving
       \type object-list
       \object-list ZoneNames
  A5 , \field Surface Name or Radiant Surface Group Name
       \note Identifies surfaces that radiant system is embedded in.
       \note For a system with multiple surfaces, enter the name of
       \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
       \type object-list
       \object-list RadiantSurfaceNames
       \object-list RadiantGroupNames
  N1 , \field Hydronic Tubing Length
       \note (total length of pipe embedded in surface)
       \type real
       \autosizable
       \units m
       \minimum> 0.0
       \default autosize
  N2 , \field Rated Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  A6 , \field Pump Flow Rate Schedule Name
       \note Modifies the Rated Flow Rate of the pump on a time basis
       \note the default is that the pump is ON and runs according to its other
       \note operational requirements specified above. The schedule is for special
       \note pump operations. Values here are between 0 and 1 and are multipliers
       \note on the previous field (Rated Flow Rate).
       \type object-list
       \object-list ScheduleNames
  N3 , \field Rated Pump Head
       \note default head is 60 feet
       \type real
       \units Pa
       \default 179352
  N4 , \field Rated Power Consumption
       \type real
       \units W
  A7 , \field Heating Water Inlet Node Name
       \type node
  A8 , \field Heating Water Outlet Node Name
       \type node
  A9 , \field Heating High Water Temperature Schedule Name
       \note Water and control temperatures for heating work together to provide
       \note a linear function that determines the water temperature sent to the
       \note radiant system. The current control temperature (see Temperature Control Type above) is
       \note compared to the high and low control temperatures at the current time.
       \note If the control temperature is above the high temperature, then the
       \note inlet water temperature is set to the low water temperature. If the
       \note control temperature is below the low temperature, then the inlet
       \note water temperature is set to the high water temperature. If the control
       \note temperature is between the high and low value, then the inlet water
       \note temperature is linearly interpolated between the low and high water
       \note temperature values.
       \type object-list
       \object-list ScheduleNames
  A10, \field Heating Low Water Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A11, \field Heating High Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A12, \field Heating Low Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A13, \field Cooling Water Inlet Node Name
       \type node
  A14, \field Cooling Water Outlet Node Name
       \type node
  A15, \field Cooling High Water Temperature Schedule Name
       \note See note for Heating High Water Temperature Schedule above for
       \note interpretation information (or see the Input/Output Reference).
       \type object-list
       \object-list ScheduleNames
  A16, \field Cooling Low Water Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A17, \field Cooling High Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A18, \field Cooling Low Control Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A19, \field Number of Circuits
       \type choice
       \default OnePerSurface
       \key OnePerSurface
       \key CalculateFromCircuitLength
  N5 ; \field Circuit Length
       \type real
       \units m
       \default 106.7

ZoneHVAC:LowTemperatureRadiant:ConstantFlow:Design,
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference RadiantDesignObject
  A2 , \field Fluid to Radiant Surface Heat Transfer Model
       \note This parameter identifies how the heat transfer between
       \note fluid being circulated through the radiant system and
       \note the radiant system (slab) is modeled. ConvectionOnly
       \note means that only convection between the fluid and the
       \note inside surface of the pipe is modeled using a conventional
       \note equation for flow inside a pipe. ISOStandard models
       \note convection between the fluid and the inside of
       \note of the pipe and conduction through the pipe material using
       \note equations specific to ISO Standard 11855-2.
       \type choice
       \default ConvectionOnly
       \key ConvectionOnly
       \key ISOStandard
  N1 , \field Hydronic Tubing Inside Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.013
  N2 , \field Hydronic Tubing Outside Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.016
  N3 , \field Hydronic Tubing Conductivity
       \note Conductivity of the tubing/piping material
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 0.35
  A3 , \field Temperature Control Type
       \note Temperature used to control system
       \type choice
       \default MeanAirTemperature
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key SurfaceFaceTemperature
       \key SurfaceInteriorTemperature
       \key RunningMeanOutdoorDryBulbTemperature
  N4 , \field Running Mean Outdoor Dry-Bulb Temperature Weighting Factor
       \note this is the weighting factor in the equation that calculate the running mean outdoor dry-bulb temperature
       \note as a weighted average of the previous day’s running mean outdoor dry-bulb temperature and the previous day’s
       \note average outdoor dry-bulb temperature this value is only used by EnergyPlus when the user elects to use the
       \note RunningMeanOutdoorDryBulbTemperature control type
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.8
  N5 , \field Motor Efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A4 , \field Condensation Control Type
       \type choice
       \default SimpleOff
       \key Off
       \key SimpleOff
       \key VariableOff
  N7 , \field Condensation Control Dewpoint Offset
       \type real
       \units C
       \default 1.0
  A5 ; \field Changeover Delay Time Period Schedule
       \note Changeover delay schedule name for this system. Schedule value <= 0 allows changeover with no delay
       \note The schedule values are interpreted as hours.
       \note If this field is blank, the system allows changeover with no delay
       \type object-list
       \object-list ScheduleNames

ZoneHVAC:LowTemperatureRadiant:Electric,
       \memo Electric resistance low temperature radiant system
       \min-fields 12
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Name
       \note Name of zone system is serving
       \type object-list
       \object-list ZoneNames
  A4 , \field Surface Name or Radiant Surface Group Name
       \note Identifies surfaces that radiant system is embedded in.
       \note For a system with multiple surfaces, enter the name of
       \note a ZoneHVAC:LowTemperatureRadiant:SurfaceGroup object.
       \type object-list
       \object-list RadiantSurfaceNames
       \object-list RadiantGroupNames
  A5 , \field Heating Design Capacity Method
       \note Enter the method used to determine the maximum electrical heating design capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N1 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N2 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N3 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  A6 , \field Temperature Control Type
       \note Temperature used to control unit
       \type choice
       \default MeanAirTemperature
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key SurfaceFaceTemperature
       \key SurfaceInteriorTemperature
  A7 , \field Setpoint Control Type
       \note How setpoint temperature is defined
       \type choice
       \default HalfFlowPower
       \key HalfFlowPower
       \key ZeroFlowPower
  N4 , \field Heating Throttling Range
       \type real
       \units deltaC
       \minimum 0.0
       \default 0
  A8 ; \field Heating Setpoint Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames

ZoneHVAC:LowTemperatureRadiant:SurfaceGroup,
       \memo This is used to allow the coordinate control of several radiant system surfaces.
       \memo Note that the following flow fractions must sum up to 1.0
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
       \reference RadiantGroupNames
  A2 , \field Surface 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list RadiantSurfaceNames
  N1 , \field Flow Fraction for Surface 1
       \type real
       \required-field
       \minimum 0.0
  A3  , N2  , A4  , N3  , A5  , N4  , A6  , N5  , A7  , N6  ,
  A8  , N7  , A9  , N8  , A10 , N9  , A11 , N10 , A12 , N11 ,
  A13 , N12 , A14 , N13 , A15 , N14 , A16 , N15 , A17 , N16 ,
  A18 , N17 , A19 , N18 , A20 , N19 , A21 , N20 , A22 , N21 ,
  A23 , N22 , A24 , N23 , A25 , N24 , A26 , N25 , A27 , N26 ,
  A28 , N27 , A29 , N28 , A30 , N29 , A31 , N30 , A32 , N31 ,
  A33 , N32 , A34 , N33 , A35 , N34 , A36 , N35 , A37 , N36 ,
  A38 , N37 , A39 , N38 , A40 , N39 , A41 , N40 , A42 , N41 ,
  A43 , N42 , A44 , N43 , A45 , N44 , A46 , N45 , A47 , N46 ,
  A48 , N47 , A49 , N48 , A50 , N49 , A51 , N50 , A52 , N51 ,
  A53 , N52 , A54 , N53 , A55 , N54 , A56 , N55 , A57 , N56 ,
  A58 , N57 , A59 , N58 , A60 , N59 , A61 , N60 , A62 , N61 ,
  A63 , N62 , A64 , N63 , A65 , N64 , A66 , N65 , A67 , N66 ,
  A68 , N67 , A69 , N68 , A70 , N69 , A71 , N70 , A72 , N71 ,
  A73 , N72 , A74 , N73 , A75 , N74 , A76 , N75 , A77 , N76 ,
  A78 , N77 , A79 , N78 , A80 , N79 , A81 , N80 , A82 , N81 ,
  A83 , N82 , A84 , N83 , A85 , N84 , A86 , N85 , A87 , N86 ,
  A88 , N87 , A89 , N88 , A90 , N89 , A91 , N90 , A92 , N91 ,
  A93 , N92 , A94 , N93 , A95 , N94 , A96 , N95 , A97 , N96 ,
  A98 , N97 , A99 , N98 , A100, N99 , A101, N100;

ZoneHVAC:HighTemperatureRadiant,
       \memo The number of surfaces can be expanded beyond 100, if necessary, by adding more
       \memo groups to the end of the list
       \extensible:2
       \min-fields 14
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Name
       \note Name of zone system is serving
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Heating Design Capacity Method
       \note Enter the method used to determine the maximum heating power input capacity.
       \note HeatingDesignCapacity = > selected when the design heating capacity value or autosize
       \note is specified. CapacityPerFloorArea = > selected when the design heating capacity is
       \note determine from user specified heating capacity per floor area and zone floor area.
       \note FractionOfAutosizedHeatingCapacity = > is selected when the design heating capacity is
       \note determined from a user specified fraction and the auto-sized design heating capacity.
       \type choice
       \default HeatingDesignCapacity
       \key HeatingDesignCapacity
       \key CapacityPerFloorArea
       \key FractionOfAutosizedHeatingCapacity
  N1 , \field Heating Design Capacity
       \note Enter the design heating capacity. Required field when the heating design capacity method
       \note HeatingDesignCapacity.
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default autosize
  N2 , \field Heating Design Capacity Per Floor Area
       \note Enter the heating design capacity per zone floor area. Required field when the heating design
       \note capacity method field is CapacityPerFloorArea.
       \type real
       \units W/m2
       \minimum 0.0
  N3 , \field Fraction of Autosized Heating Design Capacity
       \note Enter the fraction of autosized heating design capacity. Required field when capacity the
       \note heating design capacity method field is FractionOfAutosizedHeatingCapacity.
       \type real
       \minimum 0.0
       \default 1.0
  A5 , \field Fuel Type
       \note Natural gas or electricity
       \type choice
       \required-field
       \key NaturalGas
       \key Electricity
  N4 , \field Combustion Efficiency
       \note Not used for non-gas radiant heaters
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Input Converted to Radiant Energy
       \note Radiant+latent+lost fractions must sum to 1 or less, remainder is considered convective heat
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.7
  N6 , \field Fraction of Input Converted to Latent Energy
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N7 , \field Fraction of Input that Is Lost
       \note Fraction of input vented to outdoor environment
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A6 , \field Temperature Control Type
       \note Temperature type used to control unit
       \type choice
       \default OperativeTemperature
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key MeanAirTemperatureSetpoint
       \key MeanRadiantTemperatureSetpoint
       \key OperativeTemperatureSetpoint
  N8 , \field Heating Throttling Range
       \type real
       \units deltaC
       \minimum 0.0
       \default 2.0
  A7 , \field Heating Setpoint Temperature Schedule Name
       \note This setpoint is a "mean air temperature", a "mean radiant temperature" or an
       \note "operative temperature" setpoint depending on the control type
       \type object-list
       \required-field
       \object-list ScheduleNames
  N9 , \field Fraction of Radiant Energy Incident on People
       \note This will affect thermal comfort but from an energy balance standpoint this value
       \note gets added to the convective gains from the radiant heater
       \type real
       \minimum 0.0
       \maximum 1.0
  A8 , \field Surface 1 Name
       \begin-extensible
       \note Radiant energy may be distributed to specific surfaces
       \type object-list
       \object-list AllHeatTranSurfNames
  N10, \field Fraction of Radiant Energy to Surface 1
       \type real
       \minimum 0.0
       \maximum 1.0
  A9  , N11 , A10 , N12 , A11 , N13 , A12 , N14 , A13 , N15 ,
  A14 , N16 , A15 , N17 , A16 , N18 , A17 , N19 , A18 , N20 ,
  A19 , N21 , A20 , N22 , A21 , N23 , A22 , N24 , A23 , N25 ,
  A24 , N26 , A25 , N27 , A26 , N28 , A27 , N29 , A28 , N30 ,
  A29 , N31 , A30 , N32 , A31 , N33 , A32 , N34 , A33 , N35 ,
  A34 , N36 , A35 , N37 , A36 , N38 , A37 , N39 , A38 , N40 ,
  A39 , N41 , A40 , N42 , A41 , N43 , A42 , N44 , A43 , N45 ,
  A44 , N46 , A45 , N47 , A46 , N48 , A47 , N49 , A48 , N50 ,
  A49 , N51 , A50 , N52 , A51 , N53 , A52 , N54 , A53 , N55 ,
  A54 , N56 , A55 , N57 , A56 , N58 , A57 , N59 , A58 , N60 ,
  A59 , N61 , A60 , N62 , A61 , N63 , A62 , N64 , A63 , N65 ,
  A64 , N66 , A65 , N67 , A66 , N68 , A67 , N69 , A68 , N70 ,
  A69 , N71 , A70 , N72 , A71 , N73 , A72 , N74 , A73 , N75 ,
  A74 , N76 , A75 , N77 , A76 , N78 , A77 , N79 , A78 , N80 ,
  A79 , N81 , A80 , N82 , A81 , N83 , A82 , N84 , A83 , N85 ,
  A84 , N86 , A85 , N87 , A86 , N88 , A87 , N89 , A88 , N90 ,
  A89 , N91 , A90 , N92 , A91 , N93 , A92 , N94 , A93 , N95 ,
  A94 , N96 , A95 , N97 , A96 , N98 , A97 , N99 , A98 , N100,
  A99 , N101, A100, N102, A101, N103, A102, N104, A103, N105,
  A104, N106, A105, N107, A106, N108, A107, N109;

ZoneHVAC:VentilatedSlab,
       \memo Ventilated slab system where outdoor air flows through hollow cores in a building
       \memo surface (wall, ceiling, or floor).
       \min-fields 32
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Name
       \note (name of zone system is serving)
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Surface Name or Radiant Surface Group Name
       \note (name of surface system is embedded in) or list of surfaces
       \type object-list
       \object-list RadiantSurfaceNames
       \object-list VentSlabGroupNames
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A5 , \field Outdoor Air Control Type
       \type choice
       \required-field
       \key VariablePercent
       \key FixedTemperature
       \key FixedAmount
  N2 , \field Minimum Outdoor Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A6 , \field Minimum Outdoor Air Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  N3 , \field Maximum Outdoor Air Flow Rate
       \note schedule values multiply the minimum outdoor air flow rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A7 , \field Maximum Outdoor Air Fraction or Temperature Schedule Name
       \note Note that this depends on the control type as to whether schedule values are a fraction or temperature
       \type object-list
       \required-field
       \object-list ScheduleNames
  A8 , \field System Configuration Type
       \type choice
       \default SlabOnly
       \key SlabOnly
       \key SlabAndZone
       \key SeriesSlabs
  N4 , \field Hollow Core Inside Diameter
       \type real
       \units m
       \ip-units in
       \minimum 0.0
       \default 0.05
  N5 , \field Hollow Core Length
       \note (length of core cavity embedded in surface)
       \type real
       \units m
       \minimum 0.0
  N6 , \field Number of Cores
       \note flow will be divided evenly among the cores
       \type integer
       \minimum 0.0
  A9 , \field Temperature Control Type
       \note (temperature on which unit is controlled)
       \type choice
       \default OutdoorDryBulbTemperature
       \key MeanAirTemperature
       \key MeanRadiantTemperature
       \key OperativeTemperature
       \key OutdoorDryBulbTemperature
       \key OutdoorWetBulbTemperature
       \key SurfaceTemperature
       \key ZoneAirDewPointTemperature
  A10, \field Heating High Air Temperature Schedule Name
       \note Air and control temperatures for heating work together to provide
       \note a linear function that determines the air temperature sent to the
       \note radiant system. The current control temperature (see A14) is
       \note compared to the high and low control temperatures at the current time.
       \note If the control temperature is above the high temperature, then the
       \note inlet air temperature is set to the low air temperature. If the
       \note control temperature is below the low temperature, then the inlet
       \note air temperature is set to the high air temperature. If the control
       \note temperature is between the high and low value, then the inlet air
       \note temperature is linearly interpolated between the low and high air
       \note temperature values.
       \type object-list
       \required-field
       \object-list ScheduleNames
  A11, \field Heating Low Air Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A12, \field Heating High Control Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A13, \field Heating Low Control Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A14, \field Cooling High Air Temperature Schedule Name
       \note See note for heating high air temperature schedule above for
       \note interpretation information (or see the Input/Output Reference).
       \type object-list
       \required-field
       \object-list ScheduleNames
  A15, \field Cooling Low Air Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A16, \field Cooling High Control Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A17, \field Cooling Low Control Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A18, \field Return Air Node Name
       \note This is the zone return air inlet to the ventilated slab system outdoor air mixer.
       \note This node is typically a zone exhaust node (do not connect to "Zone Return Air Node").
       \type node
       \required-field
  A19, \field Slab In Node Name
       \note This is the node entering the slab or series of slabs after the fan and coil(s).
       \type node
       \required-field
  A20, \field Zone Supply Air Node Name
       \note This is the node name exiting the slab.
       \note This node is typically a zone inlet node.
       \note Leave blank when the system configuration is SlabOnly or SeriesSlabs.
       \type node
  A21, \field Outdoor Air Node Name
       \note This node is the outdoor air inlet to the ventilated slab oa mixer.
       \note This node should also be specified in an OutdoorAir:Node or OutdoorAir:NodeList object.
       \type node
       \required-field
  A22, \field Relief Air Node Name
       \note This node is the relief air node from the ventilated slab outdoor air mixer.
       \type node
       \required-field
  A23, \field Outdoor Air Mixer Outlet Node Name
       \note This is the node name leaving the outdoor air mixer and entering the fan and coil(s).
       \type node
       \required-field
  A24, \field Fan Outlet Node Name
       \note This is the node name of the fan outlet.
       \type node
       \required-field
  A25, \field Fan Name
       \note Allowable fan types are Fan:SystemModel and Fan:ConstantVolume
       \type object-list
       \required-field
       \object-list FansCV
       \object-list FansSystemModel
  A26, \field Coil Option Type
       \type choice
       \required-field
       \key None
       \key Heating
       \key Cooling
       \key HeatingAndCooling
  A27, \field Heating Coil Object Type
       \type choice
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A28, \field Heating Coil Name
       \type object-list
       \object-list HeatingCoilName
  A29, \field Hot Water or Steam Inlet Node Name
       \type node
  A30, \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
  A31, \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsWater
  A32, \field Cold Water Inlet Node Name
       \type node
  A33, \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A34; \field Design Specification ZoneHVAC Sizing Object Name
       \note Enter the name of a DesignSpecificationZoneHVACSizing object.
       \type object-list
       \object-list DesignSpecificationZoneHVACSizingName

ZoneHVAC:VentilatedSlab:SlabGroup,
       \memo This is used to allow the coordinate control of several ventilated slab system
       \memo surfaces. Note that the flow fractions must sum up to 1.0.
       \memo The number of surfaces can be expanded beyond 10, if necessary, by adding more
       \memo groups to the end of the list
       \extensible:7
  A1 , \field Name
       \type alpha
       \required-field
       \reference VentSlabGroupNames
  A2 , \field Zone 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Surface 1 Name
       \type object-list
       \required-field
       \object-list RadiantSurfaceNames
  N1 , \field Core Diameter for Surface 1
       \type real
       \required-field
       \units m
       \minimum 0.0
  N2 , \field Core Length for Surface 1
       \type real
       \required-field
       \units m
       \minimum 0.0
  N3 , \field Core Numbers for Surface 1
       \type real
       \required-field
       \minimum 0.0
  A4 , \field Slab Inlet Node Name for Surface 1
       \type node
       \required-field
  A5 , \field Slab Outlet Node Name for Surface 1
       \type node
       \required-field
  A6 , A7 , N4 , N5 , N6 , A8 , A9 , A10, A11, N7 ,
  N8 , N9 , A12, A13, A14, A15, N10, N11, N12, A16,
  A17, A18, A19, N13, N14, N15, A20, A21, A22, A23,
  N16, N17, N18, A24, A25, A26, A27, N19, N20, N21,
  A28, A29, A30, A31, N22, N23, N24, A32, A33, A34,
  A35, N25, N26, N27, A36, A37, A38, A39, N28, N29,
  N30, A40, A41;

\group Zone HVAC Air Loop Terminal Units

AirTerminal:SingleDuct:ConstantVolume:Reheat,
       \memo Central air system terminal unit, single duct, constant volume, with reheat coil (hot
       \memo water, electric, gas, or steam).
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
       \reference AFNTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \type node
       \required-field
  A4 , \field Air Inlet Node Name
       \type node
       \required-field
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A5 , \field Reheat Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A6 , \field Reheat Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N2 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N3 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N4 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N5 ; \field Maximum Reheat Air Temperature
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
       \type real
       \units C
       \minimum> 0.0

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
       \memo Central air system terminal unit, single duct, constant volume, without reheat coil
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
       \reference AFNTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \note The air-inlet node name that connects the air splitter to the individual zone air distribution
       \note unit. This node should also be one of the outlet air node of an AirLoopHVAC:ZoneSplitter or
       \note AirLoopHVAC:SupplyPlenum component.
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \note This is an air outlet node from the air distribution unit. This node name should be one of the
       \note supply air inlet node names of a zone served by this component.
       \type node
       \required-field
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A5 , \field Design Specification Outdoor Air Object Name
       \note This field is used to modulate the terminal unit flow rate based on the specified outdoor air
       \note requirement. When the name of a DesignSpecification:OutdoorAir object is entered, the terminal unit will
       \note adjust flow to meet this outdoor air requirement and no more. There is no control for zone load.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will be computed based
       \note on either the current or design occupancy as specified in the Per Person Ventilation Rate Mode field.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. The requested flow
       \note rate may not be fully met if the system is operating with cycling fan. If this field is blank, then
       \note the terminal unit will not be controlled for outdoor air flow. This field is optional.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A6 ; \field Per Person Ventilation Rate Mode
       \note CurrentOccupancy uses current number of people in the zone which may vary
       \note DesignOccupancy uses the total number of people in the zone and is constant
       \type choice
       \default CurrentOccupancy
       \key CurrentOccupancy
       \key DesignOccupancy

AirTerminal:SingleDuct:VAV:NoReheat,
       \memo Central air system terminal unit, single duct, variable volume, with no reheat coil.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \type node
       \required-field
  A4 , \field Air Inlet Node Name
       \type node
       \required-field
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A5 , \field Zone Minimum Air Flow Input Method
       \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
       \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
       \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
       \type choice
       \default Constant
       \key Constant
       \key FixedFlowRate
       \key Scheduled
  N2 , \field Constant Minimum Air Flow Fraction
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
       \type real
       \autosizable
       \default autosize
  N3 , \field Fixed Minimum Air Flow Rate
       \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the previous field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  A6 , \field Minimum Air Flow Fraction Schedule Name
       \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
       \note Schedule values are fractions, 0.0 to 1.0.
       \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
       \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Design Specification Outdoor Air Object Name
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A8 ; \field Minimum Air Flow Turndown Schedule Name
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field can be used with any of the three "Zone Minimum Air Flow Input Method".
       \note Schedule values are fractions, 0.0 to 1.0. This field adjusts the minimum airflow turndown
       \note below the design minimum air flow and is intended for use with ASHRAE Standard 170.
       \note If this field is left blank, then the turndown minimum air flow fraction value is set to 1.
       \type object-list
       \object-list ScheduleNames

AirTerminal:SingleDuct:VAV:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, with reheat coil (hot
       \memo water, electric, gas, or steam).
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
       \reference AFNTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Damper Air Outlet Node Name
       \note the outlet node of the damper and the inlet node of the reheat coil
       \note this is an internal node to the terminal unit and connects the damper and reheat coil
       \type node
       \required-field
  A4 , \field Air Inlet Node Name
       \note the inlet node to the terminal unit and the damper
       \type node
       \required-field
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A5 , \field Zone Minimum Air Flow Input Method
       \note Constant = Constant Minimum Air Flow Fraction (a fraction of Maximum Air Flow Rate)
       \note FixedFlowRate = Fixed Minimum Air Flow Rate (a fixed minimum air volume flow rate)
       \note Scheduled = Scheduled Minimum Air Flow Fraction (a fraction of Maximum Air Flow
       \type choice
       \default Constant
       \key Constant
       \key FixedFlowRate
       \key Scheduled
  N2 , \field Constant Minimum Air Flow Fraction
       \note This field is used if the field Zone Minimum Air Flow Input Method is Constant
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the following field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
       \type real
       \autosizable
       \default autosize
  N3 , \field Fixed Minimum Air Flow Rate
       \note This field is used if the field Zone Minimum Air Flow Input Method is FixedFlowRate.
       \note If the field Zone Minimum Air Flow Input Method is Scheduled, then this field
       \note is optional; if a value is entered, then it is used for sizing normal-action reheat coils.
       \note If both this field and the previous field are entered, the larger result is used.
       \note The values for autosizing are picked up from the Sizing:Zone input fields
       \note "Cooling Minimum Air Flow per Zone Floor Area", "Cooling Minimum Air Flow", and
       \note "Cooling Minimum Air Flow Fraction". If there is no sizing calculation a default of
       \note 0.000762 m3/s-m2 (0.15 cfm/ft2) is used.
       \type real
       \autosizable
       \units m3/s
       \default autosize
  A6 , \field Minimum Air Flow Fraction Schedule Name
       \note This field is used if the field Zone Minimum Air Flow Input Method is Scheduled
       \note Schedule values are fractions, 0.0 to 1.0.
       \note If the field Constant Minimum Air Flow Fraction is blank, then the average of the
       \note minimum and maximum schedule values is used for sizing normal-action reheat coils.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Reheat Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A8 , \field Reheat Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N4 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N5 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  A9 , \field Air Outlet Node Name
       \note The outlet node of the terminal unit and the reheat coil.
       \note This is also the zone inlet node.
       \type node
       \required-field
  N6 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Damper Heating Action
       \note Normal means the damper is fixed at the minimum position in heating mode
       \note Reverse means the damper can open fully during reheat
       \note ReverseWithLimits means the damper will open partially during reheat
       \note as specified in the following 2 fields
       \type choice
       \default ReverseWithLimits
       \key Normal
       \key Reverse
       \key ReverseWithLimits
  N7 , \field Maximum Flow per Zone Floor Area During Reheat
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = ReverseWithLimits
       \note When autocalculating, the maximum flow per zone is set to 0.002032 m3/s-m2 (0.4 cfm/sqft)
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
       \type real
       \autosizable
       \units m3/s-m2
       \default autosize
  N8 , \field Maximum Flow Fraction During Reheat
       \note Used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = ReverseWithLimits
       \note When autocalculating, the maximum flow fraction is set to the ratio of
       \note 0.002032 m3/s-m2 (0.4 cfm/sqft) multiplied by the zone floor area and the
       \note Maximum Air Flow Rate.
       \note This optional field limits the maximum flow allowed in reheat mode.
       \note At no time will the maximum flow rate calculated here exceed the value of
       \note Maximum Air Flow Rate.
       \type real
       \autosizable
       \default autosize
  N9 , \field Maximum Reheat Air Temperature
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
       \type real
       \units C
       \minimum> 0.0
  A11, \field Design Specification Outdoor Air Object Name
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A12; \field Minimum Air Flow Turndown Schedule Name
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field can be used with any of the three "Zone Minimum Air Flow Input Method".
       \note Schedule values are fractions, 0.0 to 1.0. This field adjusts the minimum airflow turndown
       \note below the design minimum air flow and is intended for use with ASHRAE Standard 170.
       \note If this field is left blank, then the turndown minimum air flow fraction value is set to 1.
       \type object-list
       \object-list ScheduleNames

AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan,
       \memo Central air system terminal unit, single duct, variable volume, with reheat coil (hot
       \memo water, electric, gas, or steam) and variable-speed fan. These units are usually
       \memo employed in underfloor air distribution (UFAD) systems where the air is supplied at
       \memo low static pressure through an underfloor plenum. The fan is used to control the flow
       \memo of conditioned air that enters the space.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Cooling Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N2 , \field Maximum Heating Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N3 , \field Zone Minimum Air Flow Fraction
       \note fraction of cooling air flow rate
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  A3 , \field Air Inlet Node Name
       \note The name of the HVAC system node that is the air inlet node for the
       \note terminal unit. This is also the air inlet node for the unit's fan.
       \type node
  A4 , \field Air Outlet Node Name
       \note The name of the HVAC system node that is the air outlet node for the
       \note terminal unit. This is also the air outlet node for the unit's heating
       \note coil's air outlet node. This node is also a zone inlet node.
       \type node
  A5 , \field Fan Object Type
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:VariableVolume
  A6 , \field Fan Name
       \type object-list
       \required-field
       \object-list FansVAV
       \object-list FansSystemModel
  A7 , \field Heating Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A8 , \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N4 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  N5 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N6 , \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A9 ; \field Minimum Air Flow Turndown Schedule Name
       \note This field adjusts the fan-off minimum flow rate by multiplying it using this scheduled fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the model uses the fixed fraction specified in
       \note in the field "Zone Minimum Air Flow Fraction".
       \type object-list
       \object-list ScheduleNames

AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
       \memo Central air system terminal unit, single duct, variable volume for both cooling and
       \memo heating, with no reheat coil.
       \min-fields 6
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
       \type node
       \required-field
  A4 , \field Air Inlet Node Name
       \type node
       \required-field
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Zone Minimum Air Flow Fraction
       \note fraction of maximum air flow
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  A5 ; \field Minimum Air Flow Turndown Schedule Name
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the model uses the fixed fraction specified in
       \note in the field "Zone Minimum Air Flow Fraction".
       \type object-list
       \object-list ScheduleNames

AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
       \memo Central air system terminal unit, single duct, variable volume for both cooling and
       \memo heating, with reheat coil (hot water, electric, gas, or steam).
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Damper Air Outlet Node Name
       \note the outlet node of the damper and the inlet node of the reheat coil
       \note this is an internal node to the terminal unit and connects the damper and reheat coil
       \type node
       \required-field
  A4 , \field Air Inlet Node Name
       \note the inlet node to the terminal unit and the damper
       \type node
       \required-field
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Zone Minimum Air Flow Fraction
       \note fraction of maximum air flow
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  A5 , \field Reheat Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A6 , \field Reheat Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N3 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N4 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  A7 , \field Air Outlet Node Name
       \note The outlet node of the terminal unit and the reheat coil.
       \note This is also the zone inlet node.
       \type node
       \required-field
  N5 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  N6 , \field Maximum Reheat Air Temperature
       \note Specifies the maximum allowable supply air temperature leaving the reheat coil.
       \note If left blank, there is no limit and no default. If unknown, 35C (95F) is recommended.
       \type real
       \units C
       \minimum> 0.0
  A8 ; \field Minimum Air Flow Turndown Schedule Name
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the model uses the fixed fraction specified in
       \note in the field "Zone Minimum Air Flow Fraction".
       \type object-list
       \object-list ScheduleNames

AirTerminal:SingleDuct:SeriesPIU:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, series powered
       \memo induction unit (PIU), with reheat coil (hot water, electric, gas, or steam).
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N2 , \field Maximum Primary Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N3 , \field Minimum Primary Air Flow Fraction
       \note When set to autosize, the calculated air flow is determined based on the System Outdoor Air Method used in the air loop's Sizing:System object.
       \type real
       \required-field
       \autosizable
       \minimum 0.0
       \maximum 1.0
  A3 , \field Supply Air Inlet Node Name
       \type node
  A4 , \field Secondary Air Inlet Node Name
       \type node
  A5 , \field Outlet Node Name
       \type node
  A6 , \field Zone Mixer Name
       \type object-list
       \object-list ZoneMixers
  A7 , \field Fan Name
       \note Fan type must be Fan:SystemModel or Fan:ConstantVolume
       \type object-list
       \object-list FansCV
       \object-list FansSystemModel
  A8 , \field Reheat Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A9 , \field Reheat Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N4 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  N5 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N6 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Fan Control Type
       \note If VariableSpeed, then the fan object type must be Fan:SystemModel
       \type choice
       \default ConstantSpeed
       \key VariableSpeed
       \key ConstantSpeed
  N7 , \field Minimum Fan Turn Down Ratio
       \note flow through terminal at minimum fan speed is this ratio multiplied by Maximum Air Flow Rate
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.3
  A11, \field Heating Control Type
       \note Only used if Fan Control Type is VariableSpeed
       \type choice
       \key Staged
       \key Modulated
  N8 , \field Design Heating Discharge Air Temperature
       \note Only used if Heating Control Type is Modulated
       \note Used to control second stage heating, typically zone heat setpoint plus 20F
       \type real
       \units C
       \default 32.1
  N9 ; \field High Limit Heating Discharge Air Temperature
       \note Only used if Heating Control Type is Modulated
       \note Used to determine end of third stage heating
       \type real
       \units C
       \default 37.7

AirTerminal:SingleDuct:ParallelPIU:Reheat,
       \memo Central air system terminal unit, single duct, variable volume, parallel powered
       \memo induction unit (PIU), with reheat coil (hot water, electric, gas, or steam).
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Primary Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N2 , \field Maximum Secondary Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N3 , \field Minimum Primary Air Flow Fraction
       \note When set to autosize, the calculated air flow is determined based on the System Outdoor Air Method used in the air loop's Sizing:System object.
       \type real
       \required-field
       \autosizable
       \minimum 0.0
       \maximum 1.0
  N4 , \field Fan On Flow Fraction
       \note the fraction of the primary air flow at which fan turns on
       \type real
       \required-field
       \autosizable
       \minimum 0.0
       \maximum 1.0
  A3 , \field Supply Air Inlet Node Name
       \type node
  A4 , \field Secondary Air Inlet Node Name
       \type node
  A5 , \field Outlet Node Name
       \type node
  A6 , \field Zone Mixer Name
       \type object-list
       \object-list ZoneMixers
  A7 , \field Fan Name
       \note Fan type must be Fan:SystemModel or Fan:ConstantVolume
       \type object-list
       \object-list FansCV
       \object-list FansSystemModel
  A8 , \field Reheat Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Steam
  A9 , \field Reheat Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N5 , \field Maximum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  N6 , \field Minimum Hot Water or Steam Flow Rate
       \note Not used when reheat coil type is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N7 , \field Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Fan Control Type
       \note If VariableSpeed, then the fan object type must be Fan:SystemModel
       \type choice
       \default ConstantSpeed
       \key VariableSpeed
       \key ConstantSpeed
  N8 , \field Minimum Fan Turn Down Ratio
       \note flow through terminal at minimum fan speed is this ratio multiplied by Maximum Air Flow Rate
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.3
  A11, \field Heating Control Type
       \note Only used if Fan Control Type is VariableSpeed
       \type choice
       \key Staged
       \key Modulated
  N9 , \field Design Heating Discharge Air Temperature
       \note Only used if Heating Control Type is Modulated
       \note Used to control second stage heating, typically zone heat setpoint plus 20F
       \type real
       \units C
       \default 32.1
  N10, \field High Limit Heating Discharge Air Temperature
       \note Only used if Heating Control Type is Modulated
       \note Used to determine end of third stage heating
       \type real
       \units C
       \default 37.7
  A12, \field Backdraft Damper Leakage Fraction Curve Name
       \note Backdraft damper leakage fraction is the ratio of mass leakage flow rate to primary air flow rate
       \note at a constant static pressure setpoint. This curve should describe the ratio as a function primary
       \note air flow fraction (ratio of primary flow fraction to maximum nominal primary air flow rate).
       \type object-list
       \object-list UnivariateFunctions
  A13; \field Backdraft Damper Leakage Zone Name
       \note Name of a zone that will be impacted by the backdraft damper leakage.
       \type object-list
       \object-list ZoneNames

AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction,
       \memo Central air system terminal unit, single duct, variable volume, induction unit with
       \memo hot water reheat coil and chilled water recool coil.
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Total Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N2 , \field Induction Ratio
       \note ratio of induced air flow rate to primary air flow rate
       \type real
       \minimum 0.0
       \default 2.5
  A3 , \field Supply Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Induced Air Inlet Node Name
       \note should be a zone exhaust node, also the heating coil inlet node
       \type node
       \required-field
  A5 , \field Air Outlet Node Name
       \note should be a zone inlet node
       \type node
       \required-field
  A6 , \field Heating Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:Water
  A7 , \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N3 , \field Maximum Hot Water Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  N4 , \field Minimum Hot Water Flow Rate
       \note Not used when heating coil type is gas or electric
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N5 , \field Heating Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A8 , \field Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
  A9 , \field Cooling Coil Name
       \type object-list
       \object-list CoolingCoilName
  N6 , \field Maximum Cold Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  N7 , \field Minimum Cold Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N8 , \field Cooling Convergence Tolerance
       \type real
       \minimum> 0.0
       \default 0.001
  A10; \field Zone Mixer Name
       \type object-list
       \required-field
       \object-list ZoneMixers

AirTerminal:SingleDuct:ConstantVolume:FourPipeBeam,
       \memo Central air system terminal unit, single duct, constant volume,
       \memo with heating and/or cooling.
       \memo Operates as two-pipe unit if heating or cooling water is omitted.
       \memo Heating and/or cooling can be scheduled off for dedicated ventilation.
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Primary Air Availability Schedule Name
       \note Primary air is supplied by central air handling unit and must be on for heating or cooling.
       \note Schedule value > 0 means the primary air supply is available.
       \note If this field is blank, the primary air supply is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Cooling Availability Schedule Name
       \note Cooling operation can be controlled separately using this availability schedule.
       \note Schedule value > 0 means beam cooling is available.
       \note If this field is blank, the beam cooling is always available (as long as primary air is also available).
       \type object-list
       \object-list ScheduleNames
  A4 , \field Heating Availability Schedule Name
       \note Heating operation can be controlled separately using this availability schedule.
       \note Schedule value > 0 means beam heating is available.
       \note If this field is blank, the beam heating is always available (as long as primary air is also available).
       \type object-list
       \object-list ScheduleNames
  A5 , \field Primary Air Inlet Node Name
       \note Name of the air system node for primary supply air entering the air distribution unit.
       \type node
       \required-field
  A6 , \field Primary Air Outlet Node Name
       \note Name of the air system node for primary supply air leaving the air distribution unit and entering the zone.
       \type node
       \required-field
  A7 , \field Chilled Water Inlet Node Name
       \note Name of the plant system node for chilled water entering the beam.
       \note The two chilled water nodes can (only) be omitted to model a two-pipe heating only beam.
       \type node
  A8 , \field Chilled Water Outlet Node Name
       \note Name of the plant system node for chilled water leaving the beam.
       \type node
  A9 , \field Hot Water Inlet Node Name
       \note Name of the plant system node for hot water entering the beam.
       \note The two hot water nodes can (only) be omitted to model a two-pipe cooling-only beam.
       \type node
  A10, \field Hot Water Outlet Node Name
       \note Name of the plant system node for hot water leaving the beam.
       \type node
  N1 , \field Design Primary Air Volume Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N2 , \field Design Chilled Water Volume Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N3 , \field Design Hot Water Volume Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N4 , \field Zone Total Beam Length
       \note Sum of the length of all the beam units in the zone represented by this terminal unit.
       \type real
       \autosizable
       \units m
       \minimum> 0.0
       \default autosize
  N5 , \field Rated Primary Air Flow Rate per Beam Length
       \note Primary air supply flow rate normalized by beam length.
       \type real
       \units m3/s-m
       \minimum> 0.0
       \default 0.035
  N6 , \field Beam Rated Cooling Capacity per Beam Length
       \note Sensible cooling capacity per meter of beam length at the rating point.
       \type real
       \units W/m
       \minimum> 0.0
       \default 600.0
  N7 , \field Beam Rated Cooling Room Air Chilled Water Temperature Difference
       \note Difference in temperature between the zone air and the entering chilled water at the rating point.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 10.0
  N8 , \field Beam Rated Chilled Water Volume Flow Rate per Beam Length
       \note The volume flow rate of chilled water per meter of beam length at the rating point.
       \type real
       \units m3/s-m
       \ip-units gal/min-ft
       \minimum> 0.0
       \default 0.00005
  A11, \field Beam Cooling Capacity Temperature Difference Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the temperature difference between entering water and zone air
       \note is different than at the rating point. Single independent variable is the ratio of the current
       \note temperature difference divided by the rating point temperature difference.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UnivariateFunctions
  A12, \field Beam Cooling Capacity Air Flow Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the primary air supply flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note air flow rate divided by the normalized air flow rate at the rating point.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Beam Cooling Capacity Chilled Water Flow Modification Factor Curve Name
       \note Adjusts beam cooling capacity when the normalized chilled water flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note chilled water flow rate divided by the normalized chilled water flow rate at the rating point.
       \note This field is required when beam is connected to a chilled water plant.
       \type object-list
       \object-list UnivariateFunctions
  N9 , \field Beam Rated Heating Capacity per Beam Length
       \note Sensible heating capacity per meter of beam length at the rating point.
       \type real
       \units W/m
       \minimum> 0.0
       \default 1500.0
  N10, \field Beam Rated Heating Room Air Hot Water Temperature Difference
       \note Difference in temperature between the zone air and the entering hot water at the rating point.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 27.8
  N11, \field Beam Rated Hot Water Volume Flow Rate per Beam Length
       \note The volume flow rate of hot water per meter of beam length at the rating point.
       \type real
       \units m3/s-m
       \ip-units gal/min-ft
       \minimum> 0.0
       \default 0.00005
  A14, \field Beam Heating Capacity Temperature Difference Modification Factor Curve Name
       \note Adjusts beam heating capacity when the temperature difference between entering water and zone air
       \note is different than at the rating point. Single independent variable is the ratio of the current
       \note temperature difference divided by the rating point temperature difference.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Beam Heating Capacity Air Flow Modification Factor Curve Name
       \note Adjusts beam heating capacity when the primary air supply flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note air flow rate divided by the normalized air flow rate at the rating point.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UnivariateFunctions
  A16; \field Beam Heating Capacity Hot Water Flow Modification Factor Curve Name
       \note Adjusts beam heating capacity when the normalized hot water flow rate is different
       \note than at the rating point. The single independent variable is the current normalized
       \note hot water flow rate divided by the normalized hot water flow rate at the rating point.
       \note This field is required when beam is connected to a hot water plant.
       \type object-list
       \object-list UnivariateFunctions

AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
       \memo Central air system terminal unit, single duct, constant volume, with cooled beam
       \memo (active or passive).
       \min-fields 23
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Cooled Beam Type
       \type choice
       \required-field
       \key Active
       \key Passive
  A4 , \field Supply Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Supply Air Outlet Node Name
       \type node
       \required-field
  A6 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  N1 , \field Supply Air Volumetric Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N2 , \field Maximum Total Chilled Water Volumetric Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N3 , \field Number of Beams
       \note Number of individual beam units in the zone
       \type integer
       \autosizable
       \minimum> 0.0
       \default autosize
  N4 , \field Beam Length
       \note Length of an individual beam unit
       \type real
       \autosizable
       \units m
       \minimum> 0.0
       \default autosize
  N5 , \field Design Inlet Water Temperature
       \type real
       \units C
       \minimum 0.0
       \default 15.0
  N6 , \field Design Outlet Water Temperature
       \type real
       \units C
       \minimum 0.0
       \default 17.0
  N7 , \field Coil Surface Area per Coil Length
       \type real
       \units m2/m
       \minimum 0.0
       \default 5.422
  N8 , \field Model Parameter a
       \type real
       \minimum 0.0
       \default 15.3
  N9 , \field Model Parameter n1
       \type real
       \minimum 0.0
       \default 0.0
  N10, \field Model Parameter n2
       \type real
       \minimum 0.0
       \default 0.84
  N11, \field Model Parameter n3
       \type real
       \minimum 0.0
       \default 0.12
  N12, \field Model Parameter a0
       \note Free area of the coil in plan view per unit beam length
       \type real
       \units m2/m
       \minimum 0.0
       \default 0.171
  N13, \field Model Parameter K1
       \type real
       \minimum 0.0
       \default 0.0057
  N14, \field Model Parameter n
       \type real
       \minimum 0.0
       \default 0.4
  N15, \field Coefficient of Induction Kin
       \type real
       \autocalculatable
       \minimum 0.0
       \maximum 4.0
       \default Autocalculate
  N16; \field Leaving Pipe Inside Diameter
       \type real
       \units m
       \minimum> 0.0
       \default 0.0145

AirTerminal:SingleDuct:Mixer,
       \memo The mixer air terminal unit provides a means of supplying central system
       \memo air to the air inlet or outlet side of a zoneHVAC equipment such as a four
       \memo pipe fan coil unit. Normally the central air would be ventilation air from
       \memo a dedicated outdoor air system (DOAS).
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field ZoneHVAC Unit Object Type
       \note The type of ZoneHVAC equipment to which this terminal mixer will be connected.
       \type choice
       \required-field
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:UnitVentilator
       \key AirLoopHVAC:UnitarySystem
  A3 , \field ZoneHVAC Unit Object Name
       \note The name of ZoneHVAC equipment to which this terminal mixer will be connected.
       \type object-list
       \required-field
       \object-list DOAToZonalUnit
  A4 , \field Mixer Outlet Node Name
       \note This is the outlet air node name of the mixer. This will be the inlet air node name
       \note of the ZoneHVAC equipment if the connection type in the input field Mixer Connection
       \note Type below is InletSide, else this will be an inlet air node name of the conditioned zone
       \note if the connection type in the input field Mixer Connection Type below is SupplySide.
       \type node
       \required-field
  A5 , \field Mixer Primary Air Inlet Node Name
       \note The primary air (treated outdoor air) inlet node name of the mixer. This will be an
       \note outlet air node name of an AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum providing
       \note the connection to the DOA system.
       \type node
       \required-field
  A6 , \field Mixer Secondary Air Inlet Node Name
       \note The secondary air (recirculating air) inlet node name of the mixer. This will be
       \note the outlet air node name of the ZoneHVAC equipment if the connection type in the
       \note input field mixer Connection Type below is SupplySide, or else this will be an exhaust
       \note air node name of the conditioned zone if the connection type in the input field
       \note Mixer Connection Type below is InletSide.
       \type node
       \required-field
  A7 , \field Mixer Connection Type
       \note This input field allows user to specify the mixer connection type. Valid choices
       \note are InletSide or SupplySide. This is a required input field. If the mixer connection
       \note type selected is InletSide, then the mixer is connected on the inlet side of the
       \note ZoneHVAC equipment, or else if the mixer connection type selected is SupplySide, then
       \note the mixer is connected at the outlet side of the ZoneHVAC equipment.
       \type choice
       \required-field
       \key InletSide
       \key SupplySide
  A8 , \field Design Specification Outdoor Air Object Name
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will adjust flow to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone, as for demand controlled ventilation.
       \note If this field is blank, then the terminal unit will be controlled using the
       \note DesignSpecification:OutdoorAir object referenced in the Sizing:Zone object.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A9 ; \field Per Person Ventilation Rate Mode
       \note CurrentOccupancy models demand controlled ventilation using the current number of people
       \note DesignOccupancy uses the total Number of People in the zone and is constant
       \type choice
       \default CurrentOccupancy
       \key CurrentOccupancy
       \key DesignOccupancy

AirTerminal:DualDuct:ConstantVolume,
       \memo Central air system terminal unit, dual duct, constant volume.
       \min-fields 6
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
       \type node
       \required-field
  A4 , \field Hot Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Cold Air Inlet Node Name
       \type node
       \required-field
  N1 ; \field Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0

AirTerminal:DualDuct:VAV,
       \memo Central air system terminal unit, dual duct, variable volume.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
       \type node
       \required-field
  A4 , \field Hot Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Cold Air Inlet Node Name
       \type node
       \required-field
  N1 , \field Maximum Damper Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N2 , \field Zone Minimum Air Flow Fraction
       \note fraction of maximum air flow
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  A6 , \field Design Specification Outdoor Air Object Name
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based on the current number of occupants in the zone.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \note If this field is blank, then the terminal unit will not be controlled for outdoor air flow.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A7 ; \field Minimum Air Flow Turndown Schedule Name
       \note This field adjusts the design minimum flow rate by multiplying it using this schedule of fraction
       \note values. This field is used with "Zone Minimum Air Flow Fraction". Schedule values are fractions
       \note 0.0 to 1.0. This field adjusts the minimum airflow turndown below the design minimum air flow
       \note and is intended for use with ASHRAE Standard 170. If this field is left blank, then the turndown
       \note minimum air flow fraction value is set to 1 and the VAV air terminal uses fixed fraction specified
       \note in the field "Zone Minimum Air Flow Fraction".
       \type object-list
       \object-list ScheduleNames

AirTerminal:DualDuct:VAV:OutdoorAir,
       \memo Central air system terminal unit, dual duct, variable volume with special controls.
       \memo One VAV duct is controlled to supply ventilation air and the other VAV duct is
       \memo controlled to meet the zone cooling load.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirTerminalUnitNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Outlet Node Name
       \note The outlet node of the terminal unit.
       \note This is also the zone inlet node.
       \type alpha
       \required-field
  A4 , \field Outdoor Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Recirculated Air Inlet Node Name
       \type node
  N1 , \field Maximum Terminal Air Flow Rate
       \note If autosized this is the sum of flow needed for cooling and maximum required outdoor air
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  A6 , \field Design Specification Outdoor Air Object Name
       \note When the name of a DesignSpecification:OutdoorAir object is entered, the terminal
       \note unit will increase flow as needed to meet this outdoor air requirement.
       \note If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will
       \note be computed based mode selected in the next field.
       \note At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate.
       \type object-list
       \required-field
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A7 ; \field Per Person Ventilation Rate Mode
       \note CurrentOccupancy models demand controlled ventilation using the current number of people
       \note DesignOccupancy uses the total Number of People in the zone and is constant
       \type choice
       \key CurrentOccupancy
       \key DesignOccupancy

ZoneHVAC:AirDistributionUnit,
       \memo Central air system air distribution unit, serves as a wrapper for a specific type of
       \memo air terminal unit. This object is referenced in a ZoneHVAC:EquipmentList.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentNames
  A2 , \field Air Distribution Unit Outlet Node Name
       \type node
       \required-field
  A3 , \field Air Terminal Object Type
       \type choice
       \required-field
       \key AirTerminal:DualDuct:ConstantVolume
       \key AirTerminal:DualDuct:VAV
       \key AirTerminal:SingleDuct:ConstantVolume:Reheat
       \key AirTerminal:SingleDuct:ConstantVolume:NoReheat
       \key AirTerminal:SingleDuct:ConstantVolume:FourPipeBeam
       \key AirTerminal:SingleDuct:VAV:Reheat
       \key AirTerminal:SingleDuct:VAV:NoReheat
       \key AirTerminal:SingleDuct:SeriesPIU:Reheat
       \key AirTerminal:SingleDuct:ParallelPIU:Reheat
       \key AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction
       \key AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
       \key AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat
       \key AirTerminal:SingleDuct:ConstantVolume:CooledBeam
       \key AirTerminal:DualDuct:VAV:OutdoorAir
       \key AirTerminal:SingleDuct:UserDefined
       \key AirTerminal:SingleDuct:Mixer
  A4 , \field Air Terminal Name
       \type object-list
       \required-field
       \object-list AirTerminalUnitNames
  N1 , \field Nominal Upstream Leakage Fraction
       \note fraction at system design Flow; leakage Flow constant, leakage fraction
       \note varies with variable system Flow Rate.
       \type real
       \minimum 0.0
       \maximum 0.3
       \default 0
  N2 , \field Constant Downstream Leakage Fraction
       \type real
       \minimum 0.0
       \maximum 0.3
       \default 0
  A5 ; \field Design Specification Air Terminal Sizing Object Name
       \note This optional field is the name of a DesignSpecification:AirTerminal:Sizing object
       \note which specifies sizing adjustments to be made for this terminal unit.
       \type object-list
       \object-list DesignSpecificationAirTerminalSizingName

ZoneHVAC:ExhaustControl,
       \memo Defines a controlled exhaust flow from a zone which finally feeds into
       \memo one of AirLoopHVAC:ZoneMixer's inlets, which are part of an AirLoopHVAC:ExhaustSystem.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this exhaust system. Schedule value > 0 means it is available.
       \note If this field is blank, the exhaust system is always available. If the attached
       \note AirLoopHVAC:ExhaustSystem is off, then the flow will be zero.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Name
       \note Zone the exhaust inlet node is part of
       \type object-list
       \required-field
       \object-list ZoneNames
  A4 , \field Inlet Node Name
       \note Inlet node name for the exhaust. Must be a zone exhaust node.
       \type node
       \required-field
  A5 , \field Outlet Node Name
       \note Outlet node name for the exhaust
       \type node
       \required-field
  N1 , \field Design Exhaust Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  A6 , \field Flow Control Type
       \note Control type of the zone exhaust flow
       \type choice
       \default Scheduled
       \key Scheduled
       \key FollowSupply
  A7 , \field Exhaust Flow Fraction Schedule Name
       \note Schedule name of the exhaust flow fraction. Used only with Scheduled control type.
       \note If this field is blank, the flow fraction is always 1.0.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Supply Node or NodeList Name
       \note Used only with FollowSupply control type.
       \type node
  A9 , \field Minimum Zone Temperature Limit Schedule Name
       \note Schedule name of the Minimum Zone Temperature Limit in degree Celsius
       \note If this field is blank, there is no limit.
       \type object-list
       \object-list ScheduleNames
  A10, \field Minimum Exhaust Flow Fraction Schedule Name
       \note Schedule name of the minimum exhaust flow fraction.
       \note Applied when the zone temperature falls below the Minimum Zone Temperature Limit.
       \type object-list
       \object-list ScheduleNames
  A11; \field Balanced Exhaust Fraction Schedule Name
       \note Schedule name of the Balanced Exhaust Fraction.
       \type object-list
       \object-list ScheduleNames

\group Zone HVAC Equipment Connections

ZoneHVAC:EquipmentList,
       \memo List equipment in simulation order. Note that an ZoneHVAC:AirDistributionUnit
       \memo object must be listed in this statement if there is a forced
       \memo air system serving the zone from the air loop.
       \memo Equipment is simulated in the order specified by Zone Equipment Cooling Sequence and
       \memo Zone Equipment Heating or No-Load Sequence, depending on the thermostat request.
       \memo For equipment of similar type, assign sequence 1 to the first system intended to
       \memo serve that type of load. For situations where one or more equipment types has limited capacity or
       \memo limited control, order the sequence so that the most controllable piece of equipment runs last.
       \memo For example, with a dedicated outdoor air system (DOAS), the air terminal for the DOAS
       \memo should be assigned Heating Sequence = 1 and Cooling Sequence = 1. Any other equipment should
       \memo be assigned sequence 2 or higher so that it will see the net load after the DOAS air is added
       \memo to the zone.
       \extensible:6
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneEquipmentLists
  A2 , \field Load Distribution Scheme
       \type choice
       \default SequentialLoad
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR
  A3 , \field Zone Equipment 1 Object Type
       \begin-extensible
       \type choice
       \required-field
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key Fan:ZoneExhaust
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A4 , \field Zone Equipment 1 Name
       \type object-list
       \required-field
       \object-list ZoneEquipmentNames
  N1 , \field Zone Equipment 1 Cooling Sequence
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests cooling
       \type integer
       \required-field
       \minimum 0.0
  N2 , \field Zone Equipment 1 Heating or No-Load Sequence
       \note Specifies the zone equipment simulation order
       \note when the zone thermostat requests heating or no load
       \type integer
       \required-field
       \minimum 0.0
  A5 , \field Zone Equipment 1 Sequential Cooling Fraction Schedule Name
       \note The fraction of the remaining cooling load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Zone Equipment 1 Sequential Heating Fraction Schedule Name
       \note The fraction of the remaining heating load this equipment will attempt to serve
       \note if the load distribution scheme is SequentialLoad, otherwise ignored.
       \type object-list
       \object-list ScheduleNames
  A7  , A8  , N3  , N4  , A9  , A10 , A11 , A12 , N5  , N6  ,
  A13 , A14 , A15 , A16 , N7  , N8  , A17 , A18 , A19 , A20 ,
  N9  , N10 , A21 , A22 , A23 , A24 , N11 , N12 , A25 , A26 ,
  A27 , A28 , N13 , N14 , A29 , A30 , A31 , A32 , N15 , N16 ,
  A33 , A34 , A35 , A36 , N17 , N18 , A37 , A38 , A39 , A40 ,
  N19 , N20 , A41 , A42 , A43 , A44 , N21 , N22 , A45 , A46 ,
  A47 , A48 , N23 , N24 , A49 , A50 , A51 , A52 , N25 , N26 ,
  A53 , A54 , A55 , A56 , N27 , N28 , A57 , A58 , A59 , A60 ,
  N29 , N30 , A61 , A62 , A63 , A64 , N31 , N32 , A65 , A66 ,
  A67 , A68 , N33 , N34 , A69 , A70 , A71 , A72 , N35 , N36 ,
  A73 , A74 ;

ZoneHVAC:EquipmentConnections,
       \memo Specifies the HVAC equipment connections for a zone. Node names are specified for the
       \memo zone air node, air inlet nodes, air exhaust nodes, and the air return node. A zone
       \memo equipment list is referenced which lists all HVAC equipment connected to the zone.
  A1 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A2 , \field Zone Conditioning Equipment List Name
       \note Enter the name of a ZoneHVAC:EquipmentList object.
       \type object-list
       \required-field
       \object-list ZoneEquipmentLists
  A3 , \field Zone Air Inlet Node or NodeList Name
       \type node
  A4 , \field Zone Air Exhaust Node or NodeList Name
       \type node
  A5 , \field Zone Air Node Name
       \type node
       \required-field
  A6 , \field Zone Return Air Node or NodeList Name
       \type node
  A7 , \field Zone Return Air Node 1 Flow Rate Fraction Schedule Name
       \note This schedule is multiplied times the base return air flow rate.
       \note If this field is left blank, the schedule defaults to 1.0 at all times.
       \type object-list
       \object-list ScheduleNames
  A8 ; \field Zone Return Air Node 1 Flow Rate Basis Node or NodeList Name
       \note The optional basis node(s) used to calculate the base return air flow
       \note rate for the first return air node in this zone. The return air flow rate is the sum of the flow rates
       \note at the basis node(s) multiplied by the Zone Return Air Flow Rate Fraction Schedule.
       \note If this  field is blank, then the base return air flow rate is the total supply
       \note inlet flow rate to the zone less the total exhaust node flow rate from the zone.
       \type node

SpaceHVAC:EquipmentConnections,
       \memo Specifies the HVAC equipment connections for a space. Node names are specified for the
       \memo space air node, air inlet nodes, air exhaust nodes, and the air return node.
       \memo If any space in a zone has a SpaceHVAC:EquipmentConnections object, then all spaces in the zone must have one.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \min-fields 4
  A1 , \field Space Name
       \type object-list
       \required-field
       \object-list SpaceNames
  A2 , \field Space Air Inlet Node or NodeList Name
       \type node
  A3 , \field Space Air Exhaust Node or NodeList Name
       \type node
  A4 , \field Space Air Node Name
       \type node
       \required-field
  A5 , \field Space Return Air Node or NodeList Name
       \type node
  A6 , \field Space Return Air Node 1 Flow Rate Fraction Schedule Name
       \note This schedule is multiplied times the base return air flow rate.
       \note If this field is left blank, the schedule defaults to 1.0 at all times.
       \type object-list
       \object-list ScheduleNames
  A7 ; \field Space Return Air Node 1 Flow Rate Basis Node or NodeList Name
       \note The optional basis node(s) used to calculate the base return air flow
       \note rate for the first return air node in this space. The return air flow rate is the sum of the flow rates
       \note at the basis node(s) multiplied by the Space Return Air Flow Rate Fraction Schedule.
       \note If this  field is blank, then the base return air flow rate is the total supply
       \note inlet flow rate to the zone less the total exhaust node flow rate from the space.
       \type node

SpaceHVAC:ZoneEquipmentSplitter,
       \memo Distributes the output from a piece of zone equipment to one or more Spaces in the Zone.
       \memo If any equipment in a zone has a SpaceHVAC:ZoneEquipmentSplitter, then all equipment in the zone must have one.
       \memo except Fan:ZoneExhaust. All spaces in the zone must also have a SpaceHVAC:EquipmentConnections object.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \extensible:3
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
       \reference SpaceSplitterNames
  A2 , \field Zone Name
       \note Must be a controlled zone which has a ZoneHVAC:EquipmentConnections object.
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Zone Equipment Object Type
       \type choice
       \required-field
       \key ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \key ZoneHVAC:AirDistributionUnit
       \key ZoneHVAC:EnergyRecoveryVentilator
       \key ZoneHVAC:EvaporativeCoolerUnit
       \key ZoneHVAC:HybridUnitaryHVAC
       \key ZoneHVAC:ForcedAir:UserDefined
       \key ZoneHVAC:FourPipeFanCoil
       \key ZoneHVAC:OutdoorAirUnit
       \key ZoneHVAC:PackagedTerminalAirConditioner
       \key ZoneHVAC:PackagedTerminalHeatPump
       \key ZoneHVAC:UnitHeater
       \key ZoneHVAC:UnitVentilator
       \key ZoneHVAC:VentilatedSlab
       \key ZoneHVAC:WaterToAirHeatPump
       \key ZoneHVAC:WindowAirConditioner
       \key ZoneHVAC:Baseboard:RadiantConvective:Electric
       \key ZoneHVAC:Baseboard:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:RadiantConvective:Steam
       \key ZoneHVAC:CoolingPanel:RadiantConvective:Water
       \key ZoneHVAC:Baseboard:Convective:Electric
       \key ZoneHVAC:Baseboard:Convective:Water
       \key ZoneHVAC:HighTemperatureRadiant
       \key ZoneHVAC:LowTemperatureRadiant:VariableFlow
       \key ZoneHVAC:LowTemperatureRadiant:ConstantFlow
       \key ZoneHVAC:LowTemperatureRadiant:Electric
       \key ZoneHVAC:Dehumidifier:DX
       \key ZoneHVAC:IdealLoadsAirSystem
       \key ZoneHVAC:RefrigerationChillerSet
       \key WaterHeater:HeatPump:PumpedCondenser
       \key WaterHeater:HeatPump:WrappedCondenser
       \key HeatExchanger:AirToAir:FlatPlate
       \key AirLoopHVAC:UnitarySystem
  A4 , \field Zone Equipment Name
       \type object-list
       \required-field
       \object-list ZoneEquipmentNames
  A5 , \field Zone Equipment Outlet Node Name
       \note Only used for airflow equipment.
       \note The outlet node from the zone equipment that will be split to the spaces.
       \type node
  A6 , \field Thermostat Control Method
       \note SingleSpace satisfies the thermostat in the Control Space Name
       \note Maximum satisfies the thermostat in the connected spaces with the highest deviation from setpoint
       \note Ideal ignores the Space Output Fractions and distributes the output to match the current space sensible loads.
       \type choice
       \default SingleSpace
       \key SingleSpace
       \key Maximum
       \key Ideal
  A7 , \field Control Space Name
       \note This field is only used when Thermostat Control Method = SingleSpace.
       \type object-list
       \object-list SpaceNames
  A8 , \field Space Fraction Method
       \note The basis used to autosize the space output fractions.
       \type choice
       \default DesignCoolingLoad
       \key DesignCoolingLoad
       \key DesignHeatingLoad
       \key FloorArea
       \key Volume
       \key PerimeterLength
  A9 , \field Space 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list SpaceNames
  N1 , \field Space 1 Fraction
       \note Fraction of this zone equipment output or airflow distributed to this space.
       \type real
       \autosizable
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default autosize
  A10, \field Space 1 Supply Node Name
       \note Only used for airflow equipment
       \note Matches a SpaceHVAC:EquipmentConnections Inlet Node Name
       \type node
  A11, N2 , A12, A13, N3 , A14;

SpaceHVAC:ZoneEquipmentMixer,
       \memo Mixes the airflow from one or more Spaces into a piece of zone equipment.
       \memo All spaces in the zone must also have a SpaceHVAC:EquipmentConnections object.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \extensible:3
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference SpaceMixerNames
  A2 , \field Zone Name
       \note Must be a controlled zone which has a ZoneHVAC:EquipmentConnections object.
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Zone Equipment Inlet Node Name
       \note The inlet node from the zone equipment that will be mixed from the spaces.
       \note Must match a Zone Exhaust Node for this zone.
       \type node
       \required-field
  A4 , \field Space Fraction Method
       \note The basis used to autosize the space output fractions.
       \type choice
       \default DesignCoolingLoad
       \key DesignCoolingLoad
       \key DesignHeatingLoad
       \key FloorArea
       \key Volume
       \key PerimeterLength
  A5 , \field Space 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list SpaceNames
  N1 , \field Space 1 Fraction
       \note Fraction of the Zone Equipment Inlet Node airflow drawn from this space.
       \type real
       \autosizable
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default autosize
  A6 , \field Space 1 Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Exhaust Node Name
       \type node
       \required-field
  A7 , N2 , A8 , A9 , N3 , A10;

SpaceHVAC:ZoneReturnMixer,
       \memo Mixes the return airflow from one or more Spaces into a zone return node.
       \memo All spaces in the zone must also have a SpaceHVAC:EquipmentConnections object.
       \memo Used only when ZoneAirHeatBalanceAlgorithm "Do Space Heat Balance for Simulation" is Yes.
       \extensible:2
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference SpaceMixerNames
  A2 , \field Zone Name
       \note Must be a controlled zone which has a ZoneHVAC:EquipmentConnections object.
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Zone Return Air Node Name
       \note The zone return air node will be mixed from the spaces.
       \note Must match a Zone Return Air Node for this zone.
       \type node
       \required-field
  A4 , \field Space 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list SpaceNames
  A5 , \field Space 1 Return Air Node Name
       \note Matches a SpaceHVAC:EquipmentConnections Return Air Node Name
       \type node
       \required-field
  A6 , A7 , A8 , A9 , A10, A11, A12, A13;

\group Fans

Fan:SystemModel,
       \memo Versatile simple fan that can be used in variable air volume, constant volume, on-off cycling, two-speed or multi-speed applications.
       \memo Performance at different flow rates, or speed levels, is determined using separate performance curve or table
       \memo or prescribed power fractions at discrete speed levels for two-speed or multi-speed fans.
       \extensible:2
       \min-fields 14
  A1 , \field Name
       \type alpha
       \required-field
       \reference Fans
       \reference FansSystemModel
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this fan. Schedule value > 0 means the fan is available.
       \note If this field is blank, the fan is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Maximum Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A5 , \field Speed Control Method
       \type choice
       \default Discrete
       \key Continuous
       \key Discrete
  N2 , \field Electric Power Minimum Flow Rate Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  N3 , \field Design Pressure Rise
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
       \minimum> 0.0
  N4 , \field Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Motor In Air Stream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N6 , \field Design Electric Power Consumption
       \note Fan power consumption at maximum air flow rate.
       \note If autosized the method used to scale power is chosen in the following field
       \type real
       \autosizable
       \units W
       \default autosize
  A6 , \field Design Power Sizing Method
       \type choice
       \default PowerPerFlowPerPressure
       \key PowerPerFlow
       \key PowerPerFlowPerPressure
       \key TotalEfficiencyAndPressure
  N7 , \field Electric Power Per Unit Flow Rate
       \type real
       \units W/(m3/s)
       \ip-units W/(ft3/min)
  N8 , \field Electric Power Per Unit Flow Rate Per Unit Pressure
       \type real
       \units W/((m3/s)-Pa)
       \ip-units W/((ft3/min)-inH2O)
       \default 1.66667
  N9 , \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  A7 , \field Electric Power Function of Flow Fraction Curve Name
       \note independent variable is normalized flow rate, current flow divided by Design Maximum Air Flow Rate.
       \note dependent variable is modification factor multiplied by Design Power Consumption.
       \note This field is required if Speed Control Method is set to Continuous or if the Number of Speeds is greater than 1 and Speed Electric Power Fraction fields are not used.
       \type object-list
       \object-list UnivariateFunctions
  N10, \field Night Ventilation Mode Pressure Rise
       \note Total system fan pressure rise at the fan when in night mode using AvailabilityManager:NightVentilation
       \type real
       \units Pa
       \ip-units inH2O
  N11, \field Night Ventilation Mode Flow Fraction
       \note This field currently has no effect on Fan:SystemModel operation.
       \note Set night-ventilation airflow with the Night Venting Flow Fraction field of
       \note AvailabilityManager:NightVentilation.
       \type real
       \minimum 0.0
       \maximum 1.0
  A8 , \field Motor Loss Zone Name
       \note optional, if used fan motor heat losses that not added to air stream are transferred to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N12, \field Motor Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the fan motor's skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A9 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N13, \field Number of Speeds
       \note number of different speed levels available when Speed Control Method is set to Discrete
       \note Speed need to be arranged in increasing order in remaining field sets.
       \note If set to 1, or omitted, and Speed Control Method is Discrete then constant fan speed is the design maximum.
       \type integer
       \default 1
  N14, \field Speed 1 Flow Fraction
       \begin-extensible
       \type real
       \minimum 0.0
       \maximum 1.0
  N15, \field Speed 1 Electric Power Fraction
       \note if left blank then use Electric Power Function of Flow Fraction Curve
       \type real
       \minimum 0.0
       \maximum 1.0
  N16, N17, N18, N19, N20, N21;

Fan:ConstantVolume,
       \memo Constant volume fan that is intended to operate continuously based on a time schedule.
       \memo This fan will not cycle on and off based on cooling/heating load or other control
       \memo signals.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference Fans
       \reference FansCV
       \reference FansCVandOnOff
       \reference FansCVandVAV
       \reference FansCVandOnOffandVAV
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N2 , \field Pressure Rise
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
  N3 , \field Maximum Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N4 , \field Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Fan:VariableVolume,
       \memo Variable air volume fan where the electric power input varies according to a
       \memo performance curve as a function of flow fraction.
       \min-fields 17
  A1 , \field Name
       \type alpha
       \required-field
       \reference Fans
       \reference FansVAV
       \reference FansCVandVAV
       \reference FansOnOffandVAV
       \reference FansCVandOnOffandVAV
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.7
  N2 , \field Pressure Rise
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
  N3 , \field Maximum Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A3 , \field Fan Power Minimum Flow Rate Input Method
       \type choice
       \default Fraction
       \key Fraction
       \key FixedFlowRate
  N4 , \field Fan Power Minimum Flow Fraction
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.25
  N5 , \field Fan Power Minimum Air Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
  N6 , \field Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N7 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N8 , \field Fan Power Coefficient 1
       \note all Fan Power Coefficients should not be 0.0 or no fan power will be consumed.
       \note Fan Power Coefficients are specified as function of full flow rate/power
       \note Equation:
       \type real
  N9 , \field Fan Power Coefficient 2
       \type real
  N10, \field Fan Power Coefficient 3
       \type real
  N11, \field Fan Power Coefficient 4
       \type real
  N12, \field Fan Power Coefficient 5
       \type real
  A4 , \field Air Inlet Node Name
       \type node
       \required-field
  A5 , \field Air Outlet Node Name
       \type node
       \required-field
  A6 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Fan:OnOff,
       \memo Constant volume fan that is intended to cycle on and off based on cooling/heating load
       \memo or other control signals. This fan can also operate continuously like
       \memo Fan:ConstantVolume.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference Fans
       \reference FansCVandOnOff
       \reference FansOnOff
       \reference FansOnOffandVAV
       \reference FansCVandOnOffandVAV
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.6
  N2 , \field Pressure Rise
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
  N3 , \field Maximum Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N4 , \field Motor Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.8
  N5 , \field Motor In Airstream Fraction
       \note 0.0 means fan motor outside of air stream, 1.0 means motor inside of air stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Fan Power Ratio Function of Speed Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
  A6 , \field Fan Efficiency Ratio Function of Speed Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
  A7 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Fan:ZoneExhaust,
       \memo Models a fan that exhausts air from a zone.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference FansZoneExhaust
       \reference ZoneEquipmentNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.6
  N2 , \field Pressure Rise
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
  N3 , \field Maximum Flow Rate
       \type real
       \units m3/s
       \minimum 0.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A6 , \field Flow Fraction Schedule Name
       \note If field is used, then when fan runs the exhausted air flow rate is controlled to be the scheduled fraction times the Maximum Flow Rate
       \type object-list
       \object-list ScheduleNames
  A7 , \field System Availability Manager Coupling Mode
       \note Control if fan is to be interlocked with HVAC system Availability Managers or not.
       \type choice
       \default Coupled
       \key Coupled
       \key Decoupled
  A8 , \field Minimum Zone Temperature Limit Schedule Name
       \note If field is used, the exhaust fan will not run if the zone temperature is lower than this limit
       \type object-list
       \object-list ScheduleNames
  A9 , \field Balanced Exhaust Fraction Schedule Name
       \note Used to control fan's impact on flow at the return air node. Enter the portion of the exhaust that is balanced by simple airflows.
       \type object-list
       \object-list ScheduleNames
  A10, \field Motor Loss Location
       \note Enter the location of fan motor heat rejection. Input for Motor in Airstream Fraction = 1 will direct all motor heat losses to the airstream.
       \type choice
       \default Outside
       \key Zone
       \key Outside
  N4 , \field Motor in Airstream Fraction
       \note Fraction of motor heat applied to fan exhaust air stream.
       \note A Motor in Airstream Fraction < 1 will direct remaining fan heat losses to the Motor Loss Location choice.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A11; \field Motor Loss Zone Name
       \note Only used when Motor Loss Location = Zone.
       \note Zone Name must be a valid zone otherwise remaining motor heat losses is rejected outdoors using 1 - Motor in Airstream Fraction.
       \type object-list
       \object-list ZoneNames

FanPerformance:NightVentilation,
       \memo Specifies an alternate set of performance parameters for a fan. These alternate
       \memo parameters are used when a system manager (such as AvailabilityManager:NightVentilation)
       \memo sets a specified flow rate. May be used with Fan:ConstantVolume, Fan:VariableVolume,
       \memo Fan:ZoneExhaust, and Fan:OnOff (not Fan:ComponentModel). Fan:SystemModel has its own
       \memo night ventilation settings. If the fan model senses that a fixed flow rate has been set, it
       \memo will use these alternate performance parameters. It is assumed that the fan will
       \memo run at a fixed speed in the alternate mode.
  A1 , \field Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOffandVAV
       \object-list FansZoneExhaust
  N1 , \field Fan Total Efficiency
       \type real
       \required-field
       \minimum> 0.0
       \maximum 1.0
  N2 , \field Pressure Rise
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
  N3 , \field Motor Efficiency
       \type real
       \required-field
       \minimum> 0.0
       \maximum 1.0
  N4 ; \field Motor in Airstream Fraction
       \note 0.0 means fan motor outside of airstream
       \note 1.0 means fan motor inside of airstream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0

Fan:ComponentModel,
       \memo A detailed fan type for constant-air-volume (CAV) and variable-air-volume (VAV)
       \memo systems. It includes inputs that describe the air-distribution system as well as the
       \memo fan, drive belt (if used), motor, and variable-frequency-drive (if used).
  A1 , \field Name
       \type alpha
       \required-field
       \reference Fans
       \reference FansComponentModel
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Air Inlet Node Name
       \type node
       \required-field
  A3 , \field Air Outlet Node Name
       \type node
       \required-field
  A4 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N2 , \field Minimum Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N3 , \field Fan Sizing Factor
       \note Applied to specified or autosized max fan airflow
       \type real
       \minimum 1.0
       \default 1.0
  N4 , \field Fan Wheel Diameter
       \note Diameter of wheel outer circumference
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N5 , \field Fan Outlet Area
       \note Area at fan outlet plane for determining discharge velocity pressure
       \type real
       \required-field
       \units m2
       \minimum> 0.0
  N6 , \field Maximum Fan Static Efficiency
       \note Maximum ratio between power delivered to air and fan shaft input power
       \note Determined from fan performance data
       \type real
       \required-field
       \minimum> 0.0
       \maximum 1.0
  N7 , \field Euler Number at Maximum Fan Static Efficiency
       \note Euler number (Eu) determined from fan performance data
       \type real
       \required-field
       \minimum> 0.0
  N8 , \field Maximum Dimensionless Fan Airflow
       \note Corresponds to maximum ratio between fan airflow and
       \note fan shaft rotational speed for specified fan wheel diameter
       \note Determined from fan performance data
       \type real
       \required-field
       \minimum> 0.0
  N9 , \field Motor Fan Pulley Ratio
       \note Ratio of motor pulley diameter to fan pulley diameter
       \type real
       \autosizable
       \minimum> 0.0
       \default 1.0
  N10, \field Belt Maximum Torque
       \note Maximum torque transmitted by belt
       \type real
       \required-field
       \autosizable
       \units N-m
       \minimum> 0.0
  N11, \field Belt Sizing Factor
       \note Applied to specified or autosized max torque transmitted by belt
       \type real
       \minimum 1.0
       \default 1.0
  N12, \field Belt Fractional Torque Transition
       \note Region 1 to 2 curve transition for belt normalized efficiency
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.167
  N13, \field Motor Maximum Speed
       \note Maximum rotational speed of fan motor shaft
       \type real
       \required-field
       \units rev/min
       \minimum> 0.0
  N14, \field Maximum Motor Output Power
       \note Maximum power input to drive belt by motor
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N15, \field Motor Sizing Factor
       \note Applied to specified or autosized motor output power
       \type real
       \minimum 1.0
       \default 1.0
  N16, \field Motor In Airstream Fraction
       \note 0.0 means motor outside air stream
       \note 1.0 means motor inside air stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A5 , \field VFD Efficiency Type
       \note Efficiency depends on fraction of full-load motor speed
       \note Efficiency depends on  fraction of full-load motor input power
       \note If field blank, then assumes constant VFD efficiency (0.97)
       \type choice
       \key Speed
       \key Power
  N17, \field Maximum VFD Output Power
       \note Maximum power input to motor by VFD
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N18, \field VFD Sizing Factor
       \note Applied to specified or autosized VFD output power
       \type real
       \minimum 1.0
       \default 1.0
  A6 , \field Fan Pressure Rise Curve Name
       \note Pressure rise depends on volumetric flow, system resistances,
       \note system leakage, and duct static pressure set point
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A7 , \field Duct Static Pressure Reset Curve Name
       \note Function of fan volumetric flow
       \note Minimum and maximum fan airflows correspond respectively to
       \note minimum and maximum duct static pressure set points
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A8 , \field Normalized Fan Static Efficiency Curve Name-Non-Stall Region
       \note xfan <= 0
       \note Curve should have maximum of 1.0
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A9 , \field Normalized Fan Static Efficiency Curve Name-Stall Region
       \note xfan > 0
       \note Curve should have maximum of 1.0
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A10, \field Normalized Dimensionless Airflow Curve Name-Non-Stall Region
       \note xspd <= 0
       \note Curve should have maximum of 1.0
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A11, \field Normalized Dimensionless Airflow Curve Name-Stall Region
       \note xspd > 0
       \note Curve should have maximum of 1.0
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A12, \field Maximum Belt Efficiency Curve Name
       \note Determines maximum fan drive belt efficiency in log space
       \note as function of xbelt,max
       \note Curve should have minimum of -4.6 and maximum of 0.0
       \note If field blank, assumes output of curve is always 1.0
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Normalized Belt Efficiency Curve Name - Region 1
       \note Region 1 (0 <= xbelt < xbelt,trans)
       \note Curve should have minimum > 0.0 and maximum of 1.0
       \note If field blank, assumes output of curve is always 1.0 in Region 1
       \type object-list
       \object-list UnivariateFunctions
  A14, \field Normalized Belt Efficiency Curve Name - Region 2
       \note Region 2 (xbelt,trans <= xbelt <= 1)
       \note Curve should have minimum > 0.0 and maximum of 1.0
       \note If field blank, assumes output of curve is always 1.0 in Region 2
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Normalized Belt Efficiency Curve Name - Region 3
       \note Determines normalized drive belt efficiency Region 3 (xbelt > 1)
       \note Curve should have minimum > 0.0 and maximum of 1.0
       \note If field blank, assumes output of curve is always 1.0 in Region 3
       \type object-list
       \object-list UnivariateFunctions
  A16, \field Maximum Motor Efficiency Curve Name
       \note Curve should have minimum > 0.0 and maximum of 1.0
       \note If field blank, assumes output of curve is always 1.0
       \type object-list
       \object-list UnivariateFunctions
  A17, \field Normalized Motor Efficiency Curve Name
       \note Curve should have minimum > 0.0 and maximum of 1.0
       \note If field blank, assumes output of curve is always 1.0
       \type object-list
       \object-list UnivariateFunctions
  A18, \field VFD Efficiency Curve Name
       \note Determines VFD efficiency as function of motor load or speed fraction
       \note Curve should have minimum > 0.0 and maximum of 1.0
       \note If field blank, assumes constant VFD efficiency (0.97)
       \type object-list
       \object-list UnivariateFunctions
  A19; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

\group Coils

Coil:Cooling:Water,
       \memo Chilled water cooling coil, NTU-effectiveness model, with inputs for design entering
       \memo and leaving conditions.
       \min-fields 15
  A1 , \field Name
       \type alpha
       \required-field
       \reference CoolingCoilName
       \reference CoolingCoilsWater
       \reference CoolingCoilsWaterNoHX
       \reference AFNCoilNames
       \reference SimpleCoils
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Design Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N2 , \field Design Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
       \default autosize
  N3 , \field Design Inlet Water Temperature
       \type real
       \autosizable
       \units C
       \minimum> 0.0
       \default autosize
  N4 , \field Design Inlet Air Temperature
       \type real
       \autosizable
       \units C
       \minimum> 0.0
       \default autosize
  N5 , \field Design Outlet Air Temperature
       \type real
       \autosizable
       \units C
       \minimum> 0.0
       \default autosize
  N6 , \field Design Inlet Air Humidity Ratio
       \type real
       \autosizable
       \units kgWater/kgDryAir
       \minimum 0.0
       \default autosize
  N7 , \field Design Outlet Air Humidity Ratio
       \type real
       \autosizable
       \units kgWater/kgDryAir
       \minimum 0.0
       \default autosize
  A3 , \field Water Inlet Node Name
       \type node
       \required-field
  A4 , \field Water Outlet Node Name
       \type node
       \required-field
  A5 , \field Air Inlet Node Name
       \type node
       \required-field
  A6 , \field Air Outlet Node Name
       \type node
       \required-field
  A7 , \field Type of Analysis
       \type choice
       \default SimpleAnalysis
       \key SimpleAnalysis
       \key DetailedAnalysis
  A8 , \field Heat Exchanger Configuration
       \type choice
       \default CounterFlow
       \key CrossFlow
       \key CounterFlow
  A9 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N8 ; \field Design Water Temperature Difference
       \note This input field is optional. If specified, it is used for sizing the Design Water Flow Rate.
       \note If blank or omitted, the Loop Design Temperature Difference value specified in Sizing:Plant
       \note object is used for sizing the Design Water Flow Rate.
       \type real
       \units deltaC
       \minimum> 0.0

Coil:Cooling:Water:DetailedGeometry,
       \memo Chilled water cooling coil, detailed flat fin coil model for continuous plate fins,
       \memo with inputs for detailed coil geometry specifications.
  A1 , \field Name
       \type alpha
       \required-field
       \reference CoolingCoilName
       \reference CoolingCoilsWater
       \reference CoolingCoilsWaterNoHX
       \reference AFNCoilNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  N2 , \field Tube Outside Surface Area
       \note Tube Primary Surface Area
       \type real
       \autosizable
       \units m2
       \default autosize
  N3 , \field Total Tube Inside Area
       \note Total tube inside surface area
       \type real
       \autosizable
       \units m2
       \minimum> 0.0
       \default autosize
  N4 , \field Fin Surface Area
       \type real
       \autosizable
       \units m2
       \default autosize
  N5 , \field Minimum Airflow Area
       \type real
       \autosizable
       \units m2
       \minimum> 0.0
       \default autosize
  N6 , \field Coil Depth
       \type real
       \autosizable
       \units m
       \ip-units in
       \minimum> 0.0
       \default autosize
  N7 , \field Fin Diameter
       \note Fin diameter or the coil height
       \type real
       \autosizable
       \units m
       \ip-units in
       \minimum> 0.0
       \default autosize
  N8 , \field Fin Thickness
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default .0015
  N9 , \field Tube Inside Diameter
       \note Inner diameter of tubes
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default .01445
  N10, \field Tube Outside Diameter
       \note Outer diameter of tubes
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default .0159
  N11, \field Tube Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 1.0
       \default 386.0
  N12, \field Fin Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 1.0
       \default 204.0
  N13, \field Fin Spacing
       \note Fin spacing or distance
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default .0018
  N14, \field Tube Depth Spacing
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default .026
  N15, \field Number of Tube Rows
       \type integer
       \minimum> 0.0
       \default 4
  N16, \field Number of Tubes per Row
       \type integer
       \autosizable
       \minimum> 0.0
       \default autosize
  A3 , \field Water Inlet Node Name
       \type node
       \required-field
  A4 , \field Water Outlet Node Name
       \type node
       \required-field
  A5 , \field Air Inlet Node Name
       \type node
       \required-field
  A6 , \field Air Outlet Node Name
       \type node
       \required-field
  A7 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N17, \field Design Water Temperature Difference
       \note This input field is optional. If specified, it is used for sizing the Design Water Flow Rate.
       \note If blank or omitted, the Loop Design Temperature Difference value specified in Sizing:Plant
       \note object is used for sizing the Design Water Flow Rate.
       \type real
       \units deltaC
       \minimum> 0.0
  N18; \field Design Inlet Water Temperature
       \note This input field is optional. If specified, it is used for sizing the coil Design Geometry
       \note Parameters. If autosized, the Design Loop Exit Temperature value specified in Sizing:Plant
       \note object is used for sizing the coil Design Geometry Parameters. If the autosized value is
       \note higher than the coil design outlet air temperature, then the design inlet water temperature
       \note value is reset to coil design outlet air temperature minus 5.0 DeltaC.
       \type real
       \autosizable
       \units C
       \minimum> 0.0
       \default autosize

CoilSystem:Cooling:Water,
       \memo Virtual container component that consists of a water cooling coil
       \memo and its associated controls. This control object supports the
       \memo available water coil types and may be placed directly on an
       \memo air loop branch or in an outdoor air equipment list.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Air Inlet Node Name
       \type node
       \required-field
  A3 , \field Air Outlet Node Name
       \type node
       \required-field
  A4 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0
       \note means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Cooling Coil Object Type
       \type choice
       \required-field
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
  A6 , \field Cooling Coil Name
       \type object-list
       \required-field
       \object-list CoolingCoilsWater
  A7 , \field Dehumidification Control Type
       \note None = meet sensible load only. Valid with all cooling coil types. When a heat
       \note exchanger assisted cooling coil is used, the heat exchanger is locked on at all times.
       \note Multimode = activate water coil and meet sensible load. If no sensible load exists,
       \note and Run on Latent Load = Yes, and a latent load exists, the coil will operate to meet
       \note the latent load. If the latent load cannot be met the heat exchanger will be activated.
       \note Valid only with cooling coil type CoilSystem:Cooling:Water:HeatExchangerAssisted.
       \note CoolReheat = cool beyond the dry-bulb setpoint as required to meet the humidity setpoint.
       \note Valid with all cooling coil types. When a heat exchanger assisted cooling coil is used,
       \note the heat exchanger is locked on at all times.
       \note For all dehumidification controls, the max humidity setpoint on the Sensor Node is used.
       \note SetpointManager:SingleZone:Humidity:Maximum,
       \note SetpointManager:MultiZone:Humidity:Maximum, or
       \note SetpointManager:MultiZone:MaximumHumidity:Average, and
       \note SetpointManager:OutdoorAirPretreat (optional) objects.
       \type choice
       \default None
       \key None
       \key Multimode
       \key CoolReheat
  A8 , \field Run on Sensible Load
       \note If Yes, unit will run if there is a sensible load.
       \note If No, unit will not run if there is only a sensible load.
       \note Dehumidification controls will be active if specified.
       \type choice
       \default Yes
       \key Yes
       \key No
  A9 , \field Run on Latent Load
       \note If Yes, unit will run if there is a latent load.
       \note even if there is no sensible load.
       \note If No, unit will not run if there is only a latent load.
       \note Dehumidification controls will be active if specified.
       \type choice
       \default No
       \key Yes
       \key No
  N1 , \field Minimum Air To Water Temperature Offset
       \note Coil will turn on as required when inlet air temperature is above
       \note water temperature by amount of offset. To model a waterside
       \note economizer connect to condenser loop and increase offset as desired.
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  A10, \field Economizer Lockout
       \note Yes means that the heat exchanger will be locked out (off)
       \type choice
       \default Yes
       \key Yes
       \key No
  N2 , \field Minimum Water Loop Temperature For Heat Recovery
       \note Only used for heat recovery loops.
       \note Loop will turn off below this temperature.
       \type real
       \units C
       \default 0.0
  A11; \field Companion Coil Used For Heat Recovery
       \note Only used for heat recovery loops.
       \note Entering a coil name indicates a heat recovery loop is specified.
       \note Coil listed is connected in series with this objects coil on demand side
       \note branch of a plant loop. A dedicated plant loop with no supply side
       \note equipment, other than a pump, is currently required.
       \note Only Coil:Cooling:Water coil type is currently allowed for heat recovery loops.
       \type object-list
       \object-list CoolingCoilsWater

Coil:Cooling:DX,
       \memo New general DX cooling coil supporting on or more speeds and one or or operating  modes.
       \memo Includes DX evaporator coil, compressor, and condenser.
       \memo Object is currently only supported by the AIRLOOPHVAC:UNITARYSYSTEM object.
       \memo Remaining Coil:Cooling:DX* objects will be deprecated at a future date,
       \memo after which, this object will replace all other Coil:Cooling:DX* objects.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference CoilCoolingDX
       \reference AFNCoilNames
       \reference DesuperHeatingCoilSources
  A2 , \field Evaporator Inlet Node Name
       \type node
       \required-field
  A3 , \field Evaporator Outlet Node Name
       \type node
       \required-field
  A4 , \field Availability Schedule Name
       \note Schedule value > 0 means the coil is available.
       \note If this field is blank, the coil is always available.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Condenser Zone Name
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of a DX system or heat pump is to be placed. This is an optional
       \note input field specified only when the user desires to reject the condenser heat into a
       \note zone. The heat rejected is modeled as internal sensible heat gain of the zone.
       \type object-list
       \object-list ZoneNames
  A6 , \field Condenser Inlet Node Name
       \note This is the name of an air node in the simulation. This may be an explicitly defined outdoor
       \note air node, or it may be a separate air node.
       \type node
       \required-field
  A7 , \field Condenser Outlet Node Name
       \note This is the name of an air node in the simulation.
       \type node
       \required-field
  A8 , \field Performance Object Name
       \type object-list
       \required-field
       \object-list DXCoolingPerformanceNames
  A9 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A10; \field Evaporative Condenser Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

Coil:Cooling:DX:CurveFit:Performance,
       \memo DX cooling coil performance specification referencing one or more
       \memo operating modes. Mode 1 is always the base design operating mode.
       \memo Additional modes are optional states such as subcool reheat for humidity control.
       \min-fields 12
  A1 , \field Name
       \type alpha
       \required-field
       \reference DXCoolingPerformanceNames
  N1 , \field Crankcase Heater Capacity
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A2 , \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \units C
       \default -25.0
  N3 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \units C
       \minimum 0.0
       \default 10.0
  N4 , \field Unit Internal Static Air Pressure
       \note Enter pressure drop for the unit containing the coil.
       \note This value is only used to calculate Energy Efficiency Ratio
       \note (EER), Integrated Energy Efficiency Ratio (IEER), and the
       \note Standard Rating (Net) Cooling Capacity. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units Pa
       \minimum> 0.0
  A3 , \field Capacity Control Method
       \type choice
       \default Discrete
       \key Discrete
       \key Continuous
  N5 , \field Evaporative Condenser Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N6 , \field Evaporative Condenser Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A4 , \field Evaporative Condenser Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Compressor Fuel Type
       \type choice
       \default Electricity
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  A6 , \field Base Operating Mode
       \note Operating Mode 1 is always used as the base design operating mode.
       \type object-list
       \required-field
       \object-list DXCoolingOperatingModeNames
  A7 , \field Alternative Operating Mode 1
       \note The alternative operating mode is used for enhanced dehumidification.
       \note If this is blank, the coil will always operate in the base operating mode.
       \note If an alternate mode is defined here, the coil will use the enhanced mode if
       \note activated by the parent system controls.
       \type object-list
       \object-list DXCoolingOperatingModeNames
  A8 ; \field Alternative Operating Mode 2
       \note The alternative operating mode is used for enhanced dehumidification.
       \note If this is blank, the coil will always operate in the base operating mode or
       \note Alternative Mode 1. If both Alternative Operating Mode 1 and Mode 2 are defined here,
       \note the coil will perform both Subcool and Reheat modes for enhanced dehumidification.
       \note Alternative Operating Mode 1 is used as Subcool mode, and Alternative Operating Mode 2
       \note is used as Reheat mode.
       \type object-list
       \object-list DXCoolingOperatingModeNames

Coil:Cooling:DX:CurveFit:OperatingMode,
       \memo DX cooling coil performance for a single operating mode which may have one or more speeds.
       \min-fields 13
  A1 , \field Name
       \type alpha
       \required-field
       \reference DXCoolingOperatingModeNames
  N1 , \field Rated Gross Total Cooling Capacity
       \note Total (sensible+latent) cooling capacity not accounting for the effect of supply air fan heat.
       \note Rating point: air entering the evaporator coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the condenser coil at 35 C dry-bulb/23.9 C wet-bulb.
       \note gross capacity excluding supply air fan heat
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 , \field Rated Evaporator Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP.
       \note Should be between 0.00004027 m3/s and 0.00006041 m3/s per watt of rated total cooling capacity.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field Rated Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N4 , \field Maximum Cycling Rate
       \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N5 , \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N6 , \field Latent Capacity Time Constant
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
  N7 , \field Nominal Time for Condensate Removal to Begin
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
  A2 , \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \default No
       \key Yes
       \key No
  A3 , \field Apply Latent Degradation to Speeds Greater than 1
       \type choice
       \default No
       \key Yes
       \key No
  A4 , \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key EvaporativelyCooled
  N8 , \field Nominal Evaporative Condenser Pump Power
       \note Rated power consumed by the evaporative condenser's water pump
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default 0.0
  N9 , \field Nominal Speed Number
       \note Must be lower than or equal to the highest speed number.
       \note If blank, defaults to the highest speed number used.
       \type integer
  A5 , \field Speed 1 Name
       \type object-list
       \required-field
       \object-list DXCoolingSpeedNames
  A6 , \field Speed 2 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A7 , \field Speed 3 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A8 , \field Speed 4 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A9 , \field Speed 5 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A10, \field Speed 6 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A11, \field Speed 7 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A12, \field Speed 8 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A13, \field Speed 9 Name
       \type object-list
       \object-list DXCoolingSpeedNames
  A14; \field Speed 10 Name
       \type object-list
       \object-list DXCoolingSpeedNames

Coil:Cooling:DX:CurveFit:Speed,
       \memo DX cooling coil performance for a single speed within a single operating mode.
       \min-fields 17
  A1 , \field Name
       \type alpha
       \required-field
       \reference DXCoolingSpeedNames
  N1 , \field Gross Total Cooling Capacity Fraction
       \note Ratio of capacity at this speed to the
       \note operating mode Rated Gross Total Cooling Capacity
       \type real
       \required-field
       \minimum> 0.0
  N2 , \field Evaporator Air Flow Rate Fraction
       \note Ratio of capacity at this speed to the
       \note operating mode Rated Evaporator Air Flow Rate
       \type real
       \required-field
       \minimum> 0.0
  N3 , \field Condenser Air Flow Rate Fraction
       \note Ratio of condenser air flow at this speed to the
       \note operating mode Rated Condenser Air Flow Rate
       \type real
       \minimum> 0.0
  N4 , \field Gross Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
       \type real
       \autosizable
       \minimum 0.1
       \maximum 1.0
       \default autosize
  N5 , \field Gross Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and condenser fan.
       \note Does not include supply fan heat or supply fan electrical energy input.
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N6 , \field Active Fraction of Coil Face Area
       \note The fraction of the cooling coil face which is actively cooled at this speed.
       \note For non-split-face coils, this should be 1.0.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N7 , \field 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N8 , \field 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  N9 , \field Evaporative Condenser Pump Power Fraction
       \note Ratio of evaporative condenser pump power at this speed to the
       \note operating mode Nominal Evaporative Condenser Pump Power
       \type real
       \minimum> 0.0
       \default 1.0
  N10, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  A2 , \field Total Cooling Capacity Modifier Function of Temperature Curve Name
       \note biquadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note quadratic curve = a + b*edb + c*edb**2
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  A3 , \field Total Cooling Capacity Modifier Function of Air Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
  A4 , \field Energy Input Ratio Modifier Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  A5 , \field Energy Input Ratio Modifier Function of Air Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
  A6 , \field Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \object-list UnivariateFunctions
  N11, \field Rated Waste Heat Fraction of Power Input
       \note Recoverable waste heat at full load and rated conditions
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
  A7 , \field Waste Heat Modifier Function of Temperature Curve Name
       \note curve = a + b*cdb + c*cdb**2 + d*edb + e*edb**2 + f*cdb*edb
       \note cdb = entering condenser dry-bulb temperature (C)
       \note edb = entering coil dry-bulb temperature (C)
       \type object-list
       \object-list BivariateFunctions
  A8 , \field Sensible Heat Ratio Modifier Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
       \note If this curve is used and the Sensible Heat Ratio Modifier Function of Flow Fraction (SHRFFF)
       \note Curve Name is blank, the SHRFFF is assumed to be a constant value of 1.0.
       \type object-list
       \object-list BivariateFunctions
  A9 ; \field Sensible Heat Ratio Modifier Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \note If this curve is used and the Sensible Heat Ratio Modifier Function of Temperature Curve Name (SHRFT)
       \note Curve Name is blank, the SHRFT is assumed to be a constant value of 1.0.
       \type object-list
       \object-list UnivariateFunctions

Coil:DX:ASHRAE205:Performance,
       \memo DX coil performance specification referencing an ASHRAE Standard 205 compliant representation
       \memo for air-to-air direct expansion refrigerant system (Representation Specification RS0004). As
       \memo RS0004 files are intended to support both heating and cooling performance, this object may
       \memo referenced by the Coil:Cooling:DX and the corresponding Coil:Heating:DX object (planned for
       \memo future addition).
       \min-fields 2
  A1 , \field Name
       \type alpha
       \required-field
       \reference DXCoolingPerformanceNames
  A2 , \field Representation File Name
       \note The name of the ASHRAE 205 RS0004 (air-to-air direct expansion refrigerant system) representation file
       \type alpha
       \required-field
       \retaincase
  A3 , \field Performance Interpolation Method
       \type choice
       \default Linear
       \key Linear
       \key Cubic
  N1 , \field Rated Total Cooling Capacity
       \note Not yet implemented / reserved for future use. Full load cooling capacity at AHRI 210/240 "A" test conditions.
       \note Used to scale representation data.
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 ; \field Rated Steady-State Heating Capacity
       \note Not yet implemented / reserved for future use. Full load heating capacity at AHRI 210/240 "H1" test conditions.
       \note Used to scale representation data.
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize

Coil:Cooling:DX:SingleSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), single-speed. Optional inputs for moisture evaporation from wet
       \memo coil when compressor cycles off with continuous fan operation.
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference CoolingCoilsDX
       \reference CoolingCoilsDXSingleSpeed
       \reference CoolingCoilsDXMultiModeOrSingleSpeed
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Gross Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
       \type real
       \required-field
       \autosizable
       \minimum 0.5
       \maximum 1.0
  N3 , \field Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field Rated Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR and Rated COP
       \note should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total cooling capacity
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N5 , \field 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N6 , \field 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A9 , \field Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N7 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \units C
       \default -25.0
  N8 , \field Nominal Time for Condensate Removal to Begin
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
  N9 , \field Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N10, \field Maximum Cycling Rate
       \note The maximum on-off cycling Rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation model is disabled.
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N11, \field Latent Capacity Time Constant
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
  A10, \field Condenser Air Inlet Node Name
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
       \type node
  A11, \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key EvaporativelyCooled
  N12, \field Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N13, \field Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N14, \field Evaporative Condenser Pump Rated Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default 0.0
  N15, \field Crankcase Heater Capacity
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A12, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N16, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \units C
       \minimum 0.0
       \default 10.0
  A13, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A14, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N17, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N18, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A15, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A16, \field Sensible Heat Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
       \type object-list
       \object-list BivariateFunctions
  A17, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
  A18, \field Report ASHRAE Standard 127 Performance Ratings
       \note when this input field is specified as Yes then the program calculates the net cooling
       \note capacity and total electric power input of DX cooling coils per ANSI/ASHRAE 127.
       \type choice
       \default No
       \key Yes
       \key No
  A19; \field Zone Name for Condenser Placement
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.
       \type object-list
       \object-list ZoneNames

Coil:Cooling:DX:TwoSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric compressor
       \memo and condenser fan), two-speed (or variable-speed). Requires two sets of performance
       \memo data and will interpolate between speeds. Modeled as a single coil (multi-speed
       \memo compressor or multiple compressors with row split or intertwined coil).
       \min-fields 20
  A1 , \field Name
       \type alpha
       \required-field
       \reference CoolingCoilsDX
       \reference DesuperHeatingCoilSources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field High Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field High Speed Rated Sensible Heat Ratio
       \note Rated sensible heat ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
       \type real
       \required-field
       \autosizable
       \minimum 0.5
       \maximum 1.0
  N3 , \field High Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N4 , \field High Speed Rated Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N5 , \field High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N6 , \field High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  N7 , \field Unit Internal Static Air Pressure
       \note Enter pressure drop for the unit containing the coil.
       \note This value is only used to calculate Energy Efficiency Ratio
       \note (EER), Integrated Energy Efficiency Ratio (IEER), and the
       \note Standard Rating (Net) Cooling Capacity. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units Pa
       \minimum> 0.0
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Total Cooling Capacity Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A6 , \field Total Cooling Capacity Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A7 , \field Energy Input Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A8 , \field Energy Input Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A9 , \field Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N8 , \field Low Speed Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note gross capacity excluding supply air fan heat
       \note rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N9 , \field Low Speed Gross Rated Sensible Heat Ratio
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note sensible and total capacities do not include supply fan heat
       \type real
       \required-field
       \autosizable
       \minimum 0.5
       \maximum 1.0
  N10, \field Low Speed Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N11, \field Low Speed Rated Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, Rated SHR
       \note and Rated COP. Should be between 0.00004027 m3/s and .00006041 m3/s per watt
       \note of rated total cooling capacity.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N12, \field Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N13, \field Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), Energy
       \note Efficiency Ratio (EER), Integrated Energy Efficiency Ratio (IEER), and the Standard Rating
       \note (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file. This value is not
       \note used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A10, \field Low Speed Total Cooling Capacity Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A11, \field Low Speed Energy Input Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A12, \field Condenser Air Inlet Node Name
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
       \type node
  A13, \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key EvaporativelyCooled
  N14, \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \units C
       \default -25.0
  N15, \field High Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N16, \field High Speed Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N17, \field High Speed Evaporative Condenser Pump Rated Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump at high speed
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N18, \field Low Speed Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N19, \field Low Speed Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N20, \field Low Speed Evaporative Condenser Pump Rated Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump at low speed
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A14, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A15, \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N21, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N22, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A16, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A17, \field Sensible Heat Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
       \type object-list
       \object-list BivariateFunctions
  A18, \field Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
  A19, \field Low Speed Sensible Heat Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*db + e*db**2 + f*wb*db
       \note wb = entering wet-bulb temperature seen by the DX cooling coil (C)
       \note db = entering dry-bulb temperature seen by the DX cooling coil (C)
       \note entering temperature can be outside air or pretreated air.
       \type object-list
       \object-list BivariateFunctions
  A20, \field Low Speed Sensible Heat Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
  A21; \field Zone Name for Condenser Placement
       \note This input field is name of a conditioned or unconditioned zone where the secondary
       \note coil (condenser) of DX system or a heat pump is to be placed. This is an optional
       \note input field specified only when user desires to reject the condenser heat into a
       \note zone. The heat rejected is modelled as internal sensible heat gain of the zone.
       \type object-list
       \object-list ZoneNames

Coil:Cooling:DX:MultiSpeed,
       \memo Direct expansion (DX) cooling coil and condensing unit (includes electric or
       \memo engine-driven compressor and condenser fan), multi-speed (or variable-speed).
       \memo Optional moisture evaporation from wet coil when compressor cycles off with continuous
       \memo fan operation. Requires two to four sets of performance data and will interpolate
       \memo between speeds. Modeled as a single coil (multi-speed compressor or multiple
       \memo compressors with row split or intertwined coil).
       \min-fields 59
  A1 , \field Name
       \type alpha
       \required-field
       \reference CoolingCoilsDXMultiSpeed
       \reference DesuperHeatingWaterOnlySources
       \reference AFNCoilNames
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Air Inlet Node Name
       \note Enter the name of an outdoor air node. This node name is also specified in
       \note an OutdoorAir:Node or OutdoorAir:NodeList object.
       \type node
  A6 , \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key EvaporativelyCooled
  N1 , \field Minimum Outdoor Dry-Bulb Temperature for Compressor Operation
       \type real
       \units C
       \default -25.0
  A7 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A8 , \field Condensate Collection Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A9 , \field Apply Part Load Fraction to Speeds Greater than 1
       \type choice
       \default No
       \key Yes
       \key No
  A10, \field Apply Latent Degradation to Speeds Greater than 1
       \type choice
       \default No
       \key Yes
       \key No
  N2 , \field Crankcase Heater Capacity
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A11, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N3 , \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation
       \type real
       \units C
       \minimum 0.0
       \default 10.0
  N4 , \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N5 , \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A12, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A13, \field Fuel Type
       \type choice
       \required-field
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N6 , \field Number of Speeds
       \note Enter the number of the following sets of data for coil capacity, SHR, COP,
       \note flow rate, and associated curves.
       \type integer
       \required-field
       \minimum 2.0
       \maximum 4.0
  N7 , \field Speed 1 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \note Speed 1 is defined as low speed
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N8 , \field Speed 1 Gross Rated Sensible Heat Ratio
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
       \type real
       \required-field
       \autosizable
       \minimum 0.5
       \maximum 1.0
  N9 , \field Speed 1 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N10, \field Speed 1 Rated Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N11, \field 2017 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N12, \field 2023 Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A14, \field Speed 1 Total Cooling Capacity Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A15, \field Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A16, \field Speed 1 Energy Input Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A17, \field Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A18, \field Speed 1 Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N13, \field Speed 1 Nominal Time for Condensate Removal to Begin
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
  N14, \field Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
       \note Ratio of the initial moisture evaporation Rate from the Cooling Coil (when
       \note the compressor first turns off) and the Coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N15, \field Speed 1 Maximum Cycling Rate
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N16, \field Speed 1 Latent Capacity Time Constant
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
  N17, \field Speed 1 Rated Waste Heat Fraction of Power Input
       \note Recoverable waste heat at full load and rated conditions
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
  A19, \field Speed 1 Waste Heat Function of Temperature Curve Name
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
       \type object-list
       \object-list BivariateFunctions
  N18, \field Speed 1 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N19, \field Speed 1 Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N20, \field Speed 1 Rated Evaporative Condenser Pump Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump at high speed
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N21, \field Speed 2 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N22, \field Speed 2 Gross Rated Sensible Heat Ratio
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
       \type real
       \required-field
       \autosizable
       \minimum 0.5
       \maximum 1.0
  N23, \field Speed 2 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N24, \field Speed 2 Rated Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 2.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N25, \field 2017 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N26, \field 2023 Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A20, \field Speed 2 Total Cooling Capacity Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A21, \field Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A22, \field Speed 2 Energy Input Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A23, \field Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = Fraction of the full load Flow
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A24, \field Speed 2 Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N27, \field Speed 2 Nominal Time for Condensate Removal to Begin
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
  N28, \field Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow rate and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N29, \field Speed 2 Maximum Cycling Rate
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N30, \field Speed 2 Latent Capacity Time Constant
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
  N31, \field Speed 2 Rated Waste Heat Fraction of Power Input
       \note Recoverable waste heat at full load and rated conditions
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
  A25, \field Speed 2 Waste Heat Function of Temperature Curve Name
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
       \type object-list
       \object-list BivariateFunctions
  N32, \field Speed 2 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N33, \field Speed 2 Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N34, \field Speed 2 Rated Evaporative Condenser Pump Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump at low speed
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N35, \field Speed 3 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N36, \field Speed 3 Gross Rated Sensible Heat Ratio
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
  N37, \field Speed 3 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N38, \field Speed 3 Rated Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 3.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N39, \field 2017 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N40, \field 2023 Speed 3 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A26, \field Speed 3 Total Cooling Capacity Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \object-list BivariateFunctions
  A27, \field Speed 3 Total Cooling Capacity Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
  A28, \field Speed 3 Energy Input Ratio Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
       \note edb = dry-bulb temperature seen by the condenser (C)
       \type object-list
       \object-list BivariateFunctions
  A29, \field Speed 3 Energy Input Ratio Function of Flow Fraction Curve Name
       \note quadratic curve = a + b*ff + c*ff**2
       \note cubic curve = a + b*ff + c*ff**2 + d*ff**3
       \note ff = fraction of the full load flow
       \type object-list
       \object-list UnivariateFunctions
  A30, \field Speed 3 Part Load Fraction Correlation Curve Name
       \note quadratic curve = a + b*PLR + c*PLR**2
       \note cubic curve = a + b*PLR + c*PLR**2 + d*PLR**3
       \note PLR = part load ratio (Cooling load/steady state capacity)
       \type object-list
       \object-list UnivariateFunctions
  N41, \field Speed 3 Nominal Time for Condensate Removal to Begin
       \note The nominal time for condensate to begin leaving the coil's condensate
       \note drain line at the coil's rated air flow rate and temperature conditions.
       \note Nominal time is equal to the ratio of the energy of the coil's maximum
       \note condensate holding capacity (J) to the coil's steady state latent capacity (W).
       \note Suggested value is 1000; zero value means latent degradation model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 3000.0
       \default 0.0
  N42, \field Speed 3 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity
       \note Ratio of the initial moisture evaporation rate from the cooling coil (when
       \note the compressor first turns off) and the coil's steady state latent capacity
       \note at rated air flow and temperature conditions. Suggested value is 1.5; zero value
       \note means latent degradation model is disabled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N43, \field Speed 3 Maximum Cycling Rate
       \note The maximum on-off cycling rate for the compressor, which occurs at 50% run time
       \note fraction. Suggested value is 3; zero value means latent degradation
       \note model is disabled.
       \type real
       \units cycles/hr
       \minimum 0.0
       \maximum 5.0
       \default 0.0
  N44, \field Speed 3 Latent Capacity Time Constant
       \note Time constant for the cooling coil's latent capacity to reach steady state after
       \note startup. Suggested value is 45; zero value means latent degradation
       \note model is disabled.
       \type real
       \units s
       \minimum 0.0
       \maximum 500.0
       \default 0.0
  N45, \field Speed 3 Rated Waste Heat Fraction of Power Input
       \note Recoverable waste heat at full load and rated conditions
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.2
  A31, \field Speed 3 Waste Heat Function of Temperature Curve Name
       \note curve = a + b*odb + c*odb**2 + d*db + e*db**2 + f*odb*db
       \note odb = Outdoor air dry-bulb temperature (C)
       \note db = entering coil dry-bulb temperature (C)
       \type object-list
       \object-list BivariateFunctions
  N46, \field Speed 3 Evaporative Condenser Effectiveness
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N47, \field Speed 3 Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N48, \field Speed 3 Rated Evaporative Condenser Pump Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump at Low speed
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N49, \field Speed 4 Gross Rated Total Cooling Capacity
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \note Gross capacity excluding supply air fan heat
       \note Rating point: air entering the cooling coil at 26.7 C dry-bulb/19.4 C wet-bulb, and
       \note air entering the outdoor condenser coil at 35 C dry-bulb/23.9 C wet-bulb
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N50, \field Speed 4 Gross Rated Sensible Heat Ratio
       \note Gross Rated Sensible Heat Ratio (gross sensible capacity/gross total capacity)
       \note Sensible and total capacities do not include supply fan heat
       \type real
       \autosizable
       \minimum 0.5
       \maximum 1.0
  N51, \field Speed 4 Gross Rated Cooling COP
       \note Gross cooling capacity divided by power input to the compressor and outdoor fan,
       \note does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N52, \field Speed 4 Rated Air Flow Rate
       \note Flow rate corresponding to rated total cooling capacity, rated SHR and rated
       \note COP should be between 0.00004027 m3/s and .00006041 m3/s per watt of rated total
       \note cooling capacity for Speed 4
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N53, \field 2017 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2017 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1250.0
       \default 773.3
  N54, \field 2023 Speed 4 Rated Evaporator Fan Power Per Volume Flow Rate
       \note Enter the evaporator fan power per air volume flow rate at the rated test conditions
       \note as defined in the 2023 version of ANSI/AHRI Standard 210/240.
       \note The test conditions vary external static pressure based on total cooling capacity.
       \note This value is only used to calculate Seasonal Energy Efficiency Ratio (SEER2), and the
       \note Standard Rating (Net) Cooling Capacity which will be outputs in the EnergyPlus eio file.
       \note This value is not used for modeling the evaporator fan during simulations.
       \type real
       \units W/(m3/s)
       \minimum 0.0
       \maximum 1505.0
       \default 934.4
  A32, \field Speed 4 Total Cooling Capacity Function of Temperature Curve Name
       \note curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
       \note wb = entering wet-bulb temperature (C)
