       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Direct Pad Area
       \type real
       \autosizable
       \units m2
       \minimum 0.0
       \default autosize
  N2 , \field Direct Pad Depth
       \type real
       \autosizable
       \units m
       \minimum 0.0
       \default autosize
  N3 , \field Recirculating Water Pump Power Consumption
       \type real
       \required-field
       \units W
       \ip-units W
  N4 , \field Secondary Air Fan Flow Rate
       \type real
       \required-field
       \units m3/s
       \minimum 0.0
  N5 , \field Secondary Air Fan Total Efficiency
       \type real
       \minimum> 0.0
       \maximum 1.0
  N6 , \field Secondary Air Fan Delta Pressure
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
       \minimum 0.0
  N7 , \field Indirect Heat Exchanger Effectiveness
       \type real
       \required-field
       \minimum 0.0
  A3 , \field Primary Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Primary Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
       \type alpha
  A6 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A7 ; \field Secondary Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node

EvaporativeCooler:Indirect:WetCoil,
       \memo Indirect evaporative cooler with wetted coil, recirculating water pump, and secondary
       \memo air fan. This model has no controls other than its availability schedule.
       \min-fields 13
  A1 , \field Name
       \type alpha
       \required-field
       \reference EvapCoolerNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Coil Maximum Efficiency
       \type real
       \required-field
       \minimum 0.0
       \maximum 1.0
  N2 , \field Coil Flow Ratio
       \type real
  N3 , \field Recirculating Water Pump Power Consumption
       \type real
       \required-field
       \units W
       \ip-units W
  N4 , \field Secondary Air Fan Flow Rate
       \type real
       \required-field
       \units m3/s
       \minimum 0.0
  N5 , \field Secondary Air Fan Total Efficiency
       \type real
       \required-field
       \minimum> 0.0
       \maximum 1.0
  N6 , \field Secondary Air Fan Delta Pressure
       \type real
       \required-field
       \units Pa
       \ip-units inH2O
       \minimum 0.0
  A3 , \field Primary Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Primary Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Control Type
       \note This field is not currently used and can be left blank
       \type alpha
  A6 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A7 ; \field Secondary Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node
       \required-field

EvaporativeCooler:Indirect:UserEffectiveness,
       \memo Indirect evaporative cooler with user-specified effectiveness (can represent rigid pad
       \memo or wetted coil), recirculating water pump, and secondary air fan. This model is
       \memo controlled to meet the primary air outlet temperature setpoint.
       \min-fields 21
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Cooler Wetbulb Design Effectiveness
       \note wet operation effectiveness with respect to wetbulb depression
       \note this is the nominal design wetbulb effectiveness at design air flow rates and water rate
       \type real
       \required-field
       \minimum 0.0
       \maximum 2.0
  A3 , \field Wetbulb Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the wetbulb effectiveness in the previous field (eff_wb_design)
       \note by multiplying the value by the result of this curve, eff_wb = eff_wb_design * func(HXFlowRatio)
       \note x = HXFlowRatio = sum of the primary and secondary flow rates divided by the sum of the design flow
       \note rates. If this input field is left blank, constant cooler wetbulb effectiveness is assumed.
       \note This input field is required in order to use operating range control based on the following three
       \note input fields: Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature,
       \note Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature, and
       \note Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Cooler Drybulb Design Effectiveness
       \note dry operation effectiveness with respect to drybulb temperature difference
       \note this is the nominal design drybulb effectiveness at design air flow rates, no evaporation water active
       \type real
       \minimum 0.0
  A4 , \field Drybulb Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the drybulb effectiveness in the previous field (eff_db_design)
       \note by multiplying the value by the result of this curve, eff_db = eff_db_design * f(HXFlowRatio)
       \note x = HXFlowRatio = sum of the primary and secondary flow rates divided by the sum of the design flow
       \note rates. If this input field is left blank, constant cooler drybulb effectiveness is assumed.
       \note This input field is required in order to use operating range control based on the following three
       \note input fields: Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature,
       \note Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature, and
       \note Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N3 , \field Recirculating Water Pump Design Power
       \note This is the nominal design pump power of water recirculation and spray for evaporation at design air flow
       \note rates and cooler design effectiveness
       \type real
       \autosizable
       \units W
       \ip-units W
       \default autosize
  N4 , \field Design Water Pump Power Per Unit Flow Rate
       \note This field is used when the previous field is set to autosize. The pump power is scaled with Secondary Air
       \note Design Air Flow Rate. This value was backed out from inputs in energy plus example files. Average Pump Power
       \note sizing factor was estimated from pump power and secondary air design flow rates inputs from energyplus example
       \note files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Secondary Air Design Flow Rate). The factor ranges from
       \note 55.0 to 150.0 [W/(m3/s)] were noted. The pump power can be sized to zero by setting this factor to zero.
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \default 90.0
  A5 , \field Water Pump Power Modifier Curve Name
       \note this curve modifies the pump power in the previous field by multiplying the design power by the result of this curve.
       \note x = ff = flow fraction on the secondary side, secondary air flow rate during operation divided by Secondary Air
       \note Design Air Flow Rate. If this input field is left blank, pump power is assumed to be proportional to part load ratio.
       \type object-list
       \object-list UnivariateFunctions
  N5 , \field Secondary Air Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N6 , \field Secondary Air Flow Scaling Factor
       \note This field is used when the previous field is set to autosize. The Primary Design Air Flow Rate is scaled using this factor
       \note to calculate the secondary design air flow rate.
       \type real
       \units dimensionless
       \default 1.0
  N7 , \field Secondary Air Fan Design Power
       \note This is the fan design power at Secondary Design Air Flow Rate. This is the nominal design power at full speed.
       \type real
       \autosizable
       \units W
       \default autosize
  N8 , \field Secondary Air Fan Sizing Specific Power
       \note This field is used when the previous field is set to autosize. The fan power is scaled with Secondary Air Design Flow Rate.
       \note The default value is estimated from 125 Pa fan total pressure and fan total efficiency of 50.0% (250.0 = 125/0.5).
       \type real
       \units W/(m3/s)
       \default 250.0
  A6 , \field Secondary Air Fan Power Modifier Curve Name
       \note this curve modifies the design fan power in the previous field by multiplying the value by the result
       \note of this curve. It should have a value of 1.0 at a x = 1.0.
       \note x = ff = flow fraction on the secondary side, secondary air flow rate during operation divided by Secondary Air Design Air
       \note Flow Rate. If this input field is left blank, the secondary fan power is assumed to be proportional to part load ratio.
       \type object-list
       \object-list UnivariateFunctions
  A7 , \field Primary Air Inlet Node Name
       \type node
       \required-field
  A8 , \field Primary Air Outlet Node Name
       \type node
       \required-field
  N9 , \field Primary Air Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N10, \field Dewpoint Effectiveness Factor
       \type real
       \minimum 0.0
  A9 , \field Secondary Air Inlet Node Name
       \type node
       \required-field
  A10, \field Secondary Air Outlet Node Name
       \type node
       \required-field
  A11, \field Sensor Node Name
       \type node
       \required-field
  A12, \field Relief Air Inlet Node Name
       \type node
  A13, \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N11, \field Drift Loss Fraction
       \note Rate of drift loss as a fraction of evaporated water flow rate.
       \note If this input field is left blank, then zero drift loss is assumed.
       \type real
       \minimum 0.0
       \default 0.0
  N12, \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the evaporative cooler.
       \note Blowdown is water intentionally drained from the cooler in order to offset the build
       \note up of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note A typical value is 3. If left blank then there is no blowdown.
       \type real
       \minimum 2.0
  N13, \field Evaporative Operation Minimum Limit Secondary Air Drybulb Temperature
       \note This input field value defines the secondary air inlet node drybulb temperature
       \note limits in degreeCelsius. When the secondary side entering air dry bulb temperature
       \note drops below this limit, then the evaporative cooler operation mode changes to dry
       \note heat exchanger. Users specify their own limits. If this field is left blank, then
       \note there is no drybulb temperature lower limit for evaporative cooler operation. If
       \note operating range control is desired then this input field and the next two input
       \note fields should be specified or all the three should be left blank or left out. If
       \note no minimum drybulb temperature limit is desired while there are maximum drybulb
       \note and wetbulb temperature limits then specify very low minimum temperature limit
       \note value (e.g. -99.0C).
       \type real
  N14, \field Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature
       \note This input field value defines the secondary air inlet node wetbulb temperature
       \note limits in degree Celsius. When the secondary side entering air wet bulb temperature
       \note exceeds this limit, then the evaporative cooler urns off and does not attempt to do
       \note any cooling. If this field is left blank, then there is no wetbulb temperature
       \note upper limit for evaporative cooler wet operation mode. If this input field is left
       \note blank then, the previous and the next input fields should also be left blank. If no
       \note maximum wetbulb temperature limits is desired while there are minimum drybulb and
       \note maximum drybulb upper temperature limits then specify very high maximum wetbulb
       \note temperature limit value (e.g. 99.0 C).
       \type real
  N15; \field Dry Operation Maximum Limit Outdoor Drybulb Temperature
       \note This input field value defines the secondary air inlet node drybulb temperature
       \note limits in degree Celsius. When the secondary side entering air drybulb temperature
       \note exceeds this limit, then the evaporative cooler will not run in dry operation mode
       \note or may be turned off depending on its wetbulb temperature. If this field is left
       \note blank, then there is no drybulb temperature maximum limit for evaporative cooler
       \note operation. If this input field is left blank then, the previous and the next input
       \note fields should also be left blank. If no maximum drybulb temperature limit is
       \note desired while there are minimum drybulb and maximum wetbulb upper temperature
       \note limits then specify very high maximum drybulb temperature limit value (e.g. 99.0 C).
       \type real

EvaporativeCooler:Direct:UserEffectiveness,
       \memo Direct evaporative cooler with user-specified effectiveness (can represent rigid pad
       \memo or similar media), and recirculating water pump, and secondary air fan. This model is
       \memo controlled to meet the primary air outlet temperature setpoint.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \reference EvapCoolerNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Cooler Design Effectiveness
       \note effectiveness with respect to wet-bulb depression
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , \field Effectiveness Flow Ratio Modifier Curve Name
       \note this curve modifies the design effectiveness in the previous field
       \note by multiplying the value by the result of this curve. The effectiveness flow modifier curve
       \note is a function of flow fraction. Flow fraction is the ratio of current primary air flow rate to
       \note the primary air design flow rate. If this input field is left blank then, the effectiveness
       \note is assumed to be constant.
       \type object-list
       \object-list UnivariateFunctions
  N2 , \field Primary Air Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N3 , \field Recirculating Water Pump Design Power
       \note This is the design water pump or spray for evaporation at the primary air design air flow rates
       \note and cooler design effectiveness
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default autosize
  N4 , \field Design Water Pump Power Per Unit Flow Rate
       \note This field is used when the previous field is set to autosize. The pump power is scaled with Primary Air
       \note Design Air Flow Rate. This value was backed out from inputs in energy plus example files. Average Pump Power
       \note sizing factor was estimated from pump power and primary air design flow rates inputs from energyplus example
       \note files is about 90.0 [W/(m3/s)] (=90.0 ~ Pump Power / Primary Air Design Flow Rate). The factor ranges from
       \note 55.0 to 150.0 [W/(m3/s)]. The pump power can be sized to zero by setting this factor to zero.
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \default 90.0
  A4 , \field Water Pump Power Modifier Curve Name
       \note this curve modifies the pump power in the previous field by multiplying the design power by the result of this curve.
       \note x = ff = flow fraction on the primary air. The flow fraction is the primary air flow rate during current operation divided
       \note by Primary Air Design Flow Rate
       \type object-list
       \object-list UnivariateFunctions
  A5 , \field Air Inlet Node Name
       \type node
       \required-field
  A6 , \field Air Outlet Node Name
       \type node
       \required-field
  A7 , \field Sensor Node Name
       \type node
       \required-field
  A8 , \field Water Supply Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  N5 , \field Drift Loss Fraction
       \note Rate of drift loss as a fraction of evaporated water flow rate
       \type real
       \minimum 0.0
  N6 , \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the evaporative cooler.
       \note Blowdown is water intentionally drained from the cooler in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note A typical value is 3. If left blank then there is no blowdown.
       \type real
       \minimum 2.0
  N7 , \field Evaporative Operation Minimum Drybulb Temperature
       \note This numeric field defines the evaporative cooler air inlet node drybulb temperature minimum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when the evaporator cooler
       \note air inlet node dry-bulb temperature falls below this limit. The typical minimum value is 16degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no drybulb lower
       \note temperature limit for evaporative cooler operation.
       \type real
       \minimum -99.0
  N8 , \field Evaporative Operation Maximum Limit Wetbulb Temperature
       \note when outdoor wetbulb temperature rises above this limit the cooler shuts down.
       \note This numeric field defines the evaporative cooler air inlet node wet-bulb temperature maximum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when the evaporative cooler
       \note air inlet node wet-bulb temperature exceeds this limit. The typical maximum value is 24degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no upper
       \note wetbulb temperature limit for evaporative cooler operation.
       \type real
  N9 ; \field Evaporative Operation Maximum Limit Drybulb Temperature
       \note This numeric field defines the evaporative cooler air inlet node dry-bulb temperature maximum
       \note limit in degrees Celsius. The evaporative cooler will be turned off when its air inlet node
       \note drybulb temperature exceeds this limit. The typical maximum value is 26degC. Users
       \note are allowed to specify their own limits. If this field is left blank, then there is no upper
       \note temperature limit for evaporative cooler operation.
       \type real

\group Humidifiers and Dehumidifiers

Humidifier:Steam:Electric,
       \memo Electrically heated steam humidifier with fan.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Rated Capacity
       \note Capacity is m3/s of water at 5.05 C
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N2 , \field Rated Power
       \note if autosized the rated power is calculated from the rated capacity
       \note and enthalpy rise of water from 20.0C to 100.0C steam and assumes
       \note electric to thermal energy conversion efficiency of 100.0%
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
  N3 , \field Rated Fan Power
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N4 , \field Standby Power
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  A3 , \field Air Inlet Node Name
       \type node
  A4 , \field Air Outlet Node Name
       \type node
  A5 ; \field Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

Humidifier:Steam:Gas,
       \memo Natural gas fired steam humidifier with optional blower fan.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Rated Capacity
       \note Capacity is m3/s of water at 5.05 C
       \note The nominal full capacity water addition rate in m3/s of water at 5.05 C
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N2 , \field Rated Gas Use Rate
       \note if auto-sized, the rated gas use rate is calculated from the rated
       \note capacity and enthalpy rise of water from 20.0C to 100.0C steam and user
       \note input thermal efficiency value specified in the next input field. If this
       \note input field is hard-sized and Inlet Water Temperature Option input field is
       \note selected as FixedInletWaterTemperature, then the thermal efficiency input
       \note field will not be used or else if the Inlet Water Temperature Option input
       \note field is selected as VariableInletWaterTemperature, then the thermal efficiency
       \note input value is overridden by a value calculated from the capacity, rated gas use
       \note rate and design condition.
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
  N3 , \field Thermal Efficiency
       \note Based on the higher heating value of fuel.
       \note If "Rated Gas Use Rate" in the field above is not auto-sized and the Inlet Water
       \note Temperature Option input field is specified as FixedInletWaterTemperature, then the
       \note thermal efficiency specified will not be used in the calculation, or else if the
       \note Inlet Water Temperature Option input field is selected as VariableInletWaterTemperature,
       \note then the thermal efficiency value is overridden by a value calculated from the capacity,
       \note rated gas use rate and design condition.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.80
  A3 , \field Thermal Efficiency Modifier Curve Name
       \note Linear, Quadratic and Cubic efficiency curves are solely a function of PLR.
       \note Linear = C1 + C2*PLR
       \note Quadratic = C1 + C2*PLR + C3*PLR^2
       \note Cubic = C1 + C2*PLR + C3*PLR^2 + C4*PLR^3
       \note This is thermal efficiency modifier curve name of gas fired steam humidifier.
       \note This curve is normalized, i.e., curve output value at rated condition is 1.0.
       \type object-list
       \object-list UnivariateFunctions
  N4 , \field Rated Fan Power
       \note The nominal full capacity electric power input to the blower fan in Watts. If no
       \note blower fan is required to inject the dry steam to the supply air stream, then
       \note this input field is set to zero.
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  N5 , \field Auxiliary Electric Power
       \note The auxiliary electric power input in watts. This amount of power will be consumed
       \note whenever the unit is available (as defined by the availability schedule). This
       \note electric power is used for control purpose only.
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A4 , \field Air Inlet Node Name
       \type node
  A5 , \field Air Outlet Node Name
       \type node
  A6 , \field Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A7 ; \field Inlet Water Temperature Option
       \note The inlet water temperature can be fixed at 20C as it is done for electric steam
       \note humidifier or it can be allowed to vary with temperature of the water source.
       \note Currently allowed water sources are main water or water storage tank in water use objects.
       \note if FixedInletWaterTemperature is specified, then a fixed 20C water temperature will be
       \note used, or else if VariableInletWaterTemperature is specified, then inlet water will vary
       \note depending the source water temperature. If this input field is left blank, then fixed
       \note inlet water temperature of 20C will be assumed.
       \type choice
       \default FixedInletWaterTemperature
       \key FixedInletWaterTemperature
       \key VariableInletWaterTemperature

Dehumidifier:Desiccant:NoFans,
       \memo This object models a solid desiccant dehumidifier. The process
       \memo air stream is the air which is dehumidified. The regeneration air
       \memo stream is the air which is heated to regenerate the desiccant.
       \memo This object determines the process air outlet conditions, the
       \memo load on the regeneration heating coil, the electric power consumption
       \memo for the wheel rotor motor, and the regeneration air fan mass flow rate.
       \memo All other heat exchangers are modeled as separate objects connected
       \memo to the inlet and outlet nodes of the dehumidifier. The solid
       \memo desiccant dehumidifier is typically used in an AirLoopHVAC:OutdoorAirSystem,
       \memo but can also be specified in any AirLoopHVAC.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Process Air Inlet Node Name
       \note This is the node entering the process side of the desiccant wheel.
       \type node
  A4 , \field Process Air Outlet Node Name
       \note This is the node leaving the process side of the desiccant wheel.
       \type node
  A5 , \field Regeneration Air Inlet Node Name
       \note This is the node entering the regeneration side of the desiccant wheel
       \note after the regeneration coil.
       \type node
  A6 , \field Regeneration Fan Inlet Node Name
       \note Node for air entering the regeneration fan, mass flow is set
       \note by the desiccant dehumidifier module.
       \type node
  A7 , \field Control Type
       \note Type of setpoint control:
       \note LeavingMaximumHumidityRatioSetpoint means that the unit is controlled
       \note to deliver air at the Leaving Max Humidity Ratio Setpoint (see below),
       \note SystemNodeMaximumHumidityRatioSetpoint means that the leaving humidity
       \note ratio setpoint is the System Node Humidity Ratio Max property
       \note of the Process Air Outlet Node. A Setpoint
       \note object must be used to control this setpoint.
       \note Both control types use bypass dampers to prevent over drying.
       \type choice
       \key LeavingMaximumHumidityRatioSetpoint
       \key SystemNodeMaximumHumidityRatioSetpoint
  N1 , \field Leaving Maximum Humidity Ratio Setpoint
       \note Fixed setpoint for maximum process air leaving humidity ratio
       \note Applicable only when Control Type = LeavingMaximumHumidityRatioSetpoint.
       \type real
       \units kgWater/kgDryAir
  N2 , \field Nominal Process Air Flow Rate
       \note Process air flow rate at nominal conditions
       \type real
       \units m3/s
       \minimum> 0.0
  N3 , \field Nominal Process Air Velocity
       \note Process air velocity at nominal flow
       \note When using Performance Model Type of Default, must be 2.032 to 4.064 m/s (400 to 800 fpm)
       \type real
       \units m/s
       \minimum> 0.0
       \maximum 6.0
  N4 , \field Rotor Power
       \note Power input to wheel rotor motor
       \type real
       \units W
       \ip-units W
       \minimum 0.0
  A8 , \field Regeneration Coil Object Type
       \note heating coil type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A9 , \field Regeneration Coil Name
       \note Name of heating coil object for regeneration air
       \type object-list
       \object-list HeatingCoilName
  A10, \field Regeneration Fan Object Type
       \note Type of fan object for regeneration air. When using the Default
       \note Performance Model Type (see below), only Fan:VariableVolume or Fan:SystemModel are valid.
       \type choice
       \key Fan:SystemModel
       \key Fan:VariableVolume
       \key Fan:ConstantVolume
  A11, \field Regeneration Fan Name
       \note Name of fan object for regeneration air
       \type object-list
       \object-list FansCVandVAV
       \object-list FansSystemModel
  A12, \field Performance Model Type
       \note Specifies whether the default performance model or user-specified
       \note curves should be used to model the performance. The default model
       \note is a generic solid desiccant wheel using performance curves of the form:
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*vel + C7*vel**2
       \note + C8*edb*ew + C9*edb**2*ew**2 + C10*edb*vel + C11*edb**2*vel**2
       \note + C12*ew*vel + C13*ew**2*vel**2 + C14*ALOG(edb) + C15*ALOG(ew) + C16*ALOG(vel)
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
       \note vel = process air velocity [m/s]
       \note If UserCurves are specified, then performance is calculated as follows:
       \note Leaving Dry-Bulb = (Leaving Dry-Bulb fTW Curve) * (Leaving Dry-Bulb fV Curve)
       \note Leaving Humidity Ratio = (Leaving Humidity Ratio fTW Curve) * (Leaving Humidity Ratio fV Curve)
       \note Regen Energy = (Regen Energy fTW Curve) * (Regen Energy fV Curve)
       \note Regen Velocity = (Regen Velocity fTW Curve) * (Regen Velocity fV Curve)
       \type choice
       \key Default
       \key UserCurves
  A13, \field Leaving Dry-Bulb Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Leaving dry-bulb of process air as a function of entering dry-bulb
       \note and entering humidity ratio, biquadratic curve
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
       \type object-list
       \object-list BivariateFunctions
  A14, \field Leaving Dry-Bulb Function of Air Velocity Curve Name
       \note Leaving dry-bulb of process air as a function of air velocity,
       \note quadratic curve.
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Leaving Humidity Ratio Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Leaving humidity ratio of process air as a function of entering dry-bulb
       \note and entering humidity ratio, biquadratic curve
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
       \type object-list
       \object-list BivariateFunctions
  A16, \field Leaving Humidity Ratio Function of Air Velocity Curve Name
       \note Leaving humidity ratio of process air as a function of
       \note process air velocity, quadratic curve.
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
       \type object-list
       \object-list UnivariateFunctions
  A17, \field Regeneration Energy Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Regeneration energy [J/kg of water removed] as a function of
       \note entering dry-bulb and entering humidity ratio, biquadratic curve
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
       \type object-list
       \object-list BivariateFunctions
  A18, \field Regeneration Energy Function of Air Velocity Curve Name
       \note Regeneration energy [J/kg of water removed] as a function of
       \note process air velocity, quadratic curve.
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
       \type object-list
       \object-list UnivariateFunctions
  A19, \field Regeneration Velocity Function of Entering Dry-Bulb and Humidity Ratio Curve Name
       \note Regeneration velocity [m/s] as a function of
       \note entering dry-bulb and entering humidity ratio, biquadratic curve
       \note curve = C1 + C2*edb + C3*edb**2 + C4*ew + C5*ew**2 + C6*edb*ew
       \note edb = process entering dry-bulb temperature [C]
       \note ew  = process entering humidity ratio [kgWater/kgDryAir]
       \type object-list
       \object-list BivariateFunctions
  A20, \field Regeneration Velocity Function of Air Velocity Curve Name
       \note Regeneration velocity [m/s] as a function of
       \note process air velocity, quadratic curve.
       \note curve = C1 + C2*v + C3*v**2
       \note v = process air velocity [m/s]
       \type object-list
       \object-list UnivariateFunctions
  N5 ; \field Nominal Regeneration Temperature
       \note Nominal regen temperature upon which the regen energy modifier
       \note curve is based. Not used if Default if chosen for the field Performance Mode Type.
       \note 121 C is a commonly used value.
       \type real
       \units C
       \minimum 40.0
       \maximum 250.0

Dehumidifier:Desiccant:System,
       \memo This compound object models a desiccant heat exchanger, an optional
       \memo heater, and associated fans. The process air stream is the air which
       \memo is dehumidified. The regeneration air stream is the air which is
       \memo heated to regenerate the desiccant. The desiccant heat exchanger
       \memo transfers both sensible and latent energy between the process and
       \memo regeneration air streams. The desiccant dehumidifier is typically used
       \memo in an AirLoopHVAC:OutdoorAirSystem, but can also be specified in any AirLoopHVAC.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Desiccant Heat Exchanger Object Type
       \type choice
       \required-field
       \key HeatExchanger:Desiccant:BalancedFlow
  A4 , \field Desiccant Heat Exchanger Name
       \type object-list
       \required-field
       \object-list HXDesiccantBalanced
  A5 , \field Sensor Node Name
       \type node
       \required-field
  A6 , \field Regeneration Air Fan Object Type
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A7 , \field Regeneration Air Fan Name
       \type object-list
       \required-field
       \object-list FansOnOffandVAV
       \object-list FansSystemModel
  A8 , \field Regeneration Air Fan Placement
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  A9 , \field Regeneration Air Heater Object Type
       \note works with gas, electric, hot water and steam heating coils.
       \note For autosizing the regeneration air heating coil the
       \note Design Coil Inlet Air Condition used is the outdoor air condition
       \note if the desiccant system is on the primary air loop, or else if the
       \note desiccant system is on outdoor air system then it is the return air
       \note condition. The Design Coil Outlet Air Temperature is the Regeneration
       \note Inlet Air Setpoint Temperature specified in the input field below.
       \type choice
       \key Coil:Heating:Electric
       \key Coil:Heating:Fuel
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A10, \field Regeneration Air Heater Name
       \type object-list
       \object-list HeatingCoilName
  N1 , \field Regeneration Inlet Air Setpoint Temperature
       \note This value is also used as regeneration air heater design coil air
       \note outlet temperature for autosizing calculation of the heater.
       \type real
       \units C
       \default 46.0
  A11, \field Companion Cooling Coil Object Type
       \type choice
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:VariableSpeed
  A12, \field Companion Cooling Coil Name
       \type object-list
       \object-list CoolingCoilsDXMultiModeOrSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
  A13, \field Companion Cooling Coil Upstream of Dehumidifier Process Inlet
       \note Select Yes if the companion cooling coil is located directly upstream
       \note of the desiccant heat exchanger's process air inlet node.
       \type choice
       \default No
       \key Yes
       \key No
  A14, \field Companion Coil Regeneration Air Heating
       \type choice
       \default No
       \key Yes
       \key No
  N2 , \field Exhaust Fan Maximum Flow Rate
       \type real
       \units m3/s
  N3 , \field Exhaust Fan Maximum Power
       \type real
       \units W
  A15; \field Exhaust Fan Power Curve Name
       \note Curve object type must be Curve:Quadratic or Curve:Cubic
       \type object-list
       \object-list UnivariateFunctions

\group Heat Recovery

HeatExchanger:AirToAir:FlatPlate,
       \memo Flat plate air-to-air heat exchanger, typically used for exhaust or relief air heat
       \memo recovery.
       \min-fields 15
  A1 , \field Name
       \type alpha
       \required-field
       \reference HXAirToAirNames
       \reference AFNHeatExchangerNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Flow Arrangement Type
       \type choice
       \key CounterFlow
       \key ParallelFlow
       \key CrossFlowBothUnmixed
  A4 , \field Economizer Lockout
       \note Yes means that the heat exchanger will be locked out (off)
       \note when the economizer is operating or high humidity control is active
       \type choice
       \default Yes
       \key Yes
       \key No
  N1 , \field Ratio of Supply to Secondary hA Values
       \note Ratio of h*A for supply side to h*A for exhaust side
       \type real
       \minimum 0.0
  N2 , \field Nominal Supply Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N3 , \field Nominal Supply Air Inlet Temperature
       \type real
       \required-field
       \units C
  N4 , \field Nominal Supply Air Outlet Temperature
       \type real
       \required-field
       \units C
  N5 , \field Nominal Secondary Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N6 , \field Nominal Secondary Air Inlet Temperature
       \type real
       \required-field
       \units C
  N7 , \field Nominal Electric Power
       \type real
       \units W
       \ip-units W
  A5 , \field Supply Air Inlet Node Name
       \type node
       \required-field
  A6 , \field Supply Air Outlet Node Name
       \type node
       \required-field
  A7 , \field Secondary Air Inlet Node Name
       \type node
       \required-field
  A8 ; \field Secondary Air Outlet Node Name
       \type node
       \required-field

HeatExchanger:AirToAir:SensibleAndLatent,
       \memo This object models an air-to-air heat exchanger using effectiveness relationships.
       \memo The heat exchanger can transfer sensible energy, latent energy, or both between the
       \memo supply (primary) and exhaust (secondary) air streams.
       \min-fields 19
  A1 , \field Name
       \type alpha
       \required-field
       \reference HXAirToAirNames
       \reference HXAirToAirSensibleAndLatentNames
       \reference AFNHeatExchangerNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Nominal Supply Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Sensible Effectiveness at 100% Heating Air Flow
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N3 , \field Latent Effectiveness at 100% Heating Air Flow
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N4 , \field Sensible Effectiveness at 100% Cooling Air Flow
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N5 , \field Latent Effectiveness at 100% Cooling Air Flow
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A3 , \field Supply Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Supply Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Exhaust Air Inlet Node Name
       \type node
       \required-field
  A6 , \field Exhaust Air Outlet Node Name
       \type node
       \required-field
  N6 , \field Nominal Electric Power
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  A7 , \field Supply Air Outlet Temperature Control
       \type choice
       \default No
       \key No
       \key Yes
  A8 , \field Heat Exchanger Type
       \type choice
       \default Plate
       \key Plate
       \key Rotary
  A9 , \field Frost Control Type
       \type choice
       \default None
       \key None
       \key ExhaustAirRecirculation
       \key ExhaustOnly
       \key MinimumExhaustTemperature
  N7 , \field Threshold Temperature
       \note Supply (outdoor) air inlet temp threshold for exhaust air recirculation and
       \note exhaust only frost control types. Exhaust air outlet threshold Temperature for
       \note minimum exhaust temperature frost control type.
       \type real
       \units C
       \default 1.7
  N8 , \field Initial Defrost Time Fraction
       \note Fraction of the time when frost control will be invoked at the threshold temperature.
       \note This field only used for exhaust air recirc and exhaust-only frost control types.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.083
  N9 , \field Rate of Defrost Time Fraction Increase
       \note Rate of increase in defrost time fraction as actual temp falls below threshold temperature.
       \note This field only used for exhaust air recirc and exhaust-only frost control types.
       \type real
       \units 1/K
       \minimum 0.0
       \default 0.012
  A10, \field Economizer Lockout
       \note Yes means that the heat exchanger will be locked out (off)
       \note when the economizer is operating or high humidity control is active
       \type choice
       \default Yes
       \key Yes
       \key No
  A11, \field Sensible Effectiveness of Heating Air Flow Curve Name
       \note optional
       \note if this field has value, then the sensible effectiveness for heating
       \note will be the value in N2 multiplied by this curve value
       \type object-list
       \object-list UnivariateFunctions
  A12, \field Latent Effectiveness of Heating Air Flow Curve Name
       \note optional
       \note if this field has value, then the latent effectiveness for heating
       \note will be the value in N3 multiplied by this curve value
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Sensible Effectiveness of Cooling Air Flow Curve Name
       \note optional
       \note if this field has value, then the sensible effectiveness for cooling
       \note will be the value in N4 multiplied by this curve value
       \type object-list
       \object-list UnivariateFunctions
  A14; \field Latent Effectiveness of Cooling Air Flow Curve Name
       \note optional
       \note if this field has value, then the latent effectiveness for cooling
       \note will be the value in N5 multiplied by this curve value
       \type object-list
       \object-list UnivariateFunctions

HeatExchanger:Desiccant:BalancedFlow,
       \memo This object models a balanced desiccant heat exchanger.
       \memo The heat exchanger transfers both sensible and latent energy between the
       \memo process and regeneration air streams. The air flow rate and face velocity
       \memo are assumed to be the same on both the process and regeneration sides of the
       \memo heat exchanger.
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference HXDesiccantBalanced
       \reference HXAirToAirNames
       \reference AFNHeatExchangerNames
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Regeneration Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Regeneration Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Process Air Inlet Node Name
       \type node
       \required-field
  A6 , \field Process Air Outlet Node Name
       \type node
       \required-field
  A7 , \field Heat Exchanger Performance Object Type
       \type choice
       \default HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1
       \key HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1
  A8 , \field Heat Exchanger Performance Name
       \type object-list
       \required-field
       \object-list DesiccantHXPerfData
  A9 ; \field Economizer Lockout
       \note Yes means that the heat exchanger will be locked out (off)
       \note when the economizer is operating or high humidity control is active
       \type choice
       \default Yes
       \key Yes
       \key No

HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1,
       \memo RTO = B1 + B2*RWI + B3*RTI + B4*(RWI/RTI) + B5*PWI + B6*PTI + B7*(PWI/PTI)
       \memo + B8*RFV
       \memo RWO = C1 + C2*RWI + C3*RTI + C4*(RWI/RTI) + C5*PWI + C6*PTI + C7*(PWI/PTI)
       \memo + C8*RFV
       \memo where,
       \memo RTO = Dry-bulb temperature of the regeneration outlet air (C)
       \memo RWO = Humidity ratio of the regeneration outlet air (kgWater/kgDryAir)
       \memo RWI = Humidity ratio of the regeneration inlet air (kgWater/kgDryAir)
       \memo RTI = Dry-bulb temperature of the regeneration inlet air (C)
       \memo PWI = Humidity ratio of the process inlet air (kgWater/kgDryAir)
       \memo PTI = Dry-bulb temperature of the process inlet air (C)
       \memo RFV = Regeneration Face Velocity (m/s)
       \min-fields 52
  A1 , \field Name
       \type alpha
       \required-field
       \reference DesiccantHXPerfData
  N1 , \field Nominal Air Flow Rate
       \note Air flow rate at nominal conditions (assumed to be the same for both sides
       \note of the heat exchanger).
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Nominal Air Face Velocity
       \type real
       \required-field
       \autosizable
       \units m/s
       \minimum> 0.0
       \maximum 6.0
  N3 , \field Nominal Electric Power
       \note Parasitic electric power (e.g., desiccant wheel motor)
       \type real
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N4 , \field Temperature Equation Coefficient 1
       \type real
       \required-field
  N5 , \field Temperature Equation Coefficient 2
       \type real
       \required-field
  N6 , \field Temperature Equation Coefficient 3
       \type real
       \required-field
  N7 , \field Temperature Equation Coefficient 4
       \type real
       \required-field
  N8 , \field Temperature Equation Coefficient 5
       \type real
       \required-field
  N9 , \field Temperature Equation Coefficient 6
       \type real
       \required-field
  N10, \field Temperature Equation Coefficient 7
       \type real
       \required-field
  N11, \field Temperature Equation Coefficient 8
       \type real
       \required-field
  N12, \field Minimum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N13, \field Maximum Regeneration Inlet Air Humidity Ratio for Temperature Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N14, \field Minimum Regeneration Inlet Air Temperature for Temperature Equation
       \type real
       \required-field
       \units C
  N15, \field Maximum Regeneration Inlet Air Temperature for Temperature Equation
       \type real
       \required-field
       \units C
  N16, \field Minimum Process Inlet Air Humidity Ratio for Temperature Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N17, \field Maximum Process Inlet Air Humidity Ratio for Temperature Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N18, \field Minimum Process Inlet Air Temperature for Temperature Equation
       \type real
       \required-field
       \units C
  N19, \field Maximum Process Inlet Air Temperature for Temperature Equation
       \type real
       \required-field
       \units C
  N20, \field Minimum Regeneration Air Velocity for Temperature Equation
       \type real
       \required-field
       \units m/s
       \minimum> 0.0
  N21, \field Maximum Regeneration Air Velocity for Temperature Equation
       \type real
       \required-field
       \units m/s
       \minimum> 0.0
  N22, \field Minimum Regeneration Outlet Air Temperature for Temperature Equation
       \type real
       \required-field
       \units C
  N23, \field Maximum Regeneration Outlet Air Temperature for Temperature Equation
       \type real
       \required-field
       \units C
  N24, \field Minimum Regeneration Inlet Air Relative Humidity for Temperature Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N25, \field Maximum Regeneration Inlet Air Relative Humidity for Temperature Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N26, \field Minimum Process Inlet Air Relative Humidity for Temperature Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N27, \field Maximum Process Inlet Air Relative Humidity for Temperature Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N28, \field Humidity Ratio Equation Coefficient 1
       \type real
       \required-field
  N29, \field Humidity Ratio Equation Coefficient 2
       \type real
       \required-field
  N30, \field Humidity Ratio Equation Coefficient 3
       \type real
       \required-field
  N31, \field Humidity Ratio Equation Coefficient 4
       \type real
       \required-field
  N32, \field Humidity Ratio Equation Coefficient 5
       \type real
       \required-field
  N33, \field Humidity Ratio Equation Coefficient 6
       \type real
       \required-field
  N34, \field Humidity Ratio Equation Coefficient 7
       \type real
       \required-field
  N35, \field Humidity Ratio Equation Coefficient 8
       \type real
       \required-field
  N36, \field Minimum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N37, \field Maximum Regeneration Inlet Air Humidity Ratio for Humidity Ratio Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N38, \field Minimum Regeneration Inlet Air Temperature for Humidity Ratio Equation
       \type real
       \required-field
       \units C
  N39, \field Maximum Regeneration Inlet Air Temperature for Humidity Ratio Equation
       \type real
       \required-field
       \units C
  N40, \field Minimum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N41, \field Maximum Process Inlet Air Humidity Ratio for Humidity Ratio Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N42, \field Minimum Process Inlet Air Temperature for Humidity Ratio Equation
       \type real
       \required-field
       \units C
  N43, \field Maximum Process Inlet Air Temperature for Humidity Ratio Equation
       \type real
       \required-field
       \units C
  N44, \field Minimum Regeneration Air Velocity for Humidity Ratio Equation
       \type real
       \required-field
       \units m/s
       \minimum> 0.0
  N45, \field Maximum Regeneration Air Velocity for Humidity Ratio Equation
       \type real
       \required-field
       \units m/s
       \minimum> 0.0
  N46, \field Minimum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N47, \field Maximum Regeneration Outlet Air Humidity Ratio for Humidity Ratio Equation
       \type real
       \required-field
       \units kgWater/kgDryAir
       \minimum 0.0
       \maximum 1.0
  N48, \field Minimum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N49, \field Maximum Regeneration Inlet Air Relative Humidity for Humidity Ratio Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N50, \field Minimum Process Inlet Air Relative Humidity for Humidity Ratio Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N51; \field Maximum Process Inlet Air Relative Humidity for Humidity Ratio Equation
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0

\group Unitary Equipment

AirLoopHVAC:UnitarySystem,
       \memo AirloopHVAC:UnitarySystem is a generic HVAC system type that allows any
       \memo configuration of coils and/or fan. This object is a replacement of other
       \memo AirloopHVAC objects. This object can be used in outdoor air systems,
       \memo outdoor air units, air loops, and as zone equipment if desired.
       \min-fields 14
  A1 , \field Name
       \note Unique name for the Unitary System.
       \type alpha
       \required-field
       \reference DOAToZonalUnit
       \reference validBranchEquipmentNames
       \reference validOASysEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Control Type
       \note Load control requires a Controlling Zone name.
       \note SetPoint control requires set points at coil outlet node.
       \note SingleZoneVAV also requires a Controlling Zone name and allows
       \note load control at low speed fan until the load exceeds capacity
       \note or outlet air temperature limits. The fan speed is then increased.
       \type choice
       \default Load
       \key Load
       \key SetPoint
       \key SingleZoneVAV
  A3 , \field Controlling Zone or Thermostat Location
       \note Used only for Load based control
       \note Zone name where thermostat is located. Required when Control Type = Load.
       \type object-list
       \object-list ZoneNames
  A4 , \field Dehumidification Control Type
       \note None = meet sensible load only. Required when Control Type = SingleZoneVAV.
       \note Multimode = activate enhanced dehumidification mode
       \note as needed and meet sensible load. Valid only with
       \note cooling coil type Coil:Cooling:DX:TwoStageWithHumidityControlMode or CoilSystem:Cooling:DX:HeatExchangerAssisted.
       \note This control mode either switches the coil mode or allows the heat exchanger to be turned
       \note on and off based on the zone dehumidification requirements.
       \note A ZoneControl:Humidistat object is also required.
       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint. Valid with all
       \note cooling coil types. When a heat exchanger assisted cooling
       \note coil is used, the heat exchanger is locked on at all times.
       \note A ZoneControl:Humidistat object is also required.
       \type choice
       \default None
       \key None
       \key Multimode
       \key CoolReheat
  A5 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
       \note available to operate as needed. A value less than or equal to zero (usually zero
       \note is used) denotes that the unit must be off.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Air Inlet Node Name
       \note Enter the node name used as the inlet air node for the unitary system.
       \type node
       \required-field
  A7 , \field Air Outlet Node Name
       \note Enter the node name used as the outlet air node for the unitary system.
       \type node
       \required-field
  A8 , \field Supply Fan Object Type
       \note Enter the type of supply air fan if included in the unitary system.
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
       \note air fan operating mode schedule values greater than 0).
       \note Specify a Fan:SystemModel or a Fan:OnOff object when the Supply Air Fan Operating Mode Schedule Name
       \note input field above is left blank.
       \note Specify a Fan:SystemModel or a Fan:VariableVolume when modeling VAV systems which used setpoint based control
       \note if the fan is included in the unitary system object.
       \note The ComponentModel fan type may be substituted for the ConstantVolume or VariableVolume
       \note fan types when more detailed fan modeling is required.
       \note The variable or constant volume fan may be specified on the branch instead of contained
       \note within the unitary system object (i.e., this field may be blank for certain configurations).
       \type choice
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
       \key Fan:VariableVolume
       \key Fan:ComponentModel
  A9 , \field Supply Fan Name
       \note Enter the name of the supply air fan if included in the unitary system.
       \type object-list
       \object-list Fans
  A10, \field Fan Placement
       \note Enter the type of supply air fan if included in the unitary system.
       \type choice
       \key BlowThrough
       \key DrawThrough
  A11, \field Supply Air Fan Operating Mode Schedule Name
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the cooling or heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of cooling or heating coil operation). Provide a schedule
       \note with non-zero values when high humidity control is specified.
       \note Leaving this schedule name blank will default to constant fan mode for the
       \note entire simulation period.
       \note This field is not used when set point based control is used where a set point
       \note controls the coil.
       \note SingleZoneVAV control type is only active when constant fan operating mode is active.
       \type object-list
       \object-list ScheduleNames
  A12, \field Heating Coil Object Type
       \note Enter the type of heating coil if included in the unitary system.
       \type choice
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Heating:DX:MultiSpeed
       \key Coil:Heating:DX:VariableSpeed
       \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Heating:Fuel
       \key Coil:Heating:Gas:MultiStage
       \key Coil:Heating:Electric
       \key Coil:Heating:Electric:MultiStage
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:Heating:Desuperheater
       \key Coil:UserDefined
  A13, \field Heating Coil Name
       \note Enter the name of the heating coil if included in the unitary system.
       \type object-list
       \object-list HeatingCoilsDX
       \object-list HeatingCoilsDXMultiSpeed
       \object-list HeatingCoilsDXVariableSpeed
       \object-list HeatingCoilsWaterToAirHP
       \object-list HeatingCoilsWaterToAirVSHP
       \object-list HeatingCoilName
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsGasMultiStage
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
  N1 , \field DX Heating Coil Sizing Ratio
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
       \type real
       \minimum> 0.0
       \default 1.0
  A14, \field Cooling Coil Object Type
       \note Enter the type of cooling coil if included in the unitary system.
       \type choice
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:TwoSpeed
       \key Coil:Cooling:DX:MultiSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
       \key Coil:Cooling:DX:SingleSpeed:ThermalStorage
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
       \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
       \key Coil:Cooling:Water
       \key Coil:Cooling:Water:DetailedGeometry
       \key CoilSystem:Cooling:Water:HeatExchangerAssisted
       \key Coil:UserDefined
  A15, \field Cooling Coil Name
       \note Enter the name of the cooling coil if included in the unitary system.
       \type object-list
       \object-list CoilCoolingDX
       \object-list CoolingCoilsDX
       \object-list CoolingCoilsDXMultiSpeed
       \object-list CoolingCoilsDXVariableSpeed
       \object-list CoolingCoilsWaterToAirHP
       \object-list CoolingCoilsWaterToAirVSHP
       \object-list CoolingCoilsWater
       \object-list UserDefinedCoil
  A16, \field Use DOAS DX Cooling Coil
       \note If Yes, the DX cooling coil runs as 100% DOAS DX coil.
       \note If No, the DX cooling coil runs as a regular DX coil.
       \note If left blank the default is regular dx coil.
       \type choice
       \default No
       \key Yes
       \key No
  N2 , \field Minimum Supply Air Temperature
       \note When Use DOAS DX Cooling Coil is specified as Yes, Minimum Supply Air Temperature
       \note defines the minimum DOAS DX cooling coil leaving air temperature that should
       \note be maintained to avoid frost formation. This field is not autosizable when
       \note the input for Use DOAS DX Cooling Coil = Yes.
       \note When Control Type = SingleZoneVAV, enter the minimum air temperature limit for reduced fan speed.
       \type real
       \autosizable
       \units C
       \minimum 0.0
       \maximum 20.0
       \default 2.0
  A17, \field Latent Load Control
       \note SensibleOnlyLoadControl is selected when thermostat or SingleZoneVAV control is used.
       \note LatentOnlyLoadControl is selected when humidistat control is used.
       \note LatentWithSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required only when a sensible load exists.
       \note LatentOrSensibleLoadControl is selected when thermostat control is used and
       \note dehumidification is required any time the humidistat set point is exceeded.
       \type choice
       \default SensibleOnlyLoadControl
       \key SensibleOnlyLoadControl
       \key LatentOnlyLoadControl
       \key LatentWithSensibleLoadControl
       \key LatentOrSensibleLoadControl
  A18, \field Supplemental Heating Coil Object Type
       \note Enter the type of supplemental heating or reheat coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
       \note This coil supplements heating mode operation or reheats the supply air during dehumidification
       \note mode operation. If set point based control is used the coils operate to meet their respective
       \note supply air temperature set point.
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Electric:Multistage
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
       \key Coil:UserDefined
  A19, \field Supplemental Heating Coil Name
       \note Enter the name of the supplemental heating coil if included in the unitary system.
       \note Only required if dehumidification control type is "CoolReheat".
       \type object-list
       \object-list HeatingCoilName
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsDesuperheater
       \object-list UserDefinedCoil
  A20, \field Cooling Supply Air Flow Rate Method
       \note Enter the method used to determine the cooling supply air volume flow rate.
       \note None is used when a cooling coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FlowPerCoolingCapacity
  N3 , \field Cooling Supply Air Flow Rate
       \note Enter the magnitude of the supply air volume flow rate during cooling operation.
       \note Required field when Cooling Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a cooling coil is not included in the unitary system.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N4 , \field Cooling Supply Air Flow Rate Per Floor Area
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a cooling coil is not included in the unitary system.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N5 , \field Cooling Fraction of Autosized Cooling Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when Cooling Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
       \note This field may be blank if a cooling coil is not included in the unitary system.
       \type real
       \minimum 0.0
  N6 , \field Cooling Supply Air Flow Rate Per Unit of Capacity
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when Cooling Supply Air Flow Rate Method is FlowPerCoolingCapacity.
       \note This field may be blank if a cooling coil is not included in the unitary system.
       \type real
       \units m3/s-W
       \minimum 0.0
  A21, \field Heating Supply Air Flow Rate Method
       \note Enter the method used to determine the heating supply air volume flow rate.
       \note None is used when a heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note value determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedHeatingValue
       \key FlowPerHeatingCapacity
  N7 , \field Heating Supply Air Flow Rate
       \note Enter the magnitude of the supply air volume flow rate during heating operation.
       \note Required field when Heating Supply Air Flow Rate Method is SupplyAirFlowRate.
       \note This field may be blank if a heating coil is not included in the unitary system.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N8 , \field Heating Supply Air Flow Rate Per Floor Area
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerFloorArea.
       \note This field may be blank if a heating coil is not included in the unitary system.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N9 , \field Heating Fraction of Autosized Heating Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when Heating Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
       \note This field may be blank if a heating coil is not included in the unitary system.
       \type real
       \minimum 0.0
  N10, \field Heating Supply Air Flow Rate Per Unit of Capacity
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when Heating Supply Air Flow Rate Method is FlowPerHeatingCapacity.
       \note This field may be blank if a heating coil is not included in the unitary system.
       \type real
       \units m3/s-W
       \minimum 0.0
  A22, \field No Load Supply Air Flow Rate Method
       \note Enter the method used to determine the supply air volume flow rate when no cooling or heating is required.
       \note None is used when a cooling and heating coil is not included in the unitary system or this field may be blank.
       \note SupplyAirFlowRate is selected when the magnitude of the supply air volume is used.
       \note FlowPerFloorArea is selected when the supply air volume flow rate is based on total floor area
       \note served by the unitary system.
       \note FractionOfAutosizedCoolingValue is selected when the supply air volume is a fraction of the
       \note cooling value determined by the simulation.
       \note FractionOfAutosizedHeatingValue is selected when the supply air volume is a fraction of the
       \note heating value determined by the simulation.
       \note FlowPerCoolingCapacity is selected when the supply air volume is a fraction of the cooling
       \note capacity as determined by the simulation.
       \note FlowPerHeatingCapacity is selected when the supply air volume is a fraction of the heating
       \note capacity as determined by the simulation.
       \type choice
       \key None
       \key SupplyAirFlowRate
       \key FlowPerFloorArea
       \key FractionOfAutosizedCoolingValue
       \key FractionOfAutosizedHeatingValue
       \key FlowPerCoolingCapacity
       \key FlowPerHeatingCapacity
  N11, \field No Load Supply Air Flow Rate
       \note Enter the magnitude of the supply air volume flow rate during when no cooling or heating is required.
       \note Required field when No Load Supply Air Flow Rate Method is SupplyAirFlowRate.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N12, \field No Load Supply Air Flow Rate Per Floor Area
       \note Enter the supply air volume flow rate per total floor area fraction.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerFloorArea.
       \type real
       \units m3/s-m2
       \minimum 0.0
  N13, \field No Load Fraction of Autosized Cooling Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the cooling supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedCoolingValue.
       \type real
       \minimum 0.0
  N14, \field No Load Fraction of Autosized Heating Supply Air Flow Rate
       \note Enter the supply air volume flow rate as a fraction of the heating supply air flow rate.
       \note Required field when No Load Supply Air Flow Rate Method is FractionOfAutosizedHeatingValue.
       \type real
       \minimum 0.0
  N15, \field No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation
       \note Enter the supply air volume flow rate as a fraction of the cooling capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerCoolingCapacity.
       \type real
       \units m3/s-W
       \minimum 0.0
  N16, \field No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation
       \note Enter the supply air volume flow rate as a fraction of the heating capacity.
       \note Required field when No Load Supply Air Flow Rate Method is FlowPerHeatingCapacity.
       \type real
       \units m3/s-W
       \minimum 0.0
  A23, \field No Load Supply Air Flow Rate Control Set To Low Speed
       \note This field is not used when Design Specification Multispeed Object Type input is present
       \note When Yes is selected the minimum air flow rate is used.
       \note When No is selected the maximum air flow rate is used.
       \type choice
       \default Yes
       \key Yes
       \key No
  N17, \field Maximum Supply Air Temperature
       \note Enter the maximum supply air temperature leaving the heating coil.
       \note When Control Type = SingleZoneVAV, enter the maximum air temperature limit for reduced fan speed.
       \type real
       \autosizable
       \units C
       \default 80.0
  N18, \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \note Enter the maximum outdoor dry-bulb temperature for supplemental heater operation.
       \type real
       \units C
       \default 21.0
  A24, \field Outdoor Dry-Bulb Temperature Sensor Node Name
       \note If this field is blank, outdoor temperature from the weather file is used.
       \note If this field is not blank, the node name specified determines the outdoor temperature used
       \note for controlling supplemental heater operation.
       \type node
  N19, \field Ancillary On-Cycle Electric Power
       \note Enter the value of ancillary electric power for controls or other devices consumed during the on cycle.
       \type real
       \units W
       \minimum 0.0
       \default 0
  N20, \field Ancillary Off-Cycle Electric Power
       \note Enter the value of ancillary electric power for controls or other devices consumed during the off cycle.
       \type real
       \units W
       \minimum 0.0
       \default 0
  N21, \field Design Heat Recovery Water Flow Rate
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Used for heat recovery to an EnergyPlus plant loop.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N22, \field Maximum Temperature for Heat Recovery
       \note Enter the maximum heat recovery inlet temperature allowed for heat recovery.
       \type real
       \units C
       \minimum 0.0
       \maximum 100.0
       \default 80.0
  A25, \field Heat Recovery Water Inlet Node Name
       \note Enter the name of the heat recovery water inlet node if plant water loop connections are present.
       \type node
  A26, \field Heat Recovery Water Outlet Node Name
       \note Enter the name of the heat recovery water outlet node if plant water loop connections are present.
       \type node
  A27, \field Design Specification Multispeed Object Type
       \note Enter the type of performance specification object used to describe the multispeed coil.
       \type choice
       \key UnitarySystemPerformance:Multispeed
  A28; \field Design Specification Multispeed Object Name
       \note The name of the performance specification object used to describe the multispeed coil.
       \type object-list
       \object-list UnitarySystemPerformanceNames

UnitarySystemPerformance:Multispeed,
       \memo The UnitarySystemPerformance object is used to specify the air flow ratio at each
       \memo operating speed. This object is primarily used for multispeed DX and water coils to allow
       \memo operation at alternate flow rates different from those specified in the coil object.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnitarySystemPerformanceNames
  N1 , \field Number of Speeds for Heating
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
       \type integer
       \required-field
       \minimum 0.0
       \maximum 10.0
  N2 , \field Number of Speeds for Cooling
       \note Used only for Multi speed coils
       \note Enter the number of the following sets of data for air flow rates.
       \type integer
       \required-field
       \minimum 0.0
       \maximum 10.0
  A2 , \field Single Mode Operation
       \note Controls coil operation during each HVAC timestep.
       \note This choice does not apply to speed 1 operation.
       \note Yes = operate at the highest speed possible without exceeding the current load.
       \note No = allow operation at the average of two adjacent speeds to match the current load.
       \type choice
       \default No
       \key Yes
       \key No
  N3 , \field No Load Supply Air Flow Rate Ratio
       \note Used to define the no load operating air flow rate when the system fan
       \note is specified to operate continuously.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1
  N4 , \field Heating Speed 1 Supply Air Flow Ratio
       \begin-extensible
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during heating
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
       \type real
       \required-field
       \autosizable
       \minimum> 0.0
  N5 , \field Cooling Speed 1 Supply Air Flow Ratio
       \note Used only for Multi speed coils
       \note Enter the lowest operating supply air flow ratio during cooling
       \note operation or specify autosize. This value is the ratio of air flow
       \note at this speed to the maximum air flow rate.
       \type real
       \required-field
       \autosizable
       \minimum> 0.0
  N6 , N7 , N8 , N9 , N10, N11, N12, N13, N14, N15,
  N16, N17, N18, N19, N20, N21, N22, N23;

AirLoopHVAC:Unitary:Furnace:HeatOnly,
       \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
       \memo and heating coil (gas, electric, hot water, or steam). Identical to
       \memo AirLoopHVAC:UnitaryHeatOnly.
       \min-fields 13
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Furnace Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Furnace Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Supply Air Fan Operating Mode Schedule Name
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of heating coil operation).
       \note Leaving this schedule name blank will default to cycling fan mode for the
       \note entire simulation period.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Supply Air Temperature
       \type real
       \autosizable
       \units C
       \default 80.0
  N2 , \field Heating Supply Air Flow Rate
       \note This value should be > 0 and <= than the fan air flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A6 , \field Controlling Zone or Thermostat Location
       \type object-list
       \required-field
       \object-list ZoneNames
  A7 , \field Supply Fan Object Type
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
       \note operating mode schedule values are greater than 0).
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A8 , \field Supply Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOff
  A9 , \field Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A10, \field Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A11; \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName

AirLoopHVAC:Unitary:Furnace:HeatCool,
       \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
       \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
       \memo hot water, or steam), and optional reheat coil for dehumidification control.
       \memo Identical to AirLoopHVAC:UnitaryHeatCool.
       \min-fields 17
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
       \note available to operate as needed. A value less than or equal to zero (usually zero
       \note is used) denotes that the unit must be off.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Furnace Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Furnace Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Supply Air Fan Operating Mode Schedule Name
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the cooling or heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of cooling or heating coil operation). Provide a schedule
       \note with non-zero values when high humidity control is specified.
       \note Leaving this schedule name blank will default to cycling fan mode for the
       \note entire simulation period.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Supply Air Temperature
       \type real
       \autosizable
       \units C
       \default 80.0
  N2 , \field Cooling Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field Heating Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow fate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N4 , \field No Load Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
       \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
       \note compressor and heating coil are off). If this field is left blank or zero, the supply
       \note air flow rate from the previous on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A6 , \field Controlling Zone or Thermostat Location
       \type object-list
       \required-field
       \object-list ZoneNames
  A7 , \field Supply Fan Object Type
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
       \note air fan operating mode schedule values not equal to 0).
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A8 , \field Supply Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOff
  A9 , \field Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A10, \field Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A11, \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  A12, \field Cooling Coil Object Type
       \note Only works with DX cooling coil types
       \type choice
       \required-field
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
  A13, \field Cooling Coil Name
       \type object-list
       \required-field
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
  A14, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note Multimode = activate enhanced dehumidification mode
       \note as needed and meet sensible load. Valid only with
       \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
       \note This control mode allows the heat exchanger to be turned
       \note on and off based on the zone dehumidification requirements.
       \note A ZoneControl:Humidistat object is also required.
       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint. Valid with all
       \note cooling coil types. When a heat exchanger assisted cooling
       \note coil is used, the heat exchanger is locked on at all times.
       \note A ZoneControl:Humidistat object is also required.
       \type choice
       \default None
       \key None
       \key Multimode
       \key CoolReheat
  A15, \field Reheat Coil Object Type
       \note Only required if dehumidification control type is "CoolReheat"
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A16; \field Reheat Coil Name
       \note Only required if dehumidification control type is "CoolReheat"
       \type object-list
       \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatOnly,
       \memo Unitary system, heating-only with constant volume supply fan (continuous or cycling)
       \memo and heating coil (gas, electric, hot water, or steam). Identical to
       \memo AirLoopHVAC:Unitary:Furnace:HeatOnly.
       \min-fields 13
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Unitary System Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Unitary System Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Supply Air Fan Operating Mode Schedule Name
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of heating coil operation).
       \note Leaving this schedule name blank will default to cycling fan mode for the
       \note entire simulation period.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Supply Air Temperature
       \type real
       \autosizable
       \units C
       \default 80.0
  N2 , \field Heating Supply Air Flow Rate
       \note This value should be > 0 and <= than the fan air flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A6 , \field Controlling Zone or Thermostat Location
       \type object-list
       \required-field
       \object-list ZoneNames
  A7 , \field Supply Fan Object Type
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
       \note operating mode schedule values are greater than 0).
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A8 , \field Supply Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOff
  A9 , \field Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A10, \field Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A11; \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatCool,
       \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
       \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
       \memo hot water, or steam), and optional reheat coil for dehumidification control.
       \memo Identical to AirLoopHVAC:Unitary:Furnace:HeatCool.
       \min-fields 17
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Unitary System Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Unitary System Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Supply Air Fan Operating Mode Schedule Name
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the cooling or heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of cooling or heating coil operation). Provide a schedule
       \note with non-zero values when high humidity control is specified.
       \note Leaving this schedule name blank will default to cycling fan mode for the
       \note entire simulation period.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Maximum Supply Air Temperature
       \type real
       \autosizable
       \units C
       \default 80.0
  N2 , \field Cooling Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field Heating Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N4 , \field No Load Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
       \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
       \note compressor and heating coil are off). If this field is left blank or zero, the supply
       \note air flow rate from the previous on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A6 , \field Controlling Zone or Thermostat Location
       \type object-list
       \required-field
       \object-list ZoneNames
  A7 , \field Supply Fan Object Type
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. supply
       \note air fan operating mode schedule values not equal to 0).
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A8 , \field Supply Fan Name
       \type object-list
       \required-field
       \object-list FansCVandOnOff
  A9 , \field Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A10, \field Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A11, \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilName
  A12, \field Cooling Coil Object Type
       \note Only works with DX cooling coil types or
       \note Coil:Cooling:DX:VariableSpeed.
       \type choice
       \required-field
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
  A13, \field Cooling Coil Name
       \type object-list
       \required-field
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
  A14, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note Multimode = activate enhanced dehumidification mode
       \note as needed and meet sensible load. Valid only with
       \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
       \note This control mode allows the heat exchanger to be turned
       \note on and off based on the zone dehumidification requirements.
       \note A ZoneControl:Humidistat object is also required.
       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint. Valid with all
       \note cooling coil types. When a heat exchanger assisted Cooling
       \note coil is used, the heat exchanger is locked on at all times.
       \note A ZoneControl:Humidistat object is also required.
       \type choice
       \default None
       \key None
       \key Multimode
       \key CoolReheat
  A15, \field Reheat Coil Object Type
       \note Only required if dehumidification control type is "CoolReheat"
       \note works with gas, electric, desuperheating, hot water and steam heating coils
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Desuperheater
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A16; \field Reheat Coil Name
       \note Only required if dehumidification control type is "CoolReheat"
       \type object-list
       \object-list HeatingCoilName

AirLoopHVAC:UnitaryHeatPump:AirToAir,
       \memo Unitary heat pump system, heating and cooling, single-speed with supply fan, direct
       \memo expansion (DX) cooling coil, DX heating coil (air-to-air heat pump), and supplemental
       \memo heating coil (gas, electric, hot water, or steam).
       \min-fields 19
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note A schedule value greater than zero (usually 1 is used) indicates that the unit is
       \note available to operate as needed. A value less than or equal to zero (usually zero
       \note is used) denotes that the unit must be off.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  N1 , \field Cooling Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Heating Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field No Load Supply Air Flow Rate
       \note Must be less than or equal to the fan's maximum flow rate.
       \note Only used when fan operating mode is continuous (disregarded for cycling fan mode).
       \note This air flow rate is used when no heating or cooling is required (i.e., the DX coil
       \note compressor and supplemental heating coil are off). If this field is left blank or zero,
       \note the supply air flow rate from the previous on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A5 , \field Controlling Zone or Thermostat Location
       \type object-list
       \required-field
       \object-list ZoneNames
  A6 , \field Supply Air Fan Object Type
       \note Fan:ConstantVolume only works with continuous fan operating mode (i.e. fan
       \note operating mode schedule values are greater than 0 or the fan operating mode
       \note schedule name field is left blank).
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A7 , \field Supply Air Fan Name
       \note Needs to match in the fan object
       \type object-list
       \required-field
       \object-list FansCVandOnOff
  A8 , \field Heating Coil Object Type
       \note Only works with Coil:Heating:DX:SingleSpeed or
       \note Coil:Heating:DX:VariableSpeed or
       \note CoilSystem:IntegratedHeatPump:AirSource
       \type choice
       \required-field
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Heating:DX:VariableSpeed
       \key CoilSystem:IntegratedHeatPump:AirSource
  A9 , \field Heating Coil Name
       \note Needs to match in the DX heating coil object
       \type object-list
       \required-field
       \object-list HeatingCoilsDXSingleSpeed
       \object-list HeatingCoilsDXVariableSpeed
       \object-list IntegratedHeatPumps
  A10, \field Cooling Coil Object Type
       \note Only works with Coil:Cooling:DX:SingleSpeed or
       \note CoilSystem:Cooling:DX:HeatExchangerAssisted or
       \note Coil:Cooling:DX:VariableSpeed or
       \note CoilSystem:IntegratedHeatPump:AirSource
       \type choice
       \required-field
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
       \key CoilSystem:IntegratedHeatPump:AirSource
  A11, \field Cooling Coil Name
       \note Needs to match in the DX cooling coil object
       \type object-list
       \required-field
       \object-list CoolingCoilsDXSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
       \object-list IntegratedHeatPumps
  A12, \field Supplemental Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A13, \field Supplemental Heating Coil Name
       \note Needs to match in the supplemental heating coil object
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N4 , \field Maximum Supply Air Temperature from Supplemental Heater
       \type real
       \required-field
       \autosizable
       \units C
  N5 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  A14, \field Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A15, \field Supply Air Fan Operating Mode Schedule Name
       \note A fan operating mode schedule value of 0 indicates cycling fan mode (supply air
       \note fan cycles on and off in tandem with the cooling or heating coil).
       \note Any other schedule value indicates continuous fan mode (supply air fan operates
       \note continuously regardless of cooling or heating coil operation).
       \note Leaving this schedule name blank will default to cycling fan mode for the
       \note entire simulation period.
       \type object-list
       \object-list ScheduleNames
  A16, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note Multimode = activate enhanced dehumidification mode
       \note as needed and meet sensible load. Valid only with
       \note cooling coil type CoilSystem:Cooling:DX:HeatExchangerAssisted.
       \note This control mode allows the heat exchanger to be turned
       \note on and off based on the zone dehumidification requirements.
       \note A ZoneControl:Humidistat object is also required.
       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint. Valid with all
       \note cooling coil types. When a heat exchanger assisted Cooling
       \note coil is used, the heat exchanger is locked on at all times.
       \note A ZoneControl:Humidistat object is also required.
       \type choice
       \default None
       \key None
       \key Multimode
       \key CoolReheat
  N6 ; \field DX Heating Coil Sizing Ratio
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
       \type real
       \minimum> 0.0
       \default 1.0

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
       \memo Unitary heat pump system, heating and cooling, single-speed with constant volume
       \memo supply fan (continuous or cycling), direct expansion (DX) cooling coil, DX heating
       \memo coil (water-to-air heat pump), and supplemental heating coil (gas, electric,
       \memo hot water, or steam).
       \min-fields 21
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  N1 , \field Supply Air Flow Rate
       \note This value should be > 0 and <= than the fan air flow rate.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  A5 , \field Controlling Zone or Thermostat Location
       \type object-list
       \required-field
       \object-list ZoneNames
  A6 , \field Supply Air Fan Object Type
       \note Only works with On/Off Fan
       \type choice
       \required-field
       \key Fan:OnOff
  A7 , \field Supply Air Fan Name
       \note Needs to match Fan:OnOff object
       \type object-list
       \required-field
       \object-list FansOnOff
  A8 , \field Heating Coil Object Type
       \type choice
       \required-field
       \key Coil:Heating:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Heating:WaterToAirHeatPump:EquationFit
       \key Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
  A9 , \field Heating Coil Name
       \note Needs to match in the water-to-air heat pump heating coil object
       \type object-list
       \required-field
       \object-list HeatingCoilsWaterToAirHP
       \object-list HeatingCoilsWaterToAirVSHP
  N2 , \field Heating Convergence
       \type real
       \minimum> 0.0
       \default 0.001
  A10, \field Cooling Coil Object Type
       \type choice
       \required-field
       \key Coil:Cooling:WaterToAirHeatPump:ParameterEstimation
       \key Coil:Cooling:WaterToAirHeatPump:EquationFit
       \key Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
  A11, \field Cooling Coil Name
       \note Needs to match in the water-to-air heat pump cooling coil object
       \type object-list
       \required-field
       \object-list CoolingCoilsWaterToAirHP
       \object-list CoolingCoilsWaterToAirVSHP
  N3 , \field Cooling Convergence
       \type real
       \minimum> 0.0
       \default 0.001
  A12, \field Supplemental Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \required-field
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A13, \field Supplemental Heating Coil Name
       \note Needs to match in the supplemental heating coil object
       \type object-list
       \required-field
       \object-list HeatingCoilName
  N4 , \field Maximum Supply Air Temperature from Supplemental Heater
       \type real
       \required-field
       \autosizable
       \units C
  N5 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  A14, \field Outdoor Dry-Bulb Temperature Sensor Node Name
       \type node
  A15, \field Fan Placement
       \type choice
       \default BlowThrough
       \key BlowThrough
       \key DrawThrough
  A16, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule that controls fan operation. Schedule values of 0 denote
       \note cycling fan operation (fan cycles with cooling or heating coil). Schedule values greater
       \note than 0 denote constant fan operation (fan runs continually regardless of coil operation).
       \note The fan operating mode defaults to cycling fan operation if this field is left blank.
       \type object-list
       \object-list ScheduleNames
  A17, \field Dehumidification Control Type
       \note None = meet sensible load only
       \note CoolReheat = cool beyond the dry-bulb setpoint.
       \note as required to meet the humidity setpoint. Valid only with
       \note Coil:Cooling:WaterToAirHeatPump:EquationFit or
       \note Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
       \type choice
       \default None
       \key None
       \key CoolReheat
  A18, \field Heat Pump Coil Water Flow Mode
       \note used only when the heat pump coils are of the type WaterToAirHeatPump:EquationFit
       \note Constant results in 100% water flow regardless of compressor PLR
       \note Cycling results in water flow that matches compressor PLR
       \note ConstantOnDemand results in 100% water flow whenever the coil is on, but is 0% whenever the coil has no load
       \type choice
       \default Cycling
       \key Constant
       \key Cycling
       \key ConstantOnDemand
  N6 ; \field DX Heating Coil Sizing Ratio
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
       \type real
       \minimum> 0.0
       \default 1.0

AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,
       \memo Unitary system, heating and cooling with constant volume supply fan (continuous or
       \memo cycling), direct expansion (DX) cooling coil, heating coil (gas, electric,
       \memo hot water, steam, or DX air-to-air heat pump) and bypass damper for variable volume
       \memo flow to terminal units. Used with AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
       \memo or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat.
       \min-fields 23
  A1 , \field Name
       \note Enter a unique name for this unitary system.
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note Enter the availability schedule name. Schedule values of zero denote system
       \note is Off. Non-zero schedule values denote system is available to operate.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Cooling Supply Air Flow Rate
       \note Enter the system air flow rate during cooling
       \note operation or specify autosize.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Heating Supply Air Flow Rate
       \note Enter the system air flow rate during heating
       \note operation or specify autosize.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field No Load Supply Air Flow Rate
       \note Only used when the supply air fan operating mode is continuous (see field
       \note Supply air fan operating mode schedule name). This system air flow rate
       \note is used when no heating or cooling is required and the coils are off.
       \note If this field is left blank or zero, the system air flow rate from the
       \note previous on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N4 , \field Cooling Outdoor Air Flow Rate
       \note Enter the outdoor air flow rate during
       \note cooling operation or specify autosize.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N5 , \field Heating Outdoor Air Flow Rate
       \note Enter the outdoor air flow rate during
       \note heating operation or specify autosize.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum 0.0
  N6 , \field No Load Outdoor Air Flow Rate
       \note Only used when the supply air fan operating mode is continuous (see field
       \note Supply air fan operating mode schedule name). This outdoor air flow rate
       \note is used when no heating or cooling is required and the coils are off.
       \note If this field is left blank or zero, the outdoor air flow rate from the previous on cycle
       \note (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  A3 , \field Outdoor Air Flow Rate Multiplier Schedule Name
       \note Enter the name of a schedule that contains multipliers for the outdoor air
       \note flow rates. Schedule values must be from 0 to 1.
       \note If field is left blank, model assumes multiplier is 1 for the entire simulation period.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Air Inlet Node Name
       \note Enter the name of the unitary system's air inlet node.
       \type node
       \required-field
  A5 , \field Bypass Duct Mixer Node Name
       \note Enter the name of the bypass duct mixer node. This name should be the name
       \note of the return air node for the outdoor air mixer associated with this system.
       \note This node name must be different from the air inlet node name.
       \type node
       \required-field
  A6 , \field Bypass Duct Splitter Node Name
       \note Enter the name of the bypass duct splitter node.
       \note This splitter air node is the outlet node of the last component in this unitary
       \note system. For blow through fan placement, the splitter air node is the outlet
       \note node of the heating coil. For draw through fan placement, the splitter node
       \note is the outlet node of the supply air fan.
       \type node
       \required-field
  A7 , \field Air Outlet Node Name
       \note Enter the name of the unitary system's air outlet node.
       \type node
       \required-field
  A8 , \field Outdoor Air Mixer Object Type
       \note currently only one type OutdoorAir:Mixer object is available.
       \type choice
       \required-field
       \key OutdoorAir:Mixer
  A9 , \field Outdoor Air Mixer Name
       \note Enter the name of the outdoor air mixer used with this unitary system.
       \type object-list
       \required-field
       \object-list OutdoorAirMixers
  A10, \field Supply Air Fan Object Type
       \note Specify the type of supply air fan used in this unitary system.
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A11, \field Supply Air Fan Name
       \note Enter the name of the supply air fan used in this unitary system.
       \type object-list
       \required-field
       \object-list FansCVandOnOff
       \object-list FansSystemModel
  A12, \field Supply Air Fan Placement
       \note Specify supply air fan placement as either blow through or draw through.
       \note BlowThrough means the supply air fan is located before the cooling
       \note coil. DrawThrough means the supply air fan is located after the heating coil.
       \type choice
       \required-field
       \key BlowThrough
       \key DrawThrough
  A13, \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule to control the supply air fan. Schedule Name values of zero
       \note mean that the supply air fan will cycle off if there is no cooling or heating load
       \note in any of the zones being served by this system. Non-zero schedule values mean
       \note that the supply air fan will operate continuously even if there is no cooling or
       \note heating load in any of the zones being served. If this field is left blank,
       \note the supply air fan will operate continuously for the entire simulation period.
       \type object-list
       \object-list ScheduleNames
  A14, \field Cooling Coil Object Type
       \note Specify the type of cooling coil used in this unitary system.
       \type choice
       \required-field
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Cooling:DX:VariableSpeed
       \key CoilSystem:Cooling:DX:HeatExchangerAssisted
       \key Coil:Cooling:DX:TwoStageWithHumidityControlMode
  A15, \field Cooling Coil Name
       \note Enter the name of the cooling coil used in this unitary system.
       \type object-list
       \required-field
       \object-list CoolingCoilsDXMultiModeOrSingleSpeed
       \object-list CoolingCoilsDXVariableSpeed
  A16, \field Heating Coil Object Type
       \note works with DX, gas, electric, hot water and steam heating coils
       \note Specify the type of heating coil used in this unitary system.
       \type choice
       \required-field
       \key Coil:Heating:DX:SingleSpeed
       \key Coil:Heating:DX:VariableSpeed
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A17, \field Heating Coil Name
       \note Enter the name of the heating coil used in this unitary system.
       \type object-list
       \required-field
       \object-list HeatingCoilName
       \object-list HeatingCoilsDXVariableSpeed
  A18, \field Priority Control Mode
       \note CoolingPriority = system provides cooling if any zone requires cooling.
       \note HeatingPriority = system provides heating if any zone requires heating.
       \note ZonePriority = system controlled based on the total number of zones
       \note requiring cooling or heating (highest number of zones
       \note in cooling or heating determines the system's operating mode).
       \note LoadPriority = system provides cooling or heating based on total zone loads.
       \type choice
       \default ZonePriority
       \key CoolingPriority
       \key HeatingPriority
       \key ZonePriority
       \key LoadPriority
  N7 , \field Minimum Outlet Air Temperature During Cooling Operation
       \note Specify the minimum outlet air temperature allowed for this unitary system
       \note during cooling operation. This value should be less than the maximum outlet
       \note air temperature during heating operation.
       \type real
       \units C
       \minimum> 0.0
       \default 8.0
  N8 , \field Maximum Outlet Air Temperature During Heating Operation
       \note Specify the maximum outlet air temperature allowed for this unitary system
       \note during heating operation. This value should be greater than the minimum outlet
       \note air temperature during cooling operation.
       \type real
       \units C
       \minimum> 0.0
       \default 50.0
  A19, \field Dehumidification Control Type
       \note None = meet sensible load only.
       \note Multimode = activate enhanced dehumidification mode
       \note as needed and meet sensible load. Valid only with
       \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
       \note CoolReheat = cool beyond the Dry-Bulb temperature setpoint
       \note as required to meet the humidity setpoint. Valid only with
       \note Coil:Cooling:DX:TwoStageWithHumidityControlMode.
       \note For all dehumidification controls, the max humidity setpoint
       \note on this unitary system's air outlet node is used.
       \note This must be set using ZoneControl:Humidistat and
       \note SetpointManager:SingleZone:Humidity:Maximum,
       \note SetpointManager:MultiZone:Humidity:Maximum or
       \note SetpointManager:MultiZone:MaximumHumidity:Average objects.
       \type choice
       \default None
       \key None
       \key Multimode
       \key CoolReheat
  A20, \field Plenum or Mixer Inlet Node Name
       \note Enter the name of the bypass duct node connected to a plenum or mixer.
       \note This field is required when this HVAC System is connected to a plenum or mixer.
       \note This is a different node name than that entered in the Bypass Duct Splitter Node Name field.
       \type node
  N9 ; \field Minimum Runtime Before Operating Mode Change
       \note This is the minimum amount of time the unit operates in cooling or heating mode before changing modes.
       \type real
       \units hr
       \minimum 0.0
       \default 0.25

AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed,
       \memo Unitary system, heating and cooling, multi-speed with constant volume supply fan
       \memo (continuous or cycling), direct expansion (DX) cooling coil, heating coil
       \memo (DX air-to-air heat pump, gas, electric, hot water, or steam), and supplemental
       \memo heating coil (gas, electric, hot water, or steam).
       \min-fields 31
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Air Inlet Node Name
       \type node
       \required-field
  A4 , \field Air Outlet Node Name
       \type node
       \required-field
  A5 , \field Controlling Zone or Thermostat Location
       \type object-list
       \required-field
       \object-list ZoneNames
  A6 , \field Supply Air Fan Object Type
       \note Select the type of supply air fan used in this unitary system.
       \type choice
       \required-field
       \key Fan:OnOff
       \key Fan:ConstantVolume
  A7 , \field Supply Air Fan Name
       \note Enter the name of the supply air fan used in this unitary system.
       \type object-list
       \required-field
       \object-list FansCVandOnOff
  A8 , \field Supply Air Fan Placement
       \note Select supply air fan placement as either BlowThrough or DrawThrough.
       \note BlowThrough means the supply air fan is located before the cooling
       \note coil. DrawThrough means the supply air fan is located after the heating coil
       \note but before the optional supplemental heating coil.
       \type choice
       \required-field
       \key BlowThrough
       \key DrawThrough
  A9 , \field Supply Air Fan Operating Mode Schedule Name
       \note Enter the name of a schedule to control the supply air fan. Schedule values of zero
       \note mean that the supply air fan will cycle off if there is no cooling or heating load
       \note in the control zone. Non-zero schedule values mean that the supply air fan
       \note will operate continuously even if there is no cooling or heating load
       \note in the control zone. If this field is left blank, the supply air fan will
       \note operate continuously for the entire simulation period.
       \type object-list
       \object-list ScheduleNames
  A10, \field Heating Coil Object Type
       \note Multi Speed DX, Electric, Gas, and Single speed Water and Steam coils
       \type choice
       \required-field
       \key Coil:Heating:DX:MultiSpeed
       \key Coil:Heating:Electric:MultiStage
       \key Coil:Heating:Gas:MultiStage
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A11, \field Heating Coil Name
       \type object-list
       \required-field
       \object-list HeatingCoilsDXMultiSpeed
       \object-list HeatingCoilsElectricMultiStage
       \object-list HeatingCoilsGasMultiStage
  N1 , \field DX Heating Coil Sizing Ratio
       \note Used to adjust heat pump heating capacity with respect to DX cooling capacity
       \note used only for heat pump configurations (i.e., a DX cooling and DX heating coil is used).
       \type real
       \minimum> 0.0
       \default 1.0
  A12, \field Cooling Coil Object Type
       \note Only works with Coil:Cooling:DX:MultiSpeed
       \type choice
       \required-field
       \key Coil:Cooling:DX:MultiSpeed
  A13, \field Cooling Coil Name
       \note Needs to match in the DX Cooling Coil object
       \type object-list
       \required-field
       \object-list CoolingCoilsDXMultiSpeed
  A14, \field Supplemental Heating Coil Object Type
       \note works with gas, electric, hot water and steam heating coils
       \type choice
       \key Coil:Heating:Fuel
       \key Coil:Heating:Electric
       \key Coil:Heating:Water
       \key Coil:Heating:Steam
  A15, \field Supplemental Heating Coil Name
       \note Needs to match in the supplemental heating coil object
       \type object-list
       \object-list HeatingCoilName
  N2 , \field Maximum Supply Air Temperature from Supplemental Heater
       \type real
       \autosizable
       \units C
  N3 , \field Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation
       \type real
       \units C
       \maximum 21.0
       \default 21.0
  N4 , \field Auxiliary On-Cycle Electric Power
       \type real
       \units W
       \minimum 0.0
       \default 0
  N5 , \field Auxiliary Off-Cycle Electric Power
       \type real
       \units W
       \minimum 0.0
       \default 0
  N6 , \field Design Heat Recovery Water Flow Rate
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Used for heat recovery to an EnergyPlus plant loop.
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N7 , \field Maximum Temperature for Heat Recovery
       \type real
       \units C
       \minimum 0.0
       \maximum 100.0
       \default 80.0
  A16, \field Heat Recovery Water Inlet Node Name
       \type node
  A17, \field Heat Recovery Water Outlet Node Name
       \type node
  N8 , \field No Load Supply Air Flow Rate
       \note Only used when the supply air fan operating mode is continuous (see field
       \note Supply Air Fan Operating Mode Schedule Name). This air flow rate
       \note is used when no heating or cooling is required and the coils are off.
       \note If this field is left blank or zero, the supply air flow rate from the
       \note previous on cycle (either cooling or heating) is used.
       \type real
       \autosizable
       \units m3/s
       \minimum 0.0
  N9 , \field Number of Speeds for Heating
       \note Enter the number of the following sets of data for air flow rates.
       \note If Heating Coil Object Type is Coil:Heating:Water or Coil:Heating:Steam,
       \note this field should be 1.
       \type integer
       \required-field
       \minimum 1.0
       \maximum 4.0
  N10, \field Number of Speeds for Cooling
       \note Enter the number of the following sets of data for air flow rates.
       \type integer
       \required-field
       \minimum 2.0
       \maximum 4.0
  N11, \field Heating Speed 1 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during heating
       \note operation or specify autosize.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N12, \field Heating Speed 2 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during heating
       \note operation or specify autosize.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N13, \field Heating Speed 3 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during heating
       \note operation or specify autosize.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N14, \field Heating Speed 4 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during heating
       \note operation or specify autosize.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N15, \field Cooling Speed 1 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during cooling
       \note operation or specify autosize.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N16, \field Cooling Speed 2 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during cooling
       \note operation or specify autosize.
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N17, \field Cooling Speed 3 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during cooling
       \note operation or specify autosize.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N18; \field Cooling Speed 4 Supply Air Flow Rate
       \note Enter the operating supply air flow rate during cooling
       \note operation or specify autosize.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0

\group Variable Refrigerant Flow Equipment

AirConditioner:VariableRefrigerantFlow,
       \memo Variable refrigerant flow (VRF) air-to-air heat pump condensing unit (includes one
       \memo or more electric compressors and outdoor fan). Serves one or more VRF zone terminal
       \memo units. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and ZoneTerminalUnitList.
       \min-fields 37
  A1 , \field Heat Pump Name
       \note Enter a unique name for this variable refrigerant flow heat pump.
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note Enter the name of a schedule that defines the availability of the unit.
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available.
       \note If this field is left blank, the unit is available the entire simulation.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Gross Rated Total Cooling Capacity
       \note Enter the total cooling capacity in watts at rated conditions or set to autosize.
       \note Total cooling capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Gross Rated Cooling COP
       \note Enter the coefficient of performance at rated conditions or leave blank to use default.
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electric power input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.3
  N3 , \field Minimum Condenser Inlet Node Temperature in Cooling Mode
       \note For cooling mode operation, enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Cooling is disabled below this temperature.
       \type real
       \units C
       \default -6.0
  N4 , \field Maximum Condenser Inlet Node Temperature in Cooling Mode
       \note For cooling mode operation, enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Cooling is disabled above this temperature.
       \type real
       \units C
       \default 43.0
  A3 , \field Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
       \note Enter a curve name that represents full load cooling capacity ratio as a
       \note function of outdoor dry-bulb temperature and indoor wet-bulb temperature.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
       \type object-list
       \object-list BivariateFunctions
  A4 , \field Cooling Capacity Ratio Boundary Curve Name
       \note This curve object is used to allow separate low and high cooling capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
       \type object-list
       \object-list UnivariateFunctions
  A5 , \field Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
       \type object-list
       \object-list BivariateFunctions
  A6 , \field Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note outdoor dry-bulb temperature and indoor wet-bulb temperature
       \type object-list
       \object-list BivariateFunctions
  A7 , \field Cooling Energy Input Ratio Boundary Curve Name
       \note This curve object is used to allow separate low and high cooling energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb temperature given weighted
       \note average indoor wet-bulb temperature. If a single performance curve is used,
       \note leave this field blank.
       \type object-list
       \object-list UnivariateFunctions
  A8 , \field Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe cooling energy ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note cooling energy ratio as a function of temperature
       \type object-list
       \object-list BivariateFunctions
  A9 , \field Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios less than or equal to 1.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
       \type object-list
       \object-list UnivariateFunctions
  A10, \field Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \note Enter a curve name that represents cooling energy ratio as a function of
       \note part-load ratio for part-load ratios greater than 1. Part-load ratios
       \note can exceed 1 in variable speed compression systems.
       \note If this field is left blank, the model assumes energy is proportional to
       \note part-load ratio.
       \type object-list
       \object-list UnivariateFunctions
  A11, \field Cooling Combination Ratio Correction Factor Curve Name
       \note This curve defines how rated capacity changes when the total indoor terminal unit cooling
       \note capacity is greater than the Gross Rated Total Cooling Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit cooling
       \note capacity is equal to the Gross Rated Total Cooling Capacity defined above.
       \type object-list
       \object-list UnivariateFunctions
  A12, \field Cooling Part-Load Fraction Correlation Curve Name
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the field below.
       \type object-list
       \object-list UnivariateFunctions
  N5 , \field Gross Rated Heating Capacity
       \note Enter the heating capacity in watts at rated conditions or set to autosize.
       \note Heating capacity not accounting for the effect of supply air fan heat
       \type real
       \autosizable
       \units W
  N6 , \field Rated Heating Capacity Sizing Ratio
       \note If the Gross Rated Heating Capacity is autosized, the heating capacity is sized
       \note to be equal to the cooling capacity multiplied by this sizing ratio. The zone
       \note terminal unit heating coils are also sized using this ratio unless the sizing
       \note ratio input in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object is entered.
       \type real
       \units W/W
       \minimum 1.0
       \default 1.0
  N7 , \field Gross Rated Heating COP
       \note COP includes compressor and condenser fan electrical energy input
       \note COP does not include supply fan heat or supply fan electrical energy input
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.4
  N8 , \field Minimum Condenser Inlet Node Temperature in Heating Mode
       \note For heating mode operation, enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Heating is disabled below this temperature.
       \type real
       \units C
       \default -20.0
  N9 , \field Maximum Condenser Inlet Node Temperature in Heating Mode
       \note For heating mode operation, enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Heating is disabled below this temperature.
       \type real
       \units C
       \default 16.0
  A13, \field Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
       \note Enter a curve name that represents full load heating capacity ratio as a
       \note function of outdoor wet-bulb temperature and indoor dry-bulb temperature.
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
       \note Up to two curves are allowed if the performance cannot be represented by a single curve.
       \note The following two fields are used if two curves are required.
       \type object-list
       \object-list BivariateFunctions
  A14, \field Heating Capacity Ratio Boundary Curve Name
       \note This curve object is used to allow separate low and high heating capacity ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Heating Capacity Ratio Modifier Function of High Temperature Curve Name
       \note This curve object is used to describe the high outdoor temperature
       \note performance curve used to describe heating capacity ratio.
       \note This curve is used when a single performance curve does not accurately describe
       \note heating capacity ratio as a function of temperature.
       \note If a single performance curve is used, leave this field blank.
       \type object-list
       \object-list BivariateFunctions
  A16, \field Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
       \note Enter a curve name that represents heating energy ratio as a function of
       \note outdoor wet-bulb temperature and indoor dry-bulb temperature
       \note Outdoor dry-bulb temperature may be used if wet-bulb temperature data is unavailable.
       \note See Heating Performance Curve Outdoor Temperature Type input below to determine which
       \note outdoor temperature type to use.
       \type object-list
       \object-list BivariateFunctions
  A17, \field Heating Energy Input Ratio Boundary Curve Name
       \note This curve object is used to allow separate low and high heating energy input ratio
       \note performance curves. This curve represents a line passing through the points where
       \note performance changes. The curve calculates outdoor dry-bulb or wet-bulb temperature
       \note given weighted average indoor dry-bulb temperature. See Heating Performance Curve
       \note Outdoor Temperature Type input below to determine which outdoor temperature type to use.
       \note If a single performance curve is used, leave this field blank.
       \type object-list
       \object-list UnivariateFunctions
  A18, \field Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
       \note This curve object is used to allow separate performance curves for heating energy.
       \note If a single performance curve is used, leave this field blank.
       \type object-list
       \object-list BivariateFunctions
  A19, \field Heating Performance Curve Outdoor Temperature Type
       \note Determines temperature type for heating capacity curves and heating energy curves.
       \note This input determines whether the outdoor air dry-bulb or wet-bulb temperature
       \note is used to evaluate these curves.
       \type choice
       \default WetBulbTemperature
       \key DryBulbTemperature
       \key WetBulbTemperature
  A20, \field Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
       \note This curve represents the heating energy input ratio for part-load ratios less than 1.
       \type object-list
       \object-list UnivariateFunctions
  A21, \field Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
       \note This curve represents the heating energy input ratio for part-load ratios greater than 1.
       \type object-list
       \object-list UnivariateFunctions
  A22, \field Heating Combination Ratio Correction Factor Curve Name
       \note This curve defines how rated capacity changes when the total indoor terminal unit heating
       \note capacity is greater than the Gross Rated Heating Capacity defined in this object.
       \note If this field is left blank, the model assumes total indoor terminal unit heating
       \note capacity is equal to the Gross Rated Heating Capacity defined above.
       \type object-list
       \object-list UnivariateFunctions
  A23, \field Heating Part-Load Fraction Correlation Curve Name
       \note This curve defines the cycling losses when the heat pump compressor cycles on and off
       \note below the Minimum Heat Pump Part-Load Ratio specified in the following field.
       \type object-list
       \object-list UnivariateFunctions
  N10, \field Minimum Heat Pump Part-Load Ratio
       \note Enter the minimum heat pump part-load ratio (PLR). When the cooling or heating PLR is
       \note below this value, the heat pump compressor will cycle to meet the cooling or heating
       \note demand.
       \type real
       \units dimensionless
       \default 0.15
  A24, \field Zone Name for Master Thermostat Location
       \note Enter the name of the zone where the master thermostat is located.
       \type object-list
       \object-list ZoneNames
  A25, \field Master Thermostat Priority Control Type
       \note Choose a thermostat control logic scheme. If these control types fail to control zone
       \note temperature within a reasonable limit, consider using multiple VRF systems.
       \note This field is not used when all terminal units are set point controlled.
       \type choice
       \default MasterThermostatPriority
       \key LoadPriority
       \key ZonePriority
       \key ThermostatOffsetPriority
       \key MasterThermostatPriority
       \key Scheduled
  A26, \field Thermostat Priority Schedule Name
       \note this field is required if Master Thermostat Priority Control Type is Scheduled.
       \note Schedule values of 0 denote cooling, 1 for heating, and all other values disable the system.
       \type object-list
       \object-list ScheduleNames
  A27, \field Zone Terminal Unit List Name
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump.
       \type object-list
       \required-field
       \object-list ZoneTerminalUnitListNames
  A28, \field Heat Pump Waste Heat Recovery
       \note This field enables heat recovery operation within this VRF outdoor unit.
       \type choice
       \default No
       \key No
       \key Yes
  N11, \field Equivalent Piping Length used for Piping Correction Factor in Cooling Mode
       \note Enter the equivalent length of the farthest terminal unit from the condenser
       \type real
       \units m
  N12, \field Vertical Height used for Piping Correction Factor
       \note Enter the height difference between the highest and lowest terminal unit
       \type real
       \units m
  A29, \field Piping Correction Factor for Length in Cooling Mode Curve Name
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR)
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 in the PCF equation
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  N13, \field Piping Correction Factor for Height in Cooling Mode Coefficient
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
       \type real
       \units 1/m
       \default 0
  N14, \field Equivalent Piping Length used for Piping Correction Factor in Heating Mode
       \note Enter the equivalent length of the farthest terminal unit from the condenser
       \type real
       \units m
  A30, \field Piping Correction Factor for Length in Heating Mode Curve Name
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length and CR = combination ratio
       \note specifies coefficients for a0, a1, a2, and a3 (or a0-a5 for biquadratic) in the PCF equation
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  N15, \field Piping Correction Factor for Height in Heating Mode Coefficient
       \note PCF = a0 + a1*L + a2*L^2 + a3*L^3 + a4*H
       \note PCF = a0 + a1*L + a2*L^2 + a3*CR + a4*CR^2 + a5*(L)(CR) + a6*H
       \note where L = length, H = height, and CR = combination ratio
       \note specifies coefficient a4 (or a6 for biquadratic) in the PCF equation
       \type real
       \units 1/m
       \default 0
  N16, \field Crankcase Heater Power per Compressor
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off.
       \type real
       \units W
       \default 33.0
  N17, \field Number of Compressors
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
       \type integer
       \units dimensionless
       \default 2
  N18, \field Ratio of Compressor Size to Total Compressor Capacity
       \note Enter the ratio of the first stage compressor to total compressor capacity.
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations.
       \type real
       \units W/W
       \default 0.5
  N19, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled.
       \type real
       \units C
       \default 5.0
  A31, \field Defrost Strategy
       \note Select a defrost strategy. Reverse cycle reverses the operating mode from heating to cooling
       \note to melt frost formation on the condenser coil. The resistive strategy uses a resistive heater
       \note to melt the frost.
       \type choice
       \default Resistive
       \key ReverseCycle
       \key Resistive
  A32, \field Defrost Control
       \note Choose a defrost control type. Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary.
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  A33, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \note A valid performance curve must be used if reversecycle defrost strategy is selected.
       \type object-list
       \object-list BivariateFunctions
  N20, \field Defrost Time Period Fraction
       \note Fraction of time in defrost mode.
       \note Only applicable if timed defrost control is specified.
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.058333
  N21, \field Resistive Defrost Heater Capacity
       \note Enter the size of the resistive defrost heating element.
       \note Only applicable if resistive defrost strategy is specified
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N22, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \note Enter the maximum outdoor temperature above which defrost operation is disabled.
       \type real
       \units C
       \default 5.0
  A34, \field Condenser Type
       \note Select either an air-cooled, evaporatively-cooled or water-cooled condenser.
       \type choice
       \default AirCooled
       \key AirCooled
       \key EvaporativelyCooled
       \key WaterCooled
  A35, \field Condenser Inlet Node Name
       \note Choose an outside air node name or leave this field blank to use weather data.
       \note If this field is blank, the Condenser Type is assumed to be AirCooled.
       \note This input must be specified if Condenser Type = WaterCooled.
       \type node
  A36, \field Condenser Outlet Node Name
       \note Enter a water outlet node name if Condenser Type = WaterCooled.
       \note Leave this field blank if Condenser Type = Air or EvaporativelyCooled.
       \type node
  N23, \field Water Condenser Volume Flow Rate
       \note Only used when Condenser Type = WaterCooled.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  N24, \field Evaporative Condenser Effectiveness
       \note Enter the effectiveness of the evaporatively cooled condenser.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 0.9
  N25, \field Evaporative Condenser Air Flow Rate
       \note Used to calculate evaporative condenser water use.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N26, \field Evaporative Condenser Pump Rated Power Consumption
       \note Rated power consumed by the evaporative condenser's water pump.
       \note This field is only used when the Condenser Type = EvaporativelyCooled.
       \type real
       \autosizable
       \units W
       \minimum 0.0
       \default 0.0
  A37, \field Supply Water Storage Tank Name
       \note A separate storage tank may be used to supply an evaporatively cooled condenser.
       \type object-list
       \object-list WaterStorageTankNames
  N27, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the DX coil is off.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N28, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A38, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A39, \field Fuel Type
       \type choice
       \default Electricity
       \key Electricity
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N29, \field Minimum Condenser Inlet Node Temperature in Heat Recovery Mode
       \note For heat recovery mode operation, enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note Heat recovery is disabled below this temperature.
       \type real
       \units C
  N30, \field Maximum Condenser Inlet Node Temperature in Heat Recovery Mode
       \note For heat recovery mode operation, enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note Heat recovery is disabled above this temperature.
       \type real
       \units C
  A40, \field Heat Recovery Cooling Capacity Modifier Curve Name
       \note Enter the name of a performance curve which represents
       \note the change in cooling capacity when heat recovery is active
       \note A default constant of 0.9 is used if this input is blank
       \type object-list
       \object-list BivariateFunctions
  N31, \field Initial Heat Recovery Cooling Capacity Fraction
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Cooling Capacity Modifier and Heat Recovery
       \note Cooling Capacity Time Constant
       \type real
       \units W/W
       \default 0.5
  N32, \field Heat Recovery Cooling Capacity Time Constant
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0.15
  A41, \field Heat Recovery Cooling Energy Modifier Curve Name
       \note Enter the name of a performance curve which represents
       \note the change in cooling energy when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
       \type object-list
       \object-list BivariateFunctions
  N33, \field Initial Heat Recovery Cooling Energy Fraction
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
       \type real
       \units W/W
       \default 1.0
  N34, \field Heat Recovery Cooling Energy Time Constant
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0
  A42, \field Heat Recovery Heating Capacity Modifier Curve Name
       \note Enter the name of a performance curve which represents
       \note the change in heating capacity when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
       \type object-list
       \object-list BivariateFunctions
  N35, \field Initial Heat Recovery Heating Capacity Fraction
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Heating Capacity Modifier and Heat Recovery
       \note Heating Capacity Time Constant
       \type real
       \units W/W
       \default 1
  N36, \field Heat Recovery Heating Capacity Time Constant
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0.15
  A43, \field Heat Recovery Heating Energy Modifier Curve Name
       \note Enter the name of a performance curve which represents
       \note the change in heating electric consumption rate when heat recovery is active
       \note A default constant of 1.1 is used if this input is blank
       \type object-list
       \object-list BivariateFunctions
  N37, \field Initial Heat Recovery Heating Energy Fraction
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
       \type real
       \units W/W
       \default 1
  N38; \field Heat Recovery Heating Energy Time Constant
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl,
       \memo This is a key object in the new physics based VRF model applicable for Fluid
       \memo Temperature Control
       \memo It describes the Variable Refrigerant Flow system excluding the performance of indoor units
       \memo Indoor units are modeled separately, see ZoneHVAC:TerminalUnit:VariableRefrigerantFlow
       \extensible:3
       \min-fields 41
  A1 , \field Heat Pump Name
       \note Enter a unique name for this variable refrigerant flow heat pump
       \type alpha
       \required-field
  A2 , \field Availability Schedule Name
       \note Enter the name of a schedule that defines the availability of the unit
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Terminal Unit List Name
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump
       \type object-list
       \required-field
       \object-list ZoneTerminalUnitListNames
  A4 , \field Refrigerant Type
       \type object-list
       \default R410A
       \object-list FluidNames
  N1 , \field Rated Evaporative Capacity
       \note Enter the total evaporative capacity in watts at rated conditions
       \note This is the capacity corresponding to the max compressor speed at rated conditions
       \note The actual evaporative capacity is obtained by multiplying the
       \note rated capacity with the modification factor calculated by Evaporative
       \note Capacity Multiplier Function of Temperature Curve
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default 40000
  N2 , \field Rated Compressor Power Per Unit of Rated Evaporative Capacity
       \note Enter the rated compressor power per Watt of rated evaporative capacity [W/W]
       \note Rated compressor power corresponds to the max compressor speed at rated conditions
       \note The actual compressor power is obtained by multiplying the
       \note rated power with the modification factor calculated by Compressor
       \note Power Multiplier Function of Temperature Curve
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.35
  N3 , \field Minimum Outdoor Air Temperature in Cooling Mode
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
       \type real
       \units C
       \default -6.0
  N4 , \field Maximum Outdoor Air Temperature in Cooling Mode
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
       \type real
       \units C
       \default 43.0
  N5 , \field Minimum Outdoor Air Temperature in Heating Mode
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
       \type real
       \units C
       \default -20.0
  N6 , \field Maximum Outdoor Air Temperature in Heating Mode
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
       \type real
       \units C
       \default 16.0
  N7 , \field Reference Outdoor Unit Superheating
       \type real
       \units deltaC
       \default 3
  N8 , \field Reference Outdoor Unit Subcooling
       \type real
       \units deltaC
       \default 5
  A5 , \field Refrigerant Temperature Control Algorithm for Indoor Unit
       \type choice
       \default VariableTemp
       \key ConstantTemp
       \key VariableTemp
  N9 , \field Reference Evaporating Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 6.0
  N10, \field Reference Condensing Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 44.0
  N11, \field Variable Evaporating Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 4.0
  N12, \field Variable Evaporating Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 13.0
  N13, \field Variable Condensing Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 42.0
  N14, \field Variable Condensing Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 46.0
  N15, \field Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan power per Watt of rated evaporative capacity [W/W]
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 4.25E-3
  N16, \field Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity
       \note This field is only used if the previous is set to autocalculate and performance input method is NominalCapacity
       \type real
       \units m3/s-W
       \minimum> 0.0
       \default 7.50E-5
  A6 , \field Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A7 , \field Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N17, \field Diameter of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N18, \field Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the heat loss of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 30.0
  N19, \field Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the refrigerant pressure drop of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 36.0
  N20, \field Height Difference Between Outdoor Unit and Indoor Units
       \note Difference between outdoor unit height and indoor unit height
       \note Positive means outdoor unit is higher than indoor unit
       \note Negative means outdoor unit is lower than indoor unit
       \type real
       \units m
       \default 5.0
  N21, \field Main Pipe Insulation Thickness
       \type real
       \units m
       \minimum 0.0
       \default 0.02
  N22, \field Main Pipe Insulation Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.032
  N23, \field Crankcase Heater Power per Compressor
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off
       \type real
       \units W
       \default 33.0
  N24, \field Number of Compressors
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
       \type integer
       \units dimensionless
       \default 2
  N25, \field Ratio of Compressor Size to Total Compressor Capacity
       \note Enter the ratio of the first stage compressor to total compressor capacity
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations
       \type real
       \units W/W
       \default 0.5
  N26, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled
       \type real
       \units C
       \default 5.0
  A8 , \field Defrost Strategy
       \note Select a defrost strategy.
       \note Reverse cycle reverses the operating mode from heating to
       \note cooling to melt frost formation on the condenser coil
       \note The resistive strategy uses a resistive heater
       \note to melt the frost.
       \type choice
       \default Resistive
       \key ReverseCycle
       \key Resistive
  A9 , \field Defrost Control
       \note Choose a defrost control type
       \note Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  A10, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \note A valid performance curve must be used if ReverseCycle defrost strategy is selected
       \type object-list
       \object-list BivariateFunctions
  N27, \field Defrost Time Period Fraction
       \note Fraction of time in defrost mode
       \note Only applicable if timed defrost control is specified
       \type real
       \minimum 0.0
       \default 0.058333
  N28, \field Resistive Defrost Heater Capacity
       \note Enter the size of the resistive defrost heating element
       \note Only applicable if resistive defrost strategy is specified
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N29, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \note Enter the maximum outdoor temperature above which the defrost operation is disabled
       \type real
       \units C
       \default 5.0
  N30, \field Compressor maximum delta Pressure
       \type real
       \units Pa
       \minimum 0.0
       \maximum 50000000.0
       \default 4500000.0
  N31, \field Number of Compressor Loading Index Entries
       \note First index represents minimal capacity operation
       \note Last index represents full capacity operation
       \type integer
       \minimum 2.0
       \maximum 9.0
       \default 2
  N32, \field Compressor Speed at Loading Index 1
       \begin-extensible
       \note Minimum compressor speed
       \type real
       \required-field
       \units rev/min
       \minimum> 0.0
  A11, \field Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A12, \field Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \required-field
       \object-list BivariateFunctions
  N33, A13, A14, N34, A15, A16, N35, A17, A18, N36,
  A19, A20, N37, A21, A22, N38, A23, A24, N39, A25,
  A26, N40, A27, A28;

AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR,
       \memo This is a key object in the new physics based VRF Heat Recovery (HR) model applicable for Fluid
       \memo Temperature Control. It describes the VRF HR system excluding the performance of indoor units.
       \memo Indoor units are modeled separately in the ZoneHVAC:TerminalUnit:VariableRefrigerantFlow object
       \extensible:3
       \min-fields 58
  A1 , \field Name
       \note Enter a unique name for this variable refrigerant flow heat pump
       \type alpha
       \required-field
  A2 , \field Availability Schedule Name
       \note Enter the name of a schedule that defines the availability of the unit
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
       \type object-list
       \object-list ScheduleNames
  A3 , \field Zone Terminal Unit List Name
       \note Enter the name of a ZoneTerminalUnitList. This list connects zone terminal units to this
       \note heat pump
       \type object-list
       \required-field
       \object-list ZoneTerminalUnitListNames
  A4 , \field Refrigerant Type
       \type object-list
       \default R410A
       \object-list FluidNames
  N1 , \field Rated Evaporative Capacity
       \note Enter the total evaporative capacity in watts at rated conditions
       \note This is the capacity corresponding to the max compressor speed at rated conditions
       \note The actual evaporative capacity is obtained by multiplying the
       \note rated capacity with the modification factor calculated by Evaporative
       \note Capacity Multiplier Function of Temperature Curve
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default 40000
  N2 , \field Rated Compressor Power Per Unit of Rated Evaporative Capacity
       \note Enter the rated compressor power per Watt of rated evaporative capacity [W/W]
       \note Rated compressor power corresponds to the max compressor speed at rated conditions
       \note The actual compressor power is obtained by multiplying the
       \note rated power with the modification factor calculated by Compressor
       \note Power Multiplier Function of Temperature Curve
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.35
  N3 , \field Minimum Outdoor Air Temperature in Cooling Only Mode
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
       \type real
       \units C
       \default -6.0
  N4 , \field Maximum Outdoor Air Temperature in Cooling Only Mode
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
       \type real
       \units C
       \default 43.0
  N5 , \field Minimum Outdoor Air Temperature in Heating Only Mode
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
       \type real
       \units C
       \default -20.0
  N6 , \field Maximum Outdoor Air Temperature in Heating Only Mode
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
       \type real
       \units C
       \default 16.0
  N7 , \field Minimum Outdoor Temperature in Heat Recovery Mode
       \note The minimum outdoor temperature below which heat
       \note recovery mode will not operate.
       \type real
       \units C
       \default -20.0
  N8 , \field Maximum Outdoor Temperature in Heat Recovery Mode
       \note The maximum outdoor temperature above which heat
       \note recovery mode will not operate.
       \type real
       \units C
       \default 43.0
  A5 , \field Refrigerant Temperature Control Algorithm for Indoor Unit
       \type choice
       \default VariableTemp
       \key ConstantTemp
       \key VariableTemp
  N9 , \field Reference Evaporating Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 6.0
  N10, \field Reference Condensing Temperature for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is ConstantTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 44.0
  N11, \field Variable Evaporating Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 4.0
  N12, \field Variable Evaporating Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Evaporating temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 13.0
  N13, \field Variable Condensing Temperature Minimum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 42.0
  N14, \field Variable Condensing Temperature Maximum for Indoor Unit
       \note This field is used if Refrigerant Temperature Control Algorithm
       \note is VariableTemp
       \note Condensing temperature is the refrigerant temperature, not air temperature
       \type real
       \units C
       \default 46.0
  N15, \field Outdoor Unit Evaporator Reference Superheating
       \type real
       \units deltaC
       \default 3
  N16, \field Outdoor Unit Condenser Reference Subcooling
       \type real
       \units deltaC
       \default 5
  N17, \field Outdoor Unit Evaporator Rated Bypass Factor
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.4
  N18, \field Outdoor Unit Condenser Rated Bypass Factor
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.2
  N19, \field Difference between Outdoor Unit Evaporating Temperature and Outdoor Air Temperature in Heat Recovery Mode
       \type real
       \units deltaC
       \default 5
  N20, \field Outdoor Unit Heat Exchanger Capacity Ratio
       \note Enter the rated capacity ratio between the main and supplementary outdoor unit heat exchangers [W/W]
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.3
  N21, \field Outdoor Unit Fan Power Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan power per Watt of rated evaporative capacity [W/W]
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 4.25E-3
  N22, \field Outdoor Unit Fan Flow Rate Per Unit of Rated Evaporative Capacity
       \note Enter the outdoor unit fan flow rate per Watt of rated evaporative capacity [W/W]
       \type real
       \units m3/s-W
       \minimum> 0.0
       \default 7.50E-5
  A6 , \field Outdoor Unit Evaporating Temperature Function of Superheating Curve Name
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A7 , \field Outdoor Unit Condensing Temperature Function of Subcooling Curve Name
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N23, \field Diameter of Main Pipe for Suction Gas
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N24, \field Diameter of Main Pipe for Discharge Gas
       \note used to calculate the piping loss
       \type real
       \units m
       \minimum 0.0
       \default 0.0762
  N25, \field Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the heat loss of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 30.0
  N26, \field Equivalent Length of Main Pipe Connecting Outdoor Unit to the First Branch Joint
       \note used to calculate the refrigerant pressure drop of the main pipe
       \type real
       \units m
       \minimum 0.0
       \default 36.0
  N27, \field Height Difference Between Outdoor Unit and Indoor Units
       \note Difference between outdoor unit height and indoor unit height
       \note Positive means outdoor unit is higher than indoor unit
       \note Negative means outdoor unit is lower than indoor unit
       \type real
       \units m
       \default 5.0
  N28, \field Main Pipe Insulation Thickness
       \type real
       \units m
       \minimum 0.0
       \default 0.02
  N29, \field Main Pipe Insulation Thermal Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.032
  N30, \field Crankcase Heater Power per Compressor
       \note Enter the value of the resistive heater located in the compressor(s). This heater
       \note is used to warm the refrigerant and oil when the compressor is off
       \type real
       \units W
       \default 33.0
  N31, \field Number of Compressors
       \note Enter the total number of compressor. This input is used only for crankcase
       \note heater calculations.
       \type integer
       \units dimensionless
       \default 2
  N32, \field Ratio of Compressor Size to Total Compressor Capacity
       \note Enter the ratio of the first stage compressor to total compressor capacity
       \note All other compressors are assumed to be equally sized. This inputs is used
       \note only for crankcase heater calculations
       \type real
       \units W/W
       \default 0.5
  N33, \field Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater
       \note Enter the maximum outdoor temperature above which the crankcase heaters are disabled
       \type real
       \units C
       \default 5.0
  A8 , \field Defrost Strategy
       \note Select a defrost strategy.
       \note Reverse cycle reverses the operating mode from heating to
       \note cooling to melt frost formation on the condenser coil
       \note The resistive strategy uses a resistive heater
       \note to melt the frost.
       \type choice
       \default Resistive
       \key ReverseCycle
       \key Resistive
  A9 , \field Defrost Control
       \note Choose a defrost control type
       \note Either use a fixed Timed defrost period or select
       \note OnDemand to defrost only when necessary
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  A10, \field Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
       \note A valid performance curve must be used if ReverseCycle defrost strategy is selected
       \type object-list
       \object-list BivariateFunctions
  N34, \field Defrost Time Period Fraction
       \note Fraction of time in defrost mode
       \note Only applicable if timed defrost control is specified
       \type real
       \minimum 0.0
       \default 0.058333
  N35, \field Resistive Defrost Heater Capacity
       \note Enter the size of the resistive defrost heating element
       \note Only applicable if resistive defrost strategy is specified
       \type real
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
       \default 0.0
  N36, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \note Enter the maximum outdoor temperature above which the defrost operation is disabled
       \type real
       \units C
       \default 5.0
  N37, \field Initial Heat Recovery Cooling Capacity Fraction
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Cooling Capacity Modifier and Heat Recovery
       \note Cooling Capacity Time Constant
       \type real
       \units W/W
       \default 1
  N38, \field Heat Recovery Cooling Capacity Time Constant
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0
  N39, \field Initial Heat Recovery Cooling Energy Fraction
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
       \type real
       \units W/W
       \default 1
  N40, \field Heat Recovery Cooling Energy Time Constant
       \note This is used to describe the transition from Cooling Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0
  N41, \field Initial Heat Recovery Heating Capacity Fraction
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the fractional capacity available at the start
       \note of heat recovery mode. The capacity exponentially approaches
       \note the steady-state value according to the inputs for
       \note Heat Recovery Heating Capacity Modifier and Heat Recovery
       \note Heating Capacity Time Constant
       \type real
       \units W/W
       \default 1
  N42, \field Heat Recovery Heating Capacity Time Constant
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0
  N43, \field Initial Heat Recovery Heating Energy Fraction
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the fractional electric consumption rate at the start
       \note of heat recovery mode. The electric consumption rate exponentially
       \note approaches the steady-state value according to the inputs for
       \note Heat Recovery Cooling Energy Modifier and Heat Recovery
       \note Cooling Energy Time Constant
       \type real
       \units W/W
       \default 1
  N44, \field Heat Recovery Heating Energy Time Constant
       \note This is used to describe the transition from Heating Only mode to Heat Recovery mode
       \note Enter the time constant used to model the transition
       \note from cooling only mode to heat recovery mode
       \type real
       \units hr
       \default 0
  N45, \field Compressor maximum delta Pressure
       \type real
       \units Pa
       \minimum 0.0
       \maximum 50000000.0
       \default 4500000.0
  N46, \field Compressor Inverter Efficiency
       \note Efficiency of the compressor inverter
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
       \default 0.95
  N47, \field Compressor Evaporative Capacity Correction Factor
       \note Describe the evaporative capacity difference because of system configuration
       \note difference between test bed and real system.
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  N48, \field Number of Compressor Loading Index Entries
       \note Load index describe the compressor operational state,
       \note either a single compressor or multiple compressors, at different load levels.
       \note First index represents minimal capacity operation
       \note Last index represents full capacity operation
       \type integer
       \minimum 2.0
       \default 2
  N49, \field Compressor Speed at Loading Index 1
       \begin-extensible
       \note Minimum compressor speed
       \type real
       \required-field
       \units rev/min
       \minimum> 0.0
  A11, \field Loading Index 1 Evaporative Capacity Multiplier Function of Temperature Curve Name
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A12, \field Loading Index 1 Compressor Power Multiplier Function of Temperature Curve Name
       \type object-list
       \required-field
       \object-list BivariateFunctions
  N50, A13, A14, N51, A15, A16, N52, A17, A18, N53,
  A19, A20, N54, A21, A22, N55, A23, A24, N56, A25,
  A26, N57, A27, A28, N58, A29, A30, N59, A31, A32;

ZoneTerminalUnitList,
       \memo List of variable refrigerant flow (VRF) terminal units served by a given VRF condensing
       \memo unit. See ZoneHVAC:TerminalUnit:VariableRefrigerantFlow and
       \memo AirConditioner:VariableRefrigerantFlow.
       \extensible:1
       \min-fields 2
  A1 , \field Zone Terminal Unit List Name
       \type alpha
       \required-field
       \reference ZoneTerminalUnitListNames
  A2 , \field Zone Terminal Unit Name 1
       \begin-extensible
       \type object-list
       \required-field
       \object-list ZoneTerminalUnitNames
  A3 , A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12,
  A13, A14, A15, A16, A17, A18, A19, A20, A21;

\group Controllers

Controller:WaterCoil,
       \memo Controller for a water coil which is located directly in an air loop branch or
       \memo outdoor air equipment list. Controls the coil water flow to meet the specified
       \memo leaving air setpoint(s). Used with Coil:Heating:Water, Coil:Cooling:Water,
       \memo Coil:Cooling:Water:DetailedGeometry, and
       \memo CoilSystem:Cooling:Water:HeatexchangerAssisted.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
       \reference WaterCoilControllers
  A2 , \field Control Variable
       \note keys HumidityRatio or TemperatureAndHumidityRatio
       \note requires a ZoneControl:Humidistat object along
       \note with SetpointManager:SingleZone:Humidity:Maximum,
       \note SetpointManager:MultiZone:MaximumHumidity:Average, or
       \note SetpointManager:Multizone:Humidity:Maximum object
       \type choice
       \required-field
       \key Temperature
       \key HumidityRatio
       \key TemperatureAndHumidityRatio
  A3 , \field Action
       \note Leave blank to have this automatically selected from coil type.
       \note Chilled water coils should be reverse action
       \note Hot water coils should be normal action
       \type choice
       \key Normal
       \key Reverse
  A4 , \field Actuator Variable
       \type choice
       \required-field
       \key Flow
  A5 , \field Sensor Node Name
       \type node
       \required-field
  A6 , \field Actuator Node Name
       \type node
       \required-field
  N1 , \field Controller Convergence Tolerance
       \type real
       \autosizable
       \units deltaC
       \default autosize
  N2 , \field Maximum Actuated Flow
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N3 ; \field Minimum Actuated Flow
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0

Controller:OutdoorAir,
       \memo Controller to set the outdoor air flow rate for an air loop. Control options include
       \memo fixed, proportional, scheduled, economizer, and demand-controlled ventilation.
       \min-fields 16
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopControllers
       \reference OAControllerNames
  A2 , \field Relief Air Outlet Node Name
       \type node
       \required-field
  A3 , \field Return Air Node Name
       \type node
       \required-field
  A4 , \field Mixed Air Node Name
       \type node
       \required-field
  A5 , \field Actuator Node Name
       \note Outdoor air inlet node entering the first pre-treat component if any
       \type node
       \required-field
  N1 , \field Minimum Outdoor Air Flow Rate
       \note If there is a Mechanical Ventilation Controller (Controller:MechanicalVentilation), note
       \note that this value times the Minimum Outdoor Air Schedule is a hard minimum that may
       \note override DCV or other advanced OA controls.
       \type real
       \required-field
       \autosizable
       \units m3/s
  N2 , \field Maximum Outdoor Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
  A6 , \field Economizer Control Type
       \type choice
       \default NoEconomizer
       \key FixedDryBulb
       \key FixedEnthalpy
       \key DifferentialDryBulb
       \key DifferentialEnthalpy
       \key FixedDewPointAndDryBulb
       \key ElectronicEnthalpy
       \key DifferentialDryBulbAndEnthalpy
       \key NoEconomizer
  A7 , \field Economizer Control Action Type
       \type choice
       \default ModulateFlow
       \key ModulateFlow
       \key MinimumFlowWithBypass
  N3 , \field Economizer Maximum Limit Dry-Bulb Temperature
       \note Enter the maximum outdoor dry-bulb temperature limit for FixedDryBulb
       \note economizer control type. No input or blank input means this limit is
       \note not operative. Limit is applied regardless of economizer control type.
       \type real
       \units C
  N4 , \field Economizer Maximum Limit Enthalpy
       \note Enter the maximum outdoor enthalpy limit for FixedEnthalpy economizer control type.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units J/kg
  N5 , \field Economizer Maximum Limit Dewpoint Temperature
       \note Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb
       \note economizer control type. No input or blank input means this limit is not operative.
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A8 , \field Electronic Enthalpy Limit Curve Name
       \note Enter the name of a quadratic or cubic curve which defines the maximum outdoor
       \note humidity ratio (function of outdoor dry-bulb temperature) for ElectronicEnthalpy
       \note economizer control type. No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type object-list
       \object-list UnivariateFunctions
  N6 , \field Economizer Minimum Limit Dry-Bulb Temperature
       \note Enter the minimum outdoor dry-bulb temperature limit for economizer control.
       \note No input or blank input means this limit is not operative
       \note Limit is applied regardless of economizer control type.
       \type real
       \units C
  A9 , \field Lockout Type
       \type choice
       \default NoLockout
       \key NoLockout
       \key LockoutWithHeating
       \key LockoutWithCompressor
  A10, \field Minimum Limit Type
       \type choice
       \default ProportionalMinimum
       \key FixedMinimum
       \key ProportionalMinimum
  A11, \field Minimum Outdoor Air Schedule Name
       \note Schedule values multiply the minimum outdoor air flow rate
       \type object-list
       \object-list ScheduleNames
  A12, \field Minimum Fraction of Outdoor Air Schedule Name
       \note schedule values multiply the design/mixed air flow rate
       \type object-list
       \object-list ScheduleNames
  A13, \field Maximum Fraction of Outdoor Air Schedule Name
       \note schedule values multiply the design/mixed air flow rate
       \type object-list
       \object-list ScheduleNames
  A14, \field Mechanical Ventilation Controller Name
       \note Enter the name of a Controller:MechanicalVentilation object.
       \note Optional field for defining outdoor ventilation air based on flow rate per unit floor
       \note area and flow rate per person. Simplified method of demand-controlled ventilation.
       \type object-list
       \object-list ControllerMechanicalVentNames
  A15, \field Time of Day Economizer Control Schedule Name
       \note Optional schedule to simulate "push-button" type economizer control.
       \note Schedule values greater than 0 indicate time-of-day economizer control is enabled.
       \note Economizer control may be used with or without the high humidity control option.
       \note When used together, high humidity control has priority over economizer control.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
       \type object-list
       \object-list ScheduleNames
  A16, \field High Humidity Control
       \note Optional field to enable modified outdoor air flow rates based on zone relative humidity.
       \note Select Yes to modify outdoor air flow rate based on a zone humidistat.
       \note Select No to disable this feature.
       \note If the field Economizer Control Type = NoEconomizer, then this option is disabled.
       \type choice
       \default No
       \key Yes
       \key No
  A17, \field Humidistat Control Zone Name
       \note Enter the name of the zone where the humidistat is located.
       \note This field is only used when the field High Humidity Control = Yes.
       \type object-list
       \object-list ZoneNames
  N7 , \field High Humidity Outdoor Air Flow Ratio
       \note Enter the ratio of outdoor air to the maximum outdoor air flow rate when modified air
       \note flow rates are active based on high indoor humidity.
       \note The minimum value must be greater than 0.
       \note This field is only used when the field High Humidity Control = Yes.
       \type real
       \minimum> 0.0
       \default 1.0
  A18, \field Control High Indoor Humidity Based on Outdoor Humidity Ratio
       \note If No is selected, the outdoor air flow rate is modified any time indoor relative
       \note humidity is above the humidistat setpoint. If Yes is selected, the outdoor air
       \note flow rate is modified any time the indoor relative humidity is above the humidistat
       \note setpoint and the outdoor humidity ratio is less than the indoor humidity ratio.
       \note This field is only used when the field High Humidity Control = Yes.
       \type choice
       \default Yes
       \key Yes
       \key No
  A19, \field Heat Recovery Bypass Control Type
       \note BypassWhenWithinEconomizerLimits specifies that heat recovery
       \note is active only when the economizer is off because conditions
       \note are outside the economizer control limits
       \note BypassWhenOAFlowGreaterThanMinimum specifies enhanced economizer
       \note controls to allow heat recovery when economizer is active
       \note (within limits) but the outdoor air flow rate is at the minimum.
       \type choice
       \default BypassWhenWithinEconomizerLimits
       \key BypassWhenWithinEconomizerLimits
       \key BypassWhenOAFlowGreaterThanMinimum
  A20; \field Economizer Operation Staging
       \note This input is only used when the Controller:OutdoorAir is used in conjunction
       \note with an AirLoopHVAC:UnitarySystem with multiple cooling speeds.
       \note When modeling an AirLoopHVAC:UnitarySystem with multiple cooling speeds
       \note (as specified in a UnitarySystemPerformance:Multispeed), EconomizerFirst runs
       \note the economizer at all speeds, all the way to the highest cooling speed before
       \note mechanical cooling is used to meet the load. InterlockedWithMechanicalCooling
       \note runs the economizer at the cooling speed chosen by the AirLoopHVAC:UnitarySystem.
       \note Use EconomizerFirst to model typical economizer staging for multi-speed
       \note packaged single-zone equipment with sensible load control (Control Type input of
       \note the AirLoopHVAC:UnitarySystem should be set to Load).
       \type choice
       \default InterlockedWithMechanicalCooling
       \key EconomizerFirst
       \key InterlockedWithMechanicalCooling

Controller:MechanicalVentilation,
       \memo This object is used in conjunction with Controller:OutdoorAir to specify outdoor
       \memo ventilation air based on outdoor air specified in the DesignSpecification:OutdoorAir object
       \memo The Controller:OutdoorAir object is associated with a specific air loop, so the
       \memo outdoor air flow rates specified in Controller:MechanicalVentilation correspond to the zones
       \memo attached to that specific air loop.
       \memo Duplicate groups of Zone name, Design Specification Outdoor Air Object Name,
       \memo and Design Specification Zone Air Distribution Object Name to increase allowable number of entries
       \extensible:3
       \min-fields 8
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControllerMechanicalVentNames
  A2 , \field Availability Schedule Name
       \note If this field is blank, the controller uses the values from the associated Controller:OutdoorAir.
       \note Schedule values greater than 0 indicate mechanical ventilation is enabled
       \type object-list
       \object-list ScheduleNames
  A3 , \field Demand Controlled Ventilation
       \type choice
       \default No
       \key Yes
       \key No
  A4 , \field System Outdoor Air Method
       \type choice
       \default Standard62.1VentilationRateProcedure
       \key ZoneSum
       \key Standard62.1VentilationRateProcedure
       \key Standard62.1VentilationRateProcedureWithLimit
       \key IndoorAirQualityProcedure
       \key ProportionalControlBasedOnDesignOccupancy
       \key ProportionalControlBasedOnOccupancySchedule
       \key IndoorAirQualityProcedureGenericContaminant
       \key IndoorAirQualityProcedureCombined
       \key ProportionalControlBasedOnDesignOARate
  N1 , \field Zone Maximum Outdoor Air Fraction
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 1.0
  A5 , \field Zone or ZoneList 1 Name
       \begin-extensible
       \note A zone name or a zone list name may be used here
       \type object-list
       \required-field
       \object-list ZoneAndZoneListNames
  A6 , \field Design Specification Outdoor Air Object Name 1
       \note Specify the name of a DesignSpecification:OutdoorAir object to specify one set of requirements for the Zone.
       \note Use a DesignSpecification:OutdoorAir:SpaceList object name to specify different
       \note requirements for Spaces within the Zone.
       \note If left blank, the name will be taken from the Sizing:Zone object for this zone.
       \note If no specification is found for this zone, then the default of 0.00944 m3/s-person will be used.
       \type object-list
       \object-list DesignSpecificationOutdoorAirNames
       \object-list DSOASpaceListNames
  A7 , \field Design Specification Zone Air Distribution Object Name 1
       \note If left blank, the name will be taken from the Sizing:Zone object for this zone.
       \note If no specification is found for this zone, then effectiveness will be 1.0 and
       \note and secondary recirculation will be zero.
       \type object-list
       \object-list DesignSpecificationZoneAirDistributionNames
  A8  , A9  , A10 , A11 , A12 , A13 , A14 , A15 , A16 , A17 ,
  A18 , A19 , A20 , A21 , A22 , A23 , A24 , A25 , A26 , A27 ,
  A28 , A29 , A30 , A31 , A32 , A33 , A34 , A35 , A36 , A37 ,
  A38 , A39 , A40 , A41 , A42 , A43 , A44 , A45 , A46 , A47 ,
  A48 , A49 , A50 , A51 , A52 , A53 , A54 , A55 , A56 , A57 ,
  A58 , A59 , A60 , A61 , A62 , A63 , A64 , A65 , A66 , A67 ,
  A68 , A69 , A70 , A71 , A72 , A73 , A74 , A75 , A76 , A77 ,
  A78 , A79 , A80 , A81 , A82 , A83 , A84 , A85 , A86 , A87 ,
  A88 , A89 , A90 , A91 , A92 , A93 , A94 , A95 , A96 , A97 ,
  A98 , A99 , A100, A101, A102, A103, A104, A105, A106, A107,
  A108, A109, A110, A111, A112, A113, A114, A115, A116, A117,
  A118, A119, A120, A121, A122, A123, A124, A125, A126, A127,
  A128, A129, A130, A131, A132, A133, A134, A135, A136, A137,
  A138, A139, A140, A141, A142, A143, A144, A145, A146, A147,
  A148, A149, A150, A151, A152, A153, A154;

AirLoopHVAC:ControllerList,
       \memo List controllers in order of control sequence
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControllerLists
  A2 , \field Controller 1 Object Type
       \type choice
       \required-field
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A3 , \field Controller 1 Name
       \type object-list
       \required-field
       \object-list AirLoopControllers
  A4 , \field Controller 2 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A5 , \field Controller 2 Name
       \type object-list
       \object-list AirLoopControllers
  A6 , \field Controller 3 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A7 , \field Controller 3 Name
       \type object-list
       \object-list AirLoopControllers
  A8 , \field Controller 4 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A9 , \field Controller 4 Name
       \type object-list
       \object-list AirLoopControllers
  A10, \field Controller 5 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A11, \field Controller 5 Name
       \type object-list
       \object-list AirLoopControllers
  A12, \field Controller 6 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A13, \field Controller 6 Name
       \type object-list
       \object-list AirLoopControllers
  A14, \field Controller 7 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A15, \field Controller 7 Name
       \type object-list
       \object-list AirLoopControllers
  A16, \field Controller 8 Object Type
       \type choice
       \key Controller:WaterCoil
       \key Controller:OutdoorAir
  A17; \field Controller 8 Name
       \type object-list
       \object-list AirLoopControllers

\group Air Distribution

AirLoopHVAC,
       \memo Defines a central forced air system.
       \min-fields 10
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirPrimaryLoops
  A2 , \field Controller List Name
       \note Enter the name of an AirLoopHVAC:ControllerList object.
       \type object-list
       \object-list ControllerLists
  A3 , \field Availability Manager List Name
       \note Enter the name of an AvailabilityManagerAssignmentList object.
       \type object-list
       \object-list SystemAvailabilityManagerLists
  N1 , \field Design Supply Air Flow Rate
       \type real
       \autosizable
       \units m3/s
       \default 0
  A4 , \field Branch List Name
       \note Name of a BranchList containing all the branches in this air loop
       \type object-list
       \required-field
       \object-list BranchLists
  A5 , \field Connector List Name
       \note Name of a ConnectorList containing all the splitters and mixers in the loop
       \type object-list
       \object-list ConnectorLists
  A6 , \field Supply Side Inlet Node Name
       \note Name of inlet node where air enters the supply side of the air loop.
       \note If this air loop has a return path, then this node is where return air enters the supply side.
       \note If this air loop has no return path, then this node is where outdoor air or other air enters the supply side.
       \type node
       \required-field
  A7 , \field Demand Side Outlet Node Name
       \note Name of outlet node where return air leaves the demand side and enters the supply side.
       \note Required if this air loop has a return path. Leave this field blank if there is no return.
       \type node
  A8 , \field Demand Side Inlet Node Names
       \note Name of a Node or NodeList containing the inlet node(s) supplying air to zone equipment.
       \type node
       \required-field
  A9 , \field Supply Side Outlet Node Names
       \note Name of a Node or NodeList containing the outlet node(s) supplying air to the demand side.
       \type node
       \required-field
  N2 ; \field Design Return Air Flow Fraction of Supply Air Flow
       \note The design return air flow rate as a fraction of supply air flow rate with no exhaust.
       \note This can be used to model a pressurized system or set to zero to model a DOAS with no return flow.
       \note Use ZoneAirMassFlowConservation to balance zone infiltration and mixing flows.
       \type real
       \minimum 0.0
       \default 1.0

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
       \memo List equipment in simulation order
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopOAEquipmentLists
  A2 , \field Component 1 Object Type
       \type object-list
       \required-field
       \object-list validOASysEquipmentTypes
  A3 , \field Component 1 Name
       \type object-list
       \required-field
       \object-list validOASysEquipmentNames
  A4 , \field Component 2 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A5 , \field Component 2 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A6 , \field Component 3 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A7 , \field Component 3 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A8 , \field Component 4 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A9 , \field Component 4 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A10, \field Component 5 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A11, \field Component 5 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A12, \field Component 6 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A13, \field Component 6 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A14, \field Component 7 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A15, \field Component 7 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A16, \field Component 8 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A17, \field Component 8 Name
       \type object-list
       \object-list validOASysEquipmentNames
  A18, \field Component 9 Object Type
       \type object-list
       \object-list validOASysEquipmentTypes
  A19; \field Component 9 Name
       \type object-list
       \object-list validOASysEquipmentNames

AirLoopHVAC:OutdoorAirSystem,
       \memo Outdoor air subsystem for an AirLoopHVAC. Includes an outdoor air mixing box and
       \memo optional outdoor air conditioning equipment such as heat recovery, preheat, and precool
       \memo coils. From the perspective of the primary air loop the outdoor air system is treated
       \memo as a single component.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Controller List Name
       \note Enter the name of an AirLoopHVAC:ControllerList object or blank if this object is used in
       \note AirLoopHVAC:DedicatedOutdoorAirSystem.
       \type object-list
       \object-list ControllerLists
  A3 ; \field Outdoor Air Equipment List Name
       \note Enter the name of an AirLoopHVAC:OutdoorAirSystem:EquipmentList object.
       \type object-list
       \required-field
       \object-list AirLoopOAEquipmentLists

OutdoorAir:Mixer,
       \memo Outdoor air mixer. Node names cannot be duplicated within a single OutdoorAir:Mixer
       \memo object or across all outdoor air mixers.
  A1 , \field Name
       \type alpha
       \required-field
       \reference OutdoorAirMixers
       \reference validOASysEquipmentNames
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Mixed Air Node Name
       \note Name of Mixed Air Node
       \type node
       \required-field
  A3 , \field Outdoor Air Stream Node Name
       \note Name of Outdoor Air Stream Node
       \type node
       \required-field
  A4 , \field Relief Air Stream Node Name
       \note Name of Relief Air Stream Node
       \type node
       \required-field
  A5 ; \field Return Air Stream Node Name
       \note Name of Return Air Stream Node
       \type node
       \required-field

AirLoopHVAC:ZoneSplitter,
       \memo Split one air stream into N outlet streams (currently 500 per air loop, but extensible). Node names
       \memo cannot be duplicated within a single zone splitter (AirLoopHVAC:ZoneSplitter) list.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference SupplyPathComponentNames
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet 1 Node Name
       \begin-extensible
       \type node
       \required-field
  A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 , A13 ,
  A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 , A23 ,
  A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 , A33 ,
  A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 , A43 ,
  A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 , A53 ,
  A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 , A63 ,
  A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 , A73 ,
  A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 , A83 ,
  A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 , A93 ,
  A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102, A103,
  A104, A105, A106, A107, A108, A109, A110, A111, A112, A113,
  A114, A115, A116, A117, A118, A119, A120, A121, A122, A123,
  A124, A125, A126, A127, A128, A129, A130, A131, A132, A133,
  A134, A135, A136, A137, A138, A139, A140, A141, A142, A143,
  A144, A145, A146, A147, A148, A149, A150, A151, A152, A153,
  A154, A155, A156, A157, A158, A159, A160, A161, A162, A163,
  A164, A165, A166, A167, A168, A169, A170, A171, A172, A173,
  A174, A175, A176, A177, A178, A179, A180, A181, A182, A183,
  A184, A185, A186, A187, A188, A189, A190, A191, A192, A193,
  A194, A195, A196, A197, A198, A199, A200, A201, A202, A203,
  A204, A205, A206, A207, A208, A209, A210, A211, A212, A213,
  A214, A215, A216, A217, A218, A219, A220, A221, A222, A223,
  A224, A225, A226, A227, A228, A229, A230, A231, A232, A233,
  A234, A235, A236, A237, A238, A239, A240, A241, A242, A243,
  A244, A245, A246, A247, A248, A249, A250, A251, A252, A253,
  A254, A255, A256, A257, A258, A259, A260, A261, A262, A263,
  A264, A265, A266, A267, A268, A269, A270, A271, A272, A273,
  A274, A275, A276, A277, A278, A279, A280, A281, A282, A283,
  A284, A285, A286, A287, A288, A289, A290, A291, A292, A293,
  A294, A295, A296, A297, A298, A299, A300, A301, A302, A303,
  A304, A305, A306, A307, A308, A309, A310, A311, A312, A313,
  A314, A315, A316, A317, A318, A319, A320, A321, A322, A323,
  A324, A325, A326, A327, A328, A329, A330, A331, A332, A333,
  A334, A335, A336, A337, A338, A339, A340, A341, A342, A343,
  A344, A345, A346, A347, A348, A349, A350, A351, A352, A353,
  A354, A355, A356, A357, A358, A359, A360, A361, A362, A363,
  A364, A365, A366, A367, A368, A369, A370, A371, A372, A373,
  A374, A375, A376, A377, A378, A379, A380, A381, A382, A383,
  A384, A385, A386, A387, A388, A389, A390, A391, A392, A393,
  A394, A395, A396, A397, A398, A399, A400, A401, A402, A403,
  A404, A405, A406, A407, A408, A409, A410, A411, A412, A413,
  A414, A415, A416, A417, A418, A419, A420, A421, A422, A423,
  A424, A425, A426, A427, A428, A429, A430, A431, A432, A433,
  A434, A435, A436, A437, A438, A439, A440, A441, A442, A443,
  A444, A445, A446, A447, A448, A449, A450, A451, A452, A453,
  A454, A455, A456, A457, A458, A459, A460, A461, A462, A463,
  A464, A465, A466, A467, A468, A469, A470, A471, A472, A473,
  A474, A475, A476, A477, A478, A479, A480, A481, A482, A483,
  A484, A485, A486, A487, A488, A489, A490, A491, A492, A493,
  A494, A495, A496, A497, A498, A499, A500, A501, A502;

AirLoopHVAC:SupplyPlenum,
       \memo Connects 1 zone inlet air stream, through zone supply plenum, to one or more outlets.
       \memo Node names cannot be duplicated within a single supply plenum list.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference SupplyPathComponentNames
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Zone Node Name
       \type node
       \required-field
  A4 , \field Inlet Node Name
       \type node
       \required-field
  A5 , \field Outlet 1 Node Name
       \begin-extensible
       \type node
       \required-field
  A6  , A7  , A8  , A9  , A10 , A11 , A12 , A13 , A14 , A15 ,
  A16 , A17 , A18 , A19 , A20 , A21 , A22 , A23 , A24 , A25 ,
  A26 , A27 , A28 , A29 , A30 , A31 , A32 , A33 , A34 , A35 ,
  A36 , A37 , A38 , A39 , A40 , A41 , A42 , A43 , A44 , A45 ,
  A46 , A47 , A48 , A49 , A50 , A51 , A52 , A53 , A54 , A55 ,
  A56 , A57 , A58 , A59 , A60 , A61 , A62 , A63 , A64 , A65 ,
  A66 , A67 , A68 , A69 , A70 , A71 , A72 , A73 , A74 , A75 ,
  A76 , A77 , A78 , A79 , A80 , A81 , A82 , A83 , A84 , A85 ,
  A86 , A87 , A88 , A89 , A90 , A91 , A92 , A93 , A94 , A95 ,
  A96 , A97 , A98 , A99 , A100, A101, A102, A103, A104, A105,
  A106, A107, A108, A109, A110, A111, A112, A113, A114, A115,
  A116, A117, A118, A119, A120, A121, A122, A123, A124, A125,
  A126, A127, A128, A129, A130, A131, A132, A133, A134, A135,
  A136, A137, A138, A139, A140, A141, A142, A143, A144, A145,
  A146, A147, A148, A149, A150, A151, A152, A153, A154, A155,
  A156, A157, A158, A159, A160, A161, A162, A163, A164, A165,
  A166, A167, A168, A169, A170, A171, A172, A173, A174, A175,
  A176, A177, A178, A179, A180, A181, A182, A183, A184, A185,
  A186, A187, A188, A189, A190, A191, A192, A193, A194, A195,
  A196, A197, A198, A199, A200, A201, A202, A203, A204, A205,
  A206, A207, A208, A209, A210, A211, A212, A213, A214, A215,
  A216, A217, A218, A219, A220, A221, A222, A223, A224, A225,
  A226, A227, A228, A229, A230, A231, A232, A233, A234, A235,
  A236, A237, A238, A239, A240, A241, A242, A243, A244, A245,
  A246, A247, A248, A249, A250, A251, A252, A253, A254, A255,
  A256, A257, A258, A259, A260, A261, A262, A263, A264, A265,
  A266, A267, A268, A269, A270, A271, A272, A273, A274, A275,
  A276, A277, A278, A279, A280, A281, A282, A283, A284, A285,
  A286, A287, A288, A289, A290, A291, A292, A293, A294, A295,
  A296, A297, A298, A299, A300, A301, A302, A303, A304, A305,
  A306, A307, A308, A309, A310, A311, A312, A313, A314, A315,
  A316, A317, A318, A319, A320, A321, A322, A323, A324, A325,
  A326, A327, A328, A329, A330, A331, A332, A333, A334, A335,
  A336, A337, A338, A339, A340, A341, A342, A343, A344, A345,
  A346, A347, A348, A349, A350, A351, A352, A353, A354, A355,
  A356, A357, A358, A359, A360, A361, A362, A363, A364, A365,
  A366, A367, A368, A369, A370, A371, A372, A373, A374, A375,
  A376, A377, A378, A379, A380, A381, A382, A383, A384, A385,
  A386, A387, A388, A389, A390, A391, A392, A393, A394, A395,
  A396, A397, A398, A399, A400, A401, A402, A403, A404, A405,
  A406, A407, A408, A409, A410, A411, A412, A413, A414, A415,
  A416, A417, A418, A419, A420, A421, A422, A423, A424, A425,
  A426, A427, A428, A429, A430, A431, A432, A433, A434, A435,
  A436, A437, A438, A439, A440, A441, A442, A443, A444, A445,
  A446, A447, A448, A449, A450, A451, A452, A453, A454, A455,
  A456, A457, A458, A459, A460, A461, A462, A463, A464, A465,
  A466, A467, A468, A469, A470, A471, A472, A473, A474, A475,
  A476, A477, A478, A479, A480, A481, A482, A483, A484, A485,
  A486, A487, A488, A489, A490, A491, A492, A493, A494, A495,
  A496, A497, A498, A499, A500, A501, A502, A503, A504;

AirLoopHVAC:SupplyPath,
       \memo A supply path can only contain AirLoopHVAC:ZoneSplitter and AirLoopHVAC:SupplyPlenum objects
       \memo which may be in series or parallel.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Supply Air Path Inlet Node Name
       \type node
       \required-field
  A3 , \field Component 1 Object Type
       \begin-extensible
       \note Supply path components must be listed in flow order.
       \type choice
       \required-field
       \key AirLoopHVAC:ZoneSplitter
       \key AirLoopHVAC:SupplyPlenum
  A4 , \field Component 1 Name
       \type object-list
       \required-field
       \object-list SupplyPathComponentNames
  A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13, A14,
  A15, A16, A17, A18, A19, A20, A21, A22, A23, A24,
  A25, A26, A27, A28, A29, A30, A31, A32, A33, A34,
  A35, A36, A37, A38, A39, A40, A41, A42, A43, A44,
  A45, A46, A47, A48, A49, A50, A51, A52;

AirLoopHVAC:ZoneMixer,
       \memo Mix N inlet air streams into one (currently 500 per air loop, but extensible). Node names cannot
       \memo be duplicated within a single zone mixer (AirLoopHVAC:ZoneMixer) list.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference ZoneMixers
       \reference ReturnPathComponentNames
  A2 , \field Outlet Node Name
       \type node
       \required-field
  A3 , \field Inlet 1 Node Name
       \begin-extensible
       \type node
       \required-field
  A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 , A13 ,
  A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 , A23 ,
  A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 , A33 ,
  A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 , A43 ,
  A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 , A53 ,
  A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 , A63 ,
  A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 , A73 ,
  A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 , A83 ,
  A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 , A93 ,
  A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102, A103,
  A104, A105, A106, A107, A108, A109, A110, A111, A112, A113,
  A114, A115, A116, A117, A118, A119, A120, A121, A122, A123,
  A124, A125, A126, A127, A128, A129, A130, A131, A132, A133,
  A134, A135, A136, A137, A138, A139, A140, A141, A142, A143,
  A144, A145, A146, A147, A148, A149, A150, A151, A152, A153,
  A154, A155, A156, A157, A158, A159, A160, A161, A162, A163,
  A164, A165, A166, A167, A168, A169, A170, A171, A172, A173,
  A174, A175, A176, A177, A178, A179, A180, A181, A182, A183,
  A184, A185, A186, A187, A188, A189, A190, A191, A192, A193,
  A194, A195, A196, A197, A198, A199, A200, A201, A202, A203,
  A204, A205, A206, A207, A208, A209, A210, A211, A212, A213,
  A214, A215, A216, A217, A218, A219, A220, A221, A222, A223,
  A224, A225, A226, A227, A228, A229, A230, A231, A232, A233,
  A234, A235, A236, A237, A238, A239, A240, A241, A242, A243,
  A244, A245, A246, A247, A248, A249, A250, A251, A252, A253,
  A254, A255, A256, A257, A258, A259, A260, A261, A262, A263,
  A264, A265, A266, A267, A268, A269, A270, A271, A272, A273,
  A274, A275, A276, A277, A278, A279, A280, A281, A282, A283,
  A284, A285, A286, A287, A288, A289, A290, A291, A292, A293,
  A294, A295, A296, A297, A298, A299, A300, A301, A302, A303,
  A304, A305, A306, A307, A308, A309, A310, A311, A312, A313,
  A314, A315, A316, A317, A318, A319, A320, A321, A322, A323,
  A324, A325, A326, A327, A328, A329, A330, A331, A332, A333,
  A334, A335, A336, A337, A338, A339, A340, A341, A342, A343,
  A344, A345, A346, A347, A348, A349, A350, A351, A352, A353,
  A354, A355, A356, A357, A358, A359, A360, A361, A362, A363,
  A364, A365, A366, A367, A368, A369, A370, A371, A372, A373,
  A374, A375, A376, A377, A378, A379, A380, A381, A382, A383,
  A384, A385, A386, A387, A388, A389, A390, A391, A392, A393,
  A394, A395, A396, A397, A398, A399, A400, A401, A402, A403,
  A404, A405, A406, A407, A408, A409, A410, A411, A412, A413,
  A414, A415, A416, A417, A418, A419, A420, A421, A422, A423,
  A424, A425, A426, A427, A428, A429, A430, A431, A432, A433,
  A434, A435, A436, A437, A438, A439, A440, A441, A442, A443,
  A444, A445, A446, A447, A448, A449, A450, A451, A452, A453,
  A454, A455, A456, A457, A458, A459, A460, A461, A462, A463,
  A464, A465, A466, A467, A468, A469, A470, A471, A472, A473,
  A474, A475, A476, A477, A478, A479, A480, A481, A482, A483,
  A484, A485, A486, A487, A488, A489, A490, A491, A492, A493,
  A494, A495, A496, A497, A498, A499, A500, A501, A502;

AirLoopHVAC:ReturnPlenum,
       \memo Connects N zone inlet air streams, through zone return plenum, to outlet
       \memo (currently 500 per air loop)
       \memo Node names cannot be duplicated within a single plenum list.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference ReturnPathComponentNames
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Zone Node Name
       \type node
       \required-field
  A4 , \field Outlet Node Name
       \type node
       \required-field
  A5 , \field Induced Air Outlet Node or NodeList Name
       \type node
  A6 , \field Inlet 1 Node Name
       \begin-extensible
       \type node
       \required-field
  A7  , A8  , A9  , A10 , A11 , A12 , A13 , A14 , A15 , A16 ,
  A17 , A18 , A19 , A20 , A21 , A22 , A23 , A24 , A25 , A26 ,
  A27 , A28 , A29 , A30 , A31 , A32 , A33 , A34 , A35 , A36 ,
  A37 , A38 , A39 , A40 , A41 , A42 , A43 , A44 , A45 , A46 ,
  A47 , A48 , A49 , A50 , A51 , A52 , A53 , A54 , A55 , A56 ,
  A57 , A58 , A59 , A60 , A61 , A62 , A63 , A64 , A65 , A66 ,
  A67 , A68 , A69 , A70 , A71 , A72 , A73 , A74 , A75 , A76 ,
  A77 , A78 , A79 , A80 , A81 , A82 , A83 , A84 , A85 , A86 ,
  A87 , A88 , A89 , A90 , A91 , A92 , A93 , A94 , A95 , A96 ,
  A97 , A98 , A99 , A100, A101, A102, A103, A104, A105, A106,
  A107, A108, A109, A110, A111, A112, A113, A114, A115, A116,
  A117, A118, A119, A120, A121, A122, A123, A124, A125, A126,
  A127, A128, A129, A130, A131, A132, A133, A134, A135, A136,
  A137, A138, A139, A140, A141, A142, A143, A144, A145, A146,
  A147, A148, A149, A150, A151, A152, A153, A154, A155, A156,
  A157, A158, A159, A160, A161, A162, A163, A164, A165, A166,
  A167, A168, A169, A170, A171, A172, A173, A174, A175, A176,
  A177, A178, A179, A180, A181, A182, A183, A184, A185, A186,
  A187, A188, A189, A190, A191, A192, A193, A194, A195, A196,
  A197, A198, A199, A200, A201, A202, A203, A204, A205, A206,
  A207, A208, A209, A210, A211, A212, A213, A214, A215, A216,
  A217, A218, A219, A220, A221, A222, A223, A224, A225, A226,
  A227, A228, A229, A230, A231, A232, A233, A234, A235, A236,
  A237, A238, A239, A240, A241, A242, A243, A244, A245, A246,
  A247, A248, A249, A250, A251, A252, A253, A254, A255, A256,
  A257, A258, A259, A260, A261, A262, A263, A264, A265, A266,
  A267, A268, A269, A270, A271, A272, A273, A274, A275, A276,
  A277, A278, A279, A280, A281, A282, A283, A284, A285, A286,
  A287, A288, A289, A290, A291, A292, A293, A294, A295, A296,
  A297, A298, A299, A300, A301, A302, A303, A304, A305, A306,
  A307, A308, A309, A310, A311, A312, A313, A314, A315, A316,
  A317, A318, A319, A320, A321, A322, A323, A324, A325, A326,
  A327, A328, A329, A330, A331, A332, A333, A334, A335, A336,
  A337, A338, A339, A340, A341, A342, A343, A344, A345, A346,
  A347, A348, A349, A350, A351, A352, A353, A354, A355, A356,
  A357, A358, A359, A360, A361, A362, A363, A364, A365, A366,
  A367, A368, A369, A370, A371, A372, A373, A374, A375, A376,
  A377, A378, A379, A380, A381, A382, A383, A384, A385, A386,
  A387, A388, A389, A390, A391, A392, A393, A394, A395, A396,
  A397, A398, A399, A400, A401, A402, A403, A404, A405, A406,
  A407, A408, A409, A410, A411, A412, A413, A414, A415, A416,
  A417, A418, A419, A420, A421, A422, A423, A424, A425, A426,
  A427, A428, A429, A430, A431, A432, A433, A434, A435, A436,
  A437, A438, A439, A440, A441, A442, A443, A444, A445, A446,
  A447, A448, A449, A450, A451, A452, A453, A454, A455, A456,
  A457, A458, A459, A460, A461, A462, A463, A464, A465, A466,
  A467, A468, A469, A470, A471, A472, A473, A474, A475, A476,
  A477, A478, A479, A480, A481, A482, A483, A484, A485, A486,
  A487, A488, A489, A490, A491, A492, A493, A494, A495, A496,
  A497, A498, A499, A500, A501, A502, A503, A504, A505;

AirLoopHVAC:ReturnPath,
       \memo A return air path can only contain one AirLoopHVAC:ZoneMixer
       \memo and one or more AirLoopHVAC:ReturnPlenum objects.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Return Air Path Outlet Node Name
       \type node
       \required-field
  A3 , \field Component 1 Object Type
       \begin-extensible
       \type choice
       \required-field
       \key AirLoopHVAC:ZoneMixer
       \key AirLoopHVAC:ReturnPlenum
  A4 , \field Component 1 Name
       \type object-list
       \required-field
       \object-list ReturnPathComponentNames
  A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13, A14,
  A15, A16, A17, A18, A19, A20, A21, A22, A23, A24,
  A25, A26, A27, A28, A29, A30, A31, A32, A33, A34,
  A35, A36, A37, A38, A39, A40, A41, A42, A43, A44,
  A45, A46, A47, A48, A49, A50, A51, A52;

AirLoopHVAC:ExhaustSystem,
       \memo Defines a general exhaust system with a central exhaust fan drawing from one or more
       \memo ZoneHVAC:ExhaustControl outlet nodes via an AirLoopHVAC:ZoneMixer.
       \min-fields 4
  A1 , \field Name
       \note Name of the exhaust system
       \type alpha
       \required-field
  A2 , \field Zone Mixer Name
       \note The name of the exhaust system AirLoopHVAC:ZoneMixer
       \type object-list
       \required-field
       \object-list ZoneMixers
  A3 , \field Fan Object Type
       \type choice
       \required-field
       \key Fan:SystemModel
       \key Fan:ComponentModel
  A4 ; \field Fan Name
       \type object-list
       \required-field
       \object-list FansSystemModel
       \object-list FansComponentModel

AirLoopHVAC:DedicatedOutdoorAirSystem,
       \memo Defines a central forced air system to provide dedicated outdoor air to multiple
       \memo AirLoopHVACs.
       \extensible:1
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference DOASAirLoops
  A2 , \field AirLoopHVAC:OutdoorAirSystem Name
       \note Enter the name of an AirLoopHVAC:OutdoorAirSystem object.
       \type object-list
       \object-list validBranchEquipmentNames
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field AirLoopHVAC:Mixer Name
       \note Name of AirLoopHVAC:Mixer.
       \type alpha
       \required-field
       \object-list AirLoopHVACMixerNames
  A5 , \field AirLoopHVAC:Splitter Name
       \note Name of AirLoopHVAC:Splitter.
       \type alpha
       \required-field
       \object-list AirLoopHVACSplitterNames
  N1 , \field Preheat Design Temperature
       \type real
       \required-field
       \units C
  N2 , \field Preheat Design Humidity Ratio
       \type real
       \required-field
       \units kgWater/kgDryAir
  N3 , \field Precool Design Temperature
       \type real
       \required-field
       \units C
  N4 , \field Precool Design Humidity Ratio
       \type real
       \required-field
       \units kgWater/kgDryAir
  N5 , \field Number of AirLoopHVAC
       \note Enter the number of the AirLoopHVAC served by AirLoopHVAC:DedicatedOutdoorAirSystem
       \type integer
       \required-field
  A6 , \field AirLoopHVAC 1 Name
       \begin-extensible
       \note The rest of fields are extensible. It requires AirLoopHVAC names served by
       \note an AirLoopHVAC:DedicatedOutdoorAirSystem.
       \type object-list
       \object-list AirPrimaryLoops
  A7 , A8 , A9 , A10, A11, A12, A13, A14, A15, A16,
  A17, A18, A19, A20, A21, A22, A23, A24, A25;

AirLoopHVAC:Mixer,
       \memo Mix N inlet air streams from Relief Air Stream Node in OutdoorAir:Mixer objects
       \memo served by AirLoopHVAC objects listed in AirLoopHVAC:DedicatedOutdoorAirSystem into one
       \memo (currently 10 as default, but extensible). Node names cannot
       \memo be duplicated within a single mixer list.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopHVACMixerNames
  A2 , \field Outlet Node Name
       \type node
       \required-field
  A3 , \field Inlet 1 Node Name
       \begin-extensible
       \type node
       \required-field
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13,
  A14, A15, A16, A17, A18, A19, A20, A21, A22, A23,
  A24, A25, A26, A27, A28, A29, A30, A31, A32, A33,
  A34, A35, A36, A37, A38, A39, A40, A41, A42, A43,
  A44, A45, A46, A47, A48, A49, A50, A51, A52;

AirLoopHVAC:Splitter,
       \memo Split one air stream from AirLoopHVAC:DedicatedOutdoorAirSystem outlet node into N
       \memo outlet streams (currently 10 as default, but extensible). Node names
       \memo should be Outdoor Air Stream Node Name in OutdoorAir:Mixer objects served by
       \memo AirLoopHVAC objects listed in AirLoopHVAC:DedicatedOutdoorAirSystem.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference AirLoopHVACSplitterNames
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet 1 Node Name
       \begin-extensible
       \type node
       \required-field
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13,
  A14, A15, A16, A17, A18, A19, A20, A21, A22, A23,
  A24, A25, A26, A27, A28, A29, A30, A31, A32, A33,
  A34, A35, A36, A37, A38, A39, A40, A41, A42, A43,
  A44, A45, A46, A47, A48, A49, A50, A51, A52;

\group Node-Branch Management

Branch,
       \memo List components on the branch in simulation and connection order
       \memo Note: this should NOT include splitters or mixers which define
       \memo endpoints of branches
       \extensible:4
  A1 , \field Name
       \type alpha
       \required-field
       \reference Branches
  A2 , \field Pressure Drop Curve Name
       \note Optional field to include this branch in plant pressure drop calculations
       \note This field is only relevant for branches in PlantLoops and CondenserLoops
       \note Air loops do not account for pressure drop using this field
       \note Valid curve types are: Curve:Functional:PressureDrop or
       \note one of Curve:{Linear,Quadratic,Cubic,Exponent}')
       \type object-list
       \object-list UnivariateFunctions
  A3 , \field Component 1 Object Type
       \begin-extensible
       \type object-list
       \required-field
       \object-list validBranchEquipmentTypes
  A4 , \field Component 1 Name
       \type object-list
       \required-field
       \object-list validBranchEquipmentNames
  A5 , \field Component 1 Inlet Node Name
       \type node
       \required-field
  A6 , \field Component 1 Outlet Node Name
       \type node
       \required-field
  A7 , A8 , A9 , A10, A11, A12, A13, A14, A15, A16,
  A17, A18, A19, A20, A21, A22, A23, A24, A25, A26,
  A27, A28, A29, A30, A31, A32, A33, A34, A35, A36,
  A37, A38, A39, A40, A41, A42, A43, A44, A45, A46;

BranchList,
       \memo Branches MUST be listed in Flow order: Inlet branch, then parallel branches, then Outlet branch.
       \memo Branches are simulated in the order listed. Branch names cannot be duplicated within a single branch list.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference BranchLists
  A2 , \field Branch 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list Branches
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102,
  A103, A104, A105, A106, A107, A108, A109, A110, A111, A112,
  A113, A114, A115, A116, A117, A118, A119, A120, A121, A122,
  A123, A124, A125, A126, A127, A128, A129, A130, A131, A132,
  A133, A134, A135, A136, A137, A138, A139, A140, A141, A142,
  A143, A144, A145, A146, A147, A148, A149, A150, A151, A152,
  A153, A154, A155, A156, A157, A158, A159, A160, A161, A162,
  A163, A164, A165, A166, A167, A168, A169, A170, A171, A172,
  A173, A174, A175, A176, A177, A178, A179, A180, A181, A182,
  A183, A184, A185, A186, A187, A188, A189, A190, A191, A192,
  A193, A194, A195, A196, A197, A198, A199, A200, A201, A202,
  A203, A204, A205, A206, A207, A208, A209, A210, A211, A212,
  A213, A214, A215, A216, A217, A218, A219, A220, A221, A222,
  A223, A224, A225, A226, A227, A228, A229, A230, A231, A232,
  A233, A234, A235, A236, A237, A238, A239, A240, A241, A242,
  A243, A244, A245, A246, A247, A248, A249, A250, A251, A252,
  A253, A254, A255, A256, A257, A258, A259, A260, A261, A262,
  A263, A264, A265, A266, A267, A268, A269, A270, A271, A272,
  A273, A274, A275, A276, A277, A278, A279, A280, A281, A282,
  A283, A284, A285, A286, A287, A288, A289, A290, A291, A292,
  A293, A294, A295, A296, A297, A298, A299, A300, A301, A302,
  A303, A304, A305, A306, A307, A308, A309, A310, A311, A312,
  A313, A314, A315, A316, A317, A318, A319, A320, A321, A322,
  A323, A324, A325, A326, A327, A328, A329, A330, A331, A332,
  A333, A334, A335, A336, A337, A338, A339, A340, A341, A342,
  A343, A344, A345, A346, A347, A348, A349, A350, A351, A352,
  A353, A354, A355, A356, A357, A358, A359, A360, A361, A362,
  A363, A364, A365, A366, A367, A368, A369, A370, A371, A372,
  A373, A374, A375, A376, A377, A378, A379, A380, A381, A382,
  A383, A384, A385, A386, A387, A388, A389, A390, A391, A392,
  A393, A394, A395, A396, A397, A398, A399, A400, A401, A402,
  A403, A404, A405, A406, A407, A408, A409, A410, A411, A412,
  A413, A414, A415, A416, A417, A418, A419, A420, A421, A422,
  A423, A424, A425, A426, A427, A428, A429, A430, A431, A432,
  A433, A434, A435, A436, A437, A438, A439, A440, A441, A442,
  A443, A444, A445, A446, A447, A448, A449, A450, A451, A452,
  A453, A454, A455, A456, A457, A458, A459, A460, A461, A462,
  A463, A464, A465, A466, A467, A468, A469, A470, A471, A472,
  A473, A474, A475, A476, A477, A478, A479, A480, A481, A482,
  A483, A484, A485, A486, A487, A488, A489, A490, A491, A492,
  A493, A494, A495, A496, A497, A498, A499, A500, A501;

Connector:Splitter,
       \memo Split one air/water stream into N outlet streams. Branch names cannot be duplicated
       \memo within a single Splitter list.
       \extensible:1
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference PlantConnectors
  A2 , \field Inlet Branch Name
       \type object-list
       \required-field
       \object-list Branches
  A3 , \field Outlet Branch 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list Branches
  A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 , A13 ,
  A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 , A23 ,
  A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 , A33 ,
  A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 , A43 ,
  A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 , A53 ,
  A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 , A63 ,
  A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 , A73 ,
  A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 , A83 ,
  A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 , A93 ,
  A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102, A103,
  A104, A105, A106, A107, A108, A109, A110, A111, A112, A113,
  A114, A115, A116, A117, A118, A119, A120, A121, A122, A123,
  A124, A125, A126, A127, A128, A129, A130, A131, A132, A133,
  A134, A135, A136, A137, A138, A139, A140, A141, A142, A143,
  A144, A145, A146, A147, A148, A149, A150, A151, A152, A153,
  A154, A155, A156, A157, A158, A159, A160, A161, A162, A163,
  A164, A165, A166, A167, A168, A169, A170, A171, A172, A173,
  A174, A175, A176, A177, A178, A179, A180, A181, A182, A183,
  A184, A185, A186, A187, A188, A189, A190, A191, A192, A193,
  A194, A195, A196, A197, A198, A199, A200, A201, A202, A203,
  A204, A205, A206, A207, A208, A209, A210, A211, A212, A213,
  A214, A215, A216, A217, A218, A219, A220, A221, A222, A223,
  A224, A225, A226, A227, A228, A229, A230, A231, A232, A233,
  A234, A235, A236, A237, A238, A239, A240, A241, A242, A243,
  A244, A245, A246, A247, A248, A249, A250, A251, A252, A253,
  A254, A255, A256, A257, A258, A259, A260, A261, A262, A263,
  A264, A265, A266, A267, A268, A269, A270, A271, A272, A273,
  A274, A275, A276, A277, A278, A279, A280, A281, A282, A283,
  A284, A285, A286, A287, A288, A289, A290, A291, A292, A293,
  A294, A295, A296, A297, A298, A299, A300, A301, A302, A303,
  A304, A305, A306, A307, A308, A309, A310, A311, A312, A313,
  A314, A315, A316, A317, A318, A319, A320, A321, A322, A323,
  A324, A325, A326, A327, A328, A329, A330, A331, A332, A333,
  A334, A335, A336, A337, A338, A339, A340, A341, A342, A343,
  A344, A345, A346, A347, A348, A349, A350, A351, A352, A353,
  A354, A355, A356, A357, A358, A359, A360, A361, A362, A363,
  A364, A365, A366, A367, A368, A369, A370, A371, A372, A373,
  A374, A375, A376, A377, A378, A379, A380, A381, A382, A383,
  A384, A385, A386, A387, A388, A389, A390, A391, A392, A393,
  A394, A395, A396, A397, A398, A399, A400, A401, A402, A403,
  A404, A405, A406, A407, A408, A409, A410, A411, A412, A413,
  A414, A415, A416, A417, A418, A419, A420, A421, A422, A423,
  A424, A425, A426, A427, A428, A429, A430, A431, A432, A433,
  A434, A435, A436, A437, A438, A439, A440, A441, A442, A443,
  A444, A445, A446, A447, A448, A449, A450, A451, A452, A453,
  A454, A455, A456, A457, A458, A459, A460, A461, A462, A463,
  A464, A465, A466, A467, A468, A469, A470, A471, A472, A473,
  A474, A475, A476, A477, A478, A479, A480, A481, A482, A483,
  A484, A485, A486, A487, A488, A489, A490, A491, A492, A493,
  A494, A495, A496, A497, A498, A499, A500, A501, A502;

Connector:Mixer,
       \memo Mix N inlet air/water streams into one. Branch names cannot be duplicated within
       \memo a single mixer list.
       \extensible:1
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
       \reference PlantConnectors
  A2 , \field Outlet Branch Name
       \type object-list
       \required-field
       \object-list Branches
  A3 , \field Inlet Branch 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list Branches
  A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 , A13 ,
  A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 , A23 ,
  A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 , A33 ,
  A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 , A43 ,
  A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 , A53 ,
  A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 , A63 ,
  A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 , A73 ,
  A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 , A83 ,
  A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 , A93 ,
  A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102, A103,
  A104, A105, A106, A107, A108, A109, A110, A111, A112, A113,
  A114, A115, A116, A117, A118, A119, A120, A121, A122, A123,
  A124, A125, A126, A127, A128, A129, A130, A131, A132, A133,
  A134, A135, A136, A137, A138, A139, A140, A141, A142, A143,
  A144, A145, A146, A147, A148, A149, A150, A151, A152, A153,
  A154, A155, A156, A157, A158, A159, A160, A161, A162, A163,
  A164, A165, A166, A167, A168, A169, A170, A171, A172, A173,
  A174, A175, A176, A177, A178, A179, A180, A181, A182, A183,
  A184, A185, A186, A187, A188, A189, A190, A191, A192, A193,
  A194, A195, A196, A197, A198, A199, A200, A201, A202, A203,
  A204, A205, A206, A207, A208, A209, A210, A211, A212, A213,
  A214, A215, A216, A217, A218, A219, A220, A221, A222, A223,
  A224, A225, A226, A227, A228, A229, A230, A231, A232, A233,
  A234, A235, A236, A237, A238, A239, A240, A241, A242, A243,
  A244, A245, A246, A247, A248, A249, A250, A251, A252, A253,
  A254, A255, A256, A257, A258, A259, A260, A261, A262, A263,
  A264, A265, A266, A267, A268, A269, A270, A271, A272, A273,
  A274, A275, A276, A277, A278, A279, A280, A281, A282, A283,
  A284, A285, A286, A287, A288, A289, A290, A291, A292, A293,
  A294, A295, A296, A297, A298, A299, A300, A301, A302, A303,
  A304, A305, A306, A307, A308, A309, A310, A311, A312, A313,
  A314, A315, A316, A317, A318, A319, A320, A321, A322, A323,
  A324, A325, A326, A327, A328, A329, A330, A331, A332, A333,
  A334, A335, A336, A337, A338, A339, A340, A341, A342, A343,
  A344, A345, A346, A347, A348, A349, A350, A351, A352, A353,
  A354, A355, A356, A357, A358, A359, A360, A361, A362, A363,
  A364, A365, A366, A367, A368, A369, A370, A371, A372, A373,
  A374, A375, A376, A377, A378, A379, A380, A381, A382, A383,
  A384, A385, A386, A387, A388, A389, A390, A391, A392, A393,
  A394, A395, A396, A397, A398, A399, A400, A401, A402, A403,
  A404, A405, A406, A407, A408, A409, A410, A411, A412, A413,
  A414, A415, A416, A417, A418, A419, A420, A421, A422, A423,
  A424, A425, A426, A427, A428, A429, A430, A431, A432, A433,
  A434, A435, A436, A437, A438, A439, A440, A441, A442, A443,
  A444, A445, A446, A447, A448, A449, A450, A451, A452, A453,
  A454, A455, A456, A457, A458, A459, A460, A461, A462, A463,
  A464, A465, A466, A467, A468, A469, A470, A471, A472, A473,
  A474, A475, A476, A477, A478, A479, A480, A481, A482, A483,
  A484, A485, A486, A487, A488, A489, A490, A491, A492, A493,
  A494, A495, A496, A497, A498, A499, A500, A501, A502;

ConnectorList,
       \memo only two connectors allowed per loop
       \memo if two entered, one must be Connector:Splitter and one must be Connector:Mixer
  A1 , \field Name
       \type alpha
       \required-field
       \reference ConnectorLists
  A2 , \field Connector 1 Object Type
       \type choice
       \required-field
       \key Connector:Splitter
       \key Connector:Mixer
  A3 , \field Connector 1 Name
       \type object-list
       \required-field
       \object-list PlantConnectors
  A4 , \field Connector 2 Object Type
       \type choice
       \key Connector:Splitter
       \key Connector:Mixer
  A5 ; \field Connector 2 Name
       \type object-list
       \object-list PlantConnectors

NodeList,
       \memo This object is used in places where lists of nodes may be
       \memo needed, e.g. ZoneHVAC:EquipmentConnections field Zone Air Inlet Node or NodeList Name
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \type node
       \required-field
  A2 , \field Node 1 Name
       \begin-extensible
       \type node
       \required-field
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102,
  A103, A104, A105, A106, A107, A108, A109, A110, A111, A112,
  A113, A114, A115, A116, A117, A118, A119, A120, A121, A122,
  A123, A124, A125, A126, A127, A128, A129, A130, A131, A132,
  A133, A134, A135, A136, A137, A138, A139, A140, A141, A142,
  A143, A144, A145, A146, A147, A148, A149, A150, A151, A152,
  A153, A154, A155, A156, A157, A158, A159, A160, A161, A162,
  A163, A164, A165, A166, A167, A168, A169, A170, A171, A172,
  A173, A174, A175, A176, A177, A178, A179, A180, A181, A182,
  A183, A184, A185, A186, A187, A188, A189, A190, A191, A192,
  A193, A194, A195, A196, A197, A198, A199, A200, A201, A202,
  A203, A204, A205, A206, A207, A208, A209, A210, A211, A212,
  A213, A214, A215, A216, A217, A218, A219, A220, A221, A222,
  A223, A224, A225, A226, A227, A228, A229, A230, A231, A232,
  A233, A234, A235, A236, A237, A238, A239, A240, A241, A242,
  A243, A244, A245, A246, A247, A248, A249, A250, A251, A252,
  A253, A254, A255, A256, A257, A258, A259, A260, A261, A262,
  A263, A264, A265, A266, A267, A268, A269, A270, A271, A272,
  A273, A274, A275, A276, A277, A278, A279, A280, A281, A282,
  A283, A284, A285, A286, A287, A288, A289, A290, A291, A292,
  A293, A294, A295, A296, A297, A298, A299, A300, A301, A302,
  A303, A304, A305, A306, A307, A308, A309, A310, A311, A312,
  A313, A314, A315, A316, A317, A318, A319, A320, A321, A322,
  A323, A324, A325, A326, A327, A328, A329, A330, A331, A332,
  A333, A334, A335, A336, A337, A338, A339, A340, A341, A342,
  A343, A344, A345, A346, A347, A348, A349, A350, A351, A352,
  A353, A354, A355, A356, A357, A358, A359, A360, A361, A362,
  A363, A364, A365, A366, A367, A368, A369, A370, A371, A372,
  A373, A374, A375, A376, A377, A378, A379, A380, A381, A382,
  A383, A384, A385, A386, A387, A388, A389, A390, A391, A392,
  A393, A394, A395, A396, A397, A398, A399, A400, A401, A402,
  A403, A404, A405, A406, A407, A408, A409, A410, A411, A412,
  A413, A414, A415, A416, A417, A418, A419, A420, A421, A422,
  A423, A424, A425, A426, A427, A428, A429, A430, A431, A432,
  A433, A434, A435, A436, A437, A438, A439, A440, A441, A442,
  A443, A444, A445, A446, A447, A448, A449, A450, A451, A452,
  A453, A454, A455, A456, A457, A458, A459, A460, A461, A462,
  A463, A464, A465, A466, A467, A468, A469, A470, A471, A472,
  A473, A474, A475, A476, A477, A478, A479, A480, A481, A482,
  A483, A484, A485, A486, A487, A488, A489, A490, A491, A492,
  A493, A494, A495, A496, A497, A498, A499, A500, A501;

OutdoorAir:Node,
       \memo This object sets the temperature and humidity conditions
       \memo for an outdoor air node. It allows the height above ground to be
       \memo specified. This object may be used more than once.
       \memo The same node name may not appear in both an OutdoorAir:Node object and
       \memo an OutdoorAir:NodeList object.
       \memo This object defines local outdoor air environmental conditions.
  A1 , \field Name
       \type node
       \required-field
       \reference OutdoorAirNodeNames
  N1 , \field Height Above Ground
       \note A value less than zero indicates that the height will be ignored and the weather file conditions will be used.
       \type real
       \units m
       \default -1.0
  A2 , \field Drybulb Temperature Schedule Name
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \type object-list
       \object-list ScheduleNames
  A3 , \field Wetbulb Temperature Schedule Name
       \note Schedule values are real numbers, -100.0 to 100.0, units C
       \type object-list
       \object-list ScheduleNames
  A4 , \field Wind Speed Schedule Name
       \note Schedule values are real numbers, 0.0 to 40.0, units m/s
       \type object-list
       \object-list ScheduleNames
  A5 , \field Wind Direction Schedule Name
       \note Schedule values are real numbers, 0.0 to 360.0, units degree
       \type object-list
       \object-list ScheduleNames
  A6 , \field Wind Pressure Coefficient Curve Name
       \note The name of the AirflowNetwork:MultiZone:WindPressureCoefficientValues, curve, or table object specifying the wind pressure coefficient.
       \type object-list
       \object-list WPCValueNames
       \object-list UnivariateFunctions
  A7 , \field Symmetric Wind Pressure Coefficient Curve
       \note Specify whether the pressure curve is symmetric or not.
       \note Specify Yes for curves that should be evaluated from 0 to 180 degrees
       \note Specify No for curves that should be evaluated from 0 to 360 degrees
       \type choice
       \default No
       \key Yes
       \key No
  A8 ; \field Wind Angle Type
       \note Specify whether the angle used to compute the wind pressure coefficient is absolute or relative
       \note Specify Relative to compute the angle between the wind direction and the surface azimuth
       \note Specify Absolute to use the wind direction angle directly
       \type choice
       \default Absolute
       \key Absolute
       \key Relative

OutdoorAir:NodeList,
       \memo This object sets the temperature and humidity conditions
       \memo for an outdoor air node using the weather data values.
       \memo to vary outdoor air node conditions with height above ground
       \memo use OutdoorAir:Node instead of this object.
       \memo This object may be used more than once.
       \memo The same node name may not appear in both an OutdoorAir:Node object and
       \memo an OutdoorAir:NodeList object.
       \extensible:1
  A1 , \field Node or NodeList Name 1
       \begin-extensible
       \type node
       \required-field
  A2  , A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 ,
  A12 , A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 ,
  A22 , A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 ,
  A32 , A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 ,
  A42 , A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 ,
  A52 , A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 ,
  A62 , A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 ,
  A72 , A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 ,
  A82 , A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 ,
  A92 , A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101,
  A102, A103, A104, A105, A106, A107, A108, A109, A110, A111,
  A112, A113, A114, A115, A116, A117, A118, A119, A120, A121,
  A122, A123, A124, A125, A126, A127, A128, A129, A130, A131,
  A132, A133, A134, A135, A136, A137, A138, A139, A140, A141,
  A142, A143, A144, A145, A146, A147, A148, A149, A150, A151,
  A152, A153, A154, A155, A156, A157, A158, A159, A160, A161,
  A162, A163, A164, A165, A166, A167, A168, A169, A170, A171,
  A172, A173, A174, A175, A176, A177, A178, A179, A180, A181,
  A182, A183, A184, A185, A186, A187, A188, A189, A190, A191,
  A192, A193, A194, A195, A196, A197, A198, A199, A200, A201,
  A202, A203, A204, A205, A206, A207, A208, A209, A210, A211,
  A212, A213, A214, A215, A216, A217, A218, A219, A220, A221,
  A222, A223, A224, A225, A226, A227, A228, A229, A230, A231,
  A232, A233, A234, A235, A236, A237, A238, A239, A240, A241,
  A242, A243, A244, A245, A246, A247, A248, A249, A250, A251,
  A252, A253, A254, A255, A256, A257, A258, A259, A260, A261,
  A262, A263, A264, A265, A266, A267, A268, A269, A270, A271,
  A272, A273, A274, A275, A276, A277, A278, A279, A280, A281,
  A282, A283, A284, A285, A286, A287, A288, A289, A290, A291,
  A292, A293, A294, A295, A296, A297, A298, A299, A300, A301,
  A302, A303, A304, A305, A306, A307, A308, A309, A310, A311,
  A312, A313, A314, A315, A316, A317, A318, A319, A320, A321,
  A322, A323, A324, A325, A326, A327, A328, A329, A330, A331,
  A332, A333, A334, A335, A336, A337, A338, A339, A340, A341,
  A342, A343, A344, A345, A346, A347, A348, A349, A350, A351,
  A352, A353, A354, A355, A356, A357, A358, A359, A360, A361,
  A362, A363, A364, A365, A366, A367, A368, A369, A370, A371,
  A372, A373, A374, A375, A376, A377, A378, A379, A380, A381,
  A382, A383, A384, A385, A386, A387, A388, A389, A390, A391,
  A392, A393, A394, A395, A396, A397, A398, A399, A400, A401,
  A402, A403, A404, A405, A406, A407, A408, A409, A410, A411,
  A412, A413, A414, A415, A416, A417, A418, A419, A420, A421,
  A422, A423, A424, A425, A426, A427, A428, A429, A430, A431,
  A432, A433, A434, A435, A436, A437, A438, A439, A440, A441,
  A442, A443, A444, A445, A446, A447, A448, A449, A450, A451,
  A452, A453, A454, A455, A456, A457, A458, A459, A460, A461,
  A462, A463, A464, A465, A466, A467, A468, A469, A470, A471,
  A472, A473, A474, A475, A476, A477, A478, A479, A480, A481,
  A482, A483, A484, A485, A486, A487, A488, A489, A490, A491,
  A492, A493, A494, A495, A496, A497, A498, A499, A500;

Pipe:Adiabatic,
       \memo Passes Inlet Node state variables to Outlet Node state variables
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 ; \field Outlet Node Name
       \type node
       \required-field

Pipe:Adiabatic:Steam,
       \memo Passes Inlet Node state variables to Outlet Node state variables
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 ; \field Outlet Node Name
       \type node
       \required-field

Pipe:Indoor,
       \memo Pipe model with transport delay and heat transfer to the environment.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Construction Name
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Fluid Inlet Node Name
       \type node
       \required-field
  A4 , \field Fluid Outlet Node Name
       \type node
       \required-field
  A5 , \field Environment Type
       \type choice
       \default Zone
       \key Zone
       \key Schedule
  A6 , \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A7 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A8 , \field Ambient Air Velocity Schedule Name
       \type object-list
       \object-list ScheduleNames
  N1 , \field Pipe Inside Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
  N2 ; \field Pipe Length
       \type real
       \units m
       \minimum> 0.0

Pipe:Outdoor,
       \memo Pipe model with transport delay and heat transfer to the environment.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Construction Name
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Fluid Inlet Node Name
       \type node
       \required-field
  A4 , \field Fluid Outlet Node Name
       \type node
       \required-field
  A5 , \field Ambient Temperature Outdoor Air Node Name
       \type node
  N1 , \field Pipe Inside Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
  N2 ; \field Pipe Length
       \type real
       \units m
       \minimum> 0.0

Pipe:Underground,
       \memo Buried Pipe model: For pipes buried at a depth less
       \memo than one meter, this is an alternative object to:
       \memo HeatExchanger:Surface
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Construction Name
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Fluid Inlet Node Name
       \type node
       \required-field
  A4 , \field Fluid Outlet Node Name
       \type node
       \required-field
  A5 , \field Sun Exposure
       \type choice
       \required-field
       \key SunExposed
       \key NoSun
  N1 , \field Pipe Inside Diameter
       \note pipe thickness is defined in the Construction object
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
  N2 , \field Pipe Length
       \type real
       \units m
       \minimum> 0.0
  A6 , \field Soil Material Name
       \type alpha
       \required-field
  A7 , \field Undisturbed Ground Temperature Model Type
       \type choice
       \required-field
       \key Site:GroundTemperature:Undisturbed:FiniteDifference
       \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
       \key Site:GroundTemperature:Undisturbed:Xing
  A8 ; \field Undisturbed Ground Temperature Model Name
       \type object-list
       \required-field
       \object-list UndisturbedGroundTempModels

PipingSystem:Underground:Domain,
       \memo The ground domain object for underground piping system simulation.
       \extensible:1
       \min-fields 31
  A1 , \field Name
       \type alpha
       \required-field
  N1 , \field Xmax
       \note Domain extent in the local 'X' direction
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field Ymax
       \note Domain extent in the local 'Y' direction
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N3 , \field Zmax
       \note Domain extent in the local 'Y' direction
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N4 , \field X-Direction Mesh Density Parameter
       \note If mesh type is symmetric geometric, this should be an even number.
       \type integer
       \minimum> 0.0
       \default 4
  A2 , \field X-Direction Mesh Type
       \type choice
       \required-field
       \key Uniform
       \key SymmetricGeometric
  N5 , \field X-Direction Geometric Coefficient
       \note optional
       \note Only used if mesh type is symmetric geometric
       \type real
       \minimum 1.0
       \maximum 2.0
       \default 1.3
  N6 , \field Y-Direction Mesh Density Parameter
       \note If mesh type is symmetric geometric, this should be an even number.
       \type integer
       \minimum> 0.0
       \default 4
  A3 , \field Y-Direction Mesh Type
       \type choice
       \required-field
       \key Uniform
       \key SymmetricGeometric
  N7 , \field Y-Direction Geometric Coefficient
       \note optional
       \note Only used if mesh type is symmetric geometric
       \type real
       \minimum 1.0
       \maximum 2.0
       \default 1.3
  N8 , \field Z-Direction Mesh Density Parameter
       \note If mesh type is symmetric geometric, this should be an even number.
       \type integer
       \minimum> 0.0
       \default 4
  A4 , \field Z-Direction Mesh Type
       \type choice
       \required-field
       \key Uniform
       \key SymmetricGeometric
  N9 , \field Z-Direction Geometric Coefficient
       \note optional
       \note Only used if mesh type is symmetric geometric
       \type real
       \minimum 1.0
       \maximum 2.0
       \default 1.3
  N10, \field Soil Thermal Conductivity
       \type real
       \required-field
       \units W/m-K
       \minimum> 0.0
  N11, \field Soil Density
       \type real
       \required-field
       \units kg/m3
       \minimum> 0.0
  N12, \field Soil Specific Heat
       \note This is a dry soil property, which is adjusted for freezing effects
       \note by the simulation algorithm.
       \type real
       \required-field
       \units J/kg-K
       \minimum> 0.0
  N13, \field Soil Moisture Content Volume Fraction
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30
  N14, \field Soil Moisture Content Volume Fraction at Saturation
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 50
  A5 , \field Undisturbed Ground Temperature Model Type
       \type choice
       \required-field
       \key Site:GroundTemperature:Undisturbed:FiniteDifference
       \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
       \key Site:GroundTemperature:Undisturbed:Xing
  A6 , \field Undisturbed Ground Temperature Model Name
       \type object-list
       \required-field
       \object-list UndisturbedGroundTempModels
  A7 , \field This Domain Includes Basement Surface Interaction
       \note if Yes, then the following basement inputs are used
       \note if No, then the following basement inputs are *ignored*
       \type choice
       \default No
       \key Yes
       \key No
  N15, \field Width of Basement Floor in Ground Domain
       \note Required only if Domain Has Basement Interaction
       \type real
       \units m
  N16, \field Depth of Basement Wall In Ground Domain
       \note Required only if Domain Has Basement Interaction
       \type real
       \units m
  A8 , \field Shift Pipe X Coordinates By Basement Width
       \note Required only if Domain Has Basement Interaction
       \type choice
       \key Yes
       \key No
  A9 , \field Name of Basement Wall Boundary Condition Model
       \note Required only if Domain Has Basement Interaction
       \type object-list
       \object-list OSCMNames
  A10, \field Name of Basement Floor Boundary Condition Model
       \note Required only if Domain Has Basement Interaction
       \type object-list
       \object-list OSCMNames
  N17, \field Convergence Criterion for the Outer Cartesian Domain Iteration Loop
       \type real
       \units deltaC
       \minimum 1e-06
       \maximum 0.5
       \default 0.001
  N18, \field Maximum Iterations in the Outer Cartesian Domain Iteration Loop
       \type integer
       \minimum 3.0
       \maximum 10000.0
       \default 500
  N19, \field Evapotranspiration Ground Cover Parameter
       \note This specifies the ground cover effects during evapotranspiration
       \note calculations. The value roughly represents the following cases:
       \note = 0   : concrete or other solid, non-permeable ground surface material
       \note = 0.5 : short grass, much like a manicured lawn
       \note = 1   : standard reference state (12 cm grass)
       \note = 1.5 : wild growth
       \type real
       \minimum 0.0
       \maximum 1.5
       \default 0.4
  N20, \field Number of Pipe Circuits Entered for this Domain
       \type integer
       \required-field
       \minimum 1.0
  A11, \field Pipe Circuit 1
       \begin-extensible
       \note Name of a pipe circuit to be simulated in this domain
       \type object-list
       \required-field
       \object-list PipingSystemUndergroundCircuitNames
  A12, A13, A14, A15, A16;

PipingSystem:Underground:PipeCircuit,
       \memo The pipe circuit object in an underground piping system.
       \memo This object is simulated within an underground piping domain object
       \memo and connected on a branch on a plant loop.
       \extensible:1
       \min-fields 15
  A1 , \field Name
       \type alpha
       \required-field
       \reference PipingSystemUndergroundCircuitNames
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Pipe Thermal Conductivity
       \type real
       \required-field
       \units W/m-K
       \minimum> 0.0
  N2 , \field Pipe Density
       \type real
       \required-field
       \units kg/m3
       \minimum> 0.0
  N3 , \field Pipe Specific Heat
       \type real
       \required-field
       \units J/kg-K
       \minimum> 0.0
  N4 , \field Pipe Inner Diameter
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N5 , \field Pipe Outer Diameter
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N6 , \field Design Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A2 , \field Circuit Inlet Node
       \type node
       \required-field
  A3 , \field Circuit Outlet Node
       \type node
       \required-field
  N7 , \field Convergence Criterion for the Inner Radial Iteration Loop
       \type real
       \units deltaC
       \minimum 1e-06
       \maximum 0.5
       \default 0.001
  N8 , \field Maximum Iterations in the Inner Radial Iteration Loop
       \type integer
       \minimum 3.0
       \maximum 10000.0
       \default 500
  N9 , \field Number of Soil Nodes in the Inner Radial Near Pipe Mesh Region
       \type integer
       \minimum 1.0
       \maximum 15.0
       \default 3
  N10, \field Radial Thickness of Inner Radial Near Pipe Mesh Region
       \note Required because it must be selected by user instead of being
       \note inferred from circuit/domain object inputs.
       \type real
       \required-field
       \minimum> 0.0
  N11, \field Number of Pipe Segments Entered for this Pipe Circuit
       \type integer
       \required-field
       \minimum 1.0
  A4 , \field Pipe Segment 1
       \begin-extensible
       \note Name of a pipe segment to be included in this pipe circuit
       \type object-list
       \required-field
       \object-list PipingSystemUndergroundSegmentNames
  A5 , A6 , A7 , A8 , A9 ;

PipingSystem:Underground:PipeSegment,
       \memo The pipe segment to be used in an underground piping system
       \memo This object represents a single pipe leg positioned axially
       \memo in the local z-direction, at a given x, y location in the domain
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference PipingSystemUndergroundSegmentNames
  N1 , \field X Position
       \note This segment will be centered at this distance from the x=0
       \note domain surface or the basement wall surface, based on whether
       \note a basement exists in this domain and the selection of the
       \note shift input field found in the domain object.
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field Y Position
       \note This segment will be centered at this distance away from the
       \note ground surface; thus this value represents the burial depth
       \note of this pipe segment.
       \type real
       \required-field
       \units m
       \minimum> 0.0
  A2 ; \field Flow Direction
       \note This segment will be simulated such that the flow is in the
       \note selected direction. This can allow for detailed analysis
       \note of circuiting effects in a single domain.
       \type choice
       \required-field
       \key IncreasingZ
       \key DecreasingZ

Duct,
       \memo Passes inlet node state variables to outlet node state variables
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 ; \field Outlet Node Name
       \type node
       \required-field

\group Pumps

Pump:VariableSpeed,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \min-fields 14
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Maximum Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Design Pump Head
       \note default head is 60 feet
       \type real
       \units Pa
       \ip-units ftH2O
       \default 179352
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \type real
       \autosizable
       \units W
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N6 , \field Coefficient 1 of the Part Load Performance Curve
       \type real
       \default 0.0
  N7 , \field Coefficient 2 of the Part Load Performance Curve
       \type real
       \default 1.0
  N8 , \field Coefficient 3 of the Part Load Performance Curve
       \type real
       \default 0.0
  N9 , \field Coefficient 4 of the Part Load Performance Curve
       \type real
       \default 0.0
  N10, \field Design Minimum Flow Rate
       \note When autosized, this is the Design Maximum Flow Rate multiplied by the
       \note Design Minimum Flow Rate Fraction.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  A4 , \field Pump Control Type
       \type choice
       \default Continuous
       \key Continuous
       \key Intermittent
  A5 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Pump Curve Name
       \note This references any single independent variable polynomial curve in order to
       \note do pressure vs. flow calculations for this pump. The available types are then:
       \note Linear, Quadratic, Cubic, and Quartic
       \note The non-dimensional pump pressure relationship is of the following form:
       \note (psi = C4*phi^4 + C3*phi^3 + C2*phi^2 + C1*phi + C0)
       \note Where the non-dimensional variables are defined as:
       \note delP = rho * ((N/60)^2) * (D^2) * psi
       \note mdot = rho * (N/60) * (D^3) * phi
       \type object-list
       \object-list UnivariateFunctions
  N11, \field Impeller Diameter
       \note "D" in above expression in field A6
       \type real
       \units m
  A7 , \field VFD Control Type
       \type choice
       \key ManualControl
       \key PressureSetpointControl
  A8 , \field Pump RPM Schedule Name
       \note Modifies the rpm of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Minimum Pressure Schedule
       \type object-list
       \units Pa
       \object-list ScheduleNames
  A10, \field Maximum Pressure Schedule
       \type object-list
       \units Pa
       \object-list ScheduleNames
  A11, \field Minimum RPM Schedule
       \type object-list
       \units rev/min
       \object-list ScheduleNames
  A12, \field Maximum RPM Schedule
       \type object-list
       \units rev/min
       \object-list ScheduleNames
  A13, \field Zone Name
       \note optional, if used pump losses transferred to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N12, \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A14, \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \type choice
       \default PowerPerFlowPerPressure
       \key PowerPerFlow
       \key PowerPerFlowPerPressure
  N13, \field Design Electric Power per Unit Flow Rate
       \note Used to size Design Power Consumption from design flow rate
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0.0
       \default 348701.1
  N14, \field Design Shaft Power per Unit Flow Rate per Unit Head
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \type real
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0.0
       \default 1.282051282
  N15, \field Design Minimum Flow Rate Fraction
       \note Used to autosize the Design Minimum Flow Rate as a fraction of the
       \note Design Maximum Flow Rate.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A15; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Pump:ConstantSpeed,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Design Pump Head
       \note default head is 60 feet
       \type real
       \units Pa
       \ip-units ftH2O
       \default 179352
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \type real
       \autosizable
       \units W
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A4 , \field Pump Control Type
       \type choice
       \default Continuous
       \key Continuous
       \key Intermittent
  A5 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Pump Curve Name
       \note This references any single independent variable polynomial curve in order to
       \note do pressure vs. flow calculations for this pump. The available types are then:
       \note Linear, Quadratic, Cubic, and Quartic
       \note The non-dimensional pump pressure relationship is of the following form:
       \note (psi = C4*phi^4 + C3*phi^3 + C2*phi^2 + C1*phi + C0)
       \note Where the non-dimensional variables are defined as:
       \note delP = rho * ((N/60)^2) * (D^2) * psi
       \note mdot = rho * (N/60) * (D^3) * phi
       \type object-list
       \object-list UnivariateFunctions
  N6 , \field Impeller Diameter
       \note "D" in above expression in field A6
       \type real
       \units m
  N7 , \field Rotational Speed
       \note "N" in above expression in field A6
       \type real
       \units rev/min
  A7 , \field Zone Name
       \note optional, if used pump losses transferred to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N8 , \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8 , \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \type choice
       \default PowerPerFlowPerPressure
       \key PowerPerFlow
       \key PowerPerFlowPerPressure
  N9 , \field Design Electric Power per Unit Flow Rate
       \note Used to size Design Power Consumption from design flow rate
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0.0
       \default 348701.1
  N10, \field Design Shaft Power per Unit Flow Rate per Unit Head
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \type real
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0.0
       \default 1.282051282
  A9 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Pump:VariableSpeed:Condensate,
       \memo This pump model is described in the ASHRAE secondary HVAC toolkit.
       \memo Variable Speed Condensate pump for Steam Systems
       \min-fields 13
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Steam Volume Flow Rate
       \note this is the volume of steam before condensation, the volume of condensate is much lower and calculated from steam density
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Design Pump Head
       \note default head is 60 feet
       \type real
       \units Pa
       \ip-units ftH2O
       \default 179352
  N3 , \field Design Power Consumption
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \type real
       \autosizable
       \units W
       \ip-units W
  N4 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N5 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N6 , \field Coefficient 1 of the Part Load Performance Curve
       \type real
       \default 0.0
  N7 , \field Coefficient 2 of the Part Load Performance Curve
       \type real
       \default 1.0
  N8 , \field Coefficient 3 of the Part Load Performance Curve
       \type real
       \default 0.0
  N9 , \field Coefficient 4 of the Part Load Performance Curve
       \type real
       \default 0.0
  A4 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A5 , \field Zone Name
       \note optional, if used pump losses transferred to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N10, \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A6 , \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \type choice
       \default PowerPerFlowPerPressure
       \key PowerPerFlow
       \key PowerPerFlowPerPressure
  N11, \field Design Electric Power per Unit Flow Rate
       \note Used to size Design Power Consumption from design flow rate
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0.0
       \default 348701.1
  N12, \field Design Shaft Power per Unit Flow Rate per Unit Head
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \type real
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0.0
       \default 1.282051282
  A7 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

HeaderedPumps:ConstantSpeed,
       \memo This Headered pump object describes a pump bank with more than 1 pump in parallel
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Total Design Flow Rate
       \note If the field is not autosized set to the flow rate to
       \note the total flow when all pumps are running at full load
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Number of Pumps in Bank
       \type integer
  A4 , \field Flow Sequencing Control Scheme
       \type choice
       \default Sequential
       \key Sequential
  N3 , \field Design Pump Head
       \note default head is 60 feet
       \type real
       \units Pa
       \ip-units ftH2O
       \default 179352
  N4 , \field Design Power Consumption
       \note If the field is not autosized set to the power consumed by the pump bank
       \note when all the pumps are running at nominal flow
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \type real
       \autosizable
       \units W
       \ip-units W
  N5 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A5 , \field Pump Control Type
       \type choice
       \default Continuous
       \key Continuous
       \key Intermittent
  A6 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Name
       \note optional, if used pump losses transferred to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N7 , \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8 , \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \type choice
       \default PowerPerFlowPerPressure
       \key PowerPerFlow
       \key PowerPerFlowPerPressure
  N8 , \field Design Electric Power per Unit Flow Rate
       \note Used to size Design Power Consumption from design flow rate
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0.0
       \default 348701.1
  N9 , \field Design Shaft Power per Unit Flow Rate per Unit Head
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \type real
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0.0
       \default 1.282051282
  A9 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

HeaderedPumps:VariableSpeed,
       \memo This Headered pump object describes a pump bank with more than 1 pump in parallel
       \min-fields 14
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Total Design Flow Rate
       \note If the field is not autosized set to the flow rate to
       \note the total flow when all pumps are running at full load
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Number of Pumps in Bank
       \type integer
  A4 , \field Flow Sequencing Control Scheme
       \type choice
       \default Sequential
       \key Sequential
  N3 , \field Design Pump Head
       \note default head is 60 feet
       \type real
       \units Pa
       \ip-units ftH2O
       \default 179352
  N4 , \field Design Power Consumption
       \note If the field is not autosized set to the power consumed by the pump bank
       \note when all the pumps are running at nominal flow
       \note When autosized the type of scaling factor is chosen in the input field Design Power Sizing Method
       \type real
       \autosizable
       \units W
       \ip-units W
  N5 , \field Motor Efficiency
       \note This is the motor efficiency only. When the Design Power Consumption is autosized using PowerPerFlowPerPressure,
       \note the Design Shaft Power per Unit Flow Rate per Unit Head is used in addition to the motor efficiency.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.9
  N6 , \field Fraction of Motor Inefficiencies to Fluid Stream
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N7 , \field Coefficient 1 of the Part Load Performance Curve
       \type real
       \default 0.0
  N8 , \field Coefficient 2 of the Part Load Performance Curve
       \type real
       \default 1.0
  N9 , \field Coefficient 3 of the Part Load Performance Curve
       \type real
       \default 0.0
  N10, \field Coefficient 4 of the Part Load Performance Curve
       \type real
       \default 0.0
  N11, \field Minimum Flow Rate Fraction
       \note This value can be zero and will be defaulted to that if not specified.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A5 , \field Pump Control Type
       \type choice
       \default Continuous
       \key Continuous
       \key Intermittent
  A6 , \field Pump Flow Rate Schedule Name
       \note Modifies the rated flow rate of the pump on a time basis. Default is
       \note that the pump is on and runs according to its other operational requirements
       \note specified above. The schedule is for special pump operations.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Name
       \note optional, if used pump losses transferred to zone as internal gains
       \type object-list
       \object-list ZoneNames
  N12, \field Skin Loss Radiative Fraction
       \note optional. If zone identified in previous field then this determines
       \note the split between convection and radiation for the skin losses
       \type real
       \minimum 0.0
       \maximum 1.0
  A8 , \field Design Power Sizing Method
       \note Used to indicate which sizing factor is used to calculate Design Power Consumption.
       \note PowerPerFlow indicates that Design Electric Power per Unit Flow Rate is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * scaling factor
       \note PowerPerFlowPerPressure indicates that Design Shaft Power per Unit Flow Rate per Unit Head is used as scaling factor.
       \note Design Power Consumption = Design Maximum Flow Rate * Design Pump Head * scaling factor / Motor Efficiency
       \type choice
       \default PowerPerFlowPerPressure
       \key PowerPerFlow
       \key PowerPerFlowPerPressure
  N13, \field Design Electric Power per Unit Flow Rate
       \note Used to size Design Power Consumption from design flow rate
       \type real
       \units W/(m3/s)
       \ip-units W/(gal/min)
       \minimum> 0.0
       \default 348701.1
  N14, \field Design Shaft Power per Unit Flow Rate per Unit Head
       \note Used to size Design Power Consumption from design flow rate for head and motor efficiency
       \type real
       \units W/((m3/s)-Pa)
       \ip-units W/((gal/min)-ftH20)
       \minimum> 0.0
       \default 1.282051282
  A9 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

\group Plant-Condenser Flow Control

TemperingValve,
       \memo Temperature-controlled diversion valve used to divert flow around one or more plant
       \memo components such as a hot water heater. It can only be used on one of two branches
       \memo between a Splitter and a Mixer.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \note Name of a Node
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \note Name of a Node
       \type node
       \required-field
  A4 , \field Stream 2 Source Node Name
       \note Name of a Node
       \type node
       \required-field
  A5 , \field Temperature Setpoint Node Name
       \note Name of a Node
       \type node
       \required-field
  A6 ; \field Pump Outlet Node Name
       \type node
       \required-field

\group Non-Zone Equipment

LoadProfile:Plant,
       \memo Used to simulate a scheduled plant loop demand profile. Load and flow rate are
       \memo specified using schedules. Positive values are heating loads, and negative values are
       \memo cooling loads. The actual load met is dependent on the performance of the supply
       \memo loop components. Optional inputs for steam loop.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  A4 , \field Load Schedule Name
       \note Schedule values are load in [W]
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Peak Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
  A5 , \field Flow Rate Fraction Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A6 , \field Plant Loop Fluid Type
       \type choice
       \required-field
       \default Water
       \key Water
       \key Steam
  N2 , \field Degree of SubCooling
       \note This field is used only when Plant Loop Fluid Type=Steam.
       \type real
       \units C
       \minimum 1.0
       \default 5.0
  N3 ; \field Degree of Loop SubCooling
       \note This field is used only when Plant Loop Fluid Type=Steam.
       \type real
       \units C
       \minimum 10.0
       \default 20.0

\group Solar Collectors

SolarCollectorPerformance:FlatPlate,
       \memo Thermal and optical performance parameters for a single flat plate solar collector
       \memo module. These parameters are based on the testing methodologies described in ASHRAE
       \memo Standards 93 and 96 which are used Solar Rating and Certification Corporation (SRCC)
       \memo Directory of SRCC Certified Solar Collector Ratings. See EnergyPlus DataSets file
       \memo SolarCollectors.idf.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference FlatPlateSolarCollectorParameters
  N1 , \field Gross Area
       \type real
       \required-field
       \units m2
       \minimum> 0.0
  A2 , \field Test Fluid
       \type choice
       \default Water
       \key Water
  N2 , \field Test Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A3 , \field Test Correlation Type
       \type choice
       \required-field
       \key Inlet
       \key Average
       \key Outlet
  N3 , \field Coefficient 1 of Efficiency Equation
       \note Y-intercept term
       \type real
       \required-field
       \units dimensionless
  N4 , \field Coefficient 2 of Efficiency Equation
       \note 1st Order term
       \type real
       \required-field
       \units W/m2-K
  N5 , \field Coefficient 3 of Efficiency Equation
       \note 2nd order term
       \type real
       \units W/m2-K2
  N6 , \field Coefficient 2 of Incident Angle Modifier
       \note 1st order term
       \type real
  N7 ; \field Coefficient 3 of Incident Angle Modifier
       \note 2nd order term
       \type real

SolarCollector:FlatPlate:Water,
       \memo Flat plate water solar collector (single glazed, unglazed, or evacuated tube).
       \memo Thermal and optical properties are taken from the referenced
       \memo SolarCollectorPerformance:FlatPlate object. Collector tilt, azimuth, and gross area
       \memo are taken from the referenced building surface or shading surface. The collector
       \memo surface participates normally in all shading calculations.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validPlantEquipmentTypes
  A2 , \field SolarCollectorPerformance Name
       \type object-list
       \required-field
       \object-list FlatPlateSolarCollectorParameters
  A3 , \field Surface Name
       \type object-list
       \required-field
       \object-list AllShadingAndHTSurfNames
  A4 , \field Inlet Node Name
       \type node
       \required-field
  A5 , \field Outlet Node Name
       \type node
       \required-field
  N1 ; \field Maximum Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0

SolarCollector:FlatPlate:PhotovoltaicThermal,
       \memo Models hybrid photovoltaic-thermal (PVT) solar collectors that convert incident solar
       \memo energy into both electricity and useful thermal energy by heating air or water.
  A1 , \field Name
       \type alpha
       \reference validOASysEquipmentNames
       \reference validBranchEquipmentNames
       \reference validPlantEquipmentNames
       \reference-class-name validOASysEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validPlantEquipmentTypes
  A2 , \field Surface Name
       \type object-list
       \required-field
       \object-list AllShadingAndHTSurfNames
  A3 , \field Photovoltaic-Thermal Model Performance Name
       \type object-list
       \object-list FlatPlatePVTParameters
  A4 , \field Photovoltaic Name
       \note Enter the name of a Generator:Photovoltaic object.
       \type object-list
       \object-list PVGeneratorNames
  A5 , \field Thermal Working Fluid Type
       \type choice
       \key Water
       \key Air
  A6 , \field Water Inlet Node Name
       \type node
  A7 , \field Water Outlet Node Name
       \type node
  A8 , \field Air Inlet Node Name
       \type node
  A9 , \field Air Outlet Node Name
       \type node
  N1 ; \field Design Flow Rate
       \type real
       \autosizable
       \units m3/s

SolarCollectorPerformance:PhotovoltaicThermal:Simple,
       \memo Thermal performance parameters for a hybrid photovoltaic-thermal (PVT) solar collector.
  A1 , \field Name
       \type alpha
       \reference FlatPlatePVTParameters
  N1 , \field Fraction of Surface Area with Active Thermal Collector
       \type real
       \required-field
       \units dimensionless
       \minimum> 0.0
       \maximum 1.0
  A2 , \field Thermal Conversion Efficiency Input Mode Type
       \type choice
       \key Fixed
       \key Scheduled
  N2 , \field Value for Thermal Conversion Efficiency if Fixed
       \note Efficiency = (thermal power generated [W])/(incident solar[W])
       \type real
       \minimum 0.0
       \maximum 1.0
  A3 , \field Thermal Conversion Efficiency Schedule Name
       \type object-list
       \object-list ScheduleNames
  N3 ; \field Front Surface Emittance
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.84

SolarCollectorPerformance:PhotovoltaicThermal:BIPVT,
       \memo Thermal performance parameters for Building-Integrated Photovoltaic-Thermal (BIPVT) solar collector.
  A1 , \field Name
       \type alpha
       \reference FlatPlatePVTParameters
  A2 , \field Boundary Conditions Model Name
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel object
       \type object-list
       \required-field
       \object-list OSCMNames
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this collector. Schedule value > 0 means it is available.
       \note If this field is blank, the collector is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Effective Plenum Gap Thickness Behind PV Modules
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field PV Cell Normal Transmittance-Absorptance Product
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.957
  N3 , \field Backing Material Normal Transmittance-Absorptance Product
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.87
  N4 , \field Cladding Normal Transmittance-Absorptance Product
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.85
  N5 , \field Fraction of Collector Gross Area Covered by PV Module
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.85
  N6 , \field Fraction of PV Cell Area to PV Module Area
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.9
  N7 , \field PV Module Top Thermal Resistance
       \type real
       \units m2-K/W
       \minimum> 0.0
       \default 0.0044
  N8 , \field PV Module Bottom Thermal Resistance
       \type real
       \units m2-K/W
       \minimum> 0.0
       \default 0.0039
  N9 , \field PV Module Front Longwave Emissivity
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.85
  N10, \field PV Module Back Longwave Emissivity
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.9
  N11, \field Glass Thickness
       \type real
       \units m
       \minimum> 0.0
       \maximum< 0.01
       \default 0.002
  N12, \field Glass Refraction Index
       \type real
       \minimum> 1.0
       \maximum< 10.0
       \default 1.526
  N13; \field Glass Extinction Coefficient
       \type real
       \units 1/m
       \minimum> 0.0
       \maximum< 100.0
       \default 4.0

SolarCollector:IntegralCollectorStorage,
       \memo Glazed solar collector with integral storage unit. Thermal and optical properties are
       \memo taken from the referenced SolarCollectorPerformance:IntegralCollectorStorage object.
       \memo Collector tilt, azimuth, and gross area are taken from the referenced building surface
       \memo or shading surface. The collector surface participates normally in all shading
       \memo calculations.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validPlantEquipmentTypes
  A2 , \field IntegralCollectorStorageParameters Name
       \type object-list
       \required-field
       \object-list CollectorStoragePerformance
  A3 , \field Surface Name
       \type object-list
       \required-field
       \object-list AllShadingAndHTSurfNames
  A4 , \field Bottom Surface Boundary Conditions Type
       \type choice
       \default AmbientAir
       \key OtherSideConditionsModel
       \key AmbientAir
  A5 , \field Boundary Condition Model Name
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel
       \note object. Specified only if the boundary condition type is
       \note OtherSideConditionsModel, otherwise leave it blank
       \type alpha
  A6 , \field Inlet Node Name
       \type node
       \required-field
  A7 , \field Outlet Node Name
       \type node
       \required-field
  N1 ; \field Maximum Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0

SolarCollectorPerformance:IntegralCollectorStorage,
       \memo Thermal and optical performance parameters for a single glazed solar collector with
       \memo integral storage unit.
       \min-fields 19
  A1 , \field Name
       \type alpha
       \required-field
       \reference CollectorStoragePerformance
  A2 , \field ICS Collector Type
       \note Currently only RectangularTank ICS collector type is available.
       \type choice
       \default RectangularTank
       \key RectangularTank
  N1 , \field Gross Area
       \type real
       \units m2
       \minimum> 0.0
  N2 , \field Collector Water Volume
       \type real
       \units m3
       \ip-units gal
       \minimum> 0.0
  N3 , \field Bottom Heat Loss Conductance
       \note Heat loss conductance of the collector bottom insulation
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 0.40
  N4 , \field Side Heat Loss Conductance
       \note heat loss conductance of the collector side insulation
       \type real
       \units W/m2-K
       \minimum> 0.0
       \default 0.60
  N5 , \field Aspect Ratio
       \note This value is ratio of the width (short side) to length
       \note (long side of) of the collector. Used to calculate the
       \note perimeter of the collector
       \type real
       \units m
       \minimum> 0.5
       \maximum< 1.0
       \default 0.8
  N6 , \field Collector Side Height
       \note This value is used to estimate collector side area for the heat
       \note loss calculation through the collector side
       \type real
       \units m
       \minimum> 0.0
       \maximum< 0.3
       \default 0.20
  N7 , \field Thermal Mass of Absorber Plate
       \note Calculated from the specific heat, density and thickness
       \note of the absorber plate.
       \type real
       \units J/m2-K
       \minimum 0.0
       \default 0
  N8 , \field Number of Covers
       \note Number of transparent covers. Common practice is to use low-iron
       \note glass as the outer cover and very thin transparent sheet such as
       \note Teflon as the inner cover.
       \type integer
       \minimum 1.0
       \maximum 2.0
       \default 2
  N9 , \field Cover Spacing
       \note The gap between the transparent covers and between the inner cover
       \note and the absorber plate
       \type real
       \units m
       \minimum> 0.0
       \maximum 0.2
       \default 0.05
  N10, \field Refractive Index of Outer Cover
       \note Refractive index of outer cover. Typically low-iron glass is used
       \note as the outer cover material, and used as the default outer cover
       \note with a value of 1.526.
       \type real
       \units dimensionless
       \minimum 1.0
       \maximum 2.0
       \default 1.526
  N11, \field Extinction Coefficient Times Thickness of Outer Cover
       \note Clear glass has extinction coefficient of about 15 [1/m]
       \note and with thickness of 3.0mm, the product of the extinction
       \note coefficient and thickness becomes 0.045 (=15 * 0.003)
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.045
  N12, \field Emissivity of Outer Cover
       \note Thermal emissivity of the outer cover, commonly glass is used as
       \note the out collector cover material.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum< 1.0
       \default 0.88
  N13, \field Refractive Index of Inner Cover
       \note Typical material is very thin sheet of Teflon (PTFE). The default
       \note value is refractive index of Teflon.
       \type real
       \units dimensionless
       \minimum 1.0
       \maximum 2.0
       \default 1.37
  N14, \field Extinction Coefficient Times Thickness of the inner Cover
       \note Default inner cover is very thin sheet of Teflon with
       \note extinction coefficient of approximately 40.0 and a thickness
       \note 0.2mm yields a default value of 0.008.
       \type real
       \units dimensionless
       \minimum 0.0
       \default 0.008
  N15, \field Emissivity of Inner Cover
       \note Thermal emissivity of the inner cover material
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum< 1.0
       \default 0.88
  N16, \field Absorptance of Absorber Plate
       \note The absorber plate solar absorptance. Copper is assumed as
       \note the default absorber plate.
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum< 1.0
       \default 0.96
  N17; \field Emissivity of Absorber Plate
       \note Thermal emissivity of the absorber plate
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum< 1.0
       \default 0.30

SolarCollector:UnglazedTranspired,
       \memo Unglazed transpired solar collector (UTSC) used to condition outdoor air. This type of
       \memo collector is generally used to heat air drawn through perforated absorbers and also
       \memo recover heat conducted out through the underlying surface. This object represents a
       \memo single collector attached to one or more building or shading surfaces and to one or
       \memo more outdoor air systems.
       \extensible:1
       \min-fields 23
  A1 , \field Name
       \type alpha
       \required-field
       \reference UTSCNames
       \reference validOASysEquipmentNames
       \reference-class-name validOASysEquipmentTypes
  A2 , \field Boundary Conditions Model Name
       \note Enter the name of a SurfaceProperty:OtherSideConditionsModel object
       \type object-list
       \required-field
       \object-list OSCMNames
  A3 , \field Availability Schedule Name
       \note Availability schedule name for this collector. Schedule value > 0 means it is available.
       \note If this field is blank, the collector is always available.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Inlet Node Name
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
       \type node
  A5 , \field Outlet Node Name
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
       \type node
  A6 , \field Setpoint Node Name
       \note This node is where the mixed air setpoint is determined.
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
       \type node
  A7 , \field Zone Node Name
       \note This node is used to identify the affected zone
       \note required field if no SolarCollector:UnglazedTranspired:Multisystem
       \type node
  A8 , \field Free Heating Setpoint Schedule Name
       \type object-list
       \object-list ScheduleNames
  N1 , \field Diameter of Perforations in Collector
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field Distance Between Perforations in Collector
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N3 , \field Thermal Emissivity of Collector Surface
       \type real
       \required-field
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N4 , \field Solar Absorbtivity of Collector Surface
       \type real
       \required-field
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N5 , \field Effective Overall Height of Collector
       \type real
       \required-field
       \minimum> 0.0
  N6 , \field Effective Gap Thickness of Plenum Behind Collector
       \note if corrugated, use average depth
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N7 , \field Effective Cross Section Area of Plenum Behind Collector
       \note if corrugated, use average depth
       \type real
       \required-field
       \units m2
       \minimum> 0.0
  A9 , \field Hole Layout Pattern for Pitch
       \type choice
       \default Square
       \key Triangle
       \key Square
  A10, \field Heat Exchange Effectiveness Correlation
       \type choice
       \default Kutscher1994
       \key Kutscher1994
       \key VanDeckerHollandsBrunger2001
  N8 , \field Ratio of Actual Collector Surface Area to Projected Surface Area
       \note This parameter is used to help account for corrugations in the collector
       \type real
       \units dimensionless
       \minimum 1.0
       \maximum 2.0
       \default 1.0
  A11, \field Roughness of Collector
       \type choice
       \required-field
       \key VeryRough
       \key Rough
       \key MediumRough
       \key MediumSmooth
       \key Smooth
       \key VerySmooth
  N9 , \field Collector Thickness
       \note Collector thickness is not required for Kutscher correlation
       \note Collector thickness is required for Van Decker et al. correlation
       \type real
       \units m
       \minimum 0.0005
       \maximum 0.007
  N10, \field Effectiveness for Perforations with Respect to Wind
       \note Cv
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.5
       \default 0.25
  N11, \field Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow
       \note Cd
       \type real
       \units dimensionless
       \minimum> 0.0
       \maximum 1.5
       \default 0.65
  A12, \field Surface 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list AllShadingAndHTSurfNames
  A13, A14, A15, A16, A17, A18, A19, A20, A21;

SolarCollector:UnglazedTranspired:Multisystem,
       \memo quad-tuples of inlet, outlet, control, and zone nodes
       \memo for multiple different outdoor air systems attached to same collector
       \extensible:4
  A1 , \field Solar Collector Name
       \note Enter the name of a SolarCollector:UnglazedTranspired object.
       \type object-list
       \required-field
       \object-list UTSCNames
  A2 , \field Outdoor Air System 1 Collector Inlet Node
       \begin-extensible
       \type node
  A3 , \field Outdoor Air System 1 Collector Outlet Node
       \type node
  A4 , \field Outdoor Air System 1 Mixed Air Node
       \type node
  A5 , \field Outdoor Air System 1 Zone Node
       \type node
  A6 , A7 , A8 , A9 , A10, A11, A12, A13, A14, A15,
  A16, A17, A18, A19, A20, A21;

\group Plant Heating and Cooling Equipment

Boiler:HotWater,
       \memo This boiler model is an adaptation of the empirical model from the Building
       \memo Loads and System Thermodynamics (BLAST) program. Boiler performance
       \memo curves are generated by fitting catalog data to polynomial equations.
       \memo A constant efficiency boiler may be modeled by leaving the normalized
       \memo boiler efficiency curve name input blank.
       \min-fields 12
  A1 , \field Name
       \type alpha
       \required-field
       \reference Boilers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Fuel Type
       \type choice
       \required-field
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
  N1 , \field Nominal Capacity
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Nominal Thermal Efficiency
       \note Based on the higher heating value of fuel.
       \type real
       \required-field
       \minimum> 0.0
  A3 , \field Efficiency Curve Temperature Evaluation Variable
       \type choice
       \key EnteringBoiler
       \key LeavingBoiler
  A4 , \field Normalized Boiler Efficiency Curve Name
       \note Linear, Quadratic and Cubic efficiency curves are solely a function of PLR.
       \note All other efficiency curve types are a function of PLR and boiler water temperature.
       \note Linear = C1 + C2*PLR
       \note Quadratic = C1 + C2*PLR + C3*PLR^2
       \note Cubic = C1 + C2*PLR + C3*PLR^2 + C4*PLR^3
       \note Biquadratic = C1 + C2*PLR + C3*PLR^2 + C4*T + C5*T^2 + C6*PLR*T
       \note QuadraticLinear = C1 + C2*PLR + C3*PLR^2 + (C4 + C5*PLR + C6*PLR^2)*T
       \note BiCubic = C1+C2*PLR+C3*PLR^2+C4*T+C5*T^2+C6*PLR*T+C7*PLR^3+C8*T^3+C9*PLR^2*T+C10*PLR*T^2
       \note TriQuadratic curves are not allowed.
       \note PLR = part-load ratio
       \note T = boiler water temperature (either entering or leaving).
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  N3 , \field Design Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N4 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 0.0
  N5 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.0
  N6 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
       \default 1.0
  A5 , \field Boiler Water Inlet Node Name
       \type node
       \required-field
  A6 , \field Boiler Water Outlet Node Name
       \type node
       \required-field
  N7 , \field Water Outlet Upper Temperature Limit
       \type real
       \units C
       \default 99.9
  A7 , \field Boiler Flow Mode
       \note Select operating mode for fluid flow through the boiler. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by boiler to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by boiler to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  N8 , \field On Cycle Parasitic Electric Load
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  N9 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A8 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N10; \field Off Cycle Parasitic Fuel Load
       \note parasitic fuel load when the boiler is not operating (i.e., standing pilot)
       \type real
       \units W

Boiler:Steam,
       \memo This boiler model is an adaptation of the empirical model from the Building
       \memo Loads and System Thermodynamics (BLAST) program. Boiler performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. A constant efficiency boiler is modeled by setting
       \memo the fuel use coefficients as follows: N9=1, N10=0, N11=0
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Fuel Type
       \type choice
       \required-field
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
  N1 , \field Maximum Operating Pressure
       \type real
       \required-field
       \units Pa
       \default 160000
  N2 , \field Theoretical Efficiency
       \type real
       \required-field
       \minimum> 0.0
       \maximum 1.0
       \default 0.8
  N3 , \field Design Outlet Steam Temperature
       \type real
       \required-field
       \units C
       \default 100
  N4 , \field Nominal Capacity
       \type real
       \autosizable
       \units W
  N5 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N7 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N8 , \field Coefficient 1 of Fuel Use Function of Part Load Ratio Curve
       \type real
  N9 , \field Coefficient 2 of Fuel Use Function of Part Load Ratio Curve
       \type real
  N10, \field Coefficient 3 of Fuel Use Function of Part Load Ratio Curve
       \type real
  A3 , \field Water Inlet Node Name
       \type node
  A4 , \field Steam Outlet Node Name
       \type node
  N11, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A5 ; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Chiller:Electric:ASHRAE205,
       \memo This chiller model utilizes ASHRAE Standard 205 compliant representations
       \memo for chillers (Representation Specification RS0001).
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Representation File Name
       \note The name of the ASHRAE205 RS0001 (chiller) representation file
       \type alpha
       \required-field
       \retaincase
  A3 , \field Performance Interpolation Method
       \type choice
       \default Linear
       \key Linear
       \key Cubic
  N1 , \field Rated Capacity
       \note Not yet implemented / reserved for future use. Full load capacity at AHRI 550/590 test conditions.
       \note Used to scale representation data.
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N2 , \field Sizing Factor
       \note Multiplies the autosized flow rates.
       \type real
       \minimum> 0.0
       \default 1.0
  A4 , \field Ambient Temperature Indicator
       \note Used to determine standby losses
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A5 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A6 , \field Ambient Temperature Zone Name
       \note Any energy imbalance on the chiller results in heat added to this zone.
       \type object-list
       \object-list ZoneNames
  A7 , \field Ambient Temperature Outdoor Air Node Name
       \note required for Ambient Temperature Indicator=Outdoors
       \type node
  A8 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A9 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  N3 , \field Chilled Water Maximum Requested Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  A10, \field Condenser Inlet Node Name
       \type node
  A11, \field Condenser Outlet Node Name
       \type node
  N4 , \field Condenser Maximum Requested Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  A12, \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  A13, \field Oil Cooler Inlet Node Name
       \note Use if the oil cooler uses an external cooling loop, otherwise the oil cooler will add
       \note heat to the ambient conditions (i.e., it is air cooled).
       \type node
  A14, \field Oil Cooler Outlet Node Name
       \type node
  N5 , \field Oil Cooler Design Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A15, \field Auxiliary Inlet Node Name
       \note Use if the auxiliary components of the chiller use an external cooling loop, otherwise
       \note the auxiliary components will add heat to the ambient conditions (i.e., they are air cooled).
       \type node
  A16, \field Auxiliary Outlet Node Name
       \type node
  N6 , \field Auxiliary Cooling Design Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A17, \field Heat Recovery Inlet Node Name
       \note Not yet implemented / reserved for future use. Heat recovery is not yet within scope of ASHRAE Standard 205.
       \type node
  A18, \field Heat Recovery Outlet Node Name
       \note Not yet implemented / reserved for future use. Heat recovery is not yet within scope of ASHRAE Standard 205.
       \type node
  A19; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

Chiller:Electric:EIR,
       \memo This chiller model is the empirical model from the DOE-2 building Energy
       \memo simulation program. Chiller performance at off-reference conditions is modeled
       \memo using three polynomial equations. Three curves objects are required.
       \min-fields 23
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Reference Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Reference COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \note Condenser fan power should not be included here.
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  N3 , \field Reference Leaving Chilled Water Temperature
       \type real
       \units C
       \default 6.67
  N4 , \field Reference Entering Condenser Fluid Temperature
       \type real
       \units C
       \default 29.4
  N5 , \field Reference Chilled Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N6 , \field Reference Condenser Fluid Flow Rate
       \note This field is only used for Condenser Type = AirCooled or EvaporativelyCooled
       \note when Heat Recovery is specified
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A2 , \field Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of CW supply temp and entering condenser temp
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A3 , \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of temperature
       \note EIR = 1/COP
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A4 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \note quadratic curve = a + b*PLR + c*PLR**2 is typical, other univariate curves may be used
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N7 , \field Minimum Part Load Ratio
       \note Part load ratio below which the chiller starts cycling on/off to meet the load.
       \note Must be less than or equal to Maximum Part Load Ratio.
       \type real
       \minimum 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
       \type real
       \minimum> 0.0
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \type real
       \minimum> 0.0
       \default 1.0
  N10, \field Minimum Unloading Ratio
       \note Part load ratio where the chiller can no longer unload and false loading begins.
       \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \type real
       \minimum 0.0
       \default 0.2
  A5 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A6 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A7 , \field Condenser Inlet Node Name
       \note Not required if air-cooled or evaporatively-cooled
       \type node
  A8 , \field Condenser Outlet Node Name
       \note Not required if air-cooled or evaporatively-cooled
       \type node
  A9 , \field Condenser Type
       \type choice
       \default WaterCooled
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
  N11, \field Condenser Fan Power Ratio
       \note Use for air-cooled or evaporatively-cooled condensers.
       \note Ratio of condenser fan power to reference chiller capacity
       \type real
       \units W/W
       \minimum 0.0
       \default 0.0
  N12, \field Fraction of Compressor Electric Consumption Rejected by Condenser
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter a value of 1.0 when modeling hermetic chillers.
       \note For open chillers, enter the compressor motor efficiency.
       \note This value should be greater than 0.6 for practical applications.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N13, \field Leaving Chilled Water Lower Temperature Limit
       \type real
       \units C
       \default 2.0
  A10, \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  N14, \field Design Heat Recovery Water Flow Rate
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Heat recovery is only available with Condenser Type = WaterCooled.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  A11, \field Heat Recovery Inlet Node Name
       \type node
  A12, \field Heat Recovery Outlet Node Name
       \type node
  N15, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N16, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N17, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A13, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  N18, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A14, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A15, \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node
  A16, \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A17, \field Condenser Flow Control
       \note Select the chiller condenser flow request mode. With "ConstantFlow" a chiller will always request
       \note its maximum condenser flow rate. With "ModulatedChillerPLR" the condenser flow request corresponds
       \note to the chiller part load ratio multiplied by the chiller maximum condenser flow rate.  With
       \note "ModulatedLoopPLR" the chiller will request a flow rate that is function of the chilled water
       \note loop's part load ratio, see the "Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio
       \note Curve Name" input. With "ModulatedDeltaTemperature" the chiller will request the flow rate required to meet
       \note the condenser loop load based on the condenser leaving fluid temperature and a reference temperature,
       \note see the "Temperature Difference Across Condenser"  and "Temperature Difference Across Condenser Schedule
       \note Name" input.
       \note Use "ConstantFlow" when modeling a constant flow condenser plant loop, choose one of the other inputs
       \note when modeling a variable flow condenser plant loop.
       \type choice
       \default ConstantFlow
       \key ConstantFlow
       \key ModulatedChillerPLR
       \key ModulatedLoopPLR
       \key ModulatedDeltaTemperature
  A18, \field Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
       \note Condenser loop flow rate fraction as a function of loop part load ratio
       \note CWFR = C * PLR + D
       \note Where:
       \note CWFR is the condenser water flow fraction (actual/design)
       \note C and D are coefficients, see "Optimizing Design & Control Of Chilled Water Plants, Part 5", S. Taylor, ASHRAE Journal June 2012
       \note PLR is the chilled water plant loop part load ratio (actual/design)
       \type object-list
       \object-list UnivariateFunctions
  A19, \field Temperature Difference Across Condenser Schedule Name
       \note A schedule that defines the temperature difference across the condenser. This input is used to
       \note calculate the condenser flow. This input is only used when "Condenser Flow Control" is set to
       \note "ModulatedDeltaTemperature".
       \type object-list
       \object-list ScheduleNames
  N19, \field Condenser Minimum Flow Fraction
       \note This input corresponds to the minimum flow fraction to be simulated. The minimum condenser flow
       \note corresponds to this fraction multiplied by the maximum condenser flow rate. This input is only used
       \note when the "Condenser Flow Control" input is set to "ModulatedChillerPLR", "ModulatedLoopPLR" or
       \note "ModulatedDeltaTemperature".
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  A20, \field Thermosiphon Capacity Fraction Curve Name
       \note quadratic curve = a + b * (Tevap, out - Tcond, in) is typical, other univariate curves may be used
       \note Tevap, out = evaporator outlet temperature
       \note Tcond, in = condenser inlet temperature
       \note If this field is blank the thermosiphon model is disabled.
       \type object-list
       \object-list UnivariateFunctions
  N20; \field Thermosiphon Minimum Temperature Difference
       \note Thermosiphon model is disabled below this minimum limit and
       \note when the load is greater than calculated using the previous field.
       \type real
       \minimum 0.0
       \default 0.0

Chiller:Electric:ReformulatedEIR,
       \memo This chiller model is an empirical model, a reformulated version of Chiller:Electric:EIR
       \memo where the performance is a function of condenser leaving fluid Temperature instead of
       \memo condenser entering fluid Temperature. Chiller performance at off-reference conditions is
       \memo modeled using three polynomial equations. Three curve objects are required.
       \min-fields 22
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Reference Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Reference COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \note Condenser fan power should not be included here.
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  N3 , \field Reference Leaving Chilled Water Temperature
       \type real
       \units C
       \default 6.67
  N4 , \field Reference Leaving Condenser Water Temperature
       \type real
       \units C
       \default 35.0
  N5 , \field Reference Chilled Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N6 , \field Reference Condenser Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A2 , \field Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature
       \note curve = a + b*CWS + c*CWS**2 + d*LCT + e*LCT**2 + f*CWS*LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A3 , \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature. EIR = 1/COP.
       \note curve = a + b*CWS + c*CWS**2 + d*LCT + e*LCT**2 + f*CWS*LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A4 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
       \note Two curve types are available:
       \note Type LeavingCondenserWaterTemperature: based on the leaving condenser water temperature.
       \note Type Lift: based on the normalized lift, which is the temperature difference between the
       \note leaving condenser water temperature and the leaving evaporator water temperature.
       \type choice
       \default LeavingCondenserWaterTemperature
       \key LeavingCondenserWaterTemperature
       \key Lift
  A5 , \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \note The form of this curve is based on the input for
       \note Electric Input to Cooling Output RatioFunction of Part Load Ratio Curve Type
       \note Type=LeavingCondenserWaterTemperature: Calculated based on LCT and PLR
       \note Curve object type should be Curve:Bicubic or Table:Lookup
       \note Bicubic curve = a + b*LCT + c*LCT**2 + d*PLR + e*PLR**2 + f*LCT*PLR + g*0 + h*PLR**3
       \note + i*0 + j*0
       \note PLR = part load ratio (cooling load/steady state capacity)
       \note LCT = leaving condenser fluid temperature(C)
       \note Type=Lift: Calculated based on dT*, Tdev* and PLR
       \note Curve object type should be Curve:ChillerPartLoadWithLiftCurves or Table:Lookup
       \note ChillerPartLoadWithLiftCurves curve = a + b*(dT*) + c*(dT*)**2 + d*PLR + e*PLR**2 + f*(dT*)*PLR + g*(dT*)**3
       \note + h*PLR**3 + i*(dT*)**2*PLR + j*(dT*)*PLR**2 + k*(dT*)**2*PLR**2 + l*(Tdev*)*PLR**3
       \note x = dT* = normalized fractional Lift = dT / dTref
       \note y = PLR = part load ratio (cooling load/steady state capacity)
       \note z = Tdev* = normalized Tdev = Tdev / dTref
       \note Where:
       \note dT = Lift = Leaving Condenser Water Temperature - Leaving Chilled Water Temperature
       \note dTref = dT at the reference condition
       \note Tdev = Leaving Chilled Water Temperature - Reference Chilled Water Temperature
       \type object-list
       \required-field
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
  N7 , \field Minimum Part Load Ratio
       \note Part load ratio below which the chiller starts cycling on/off to meet the load.
       \note Must be less than or equal to Maximum Part Load Ratio.
       \type real
       \minimum 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \note Maximum allowable part load ratio. Must be greater than or equal to Minimum Part Load Ratio.
       \type real
       \minimum> 0.0
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \type real
       \minimum> 0.0
       \default 1.0
  N10, \field Minimum Unloading Ratio
       \note Part load ratio where the chiller can no longer unload and false loading begins.
       \note Minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \type real
       \minimum 0.0
       \default 0.2
  A6 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A8 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A9 , \field Condenser Outlet Node Name
       \type node
       \required-field
  N11, \field Fraction of Compressor Electric Consumption Rejected by Condenser
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter a value of 1.0 when modeling hermetic chillers.
       \note For open chillers, enter the compressor motor efficiency.
       \note This value should be greater than 0.6 for practical applications.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N12, \field Leaving Chilled Water Lower Temperature Limit
       \type real
       \units C
       \default 2.0
  A10, \field Chiller Flow Mode Type
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  N13, \field Design Heat Recovery Water Flow Rate
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  A11, \field Heat Recovery Inlet Node Name
       \type node
  A12, \field Heat Recovery Outlet Node Name
       \type node
  N14, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N15, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A13, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A14, \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node
  A15, \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A16, \field Condenser Flow Control
       \note Select the chiller condenser flow request mode. With "ConstantFlow" a chiller will always request
       \note its maximum condenser flow rate. With "ModulatedChillerPLR" the condenser flow request corresponds
       \note to the chiller part load ratio multiplied by the chiller maximum condenser flow rate.  With
       \note "ModulatedLoopPLR" the chiller will request a flow rate that is function of the chilled water
       \note loop's part load ratio, see the "Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio
       \note Curve Name" input. With "ModulatedDeltaTemperature" the chiller will request the flow rate required to meet
       \note the condenser loop load based on the condenser leaving fluid temperature and a reference temperature,
       \note see the "Temperature Difference Across Condenser"  and "Temperature Difference Across Condenser Schedule
       \note Name" input.
       \note Use "ConstantFlow" when modeling a constant flow condenser plant loop, choose one of the other inputs
       \note when modeling a variable flow condenser plant loop.
       \type choice
       \default ConstantFlow
       \key ConstantFlow
       \key ModulatedChillerPLR
       \key ModulatedLoopPLR
       \key ModulatedDeltaTemperature
  A17, \field Condenser Loop Flow Rate Fraction Function of Loop Part Load Ratio Curve Name
       \note Condenser loop flow rate fraction as a function of loop part load ratio
       \note CWFR = C * PLR + D
       \note Where:
       \note CWFR is the condenser water flow fraction (actual/design)
       \note C and D are coefficients, see "Optimizing Design & Control Of Chilled Water Plants, Part 5", S. Taylor, ASHRAE Journal June 2012
       \note PLR is the chilled water plant loop part load ratio (actual/design)
       \type object-list
       \object-list UnivariateFunctions
  A18, \field Temperature Difference Across Condenser Schedule Name
       \note A schedule that defines the temperature difference across the condenser. This input is used to
       \note calculate the condenser flow. This input is only used when "Condenser Flow Control" is set to
       \note "ModulatedDeltaTemperature".
       \type object-list
       \object-list ScheduleNames
  N16, \field Condenser Minimum Flow Fraction
       \note This input corresponds to the minimum flow fraction to be simulated. The minimum condenser flow
       \note corresponds to this fraction multiplied by the maximum condenser flow rate. This input is only used
       \note when the "Condenser Flow Control" input is set to "ModulatedChillerPLR", "ModulatedLoopPLR" or
       \note "ModulatedDeltaTemperature".
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.2
  A19, \field Thermosiphon Capacity Fraction Curve Name
       \note quadratic curve = a + b * (Tevap, out - Tcond, in) is typical, other univariate curves may be used
       \note Tevap, out = evaporator outlet temperature
       \note Tcond, in = condenser inlet temperature
       \note If this field is blank the thermosiphon model is disabled.
       \type object-list
       \object-list UnivariateFunctions
  N17; \field Thermosiphon Minimum Temperature Difference
       \note Thermosiphon model is disabled below this minimum limit and
       \note when the load is greater than calculated using the previous field.
       \type real
       \minimum 0.0
       \default 0.0

Chiller:Electric,
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. Three sets of coefficients are required.
       \min-fields 27
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum 0.0
  N2 , \field Nominal COP
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A4 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \type real
       \units C
  N7 , \field Temperature Rise Coefficient
       \type real
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \type real
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note For variable volume this is the maximum flow & for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Fluid Flow Rate
       \note For Condenser Type = AirCooled or EvaporativelyCooled, this flow rate is used to
       \note calculate the condenser outlet node conditions. If this field is blank or Autosize,
       \note the flow rate is estimated using 850 cfm/ton of nominal capacity.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N11, \field Coefficient 1 of Capacity Ratio Curve
       \type real
  N12, \field Coefficient 2 of Capacity Ratio Curve
       \type real
  N13, \field Coefficient 3 of Capacity Ratio Curve
       \type real
  N14, \field Coefficient 1 of Power Ratio Curve
       \type real
  N15, \field Coefficient 2 of Power Ratio Curve
       \type real
  N16, \field Coefficient 3 of Power Ratio Curve
       \type real
  N17, \field Coefficient 1 of Full Load Ratio Curve
       \type real
  N18, \field Coefficient 2 of Full Load Ratio Curve
       \type real
  N19, \field Coefficient 3 of Full Load Ratio Curve
       \type real
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \type real
       \units C
  A7 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  N21, \field Design Heat Recovery Water Flow Rate
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \note Heat recovery is only available with Condenser Type = WaterCooled.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  A8 , \field Heat Recovery Inlet Node Name
       \type node
  A9 , \field Heat Recovery Outlet Node Name
       \type node
  N22, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N23, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N24, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A10, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  N25, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load
       \type real
       \minimum 0.0
       \maximum 1.0
  A11, \field Heat Recovery Inlet High Temperature Limit Schedule Name
       \note This optional schedule of temperatures will turn off heat recovery if inlet exceeds the value
       \type object-list
       \object-list ScheduleNames
  A12, \field Heat Recovery Leaving Temperature Setpoint Node Name
       \note This optional field provides control over the heat recovery
       \note Using this triggers a model more suited to series bundle and chillers with higher temperature heat recovery
       \note If this field is not used, the bundles are modeled as being in parallel
       \type node
  A13, \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  A14, \field Thermosiphon Capacity Fraction Curve Name
       \note quadratic curve = a + b * (Tevap, out - Tcond, in) is typical, other univariate curves may be used
       \note Tevap, out = evaporator outlet temperature
       \note Tcond, in = condenser inlet temperature
       \note If this field is blank the thermosiphon model is disabled.
       \type object-list
       \object-list UnivariateFunctions
  N26; \field Thermosiphon Minimum Temperature Difference
       \note Thermosiphon model is disabled below this minimum limit and
       \note when the load is greater than calculated using the previous field.
       \type real
       \minimum 0.0
       \default 0.0

Chiller:Absorption:Indirect,
       \memo This indirect absorption chiller model is an enhanced model from the
       \memo Building Loads and System Thermodynamics (BLAST) program. Chiller
       \memo performance curves are generated by fitting catalog data to third order
       \memo polynomial equations. The chiller capacity is a function of condenser,
       \memo chilled water, and generator temperatures. The heat input is a function
       \memo of part-load ratio, condenser temperature, and chilled water temperature.
       \min-fields 17
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Nominal Pumping Power
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Outlet Node Name
       \type node
       \required-field
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \note Used only when condenser flow rate is autosized.
       \type real
       \units C
       \default 30.0
  N7 , \field Condenser Inlet Temperature Lower Limit
       \note Provides warnings when entering condenser temperature is below minimum.
       \note Capacity is not adjusted when entering condenser temperature is below minimum.
       \type real
       \units C
       \default 15.0
  N8 , \field Chilled Water Outlet Temperature Lower Limit
       \note Capacity is adjusted when leaving chilled water temperature is below minimum.
       \type real
       \units C
       \default 5.0
  N9 , \field Design Chilled Water Flow Rate
       \note For variable flow this is the max flow & for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N10, \field Design Condenser Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  A6 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  A7 , \field Generator Heat Input Function of Part Load Ratio Curve Name
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A8 , \field Pump Electric Input Function of Part Load Ratio Curve Name
       \type object-list
       \object-list UnivariateFunctions
  A9 , \field Generator Inlet Node Name
       \note Enter the generator inlet node name which connects this chiller to a
       \note steam or hot water plant, otherwise leave this field blank.
       \note Generator nodes are used to model heat input to the chiller.
       \type node
  A10, \field Generator Outlet Node Name
       \note Enter the generator outlet node name which connects this chiller to a
       \note steam or hot water plant, otherwise leave this field blank.
       \note Generator nodes are used to model heat input to the chiller.
       \type node
  A11, \field Capacity Correction Function of Condenser Temperature Curve Name
       \note Curve which shows the change in normalized capacity to changes in condenser temperature.
       \type object-list
       \object-list UnivariateFunctions
  A12, \field Capacity Correction Function of Chilled Water Temperature Curve Name
       \note Curve which shows the change in normalized capacity to changes in leaving chilled water temperature.
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Capacity Correction Function of Generator Temperature Curve Name
       \note Used when generator fluid type is hot water
       \note Curve which shows the change in normalized capacity to changes in generator temperature.
       \type object-list
       \object-list UnivariateFunctions
  A14, \field Generator Heat Input Correction Function of Condenser Temperature Curve Name
       \note Curve which shows the change in normalized heat input to changes in condenser temperature.
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Generator Heat Input Correction Function of Chilled Water Temperature Curve Name
       \note Curve which shows the change in normalized heat input to changes in leaving chilled water temperature.
       \type object-list
       \object-list UnivariateFunctions
  A16, \field Generator Heat Source Type
       \note The Generator side of the chiller can be connected to a hot water or steam plant where the
       \note generator inlet and outlet nodes are connected to a plant loop. If the generator is not
       \note connected to a plant loop, and the generator inlet/outlet nodes are not used, this field should be
       \note specified as steam or left blank. When a plant is not used, the model assumes steam as the heat source.
       \type choice
       \default Steam
       \key HotWater
       \key Steam
  N11, \field Design Generator Fluid Flow Rate
       \note For variable flow this is the max flow and for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
  N12, \field Temperature Lower Limit Generator Inlet
       \note Provides warnings when entering generator temperature is below minimum.
       \note Capacity is not adjusted when entering generator temperature is below minimum.
       \type real
       \units C
       \default 0.0
  N13, \field Degree of Subcooling in Steam Generator
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
       \type real
       \units C
       \minimum 0.0
       \maximum 20.0
       \default 1.0
  N14, \field Degree of Subcooling in Steam Condensate Loop
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
       \type real
       \units C
       \minimum 0.0
       \default 0.0
  N15; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Chiller:Absorption,
       \memo This indirect absorption chiller model is the empirical model from the
       \memo Building Loads and System Thermodynamics (BLAST) program. Chiller
       \memo performance curves are generated by fitting catalog data to third order
       \memo polynomial equations. Two sets of coefficients are required.
       \min-fields 23
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Nominal Pumping Power
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum 0.0
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Outlet Node Name
       \type node
       \required-field
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \type real
       \units C
  N7 , \field Design Chilled Water Flow Rate
       \note For variable volume this is the max flow & for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N8 , \field Design Condenser Water Flow Rate
       \note The steam use coefficients below specify the
       \note steam use as a fraction of chiller operating capacity
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N9 , \field Coefficient 1 of the Hot Water or Steam Use Part Load Ratio Curve
       \type real
  N10, \field Coefficient 2 of the Hot Water or Steam Use Part Load Ratio Curve
       \type real
  N11, \field Coefficient 3 of the Hot Water or Steam Use Part Load Ratio Curve
       \type real
  N12, \field Coefficient 1 of the Pump Electric Use Part Load Ratio Curve
       \note The pump electric use coefficients specify the
       \note pumping power as a Fraction of Nominal pumping power
       \type real
  N13, \field Coefficient 2 of the Pump Electric Use Part Load Ratio Curve
       \type real
  N14, \field Coefficient 3 of the Pump Electric Use Part Load Ratio Curve
       \type real
  N15, \field Chilled Water Outlet Temperature Lower Limit
       \type real
       \units C
  A6 , \field Generator Inlet Node Name
       \type node
  A7 , \field Generator Outlet Node Name
       \type node
  A8 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  A9 , \field Generator Heat Source Type
       \note The Generator side of the chiller can be connected to a hot water or steam plant where the
       \note generator inlet and outlet nodes are connected to a plant loop. If the generator is not
       \note connected to a plant loop, and the generator inlet/outlet nodes are not used, this field should be
       \note specified as steam or left blank. When a plant is not used, the model assumes steam as the heat source.
       \type choice
       \default Steam
       \key Steam
       \key HotWater
  N16, \field Design Generator Fluid Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N17, \field Degree of Subcooling in Steam Generator
       \note This field is not used when the generator inlet/outlet nodes are not specified or
       \note the generator is connected to a hot water loop.
       \type real
       \units C
       \default 1.0
  N18; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

Chiller:ConstantCOP,
       \memo This constant COP chiller model provides a means of quickly specifying a
       \memo Chiller where performance data is not available.
       \min-fields 12
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum 0.0
  N2 , \field Nominal COP
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  N3 , \field Design Chilled Water Flow Rate
       \note For variable volume this is the maximum flow and for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N4 , \field Design Condenser Water Flow Rate
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Inlet Node Name
       \type node
  A5 , \field Condenser Outlet Node Name
       \type node
  A6 , \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
  A7 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  N5 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N6 , \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N7 , \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A8 , \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Thermosiphon Capacity Fraction Curve Name
       \note quadratic curve = a + b * (Tevap, out - Tcond, in) is typical, other univariate curves may be used
       \note Tevap, out = evaporator outlet temperature
       \note Tcond, in = condenser inlet temperature
       \note If this field is blank the thermosiphon model is disabled.
       \type object-list
       \object-list UnivariateFunctions
  N8 ; \field Thermosiphon Minimum Temperature Difference
       \note Thermosiphon model is disabled below this minimum limit and
       \note when the load is greater than calculated using the previous field.
       \type real
       \minimum 0.0
       \default 0.0

Chiller:EngineDriven,
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. Three sets of coefficients are required.
       \min-fields 43
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum 0.0
  N2 , \field Nominal COP
       \note Nominal Refrigeration Cycle COP
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A4 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \type real
       \units C
  N7 , \field Temperature Rise Coefficient
       \type real
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \type real
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note For variable volume this is the maximum flow and for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Water Flow Rate
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N11, \field Coefficient 1 of Capacity Ratio Curve
       \type real
  N12, \field Coefficient 2 of Capacity Ratio Curve
       \type real
  N13, \field Coefficient 3 of Capacity Ratio Curve
       \type real
  N14, \field Coefficient 1 of Power Ratio Curve
       \type real
  N15, \field Coefficient 2 of Power Ratio Curve
       \type real
  N16, \field Coefficient 3 of Power Ratio Curve
       \type real
  N17, \field Coefficient 1 of Full Load Ratio Curve
       \type real
  N18, \field Coefficient 2 of Full Load Ratio Curve
       \type real
  N19, \field Coefficient 3 of Full Load Ratio Curve
       \type real
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \note Special EngineDriven Chiller Parameters Below
       \type real
       \units C
  A7 , \field Fuel Use Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
       \type object-list
       \object-list UnivariateFunctions
  A8 , \field Jacket Heat Recovery Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
       \type object-list
       \object-list UnivariateFunctions
  A9 , \field Lube Heat Recovery Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
       \type object-list
       \object-list UnivariateFunctions
  A10, \field Total Exhaust Energy Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
       \type object-list
       \object-list UnivariateFunctions
  A11, \field Exhaust Temperature Curve Name
       \note Curve is a function of Part Load Ratio (PLR)
       \note curve = a + b*PLR + c*PLR**2
       \note PLR = Ratio of evaporator heat transfer rate to nominal capacity
       \type object-list
       \object-list UnivariateFunctions
  N21, \field Coefficient 1 of U-Factor Times Area Curve
       \note curve = C1 * (nominal capacity)**C2
       \type real
  N22, \field Coefficient 2 of U-Factor Times Area Curve
       \note curve = C1 * (nominal capacity)**C2
       \note typical value .9
       \type real
       \maximum 2.0
  N23, \field Maximum Exhaust Flow per Unit of Power Output
       \type real
       \units (kg/s)/W
       \minimum 0.0
  N24, \field Design Minimum Exhaust Temperature
       \type real
       \units C
  A12, \field Fuel Type
       \type choice
       \required-field
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N25, \field Fuel Higher Heating Value
       \type real
       \units kJ/kg
  N26, \field Design Heat Recovery Water Flow Rate
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  A13, \field Heat Recovery Inlet Node Name
       \type node
  A14, \field Heat Recovery Outlet Node Name
       \type node
  A15, \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  N27, \field Maximum Temperature for Heat Recovery at Heat Recovery Outlet Node
       \type real
       \units C
       \minimum 0.0
       \maximum 100.0
       \default 60.0
  N28, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N29, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, the heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N30, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A16, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  N31; \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load.
       \note Also used to autosize Design Heat Recovery Water Flow Rate as a fraction of Design Condenser Water Flow Rate.
       \type real
       \minimum 0.0
       \maximum 1.0

Chiller:CombustionTurbine,
       \memo This chiller model is the empirical model from the Building Loads
       \memo and System Thermodynamics (BLAST) program. Chiller performance
       \memo curves are generated by fitting catalog data to third order
       \memo polynomial equations. Three sets of coefficients are required.
       \min-fields 56
  A1 , \field Name
       \type alpha
       \required-field
       \reference Chillers
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Condenser Type
       \type choice
       \default AirCooled
       \key AirCooled
       \key WaterCooled
       \key EvaporativelyCooled
  N1 , \field Nominal Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum 0.0
  N2 , \field Nominal COP
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  A3 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A4 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Inlet Node Name
       \type node
  A6 , \field Condenser Outlet Node Name
       \type node
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Design Condenser Inlet Temperature
       \type real
       \units C
  N7 , \field Temperature Rise Coefficient
       \type real
       \required-field
       \minimum> 0.0
  N8 , \field Design Chilled Water Outlet Temperature
       \type real
       \units C
  N9 , \field Design Chilled Water Flow Rate
       \note For variable volume this is the max flow & for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N10, \field Design Condenser Water Flow Rate
       \note This field is not used for Condenser Type = AirCooled or EvaporativelyCooled
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N11, \field Coefficient 1 of Capacity Ratio Curve
       \type real
  N12, \field Coefficient 2 of Capacity Ratio Curve
       \type real
  N13, \field Coefficient 3 of Capacity Ratio Curve
       \type real
  N14, \field Coefficient 1 of Power Ratio Curve
       \type real
  N15, \field Coefficient 2 of Power Ratio Curve
       \type real
  N16, \field Coefficient 3 of Power Ratio Curve
       \type real
  N17, \field Coefficient 1 of Full Load Ratio Curve
       \type real
  N18, \field Coefficient 2 of Full Load Ratio Curve
       \type real
  N19, \field Coefficient 3 of Full Load Ratio Curve
       \type real
  N20, \field Chilled Water Outlet Temperature Lower Limit
       \note Special Gas Turbine Chiller Parameters Below
       \type real
       \units C
  N21, \field Coefficient 1 of Fuel Input Curve
       \type real
  N22, \field Coefficient 2 of Fuel Input Curve
       \type real
  N23, \field Coefficient 3 of Fuel Input Curve
       \type real
  N24, \field Coefficient 1 of Temperature Based Fuel Input Curve
       \type real
  N25, \field Coefficient 2 of Temperature Based Fuel Input Curve
       \type real
  N26, \field Coefficient 3 of Temperature Based Fuel Input Curve
       \type real
  N27, \field Coefficient 1 of Exhaust Flow Curve
       \type real
  N28, \field Coefficient 2 of Exhaust Flow Curve
       \type real
  N29, \field Coefficient 3 of Exhaust Flow Curve
       \type real
  N30, \field Coefficient 1 of Exhaust Gas Temperature Curve
       \type real
  N31, \field Coefficient 2 of Exhaust Gas Temperature Curve
       \type real
  N32, \field Coefficient 3 of Exhaust Gas Temperature Curve
       \type real
  N33, \field Coefficient 1 of Temperature Based Exhaust Gas Temperature Curve
       \type real
  N34, \field Coefficient 2 of Temperature Based Exhaust Gas Temperature Curve
       \type real
  N35, \field Coefficient 3 of Temperature Based Exhaust Gas Temperature Curve
       \type real
  N36, \field Coefficient 1 of Recovery Lube Heat Curve
       \type real
  N37, \field Coefficient 2 of Recovery Lube Heat Curve
       \type real
  N38, \field Coefficient 3 of Recovery Lube Heat Curve
       \type real
  N39, \field Coefficient 1 of U-Factor Times Area Curve
       \type real
  N40, \field Coefficient 2 of U-Factor Times Area Curve
       \note typical value .9
       \type real
       \maximum 2.0
  N41, \field Gas Turbine Engine Capacity
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N42, \field Maximum Exhaust Flow per Unit of Power Output
       \type real
       \units (kg/s)/W
  N43, \field Design Steam Saturation Temperature
       \type real
       \units C
  N44, \field Fuel Higher Heating Value
       \type real
       \units kJ/kg
  N45, \field Design Heat Recovery Water Flow Rate
       \note If non-zero, then the heat recovery inlet and outlet node names must be entered.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  A7 , \field Heat Recovery Inlet Node Name
       \type node
  A8 , \field Heat Recovery Outlet Node Name
       \type node
  A9 , \field Chiller Flow Mode
       \note Select operating mode for fluid flow through the chiller. "NotModulated" is for
       \note either variable or constant pumping with flow controlled by the external plant system.
       \note "ConstantFlow" is for constant pumping with flow controlled by chiller to operate at
       \note full design flow rate. "LeavingSetpointModulated" is for variable pumping with flow
       \note controlled by chiller to vary flow to target a leaving temperature setpoint.
       \type choice
       \default NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
       \key NotModulated
  A10, \field Fuel Type
       \type choice
       \default NaturalGas
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N46, \field Heat Recovery Maximum Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 100.0
       \default 80.0
  N47, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N48, \field Basin Heater Capacity
       \note This field is only used for Condenser Type = EvaporativelyCooled and for periods
       \note when the basin heater is available (field Basin Heater Operating Schedule Name).
       \note For this situation, The heater maintains the basin water temperature at the basin heater
       \note setpoint temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when the chiller is not operating.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N49, \field Basin Heater Setpoint Temperature
       \note This field is only used for Condenser Type = EvaporativelyCooled.
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on.
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A11, \field Basin Heater Operating Schedule Name
       \note This field is only used for Condenser Type = EvaporativelyCooled.
