       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  N50, \field Condenser Heat Recovery Relative Capacity Fraction
       \note This optional field is the fraction of total rejected heat that can be recovered at full load.
       \note Also used to autosize Design Heat Recovery Water Flow Rate as a fraction of Design Condenser Water Flow Rate.
       \type real
       \minimum 0.0
       \maximum 1.0
  N51; \field Turbine Engine Efficiency
       \note This optional field is the nominal turbine engine efficiency and is used when Gas Turbine Engine Capacity is set to Autosize
       \type real
       \default 0.35

ChillerHeater:Absorption:DirectFired,
       \memo Direct fired gas absorption chiller-heater using performance curves similar to DOE-2
       \min-fields 34
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Nominal Cooling Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N2 , \field Heating to Cooling Capacity Ratio
       \note A positive fraction that represents the ratio of the
       \note heating capacity divided by the cooling capacity at rated conditions.
       \type real
       \minimum 0.0
       \default 0.8
  N3 , \field Fuel Input to Cooling Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous fuel used divided by the cooling capacity at rated conditions.
       \type real
       \minimum> 0.0
       \default 0.97
  N4 , \field Fuel Input to Heating Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous fuel used divided by the nominal heating capacity.
       \type real
       \minimum 0.0
       \default 1.25
  N5 , \field Electric Input to Cooling Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous electricity used divided by the cooling capacity at rated conditions.
       \note If the chiller is both heating and cooling only the cooling electricity is used.
       \type real
       \minimum 0.0
       \default 0.01
  N6 , \field Electric Input to Heating Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous electricity used divided by the nominal heating capacity.
       \note If the chiller is both heating and cooling only the cooling electricity is used.
       \type real
       \minimum 0.0
       \default 0
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Outlet Node Name
       \note Not required if air-cooled
       \type node
  A6 , \field Hot Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Hot Water Outlet Node Name
       \type node
       \required-field
  N7 , \field Minimum Part Load Ratio
       \note The positive fraction that represents the minimum cooling output possible when
       \note operated continually at rated temperature conditions divided by the nominal
       \note cooling capacity at those same conditions. If the load on the chiller is below
       \note this fraction the chiller will cycle.
       \type real
       \minimum> 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \note The positive fraction that represents the maximum cooling output possible at
       \note rated temperature conditions divided by the nominal cooling capacity at those
       \note same conditions. If greater than 1.0, the chiller is typically thought of as
       \note capable of being overloaded.
       \type real
       \minimum 0.5
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \note The positive fraction that represents the optimal cooling output at rated
       \note temperature conditions divided by the nominal cooling capacity at those same
       \note conditions. It represents the most desirable operating point for the chiller.
       \type real
       \minimum> 0.0
       \default 1.0
  N10, \field Design Entering Condenser Water Temperature
       \note The temperature of the water entering the condenser of the chiller when
       \note operating at design conditions. This is usually based on the temperature
       \note delivered by the cooling tower in a water cooled application.
       \type real
       \units C
       \default 29
  N11, \field Design Leaving Chilled Water Temperature
       \note The temperature of the water leaving the evaporator of the chiller when
       \note operating at design conditions also called the chilled water supply temperature
       \note or leaving chilled water temperature.
       \type real
       \units C
       \default 7
  N12, \field Design Chilled Water Flow Rate
       \note For variable volume this is the max flow & for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  N13, \field Design Condenser Water Flow Rate
       \note The water flow rate at design conditions through the condenser.
       \note This field is not used for Condenser Type = AirCooled
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  N14, \field Design Hot Water Flow Rate
       \note The water flow rate at design conditions through the heater side.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  A8 , \field Cooling Capacity Function of Temperature Curve Name
       \note The CoolCapFT curve represents the fraction of the cooling capacity of the chiller as it
       \note varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A9 , \field Fuel Input to Cooling Output Ratio Function of Temperature Curve Name
       \note The curve represents the fraction of the fuel input to the chiller at full load as
       \note it varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A10, \field Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note The curve represents the fraction of the fuel input to the chiller as the load on
       \note the chiller varies but the operating temperatures remain at the design values.
       \note The curve is normalized so that at full load the value of the curve should be 1.0.
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A11, \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note The curve represents the fraction of the electricity to the chiller at full load as
       \note it varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A12, \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note The curve represents the fraction of the electricity to the chiller as the load on
       \note the chiller varies but the operating temperatures remain at the design values.
       \note The curve is normalized so that at full load the value of the curve should be 1.0.
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Heating Capacity Function of Cooling Capacity Curve Name
       \note The curve represents how the heating capacity of the chiller varies with cooling
       \note capacity when the chiller is simultaneous heating and cooling. The curve is normalized
       \note so an input of 1.0 represents the nominal cooling capacity and an output of 1.0
       \note represents the full heating capacity (see the Heating to cooling capacity ratio input)
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A14, \field Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name
       \note When the chiller is operating as only a heater, this curve is used to represent the
       \note fraction of fuel used as the heating load varies. It is normalized so that a value
       \note of 1.0 is the full heating capacity. The curve is usually linear or quadratic and
       \note will probably be similar to a boiler curve for most chillers.
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Temperature Curve Input Variable
       \note Sets the second independent variable in the three temperature dependent performance
       \note curves to either the leaving or entering condenser water temperature. Manufacturers
       \note express the performance of their chillers using either the leaving condenser water
       \note temperature (to the tower) or the entering condenser water temperature (from the tower).
       \type choice
       \default EnteringCondenser
       \key LeavingCondenser
       \key EnteringCondenser
  A16, \field Condenser Type
       \note The condenser can either be air cooled or connected to a cooling tower.
       \type choice
       \default WaterCooled
       \key AirCooled
       \key WaterCooled
  N15, \field Chilled Water Temperature Lower Limit
       \note The chilled water supply temperature below which the chiller
       \note will shut off.
       \type real
       \units C
       \default 2.0
  N16, \field Fuel Higher Heating Value
       \note Not currently used.
       \type real
       \units kJ/kg
       \default 0.0
  A17, \field Fuel Type
       \type choice
       \default NaturalGas
       \key NaturalGas
       \key Propane
       \key Diesel
       \key Gasoline
       \key FuelOilNo1
       \key FuelOilNo2
       \key OtherFuel1
       \key OtherFuel2
  N17; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

ChillerHeater:Absorption:DoubleEffect,
       \memo Exhaust fired absorption chiller-heater using performance curves similar to DOE-2
       \min-fields 34
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Nominal Cooling Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  N2 , \field Heating to Cooling Capacity Ratio
       \note A positive fraction that represents the ratio of the
       \note heating capacity divided by the cooling capacity at rated conditions.
       \type real
       \minimum 0.0
       \default 0.8
  N3 , \field Thermal Energy Input to Cooling Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous fuel used divided by the cooling capacity at rated conditions.
       \type real
       \minimum> 0.0
       \default 0.97
  N4 , \field Thermal Energy Input to Heating Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous fuel used divided by the nominal heating capacity.
       \type real
       \minimum 0.0
       \default 1.25
  N5 , \field Electric Input to Cooling Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous electricity used divided by the cooling capacity at rated conditions.
       \note If the chiller is both heating and cooling only the cooling electricity is used.
       \type real
       \minimum 0.0
       \default 0.01
  N6 , \field Electric Input to Heating Output Ratio
       \note The positive fraction that represents the ratio of the
       \note instantaneous electricity used divided by the nominal heating capacity.
       \note If the chiller is both heating and cooling only the cooling electricity is used.
       \type real
       \minimum 0.0
       \default 0
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Inlet Node Name
       \type node
       \required-field
  A5 , \field Condenser Outlet Node Name
       \note Not required if air-cooled
       \type node
  A6 , \field Hot Water Inlet Node Name
       \type node
       \required-field
  A7 , \field Hot Water Outlet Node Name
       \type node
       \required-field
  N7 , \field Minimum Part Load Ratio
       \note The positive fraction that represents the minimum cooling output possible when
       \note operated continually at rated temperature conditions divided by the nominal
       \note cooling capacity at those same conditions. If the load on the chiller is below
       \note this fraction the chiller will cycle.
       \type real
       \minimum> 0.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \note The positive fraction that represents the maximum cooling output possible at
       \note rated temperature conditions divided by the nominal cooling capacity at those
       \note same conditions. If greater than 1.0, the chiller is typically thought of as
       \note capable of being overloaded.
       \type real
       \minimum 0.5
       \default 1.0
  N9 , \field Optimum Part Load Ratio
       \note The positive fraction that represents the optimal cooling output at rated
       \note temperature conditions divided by the nominal cooling capacity at those same
       \note conditions. It represents the most desirable operating point for the chiller.
       \type real
       \minimum> 0.0
       \default 1.0
  N10, \field Design Entering Condenser Water Temperature
       \note The temperature of the water entering the condenser of the chiller when
       \note operating at design conditions. This is usually based on the temperature
       \note delivered by the cooling tower in a water cooled application.
       \type real
       \units C
       \default 29
  N11, \field Design Leaving Chilled Water Temperature
       \note The temperature of the water leaving the evaporator of the chiller when
       \note operating at design conditions also called the chilled water supply temperature
       \note or leaving chilled water temperature.
       \type real
       \units C
       \default 7
  N12, \field Design Chilled Water Flow Rate
       \note For variable volume this is the max flow & for constant flow this is the flow.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  N13, \field Design Condenser Water Flow Rate
       \note The water flow rate at design conditions through the condenser.
       \note This field is not used for Condenser Type = AirCooled
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  N14, \field Design Hot Water Flow Rate
       \note The water flow rate at design conditions through the heater side.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \default autosize
  A8 , \field Cooling Capacity Function of Temperature Curve Name
       \note The CoolCapFT curve represents the fraction of the cooling capacity of the chiller as it
       \note varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A9 , \field Fuel Input to Cooling Output Ratio Function of Temperature Curve Name
       \note The curve represents the fraction of the fuel input to the chiller at full load as
       \note it varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A10, \field Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note The curve represents the fraction of the fuel input to the chiller as the load on
       \note the chiller varies but the operating temperatures remain at the design values.
       \note The curve is normalized so that at full load the value of the curve should be 1.0.
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A11, \field Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note The curve represents the fraction of the electricity to the chiller at full load as
       \note it varies by temperature. The curve is normalized so that at design conditions the
       \note value of the curve should be 1.0. This is a biquadratic curve with the
       \note input variables being the leaving chilled water temperature and either
       \note the entering or leaving condenser water temperature.
       \type object-list
       \object-list BivariateFunctions
  A12, \field Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note The curve represents the fraction of the electricity to the chiller as the load on
       \note the chiller varies but the operating temperatures remain at the design values.
       \note The curve is normalized so that at full load the value of the curve should be 1.0.
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A13, \field Heating Capacity Function of Cooling Capacity Curve Name
       \note The curve represents how the heating capacity of the chiller varies with cooling
       \note capacity when the chiller is simultaneous heating and cooling. The curve is normalized
       \note so an input of 1.0 represents the nominal cooling capacity and an output of 1.0
       \note represents the full heating capacity (see the Heating to cooling capacity ratio input)
       \note The curve is usually linear or quadratic.
       \type object-list
       \object-list UnivariateFunctions
  A14, \field Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name
       \note When the chiller is operating as only a heater, this curve is used to represent the
       \note fraction of fuel used as the heating load varies. It is normalized so that a value
       \note of 1.0 is the full heating capacity. The curve is usually linear or quadratic and
       \note will probably be similar to a boiler curve for most chillers.
       \type object-list
       \object-list UnivariateFunctions
  A15, \field Temperature Curve Input Variable
       \note Sets the second independent variable in the three temperature dependent performance
       \note curves to either the leaving or entering condenser water temperature. Manufacturers
       \note express the performance of their chillers using either the leaving condenser water
       \note temperature (to the tower) or the entering condenser water temperature (from the tower).
       \type choice
       \default EnteringCondenser
       \key LeavingCondenser
       \key EnteringCondenser
  A16, \field Condenser Type
       \note The condenser can either be air cooled or connected to a cooling tower.
       \type choice
       \default WaterCooled
       \key AirCooled
       \key WaterCooled
  N15, \field Chilled Water Temperature Lower Limit
       \note The chilled water supply temperature below which the chiller
       \note will shut off.
       \type real
       \units C
       \default 2.0
  A17, \field Exhaust Source Object Type
       \type choice
       \required-field
       \key Generator:MicroTurbine
  A18, \field Exhaust Source Object Name
       \type object-list
       \object-list MicroTurbineGeneratorNames
  N16; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

HeatPump:PlantLoop:EIR:Cooling,
       \memo An EIR formulated water to water heat pump model, cooling operation.
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference PLHPCoolingNames
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Load Side Inlet Node Name
       \type node
       \required-field
  A3 , \field Load Side Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Type
       \type choice
       \default WaterSource
       \key WaterSource
       \key AirSource
  A5 , \field Source Side Inlet Node Name
       \type node
       \required-field
  A6 , \field Source Side Outlet Node Name
       \type node
       \required-field
  A7 , \field Heat Recovery Inlet Node Name
       \note Not available with water source condenser type
       \type node
  A8 , \field Heat Recovery Outlet Node Name
       \note Not available with water source condenser type
       \type node
  A9 , \field Companion Heat Pump Name
       \note This field allows the user to specify a companion heating
       \note object for this cooling object. The companion is used in
       \note sizing the heat pump as well as to allow checks for unexpected
       \note simultaneous operation of the two objects.
       \type object-list
       \object-list PLHPHeatingNames
  N1 , \field Load Side Reference Flow Rate
       \note This component is currently a constant-flow device, meaning it will always
       \note try to request the full design flow from the central plant manager.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N2 , \field Source Side Reference Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N3 , \field Heat Recovery Reference Flow Rate
       \note Not available with water source condenser type
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N4 , \field Reference Capacity
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N5 , \field Reference Coefficient of Performance
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N6 , \field Sizing Factor
       \note Multiplies the autosized load side reference flow rate which is then used to autosize the capacity
       \type real
       \minimum> 0.0
       \default 1.0
  A10, \field Capacity Modifier Function of Temperature Curve Name
       \note Cooling capacity modifier as a function of CW supply temp and entering condenser temp
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A11, \field Electric Input to Output Ratio Modifier Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) modifier as a function of temperature
       \note EIR = 1/COP
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A12, \field Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) modifier as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \note quadratic curve = a + b*PLR + c*PLR**2 is typical, other univariate curves may be used
       \note PLR = part load ratio (cooling load/steady state capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A13, \field Control Type
       \note Heat pump can be controlled on leaving water temperature set point or plant load
       \type choice
       \default Load
       \key Setpoint
       \key Load
  A14, \field Flow Mode
       \note Select operating mode for fluid flow through the chiller. "ConstantFlow" is for
       \note constant pumping with flow controlled by chiller to operate at full design
       \note flow rate. "VariableSpeedPumping" is for variable pumping with flow proportional
       \note to chiller operating part load ratio.
       \type choice
       \default ConstantFlow
       \key ConstantFlow
       \key VariableSpeedPumping
  N7 , \field Minimum Part Load Ratio
       \note Below this operating limit compressor cycling will occur
       \type real
       \minimum 0.0
       \default 0.0
  N8 , \field Minimum Source Inlet Temperature
       \note Enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note The unit is disabled below this temperature.
       \type real
       \units C
       \default -100.0
  N9 , \field Maximum Source Inlet Temperature
       \note Enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note The unit is disabled above this temperature.
       \type real
       \units C
       \default 100.0
  A15, \field Minimum Supply Water Temperature Curve Name
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  A16, \field Maximum Supply Water Temperature Curve Name
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N10, \field Maximum Heat Recovery Outlet Temperature
       \note Enter the maximum heat recovery leaving water temperature limit
       \note The hot water temperature is not allowed to exceed this value
       \note Not available with water source condenser type
       \type real
       \units C
       \default 60.0
  A17, \field Heat Recovery Capacity Modifier Function of Temperature Curve Name
       \note Cooling capacity modifier as a function of CW supply temp and condenser entering fluid temp
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \note If this field is blank, the AWHP curve without heat recovery will be used
       \type object-list
       \object-list BivariateFunctions
  A18, \field Heat Recovery Electric Input to Output Ratio Modifier Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) modifier as a function of temperature
       \note EIR = 1/COP
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \note If this field is blank, the AWHP curve without heat recovery will be used
       \type object-list
       \object-list BivariateFunctions
  A19, \field Thermosiphon Capacity Fraction Curve Name
       \note quadratic curve = a + b * (Tevap, out - Tcond, in) is typical, other univariate curves may be used
       \note Tevap, out = evaporator outlet temperature
       \note Tcond, in = condenser inlet temperature
       \note If this field is blank the thermosiphon model is disabled.
       \type object-list
       \object-list UnivariateFunctions
  N11; \field Thermosiphon Minimum Temperature Difference
       \note Thermosiphon model is disabled below this minimum limit and
       \note when the load is greater than calculated using the previous field.
       \type real
       \minimum 0.0
       \default 0.0

HeatPump:PlantLoop:EIR:Heating,
       \memo An EIR formulated water to water heat pump model, heating operation
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference PLHPHeatingNames
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Load Side Inlet Node Name
       \type node
       \required-field
  A3 , \field Load Side Outlet Node Name
       \type node
       \required-field
  A4 , \field Condenser Type
       \type choice
       \default WaterSource
       \key WaterSource
       \key AirSource
  A5 , \field Source Side Inlet Node Name
       \type node
       \required-field
  A6 , \field Source Side Outlet Node Name
       \type node
       \required-field
  A7 , \field Heat Recovery Inlet Node Name
       \note Not available with water source condenser type
       \type node
  A8 , \field Heat Recovery Outlet Node Name
       \note Not available with water source condenser type
       \type node
  A9 , \field Companion Heat Pump Name
       \note This field allows the user to specify a companion cooling
       \note object for this heating object. The companion is used in
       \note sizing the heat pump as well as to allow checks for unexpected
       \note simultaneous operation of the two objects.
       \type object-list
       \object-list PLHPCoolingNames
  N1 , \field Load Side Reference Flow Rate
       \note This component is currently a constant-flow device, meaning it will always
       \note try to request the full design flow from the central plant manager.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N2 , \field Source Side Reference Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N3 , \field Heat Recovery Reference Flow Rate
       \note Not available with water source condenser type
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N4 , \field Reference Capacity
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N5 , \field Reference Coefficient of Performance
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N6 , \field Sizing Factor
       \note Multiplies the autosized load side reference flow rate which is then used to autosize the capacity
       \type real
       \minimum> 0.0
       \default 1.0
  A10, \field Capacity Modifier Function of Temperature Curve Name
       \note Heating capacity modifier as a function of CW supply temp and entering condenser temp
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) hot water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A11, \field Electric Input to Output Ratio Modifier Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) modifier as a function of temperature
       \note EIR = 1/COP
       \note curve = a + b*CWS + c*CWS**2 + d*ECT + e*ECT**2 + f*CWS*ECT
       \note CWS = supply (leaving) hot water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A12, \field Electric Input to Output Ratio Modifier Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) modifier as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \note quadratic curve = a + b*PLR + c*PLR**2 is typical, other univariate curves may be used
       \note PLR = part load ratio (hot load/steady state capacity)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N7 , \field Heating To Cooling Capacity Sizing Ratio
       \note Multiplies the autosized heating capacity
       \type real
       \minimum 0.0
       \default 1.0
  A13, \field Heat Pump Sizing Method
       \note Specifies sizing method when companion coil exists
       \type choice
       \default CoolingCapacity
       \key CoolingCapacity
       \key HeatingCapacity
       \key GreaterOfHeatingOrCooling
  A14, \field Control Type
       \note Heat pump can be controlled on leaving water temperature set point or plant load
       \type choice
       \default Load
       \key Setpoint
       \key Load
  A15, \field Flow Mode
       \note Select operating mode for fluid flow through the chiller. "ConstantFlow" is for
       \note constant pumping with flow controlled by chiller to operate at full design
       \note flow rate. "VariableSpeedPumping" is for variable pumping with flow proportional
       \note to chiller operating part load ratio.
       \type choice
       \default ConstantFlow
       \key ConstantFlow
       \key VariableSpeedPumping
  N8 , \field Minimum Part Load Ratio
       \note Below this operating limit compressor cycling will occur
       \type real
       \minimum 0.0
       \default 0.0
  N9 , \field Minimum Source Inlet Temperature
       \note Enter the minimum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or minimum inlet water temperature for water-cooled units.
       \note The unit is disabled below this temperature.
       \type real
       \units C
       \default -100.0
  N10, \field Maximum Source Inlet Temperature
       \note Enter the maximum inlet outdoor air dry-bulb temperature
       \note for air-cooled units or maximum inlet water temperature for water-cooled units.
       \note The unit is disabled above this temperature.
       \type real
       \units C
       \default 100.0
  A16, \field Minimum Supply Water Temperature Curve Name
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  A17, \field Maximum Supply Water Temperature Curve Name
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  A18, \field Dry Outdoor Correction Factor Curve Name
       \type object-list
       \object-list UnivariateFunctions
  N11, \field Maximum Outdoor Dry Bulb Temperature For Defrost Operation
       \note defrost operation will not be active above this outdoor temperature
       \type real
       \default 10.0
  A19, \field Heat Pump Defrost Control
       \note A blank field is the same as None.
       \type choice
       \key None
       \key Timed
       \key OnDemand
       \key TimedEmpirical
  N12, \field Heat Pump Defrost Time Period Fraction
       \note Nominal fraction of time in defrost mode
       \note only applicable if Timed or TimedEmpirical heat pump defrost control is specified
       \type real
       \minimum 0.0
       \default 0.058333
  A20, \field Defrost Energy Input Ratio Function of Temperature Curve Name
       \note univariate curve = a + b*OAT is typical, other univariate curves may be used
       \note bivariate curve = a + b*WB + c*WB**2 + d*OAT + e*OAT**2 + f*WB*OAT
       \note OAT = outdoor air dry-bulb temperature (C)
       \note WB = wet-bulb temperature (C) of air entering the indoor coil
       \note only required if Timed or OnDemand defrost strategy is specified
       \type object-list
       \object-list BivariateFunctions
  A21, \field Timed Empirical Defrost Frequency Curve Name
       \note univariate curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = outdoor air dry-bulb temperature (C)
       \note Timed Empirical Defrost Frequency fraction in hours = curve output
       \note only applicable if TimedEmpirical defrost control is specified
       \type object-list
       \object-list UnivariateFunctions
  A22, \field Timed Empirical Defrost Heat Load Penalty Curve Name
       \note univariate curve = a + b*OAT is typical, other univariate curves may be used
       \note bivariate curve = a + b*WB + c*WB**2 + d*OAT + e*OAT**2 + f*WB*OAT
       \note OAT = outdoor air dry-bulb temperature (C)
       \note WB = wet-bulb temperature (C) of air entering the indoor coil
       \note Timed Empirical Defrost Heat Load Penalty in watts = hot load * curve output
       \note only applicable if TimedEmpirical defrost control is specified
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  A23, \field Timed Empirical Defrost Heat Input Energy Fraction Curve Name
       \note univariate curve = a + b*OAT is typical, other univariate curves may be used
       \note bivariate curve = a + b*WB + c*WB**2 + d*OAT + e*OAT**2 + f*WB*OAT
       \note OAT = outdoor air dry-bulb temperature (C)
       \note WB = wet-bulb temperature (C) of air entering the indoor coil
       \note Timed Empirical Defrost Heat Input Energy in watts = rated hot load * curve output
       \note only applicable if TimedEmpirical defrost control is specified
       \type object-list
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  N13, \field Minimum Heat Recovery Outlet Temperature
       \note Enter the minimum heat recovery leaving water temperature limit
       \note The chilled water temperature is not allowed to drop below this value
       \note Not available with water source condenser type
       \type real
       \units C
       \default 4.5
  A24, \field Heat Recovery Capacity Modifier Function of Temperature Curve Name
       \note Heating capacity modifier as a function of HW supply temp and entering condenser fluid temp
       \note curve = a + b*HWS + c*HWS**2 + d*ECT + e*ECT**2 + f*HWS*ECT
       \note HWS = supply (leaving) hot water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \object-list BivariateFunctions
  A25; \field Heat Recovery Electric Input to Output Ratio Modifier Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) modifier as a function of temperature
       \note EIR = 1/COP
       \note curve = a + b*HWS + c*HWS**2 + d*ECT + e*ECT**2 + f*HWS*ECT
       \note HWS = supply (leaving) hot water temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \note If this field is blank, the AWHP curve without heat recovery will be used
       \type object-list
       \object-list BivariateFunctions

HeatPump:AirToWater:FuelFired:Heating,
       \memo The object defines a fuel-fired absorption heat pump based on equation-fit models.
       \min-fields 31
  A1 , \field Name
       \note Name of the fuel fired absorption heat pump system system
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference HeatPumpAirToWaterFuelFiredHeatingNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Inlet node name of the water side connection
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Outlet node name of the water side connection
       \type node
       \required-field
  A4 , \field Air Source Node Name
       \note This is the air source node name, which is the evaporator side of the heat pump in heating mode.
       \note Enter the name of an OutdoorAir:Node object.
       \type object-list
       \object-list OutdoorAirNodeNames
  A5 , \field Companion Cooling Heat Pump Name
       \note The name of the companion HeatPump:AirToWater:FuelFired:Cooling object
       \note This field is used for a heat pump with switchable heating and cooling mode.
       \type object-list
       \object-list HeatPumpAirToWaterFuelFiredCoolingNames
  A6 , \field Fuel Type
       \note Fuel Type (NaturalGas, Propane, Gasoline, Diesel etc.)
       \type choice
       \required-field
       \default NaturalGas
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
  A7 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N1 , \field Nominal Heating Capacity
       \note Nominal Heating Capacity in [W] (autosizable)
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Nominal COP
       \note Nominal COP (Coefficient of Performance)
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
       \default 1.0
  N3 , \field Design Flow Rate
       \note Design Flow Rate in m3/s (autosizable)
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N4 , \field Design Supply Temperature
       \note Design Supply Temperature in [degree C]
       \type real
       \units C
       \default 60
  N5 , \field Design Temperature Lift
       \note Design Temperature Lift in [degree C]
       \type real
       \autosizable
       \units deltaC
       \default 11.1
  N6 , \field Sizing Factor
       \note Sizing Factor for equipment sizing
       \type real
       \minimum 0.0
       \default 1.0
  A8 , \field Flow Mode
       \note Flow Mode for the water side of the fuel-fired absorption heat pump
       \type choice
       \required-field
       \default NotModulated
       \key NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
  A9 , \field Outdoor Air Temperature Curve Input Variable
       \note Outdoor air temperature curve input variable;
       \note The options are Outdoor Air Dry Bulb or Wet Bulb temperature for curves
       \type choice
       \required-field
       \default DryBulb
       \key DryBulb
       \key WetBulb
  A10, \field Water Temperature Curve Input Variable
       \note Water Temperature curve input variable - Condenser Entering or Leaving Water Temperature for curves
       \type choice
       \required-field
       \default EnteringCondenser
       \key EnteringCondenser
       \key LeavingCondenser
  A11, \field Normalized Capacity Function of Temperature Curve Name
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table.
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A12, \field Fuel Energy Input Ratio Function of Temperature Curve Name
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table.
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A13, \field Fuel Energy Input Ratio Function of PLR Curve Name
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N7 , \field Minimum Part Load Ratio
       \note Minimum Part Load Ratio (PLR) in between 0 and 1
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \note Maximum Part Load Ratio (PLR) in between 0 and 1
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A14, \field Defrost Control Type
       \note Defrost operation control type: Timed or OnDemand
       \type choice
       \default Timed
       \key Timed
       \key OnDemand
  N9 , \field Defrost Operation Time Fraction
       \note Defrost operation time fraction, which will be used only for Timed Defrost Control Type.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0
  A15, \field Fuel Energy Input Ratio Defrost Adjustment Curve Name
       \note EIRDEFROST - Energy Input Ratio Defrost Adjustment Curve Name,
       \note which is a cubic curve or a lookup table function of Outdoor Air Temperature.
       \note This field is only used when OnDemand Defrost Control Type is selected.
       \type object-list
       \object-list UnivariateFunctions
  N10, \field Resistive Defrost Heater Capacity
       \note The heating power of electric resistive defrost heater. Only used for timed defrost control type.
       \type real
       \units W
       \minimum 0.0
       \default 0
  N11, \field Maximum Outdoor Dry-bulb Temperature for Defrost Operation
       \note There will be no defrost operation when outdoor air is above this temperature.
       \type real
       \units C
       \minimum 0.0
       \maximum 10.0
       \default 5
  A16, \field Cycling Ratio Factor Curve Name
       \note Cycling Ratio Factor (CRF) Curve Name,
       \note which is a cubic curve or a lookup table function of Cycling Ratio (defined as = PLR/PLRmin);
       \note if left blank, no adjustment will be made.
       \type object-list
       \object-list UnivariateFunctions
  N12, \field Nominal Auxiliary Electric Power
       \note Nominal Auxiliary Electric Power in [W]
       \type real
       \units W
       \minimum 0.0
  A17, \field Auxiliary Electric Energy Input Ratio Function of Temperature Curve Name
       \note Auxiliary Electric EIRFT - Auxiliary Electric Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table.
       \note which accounts for system internal fans, pumps, and electronics
       \type object-list
       \object-list BivariateFunctions
  A18, \field Auxiliary Electric Energy Input Ratio Function of PLR Curve Name
       \note Auxiliary Electric EIRFPLR - Auxiliary Electric Energy Input Ratio Function of PLR (Part Load Ratio) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N13, \field Standby Electric Power
       \note Standby Electric Power in [W]
       \type real
       \units W
       \minimum 0.0
       \default 0
  N14; \field Minimum Unloading Ratio
       \note Minimum modulation level of the gas-fired heat pump. Typically less than 1.0 and slightly higher than the minimum part load ratio.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.25

HeatPump:AirToWater:FuelFired:Cooling,
       \memo The object defines a fuel-fired absorption heat pump based on equation-fit models.
       \min-fields 26
  A1 , \field Name
       \note Name of the fuel fired absorption heat pump system system
       \type alpha
       \required-field
       \reference validBranchEquipmentNames
       \reference HeatPumpAirToWaterFuelFiredCoolingNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Inlet node name of the water side connection
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Outlet node name of the water side connection
       \type node
       \required-field
  A4 , \field Air Source Node Name
       \note This is the air source node name, which is the condenser side of the heat pump in cooling mode.
       \note Enter the name of an OutdoorAir:Node object.
       \type object-list
       \object-list OutdoorAirNodeNames
  A5 , \field Companion Heating Heat Pump Name
       \note The name of the companion HeatPump:AirToWater:FuelFired:Heating object
       \note This field is used for a heat pump with switchable heating and cooling mode.
       \type object-list
       \object-list HeatPumpAirToWaterFuelFiredHeatingNames
  A6 , \field Fuel Type
       \note Fuel Type (NaturalGas, Propane, Gasoline, Diesel etc.)
       \type choice
       \required-field
       \default NaturalGas
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
  A7 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N1 , \field Nominal Cooling Capacity
       \note Nominal Cooling Capacity in [W] (autosizable)
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Nominal COP
       \note Nominal COP (Coefficient of Performance)
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
       \default 1.0
  N3 , \field Design Flow Rate
       \note Design Flow Rate in m3/s (autosizable)
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
  N4 , \field Design Supply Temperature
       \note Design Supply Temperature in [degree C]
       \type real
       \units C
       \default 7.0
  N5 , \field Design Temperature Lift
       \note Design Temperature Lift in [degree C]
       \type real
       \autosizable
       \units deltaC
       \default 11.1
  N6 , \field Sizing Factor
       \note Sizing Factor for equipment sizing
       \type real
       \minimum 0.0
       \default 1.0
  A8 , \field Flow Mode
       \note Flow Mode for the water side of the fuel-fired absorption heat pump
       \type choice
       \required-field
       \default NotModulated
       \key NotModulated
       \key ConstantFlow
       \key LeavingSetpointModulated
  A9 , \field Outdoor Air Temperature Curve Input Variable
       \note Outdoor air temperature curve input variable;
       \note The options are Outdoor Air Dry Bulb or Wet Bulb temperature for curves
       \type choice
       \required-field
       \default DryBulb
       \key DryBulb
       \key WetBulb
  A10, \field Water Temperature Curve Input Variable
       \note Water Temperature curve input variable - Condenser Entering or Leaving Water Temperature for curves
       \type choice
       \required-field
       \default EnteringEvaporator
       \key EnteringEvaporator
       \key LeavingEvaporator
  A11, \field Normalized Capacity Function of Temperature Curve Name
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table.
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A12, \field Fuel Energy Input Ratio Function of Temperature Curve Name
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table.
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A13, \field Fuel Energy Input Ratio Function of PLR Curve Name
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N7 , \field Minimum Part Load Ratio
       \note Minimum Part Load Ratio (PLR) in between 0 and 1
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.1
  N8 , \field Maximum Part Load Ratio
       \note Maximum Part Load Ratio (PLR) in between 0 and 1
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A14, \field Cycling Ratio Factor Curve Name
       \note Cycling Ratio Factor (CRF) Curve Name,
       \note which is a cubic curve or a lookup table function of Cycling Ratio (defined as = PLR/PLRmin);
       \note if left blank, no adjustment will be made.
       \type object-list
       \object-list UnivariateFunctions
  N9 , \field Nominal Auxiliary Electric Power
       \note Nominal Auxiliary Electric Power in [W]
       \type real
       \units W
       \minimum 0.0
  A15, \field Auxiliary Electric Energy Input Ratio Function of Temperature Curve Name
       \note Auxiliary Electric EIRFT - Auxiliary Electric Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table.
       \note which accounts for system internal fans, pumps, and electronics
       \type object-list
       \object-list BivariateFunctions
  A16, \field Auxiliary Electric Energy Input Ratio Function of PLR Curve Name
       \note Auxiliary Electric EIRFPLR - Auxiliary Electric Energy Input Ratio Function of PLR (Part Load Ratio) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N10, \field Standby Electric Power
       \note Standby Electric Power in [W]
       \type real
       \units W
       \minimum 0.0
       \default 0
  N11; \field Minimum Unloading Ratio
       \note Minimum modulation level of the gas-fired heat pump. Typically less than 1.0 and slightly higher than the minimum part load ratio.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.25

HeatPump:AirToWater,
       \memo air-to-water heat pump system which provides either chilled or hot water with single- or variable speed compressors.
       \min-fields 77
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name Heating
       \note Enter the name of a schedule that defines the availability of the unit in heating mode
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
       \type object-list
       \object-list ScheduleNames
  A3 , \field Availability Schedule Name Cooling
       \note Enter the name of a schedule that defines the availability of the unit in cooling mode
       \note Schedule values of 0 denote the unit is off. All other values denote the unit is available
       \note If this field is left blank, the unit is available the entire simulation
       \type object-list
       \object-list ScheduleNames
  A4 , \field Operating Mode Control Method
       \type choice
       \default Load
       \key ScheduledModes
       \key EMSControlled
       \key Load
  A5 , \field Operating Mode Control Option for Multiple Unit
       \note this determines how the operation mode is assigned when the load
       \note is too large to be met by multiple heat pump units
       \note SingleMode: all units will operate in the same mode (either all
       \note cooling or all heating). If the heating load is larger, then all unit
       \note operates in heating mode; otherwise, all operate in cooling mode.
       \note CoolingPriority: each unit will be staged one by one based on
       \note cooling demand first, after all cooling demand is met, if there are
       \note remaining heat pumps, they will be used to fulfill the remaining heating
       \note demand.
       \note HeatingPriority: similar to the previous cooling priority one,
       \note but will prioritize to meet the heating demand first
       \note Balanced: balance the percent satisfied heating or cooling load
       \type choice
       \default SingleMode
       \key SingleMode
       \key CoolingPriority
       \key HeatingPriority
       \key Balanced
  A6 , \field Operating Mode Control Schedule Name
       \note This field is used if the control method is set to ScheduledModes
       \note Schedule values control operating mode: 0=off, 1=cooling, 2=heating
       \type object-list
       \object-list ScheduleNames
  N1 , \field Minimum Part Load Ratio
       \note Below this operating limit compressor cycling will occur
       \type real
       \minimum 0.0
       \default 0.0
  N2 , \field Rated Inlet Air Temperature in Heating Mode
       \note inlet air dry-bulb temperature corresponding to rated heat pump performance
       \note (capacity, COP).
       \type real
       \units C
       \default 8
  N3 , \field Rated Air Flow Rate in Heating Mode
       \note air flow rate corresponding to rated heat pump performance
       \note (capacity, COP).
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N4 , \field Rated Leaving Water Temperature in Heating Mode
       \note outlet water temperature corresponding to rated heat pump performance
       \note (heating capacity, COP).
       \type real
       \units C
       \default 40
  N5 , \field Rated Water Flow Rate in Heating Mode
       \note Condenser water flow rate corresponding to rated heat pump performance
       \note (capacity, COP).
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N6 , \field Minimum Outdoor Air Temperature in Heating Mode
       \note Enter the minimum outdoor temperature allowed for heating operation
       \note Heating is disabled below this temperature
       \type real
       \units C
       \default -30.0
  N7 , \field Maximum Outdoor Air Temperature in Heating Mode
       \note Enter the maximum outdoor temperature allowed for heating operation
       \note Heating is disabled above this temperature
       \type real
       \units C
       \default 100
  A7 , \field Minimum Leaving Water Temperature Curve Name in Heating Mode
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  A8 , \field Maximum Leaving Water Temperature Curve Name in Heating Mode
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N8 , \field Sizing Factor for Heating
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  N9 , \field Rated Inlet Air Temperature in Cooling Mode
       \note inlet air dry-bulb temperature corresponding to rated heat pump performance
       \note (capacity, COP).
       \type real
       \units C
       \default 30
  N10, \field Rated Air Flow Rate in Cooling Mode
       \note air flow rate corresponding to rated heat pump performance
       \note (capacity, COP).
       \type real
       \autosizable
       \units m3/s
       \minimum> 0.0
       \default autosize
  N11, \field Rated Leaving Water Temperature in Cooling Mode
       \note outlet water temperature corresponding to rated heat pump performance
       \note (cooling capacity, COP).
       \type real
       \units C
       \default 8
  N12, \field Rated Water Flow Rate in Cooling Mode
       \note Condenser water flow rate corresponding to rated heat pump performance
       \note (capacity, COP).
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default autosize
  N13, \field Minimum Outdoor Air Temperature in Cooling Mode
       \note Enter the minimum outdoor temperature allowed for cooling operation
       \note Cooling is disabled below this temperature
       \type real
       \units C
       \default -30.0
  N14, \field Maximum Outdoor Air Temperature in Cooling Mode
       \note Enter the maximum outdoor temperature allowed for cooling operation
       \note Cooling is disabled above this temperature
       \type real
       \units C
       \default 100.0
  A9 , \field Minimum Leaving Water Temperature Curve Name in Cooling Mode
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  A10, \field Maximum Leaving Water Temperature Curve Name in Cooling Mode
       \note quadratic curve = a + b*OAT is typical, other univariate curves may be used
       \note OAT = Outdoor Dry-Bulb Temperature
       \type object-list
       \object-list UnivariateFunctions
  N15, \field Sizing Factor for Cooling
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A11, \field Air Inlet Node Name
       \note The node from which the heat pump draws its inlet air.
       \type node
       \required-field
  A12, \field Air Outlet Node Name
       \note The node to which the heat pump sends its outlet air.
       \type node
       \required-field
  A13, \field Hot Water Inlet Node Name
       \note The node connects to the hot water loop
       \type node
  A14, \field Hot Water Outlet Node Name
       \note The node connects to the hot water loop
       \type node
  A15, \field Chilled Water Inlet Node Name
       \note The node connects to the chilled water loop
       \type node
  A16, \field Chilled Water Outlet Node Name
       \note The node connects to the chilled water loop
       \type node
  N16, \field Maximum Outdoor Dry Bulb Temperature For Defrost Operation
       \note defrost operation will not be active above this outdoor temperature
       \type real
       \default 10.0
  A17, \field Heat Pump Defrost Control
       \type choice
       \default None
       \key None
       \key Timed
       \key OnDemand
       \key TimedEmpirical
  N17, \field Heat Pump Defrost Time Period Fraction
       \note Fraction of time in defrost mode
       \note only applicable if timed defrost control is specified
       \type real
       \minimum 0.0
       \default 0.058333
  N18, \field Resistive Defrost Heater Capacity
       \note only applicable if resistive defrost strategy is specified
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A18, \field Defrost Energy Input Ratio Function of Temperature Curve Name
       \note univariate curve = a + b*OAT is typical, other univariate curves may be used
       \note bivariate curve = a + b*WB + c*WB**2 + d*OAT + e*OAT**2 + f*WB*OAT
       \note OAT = outdoor air dry-bulb temperature (C)
       \note WB = wet-bulb temperature (C) of air entering the indoor coil
       \note only required if Timed or OnDemand defrost strategy is specified
       \type object-list
       \object-list BivariateFunctions
  N19, \field Heat Pump Multiplier
       \note intend to model modular heat pumps
       \type integer
       \default 1
  A19, \field Control Type
       \type choice
       \default VariableSpeed
       \key FixedSpeed
       \key VariableSpeed
  N20, \field Crankcase Heater Capacity
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Ambient Temperature for Crankcase
       \note Heater Operation and the heat pump is off. The ambient temperature uses the outdoor air temperature.
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A20, \field Crankcase Heater Capacity Function of Temperature Curve Name
       \note A Curve:* or Table:Lookup object encoding the relationship between
       \note the crankcase heater capacity and the outdoor air temperature. When this field is
       \note missing or empty, constant crankcase heater capacity will be assumed.
       \type object-list
       \object-list UnivariateFunctions
  N21, \field Maximum Ambient Temperature for Crankcase Heater Operation
       \note The compressor crankcase heater only operates when the dry-bulb temperature of air
       \note surrounding the compressor is below the Maximum Outdoor Temperature for Crankcase
       \note Heater Operation and the unit is off.
       \type real
       \units C
       \minimum 0.0
       \default 10.0
  N22, \field Number of Speeds for Heating
       \note the number of speed levels in heating mode
       \note if there's only cooling component, set this field to 0
       \type integer
       \minimum 0.0
       \maximum 5.0
       \default 1
  N23, \field Rated Heating Capacity at Speed 1
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N24, \field Rated COP for Heating at Speed 1
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A21, \field Normalized Heating Capacity Function of Temperature Curve Name at Speed 1
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A22, \field Heating Energy Input Ratio Function of Temperature Curve Name at Speed 1
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A23, \field Heating Energy Input Ratio Function of PLR Curve Name at Speed 1
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N25, \field Rated Heating Capacity at Speed 2
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N26, \field Rated COP for Heating at Speed 2
       \type real
       \units W/W
       \minimum> 0.0
  A24, \field Normalized Heating Capacity Function of Temperature Curve Name at Speed 2
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A25, \field Heating Energy Input Ratio Function of Temperature Curve Name at Speed 2
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A26, \field Heating Energy Input Ratio Function of PLR Curve Name at Speed 2
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N27, \field Rated Heating Capacity at Speed 3
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N28, \field Rated COP for Heating at Speed 3
       \type real
       \units W/W
       \minimum> 0.0
  A27, \field Normalized Heating Capacity Function of Temperature Curve Name at Speed 3
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A28, \field Heating Energy Input Ratio Function of Temperature Curve Name at Speed 3
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A29, \field Heating Energy Input Ratio Function of PLR Curve Name at Speed 3
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N29, \field Rated Heating Capacity at Speed 4
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N30, \field Rated COP for Heating at Speed 4
       \type real
       \units W/W
       \minimum> 0.0
  A30, \field Normalized Heating Capacity Function of Temperature Curve Name at Speed 4
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A31, \field Heating Energy Input Ratio Function of Temperature Curve Name at Speed 4
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A32, \field Heating Energy Input Ratio Function of PLR Curve Name at Speed 4
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N31, \field Rated Heating Capacity at Speed 5
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N32, \field Rated COP for Heating at Speed 5
       \type real
       \units W/W
       \minimum> 0.0
  A33, \field Normalized Heating Capacity Function of Temperature Curve Name at Speed 5
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A34, \field Heating Energy Input Ratio Function of Temperature Curve Name at Speed 5
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A35, \field Heating Energy Input Ratio Function of PLR Curve Name at Speed 5
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  A36, \field Booster Mode On Heating
       \type choice
       \default No
       \key Yes
       \key No
  N33, \field Rated Heating Capacity in Booster Mode
       \type real
       \units W
       \minimum> 0.0
  N34, \field Rated Heating COP in Booster Mode
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A37, \field Normalized Heating Capacity Function of Temperature Curve Name in Booster Mode
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A38, \field Heating Energy Input Ratio Function of Temperature Curve Name in Booster Mode
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A39, \field Heating Energy Input Ratio Function of PLR Curve Name in Booster Mode
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N35, \field Number of Speeds for Cooling
       \note the number of speed levels in cooling mode
       \note if there's only heating component, set this field to 0
       \type integer
       \minimum 0.0
       \maximum 5.0
       \default 1
  N36, \field Rated Cooling Capacity at Speed 1
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N37, \field Rated COP for Cooling at Speed 1
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A40, \field Normalized Cooling Capacity Function of Temperature Curve Name at Speed 1
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A41, \field Cooling Energy Input Ratio Function of Temperature Curve Name at Speed 1
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A42, \field Cooling Energy Input Ratio Function of PLR Curve Name at Speed 1
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N38, \field Rated Cooling Capacity at Speed 2
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N39, \field Rated COP for Cooling at Speed 2
       \type real
       \units W/W
       \minimum> 0.0
  A43, \field Normalized Cooling Capacity Function of Temperature Curve Name at Speed 2
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A44, \field Cooling Energy Input Ratio Function of Temperature Curve Name at Speed 2
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A45, \field Cooling Energy Input Ratio Function of PLR Curve Name at Speed 2
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N40, \field Rated Cooling Capacity at Speed 3
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N41, \field Rated COP for Cooling at Speed 3
       \type real
       \units W/W
       \minimum> 0.0
  A46, \field Normalized Cooling Capacity Function of Temperature Curve Name at Speed 3
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A47, \field Cooling Energy Input Ratio Function of Temperature Curve Name at Speed 3
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A48, \field Cooling Energy Input Ratio Function of PLR Curve Name at Speed 3
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N42, \field Rated Cooling Capacity at Speed 4
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N43, \field Rated COP for Cooling at Speed 4
       \type real
       \units W/W
       \minimum> 0.0
  A49, \field Normalized Cooling Capacity Function of Temperature Curve Name at Speed 4
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A50, \field Cooling Energy Input Ratio Function of Temperature Curve Name at Speed 4
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A51, \field Cooling Energy Input Ratio Function of PLR Curve Name at Speed 4
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  N44, \field Rated Cooling Capacity at Speed 5
       \type real
       \autosizable
       \units W
       \minimum> 0.0
       \default autosize
  N45, \field Rated COP for Cooling at Speed 5
       \type real
       \units W/W
       \minimum> 0.0
  A52, \field Normalized Cooling Capacity Function of Temperature Curve Name at Speed 5
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A53, \field Cooling Energy Input Ratio Function of Temperature Curve Name at Speed 5
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A54, \field Cooling Energy Input Ratio Function of PLR Curve Name at Speed 5
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions
  A55, \field Booster Mode On Cooling
       \type choice
       \default No
       \key Yes
       \key No
  N46, \field Rated Cooling Capacity in Booster Mode
       \type real
       \units W
       \minimum> 0.0
  N47, \field Rated Cooling COP in Booster Mode
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  A56, \field Normalized Cooling Capacity Function of Temperature Curve Name in Booster Mode
       \note CAPFT - Normalized Capacity Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A57, \field Cooling Energy Input Ratio Function of Temperature Curve Name in Booster Mode
       \note EIRFT - Fuel Energy Input Ratio Function of Temperature Curve Name,
       \note which is a biquadratic curve or a lookup table of air and water temperature.
       \type object-list
       \object-list BivariateFunctions
  A58; \field Cooling Energy Input Ratio Function of PLR Curve Name in Booster Mode
       \note EIRFPLR - Fuel Energy Input Ratio Function of Part Load Ratio(PLR) Curve Name,
       \note which is a cubic curve or a lookup table.
       \type object-list
       \object-list UnivariateFunctions

HeatPump:WaterToWater:EquationFit:Heating,
       \memo simple water-water hp curve-fit model
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference WWHPHeatingNames
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Source Side Inlet Node Name
       \type node
       \required-field
  A3 , \field Source Side Outlet Node Name
       \type node
       \required-field
  A4 , \field Load Side Inlet Node Name
       \type node
       \required-field
  A5 , \field Load Side Outlet Node Name
       \type node
       \required-field
  N1 , \field Reference Load Side Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Reference Source Side Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N3 , \field Reference Heating Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N4 , \field Reference Heating Power Consumption
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  A6 , \field Heating Capacity Curve Name
       \type object-list
       \required-field
       \object-list QuadvariateFunctions
  A7 , \field Heating Compressor Power Curve Name
       \type object-list
       \required-field
       \object-list QuadvariateFunctions
  N5 , \field Reference Coefficient of Performance
       \note This optional field is used to autosize Reference Heating Power Consumption
       \note COP = Reference Heating Capacity / Reference Heating Power Consumption
       \type real
       \units W/W
       \minimum> 0.0
       \default 7.5
  N6 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A8 ; \field Companion Cooling Heat Pump Name
       \type object-list
       \object-list WWHPCoolingNames

HeatPump:WaterToWater:EquationFit:Cooling,
       \memo simple water-water heat pump curve-fit model
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference WWHPCoolingNames
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Source Side Inlet Node Name
       \type node
       \required-field
  A3 , \field Source Side Outlet Node Name
       \type node
       \required-field
  A4 , \field Load Side Inlet Node Name
       \type node
       \required-field
  A5 , \field Load Side Outlet Node Name
       \type node
       \required-field
  N1 , \field Reference Load Side Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Reference Source Side Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N3 , \field Reference Cooling Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N4 , \field Reference Cooling Power Consumption
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  A6 , \field Cooling Capacity Curve Name
       \type object-list
       \required-field
       \object-list QuadvariateFunctions
  A7 , \field Cooling Compressor Power Curve Name
       \type object-list
       \required-field
       \object-list QuadvariateFunctions
  N5 , \field Reference Coefficient of Performance
       \note This optional field is used to autosize Reference Cooling Power Consumption
       \note COP = Rated Cooling Capacity / Rated Cooling Power Consumption
       \type real
       \units W/W
       \minimum> 0.0
       \default 8.0
  N6 , \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A8 ; \field Companion Heating Heat Pump Name
       \note This optional field is used to coordinate sizing calculations between heating and cooling modes.
       \type object-list
       \object-list WWHPHeatingNames

HeatPump:WaterToWater:ParameterEstimation:Cooling,
       \memo OSU parameter estimation model
       \min-fields 20
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Source Side Inlet Node Name
       \type node
       \required-field
  A3 , \field Source Side Outlet Node Name
       \type node
       \required-field
  A4 , \field Load Side Inlet Node Name
       \type node
       \required-field
  A5 , \field Load Side Outlet Node Name
       \type node
       \required-field
  N1 , \field Nominal COP
       \type real
       \units W/W
       \minimum> 0.0
  N2 , \field Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Load Side Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N7 , \field Source Side Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N8 , \field Load Side Heat Transfer Coefficient
       \type real
       \units W/K
       \minimum> 0.0
  N9 , \field Source Side Heat Transfer Coefficient
       \type real
       \units W/K
       \minimum> 0.0
  N10, \field Piston Displacement
       \type real
       \units m3/s
       \minimum> 0.0
  N11, \field Compressor Clearance Factor
       \type real
       \minimum> 0.0
  N12, \field Compressor Suction and Discharge Pressure Drop
       \type real
       \units Pa
       \minimum> 0.0
  N13, \field Superheating
       \type real
       \units C
       \minimum> 0.0
  N14, \field Constant Part of Electromechanical Power Losses
       \type real
       \units W
       \minimum> 0.0
  N15, \field Loss Factor
       \note Used to define electromechanical loss that is proportional
       \note to the theoretical power %
       \type real
       \minimum> 0.0
  N16, \field High Pressure Cut Off
       \type real
       \units Pa
       \minimum 0.0
       \default 500000000
  N17; \field Low Pressure Cut Off
       \type real
       \units Pa
       \minimum 0.0
       \default 0.0

HeatPump:WaterToWater:ParameterEstimation:Heating,
       \memo OSU parameter estimation model
       \min-fields 20
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Source Side Inlet Node Name
       \type node
       \required-field
  A3 , \field Source Side Outlet Node Name
       \type node
       \required-field
  A4 , \field Load Side Inlet Node Name
       \type node
       \required-field
  A5 , \field Load Side Outlet Node Name
       \type node
       \required-field
  N1 , \field Nominal COP
       \type real
       \units W/W
       \minimum> 0.0
  N2 , \field Nominal Capacity
       \type real
       \units W
       \minimum> 0.0
  N3 , \field Minimum Part Load Ratio
       \type real
       \minimum 0.0
  N4 , \field Maximum Part Load Ratio
       \type real
       \minimum 0.0
  N5 , \field Optimum Part Load Ratio
       \type real
       \minimum 0.0
  N6 , \field Load Side Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N7 , \field Source Side Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N8 , \field Load Side Heat Transfer Coefficient
       \type real
       \units W/K
       \minimum> 0.0
  N9 , \field Source Side Heat Transfer Coefficient
       \type real
       \units W/K
       \minimum> 0.0
  N10, \field Piston Displacement
       \type real
       \units m3/s
       \minimum> 0.0
  N11, \field Compressor Clearance Factor
       \type real
       \minimum> 0.0
  N12, \field Compressor Suction and Discharge Pressure Drop
       \type real
       \units Pa
       \minimum> 0.0
  N13, \field Superheating
       \type real
       \units C
       \minimum> 0.0
  N14, \field Constant Part of Electromechanical Power Losses
       \type real
       \units W
       \minimum> 0.0
  N15, \field Loss Factor
       \note Used to define electromechanical loss that is proportional
       \note to the theoretical power %
       \type real
       \minimum> 0.0
  N16, \field High Pressure Cut Off
       \type real
       \units Pa
       \minimum 0.0
       \default 500000000
  N17; \field Low Pressure Cut Off
       \type real
       \units Pa
       \minimum 0.0
       \default 0.0

DistrictCooling,
       \memo Centralized source of chilled water, such as a district cooling system.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Chilled Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Chilled Water Outlet Node Name
       \type node
       \required-field
  N1 , \field Nominal Capacity
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A4 ; \field Capacity Fraction Schedule Name
       \note Schedule values are multiplied by Nominal Capacity for current capacity
       \type object-list
       \object-list ScheduleNames

DistrictHeating:Water,
       \memo Centralized source of hot water, such as a district heating system.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
  A2 , \field Hot Water Inlet Node Name
       \type node
       \required-field
  A3 , \field Hot Water Outlet Node Name
       \type node
       \required-field
  N1 , \field Nominal Capacity
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A4 ; \field Capacity Fraction Schedule Name
       \note Schedule values are multiplied by Nominal Capacity for current capacity
       \type object-list
       \object-list ScheduleNames

DistrictHeating:Steam,
       \memo Centralized source of Steam, such as a district heating system.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
  A2 , \field Steam Inlet Node Name
       \type node
       \required-field
  A3 , \field Steam Outlet Node Name
       \type node
       \required-field
  N1 , \field Nominal Capacity
       \type real
       \autosizable
       \units W
       \minimum 0.0
  A4 ; \field Capacity Fraction Schedule Name
       \note Schedule values are multiplied by Nominal Capacity for current capacity
       \type object-list
       \object-list ScheduleNames

PlantComponent:TemperatureSource,
       \memo Simulates an object of pre-determined (constant or scheduled) source temperature
       \memo The object introduces fluid into the plant loop at the specified temperature and
       \memo at the same flow rate as the fluid enters the component
       \memo Fluid entering the component vanishes equivalent to the relief air in an air system
  A1 , \field Name
       \note Component Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node
       \note Name of the source inlet node
       \type node
       \required-field
  A3 , \field Outlet Node
       \note Name of the source outlet node
       \type node
       \required-field
  N1 , \field Design Volume Flow Rate
       \note The design volumetric flow rate for this source
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A4 , \field Temperature Specification Type
       \type choice
       \key Constant
       \key Scheduled
  N2 , \field Source Temperature
       \note Used if Temperature Specification Type = Constant
       \type real
       \units C
  A5 ; \field Source Temperature Schedule Name
       \note Used if Temperature Specification Type = Scheduled
       \type object-list
       \units C
       \object-list ScheduleNames

CentralHeatPumpSystem,
       \memo This chiller bank can contain multiple chiller heaters and heat pump performance objects.
       \memo Its function is to encapsulate the extra controls needed to turn individual modules on/off
       \memo and whether they are to operate in cooling-only, heating-only or simultaneous cooling/heating
       \memo mode and whether to connect the source water to the evaporator or condenser side.
       \min-fields 13
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Cooling Loop Inlet Node Name
       \type node
       \required-field
  A3 , \field Cooling Loop Outlet Node Name
       \type node
       \required-field
  A4 , \field Source Loop Inlet Node Name
       \type node
       \required-field
  A5 , \field Source Loop Outlet Node Name
       \type node
       \required-field
  A6 , \field Heating Loop Inlet Node Name
       \type node
       \required-field
  A7 , \field Heating Loop Outlet Node Name
       \type node
       \required-field
  N1 , \field Ancillary Power
       \note Power as demanded from any auxiliary controls
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A8 , \field Ancillary Operation Schedule Name
       \note This value from this schedule is multiplied times the Ancillary Power
       \type object-list
       \object-list ScheduleNames
  A9 , \field Chiller Heater Modules Performance Component Object Type 1
       \type choice
       \required-field
       \key ChillerHeaterPerformance:Electric:EIR
  A10, \field Chiller Heater Modules Performance Component Name 1
       \type object-list
       \required-field
       \object-list ChillerHeaterEIRNames
  A11, \field Chiller Heater Modules Control Schedule Name 1
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 , \field Number of Chiller Heater Modules 1
       \type integer
       \minimum 1.0
       \default 1
  A12, \field Chiller Heater Modules Performance Component Object Type 2
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A13, \field Chiller Heater Modules Performance Component Name 2
       \type object-list
       \object-list ChillerHeaterEIRNames
  A14, \field Chiller Heater Modules Control Schedule Name 2
       \type object-list
       \object-list ScheduleNames
  N3 , \field Number of Chiller Heater Modules 2
       \type integer
       \minimum 1.0
       \default 1
  A15, \field Chiller Heater Performance Component Object Type 3
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A16, \field Chiller Heater Performance Component Name 3
       \type object-list
       \object-list ChillerHeaterEIRNames
  A17, \field Chiller Heater Modules Control Schedule Name 3
       \type object-list
       \object-list ScheduleNames
  N4 , \field Number of Chiller Heater Modules 3
       \type integer
       \minimum 1.0
       \default 1
  A18, \field Chiller Heater Modules Performance Component Object Type 4
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A19, \field Chiller Heater Modules Performance Component Name 4
       \type object-list
       \object-list ChillerHeaterEIRNames
  A20, \field Chiller Heater Modules Control Schedule Name 4
       \type object-list
       \object-list ScheduleNames
  N5 , \field Number of Chiller Heater Modules 4
       \type integer
       \minimum 1.0
       \default 1
  A21, \field Chiller Heater Modules Performance Component Object Type 5
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A22, \field Chiller Heater Models Performance Component Name 5
       \type object-list
       \object-list ChillerHeaterEIRNames
  A23, \field Chiller Heater Modules Control Schedule Name 5
       \type object-list
       \object-list ScheduleNames
  N6 , \field Number of Chiller Heater Modules 5
       \type integer
       \minimum 1.0
       \default 1
  A24, \field Chiller Heater Modules Performance Component Object Type 6
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A25, \field Chiller Heater Modules Performance Component Name 6
       \type object-list
       \object-list ChillerHeaterEIRNames
  A26, \field Chiller Heater Modules Control Schedule Name 6
       \type object-list
       \object-list ScheduleNames
  N7 , \field Number of Chiller Heater Modules 6
       \type integer
       \minimum 1.0
       \default 1
  A27, \field Chiller Heater Modules Performance Component Object Type 7
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A28, \field Chiller Heater Modules Performance Component Name 7
       \type object-list
       \object-list ChillerHeaterEIRNames
  A29, \field Chiller Heater Modules Control Schedule Name 7
       \type object-list
       \object-list ScheduleNames
  N8 , \field Number of Chiller Heater Modules 7
       \type integer
       \minimum 1.0
       \default 1
  A30, \field Chiller Heater Modules Performance Component Object Type 8
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A31, \field Chiller Heater Modules Performance Component Name 8
       \type object-list
       \object-list ChillerHeaterEIRNames
  A32, \field Chiller Heater Modules Control Schedule Name 8
       \type object-list
       \object-list ScheduleNames
  N9 , \field Number of Chiller Heater Modules 8
       \type integer
       \minimum 1.0
       \default 1
  A33, \field Chiller Heater Modules Performance Component Object Type 9
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A34, \field Chiller Heater Modules Performance Component Name 9
       \type object-list
       \object-list ChillerHeaterEIRNames
  A35, \field Chiller Heater Modules Control Schedule Name 9
       \type object-list
       \object-list ScheduleNames
  N10, \field Number of Chiller Heater Modules 9
       \type integer
       \minimum 1.0
       \default 1
  A36, \field Chiller Heater Modules Performance Component Object Type 10
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A37, \field Chiller Heater Modules Performance Component Name 10
       \type object-list
       \object-list ChillerHeaterEIRNames
  A38, \field Chiller Heater Modules Control Schedule Name 10
       \type object-list
       \object-list ScheduleNames
  N11, \field Number of Chiller Heater Modules 10
       \type integer
       \minimum 1.0
       \default 1
  A39, \field Chiller Heater Modules Performance Component Object Type 11
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A40, \field Chiller Heater Modules Performance Component Name 11
       \type object-list
       \object-list ChillerHeaterEIRNames
  A41, \field Chiller Heater Module Control Schedule Name 11
       \type object-list
       \object-list ScheduleNames
  N12, \field Number of Chiller Heater Modules 11
       \type integer
       \minimum 1.0
       \default 1
  A42, \field Chiller Heater Modules Performance Component Object Type 12
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A43, \field Chiller Heater Modules Performance Component Name 12
       \type object-list
       \object-list ChillerHeaterEIRNames
  A44, \field Chiller Heater Modules Control Schedule Name 12
       \type object-list
       \object-list ScheduleNames
  N13, \field Number of Chiller Heater Modules 12
       \type integer
       \minimum 1.0
       \default 1
  A45, \field Chiller Heater Modules Performance Component Object Type 13
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A46, \field Chiller Heater Modules Performance Component Name 13
       \type object-list
       \object-list ChillerHeaterEIRNames
  A47, \field Chiller Heater Modules Control Schedule Name 13
       \type object-list
       \object-list ScheduleNames
  N14, \field Number of Chiller Heater Modules 13
       \type integer
       \minimum 1.0
       \default 1
  A48, \field Chiller Heater Modules Performance Component Object Type 14
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A49, \field Chiller Heater Modules Performance Component Name 14
       \type object-list
       \object-list ChillerHeaterEIRNames
  A50, \field Chiller Heater Modules Control Schedule Name 14
       \type object-list
       \object-list ScheduleNames
  N15, \field Number of Chiller Heater Modules 14
       \type integer
       \minimum 1.0
       \default 1
  A51, \field Chiller Heater Modules Performance Component Object Type 15
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A52, \field Chiller Heater Modules Performance Component Name 15
       \type object-list
       \object-list ChillerHeaterEIRNames
  A53, \field Chiller Heater Modules Control Schedule Name 15
       \type object-list
       \object-list ScheduleNames
  N16, \field Number of Chiller Heater Modules 15
       \type integer
       \minimum 1.0
       \default 1
  A54, \field Chiller Heater Modules Performance Component Object Type 16
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A55, \field Chiller Heater Modules Performance Component Name 16
       \type object-list
       \object-list ChillerHeaterEIRNames
  A56, \field Chiller Heater Modules Control Schedule Name 16
       \type object-list
       \object-list ScheduleNames
  N17, \field Number of Chiller Heater Modules 16
       \type integer
       \minimum 1.0
       \default 1
  A57, \field Chiller Heater Modules Performance Component Object Type 17
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A58, \field Chiller Heater Modules Performance Component Name 17
       \type object-list
       \object-list ChillerHeaterEIRNames
  A59, \field Chiller Heater Modules Control Schedule Name 17
       \type object-list
       \object-list ScheduleNames
  N18, \field Number of Chiller Heater Modules 17
       \type integer
       \minimum 1.0
       \default 1
  A60, \field Chiller Heater Modules Performance Component Object Type 18
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A61, \field Chiller Heater Modules Performance Component Name 18
       \type object-list
       \object-list ChillerHeaterEIRNames
  A62, \field Chiller Heater Modules Control Control Schedule Name 18
       \type object-list
       \object-list ScheduleNames
  N19, \field Number of Chiller Heater Modules 18
       \type integer
       \minimum 1.0
       \default 1
  A63, \field Chiller Heater Modules Performance Component Object Type 19
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A64, \field Chiller Heater Modules Performance Component Name 19
       \type object-list
       \object-list ChillerHeaterEIRNames
  A65, \field Chiller Heater Modules Control Schedule Name 19
       \type object-list
       \object-list ScheduleNames
  N20, \field Number of Chiller Heater Modules 19
       \type integer
       \minimum 1.0
       \default 1
  A66, \field Chiller Heater Modules Performance Component Object Type 20
       \type choice
       \key ChillerHeaterPerformance:Electric:EIR
  A67, \field Chiller Heater Modules Performance Component Name 20
       \type object-list
       \object-list ChillerHeaterEIRNames
  A68, \field Chiller Heater Modules Control Schedule Name 20
       \type object-list
       \object-list ScheduleNames
  N21; \field Number of Chiller Heater Modules 20
       \type integer
       \minimum 1.0
       \default 1

ChillerHeaterPerformance:Electric:EIR,
       \memo This chiller model is a generic chiller-heater where the cooling mode performance is a
       \memo function of condenser entering or leaving fluid temperature and the heating mode performance
       \memo is typically a function of condenser leaving fluid temperature. Performance at off-reference
       \memo conditions is modeled using three polynomial equations per mode. Six curve objects are required.
       \min-fields 28
  A1 , \field Name
       \type alpha
       \required-field
       \reference ChillerHeaterEIRNames
  N1 , \field Reference Cooling Mode Evaporator Capacity
       \type real
       \required-field
       \autosizable
       \units W
       \minimum> 0.0
  N2 , \field Reference Cooling Mode COP
       \note Efficiency of the chiller compressor (cooling output/compressor energy input).
       \type real
       \required-field
       \units W/W
       \minimum> 0.0
  N3 , \field Reference Cooling Mode Leaving Chilled Water Temperature
       \type real
       \units C
       \default 6.67
  N4 , \field Reference Cooling Mode Entering Condenser Fluid Temperature
       \type real
       \units C
       \default 29.44
  N5 , \field Reference Cooling Mode Leaving Condenser Water Temperature
       \type real
       \units C
       \default 35.0
  N6 , \field Reference Heating Mode Cooling Capacity Ratio
       \note During simultaneous cooling-heating mode, this ratio is relative to the Reference Cooling Mode Cooling Capacity
       \note (Evaporator capacity at simul clg-htg mode ref condition)/ (Evaporator capacity at cooling mode ref condition)
       \type real
       \default 0.75
  N7 , \field Reference Heating Mode Cooling Power Input Ratio
       \note During simultaneous cooling-heating mode, this ratio is relative to the Reference Cooling Mode COP
       \note (Power at simultaneous clg-htg mode reference condition)/ (Power at cooling mode reference condition)
       \type real
       \minimum> 0.0
       \default 1.38
  N8 , \field Reference Heating Mode Leaving Chilled Water Temperature
       \note During simultaneous cooling-heating mode
       \type real
       \units C
       \default 6.67
  N9 , \field Reference Heating Mode Leaving Condenser Water Temperature
       \note During simultaneous cooling-heating mode
       \type real
       \units C
       \default 49
  N10, \field Reference Heating Mode Entering Condenser Fluid Temperature
       \type real
       \units C
       \default 29.44
  N11, \field Heating Mode Entering Chilled Water Temperature Low Limit
       \note During simultaneous cooling-heating mode
       \type real
       \units C
       \default 12.22
  A2 , \field Chilled Water Flow Mode Type
       \note Sets chilled water flow rate to either constant or variable.
       \type choice
       \default ConstantFlow
       \key ConstantFlow
       \key VariableFlow
  N12, \field Design Chilled Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N13, \field Design Condenser Water Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N14, \field Design Hot Water Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N15, \field Compressor Motor Efficiency
       \note Fraction of compressor electrical energy that must be rejected by the condenser.
       \note Enter 1.0 or leave this field blank for a hermetic compressor.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A3 , \field Cooling Mode Temperature Curve Condenser Water Independent Variable
       \note Sets the second independent variable in the three temperature dependent performance
       \note curves to either the leaving or entering condenser water temperature. Manufacturers
       \note express the performance of their chillers using either the leaving condenser water
       \note temperature (to the tower) or the entering condenser water temperature (from the tower).
       \note Cooling mode is generally a stronger function of Entering Condenser Fluid Temperature
       \type choice
       \default EnteringCondenser
       \key EnteringCondenser
       \key LeavingCondenser
  A4 , \field Cooling Mode Cooling Capacity Function of Temperature Curve Name
       \note Cooling capacity as a function of leaving chilled water temperature
       \note and either entering or leaving condenser fluid temperature
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note If ClgModeCondWaterCurveInputVariable = EnteringCondenser, TCond = ECT
       \note If ClgModeCondWaterCurveInputVariable = LeavingCondenser, TCond = LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A5 , \field Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of supply (leaving) chilled water temperature
       \note and leaving condenser fluid temperature. EIR = 1/COP.
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note If ClgModeCondWaterCurveInputVariable = EnteringCondenser, TCond = ECT
       \note If ClgModeCondWaterCurveInputVariable = LeavingCondenser, TCond = LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A6 , \field Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR)
       \note EIR = 1/COP
       \note Bicubic = a + b*TCond + c*TCond**2 + d*PLR + e*PLR**2 + f*TCond*PLR +g*0 + h*PLR**3+i*0+j*0
       \note If ClgModeCondWaterCurveInputVariable = EnteringCondenser, TCond = ECT
       \note If ClgModeCondWaterCurveInputVariable = LeavingCondenser, TCond = LCT
       \note Normally, a bicubic curve here should be in terms of LCT rather than ECT
       \note Also, a bicubic curve is more applicable for variable-speed compressor motor drives
       \note or
       \note Quadratic = a + b*PLR + c*PLR**2
       \note PLR = part load ratio (cooling load/steady-state capacity)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  N16, \field Cooling Mode Cooling Capacity Optimum Part Load Ratio
       \note Optimum part load ratio where the chiller is most efficient.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \note The Min/Max PLR are taken from their associated EIR-FPLR curve references.
       \type real
       \minimum> 0.0
       \default 1.0
  A7 , \field Heating Mode Temperature Curve Condenser Water Independent Variable
       \note Sets the second independent variable in the three temperature dependent performance
       \note curves to either the leaving or entering condenser water temperature. Manufacturers
       \note express the performance of their chillers using either the leaving condenser water
       \note temperature (to the tower) or the entering condenser water temperature (from the tower).
       \note Heating mode (or Simul Clg/Htg Load) should be a function of Leaving Condenser Fluid Temperature
       \note Only use EnteringCondenser as a last resort in case no performance data exists for LeavingCondenser
       \type choice
       \default LeavingCondenser
       \key EnteringCondenser
       \key LeavingCondenser
  A8 , \field Heating Mode Cooling Capacity Function of Temperature Curve Name
       \note Evaporator (cooling) capacity as a function of leaving chilled water temperature
       \note and leaving condenser fluid temperature when in heating or simultaneous cool/heat mode
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note If independent variable = EnteringCondenser, TCond = ECT
       \note If independent variable = LeavingCondenser, TCond = LCT
       \note CWS = supply (leaving) chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A9 , \field Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name
       \note Electric Input Ratio (EIR) as a function of leaving chilled water temperature when in heating or simultaneous cool/heat mode
       \note and leaving condenser fluid temperature. EIR = 1/COP.
       \note curve = a + b*CWS + c*CWS**2 + d*TCond + e*TCond**2 + f*CWS*TCond
       \note If independent variable = EnteringCondenser, TCond = ECT
       \note If independent variable = LeavingCondenser, TCond = LCT
       \note CWS = leaving chilled water temperature(C)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A10, \field Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
       \note Electric Input Ratio (EIR) as a function of Part Load Ratio (PLR) when in heating or simultaneous cool/heat mode
       \note EIR = 1/COP
       \note Bicubic = a + b*LCT + c*LCT**2 + d*PLR + e*PLR**2 + f*LCT*PLR + g*0 + h*PLR**3 + i*0 + j*0
       \note Normally, a bicubic curve here should be in terms of LCT rather than ECT
       \note Also, a bicubic curve is more applicable for variable-speed compressor motor drives
       \note or
       \note Quadratic = a + b*PLR + c*PLR**2
       \note PLR = part load ratio (cooling load/steady-state capacity)
       \note LCT = leaving condenser fluid temperature(C)
       \note ECT = entering condenser fluid temperature(C)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
  N17, \field Heating Mode Cooling Capacity Optimum Part Load Ratio
       \note Optimum part load ratio where the chiller is most efficient when in heating or simultaneous cool/heat mode.
       \note Must be greater than or equal to the Minimum Part Load Ratio
       \note and less than or equal to the Maximum Part Load Ratio.
       \note The Min/Max PLR are taken from their associated EIR-FPLR curve references.
       \type real
       \minimum> 0.0
       \default 1.0
  N18; \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0

\group Condenser Equipment and Heat Exchangers

CoolingTower:SingleSpeed,
       \memo This tower model is based on Merkel's theory, which is also the basis
       \memo for the tower model in ASHRAE's HVAC1 Toolkit. The open wet cooling tower
       \memo is modeled as a counter flow heat exchanger with a single-speed fan drawing air
       \memo through the tower (induced-draft configuration).
       \memo Added fluid bypass as an additional capacity control. 8/2008.
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
       \min-fields 28
  A1 , \field Name
       \note Tower Name
       \type alpha
       \required-field
       \reference CoolingTowers
       \reference CoolingTowersWithUA
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of tower water inlet node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of tower water outlet node
       \type node
       \required-field
  N1 , \field Design Water Flow Rate
       \note Leave field blank if tower performance input method is NominalCapacity
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Design Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field Design Fan Power
       \note This is the fan motor electric input power
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
  N4 , \field Design U-Factor Times Area Value
       \note Leave field blank if tower performance input method is NominalCapacity
       \type real
       \autosizable
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
  N5 , \field Free Convection Regime Air Flow Rate
       \type real
       \autocalculatable
       \units m3/s
       \minimum 0.0
       \default 0.0
  N6 , \field Free Convection Regime Air Flow Rate Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  N7 , \field Free Convection Regime U-Factor Times Area Value
       \type real
       \autocalculatable
       \units W/K
       \minimum 0.0
       \maximum 300000.0
       \default 0.0
  N8 , \field Free Convection U-Factor Times Area Value Sizing Factor
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  A4 , \field Performance Input Method
       \note User can define tower thermal performance by specifying the tower UA,
       \note the Design Air Flow Rate and the Design Water Flow Rate,
       \note or by specifying the tower nominal capacity
       \type choice
       \default UFactorTimesAreaAndDesignWaterFlowRate
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
  N9 , \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N10, \field Nominal Capacity
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Nominal tower capacity times (1.25) gives the actual tower
       \note heat rejection at these operating conditions.
       \type real
       \units W
       \minimum> 0.0
  N11, \field Free Convection Capacity
       \note Tower capacity in free convection regime with entering water at 35C (95F),
       \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
       \note and 35C (95F) dry-bulb temperature. Design water flow rate assumed to be
       \note 5.382E-8 m3/s per watt of nominal tower capacity (3 gpm/ton). Tower free
       \note convection capacity times (1.25) gives the actual tower heat rejection at these
       \note operating conditions.
       \type real
       \autocalculatable
       \units W
       \minimum 0.0
  N12, \field Free Convection Nominal Capacity Sizing Factor
       \note This field is only used if the previous field is set to autocalculate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  N13, \field Design Inlet Air Dry-Bulb Temperature
       \note Enter the tower's design inlet air dry-bulb temperature
       \type real
       \units C
       \minimum 20.0
       \default 35.0
  N14, \field Design Inlet Air Wet-Bulb Temperature
       \note Enter the tower's design inlet air wet-bulb temperature
       \type real
       \units C
       \minimum 10.0
       \default 25.6
  N15, \field Design Approach Temperature
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions. Autosized to 3.9 deltaC.
       \type real
       \autosizable
       \units deltaC
       \minimum> 0.0
       \default autosize
  N16, \field Design Range Temperature
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions. Autosized to 5.5 deltaC.
       \type real
       \autosizable
       \units deltaC
       \minimum> 0.0
       \default autosize
  N17, \field Basin Heater Capacity
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N18, \field Basin Heater Setpoint Temperature
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A5 , \field Basin Heater Operating Schedule Name
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Evaporation Loss Mode
       \type choice
       \default SaturatedExit
       \key LossFactor
       \key SaturatedExit
  N19, \field Evaporation Loss Factor
       \note Rate of water evaporation from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [%/K].
       \type real
       \units percent/K
       \default 0.2
  N20, \field Drift Loss Percent
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
       \type real
       \units percent
       \default 0.008
  A7 , \field Blowdown Calculation Mode
       \type choice
       \default ConcentrationRatio
       \key ConcentrationRatio
       \key ScheduledRate
  N21, \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
       \type real
       \minimum 2.0
       \default 3.0
  A8 , \field Blowdown Makeup Water Usage Schedule Name
       \note Makeup water usage due to blowdown results from occasionally draining a small amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A10, \field Outdoor Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node
  A11, \field Capacity Control
       \type choice
       \default FanCycling
       \key FanCycling
       \key FluidBypass
  N22, \field Number of Cells
       \type integer
       \minimum 1.0
       \default 1
  A12, \field Cell Control
       \type choice
       \default MaximalCell
       \key MinimalCell
       \key MaximalCell
  N23, \field Cell Minimum  Water Flow Rate Fraction
       \note The allowable minimal fraction of the nominal flow rate per cell
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
  N24, \field Cell Maximum Water Flow Rate Fraction
       \note The allowable maximal fraction of the nominal flow rate per cell
       \type real
       \minimum 1.0
       \default 2.5
  N25, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A13; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTower:TwoSpeed,
       \memo This tower model is based on Merkel's theory, which is also the basis
       \memo for the tower model in ASHRAE's HVAC1 Toolkit. The open wet cooling tower
       \memo is modeled as a counter flow heat exchanger with a two-speed fan drawing air
       \memo through the tower (induced-draft configuration).
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
       \min-fields 36
  A1 , \field Name
       \note Tower Name
       \type alpha
       \required-field
       \reference CoolingTowers
       \reference CoolingTowersWithUA
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of tower Water Inlet Node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of tower Water Outlet Node
       \type node
       \required-field
  N1 , \field Design Water Flow Rate
       \note Leave field blank if Tower Performance Input Method is NominalCapacity
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field High Fan Speed Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N3 , \field High Fan Speed Fan Power
       \note This is the fan motor electric input power at high speed
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
  N4 , \field High Fan Speed U-Factor Times Area Value
       \note Leave field blank if Tower Performance Input Method is NominalCapacity
       \type real
       \autosizable
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
  N5 , \field Low Fan Speed Air Flow Rate
       \note Low speed air flow rate must be less than high speed air flow rate
       \note Low speed air flow rate must be greater than free convection air flow rate
       \type real
       \required-field
       \autocalculatable
       \units m3/s
       \minimum> 0.0
  N6 , \field Low Fan Speed Air Flow Rate Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.5
  N7 , \field Low Fan Speed Fan Power
       \note This is the fan motor electric input power at low speed
       \type real
       \required-field
       \autocalculatable
       \units W
       \ip-units W
       \minimum> 0.0
  N8 , \field Low Fan Speed Fan Power Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.16
  N9 , \field Low Fan Speed U-Factor Times Area Value
       \note Leave field blank if tower Performance Input Method is NominalCapacity
       \note Low speed tower UA must be less than high speed tower UA
       \note Low speed tower UA must be greater than free convection tower UA
       \type real
       \autocalculatable
       \units W/K
       \minimum> 0.0
       \maximum 300000.0
  N10, \field Low Fan Speed U-Factor Times Area Sizing Factor
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.6
  N11, \field Free Convection Regime Air Flow Rate
       \type real
       \autocalculatable
       \units m3/s
       \minimum 0.0
       \default 0.0
  N12, \field Free Convection Regime Air Flow Rate Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  N13, \field Free Convection Regime U-Factor Times Area Value
       \note Leave field blank if Tower Performance Input Method is NominalCapacity
       \type real
       \autocalculatable
       \units W/K
       \minimum 0.0
       \maximum 300000.0
       \default 0.0
  N14, \field Free Convection U-Factor Times Area Value Sizing Factor
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  A4 , \field Performance Input Method
       \note User can define tower thermal performance by specifying the tower UA,
       \note the Design Air Flow Rate and the Design Water Flow Rate,
       \note or by specifying the tower nominal capacity
       \type choice
       \default UFactorTimesAreaAndDesignWaterFlowRate
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
  N15, \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N16, \field High Speed Nominal Capacity
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at high speed. Design water
       \note flow rate assumed to be 5.382E-8 m3/s per watt(3 gpm/ton). Nominal tower capacity
       \note times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio (e.g. 1.25)
       \note gives the actual tower heat rejection at these operating conditions.
       \type real
       \units W
       \minimum> 0.0
  N17, \field Low Speed Nominal Capacity
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at low speed. Design water flow
       \note rate assumed to be 5.382E-8 m3/s per watt of tower high-speed nominal capacity
       \note (3 gpm/ton). Nominal tower capacity times the Heat Rejection Capacity and Nominal
       \note Capacity Sizing Ratio (e.g. 1.25) gives the actual tower heat
       \note rejection at these operating conditions.
       \type real
       \autocalculatable
       \units W
       \minimum> 0.0
  N18, \field Low Speed Nominal Capacity Sizing Factor
       \note This field is only used if the previous field is set to autocalculate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.5
  N19, \field Free Convection Nominal Capacity
       \note Tower capacity in free convection regime with entering water at 35C (95F),
       \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
       \note and 35C (95F) dry-bulb temperature. Design water flow rate assumed to be
       \note 5.382E-8 m3/s per watt of tower high-speed nominal capacity (3 gpm/ton). Tower
       \note free convection capacity times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \note (e.g. 1.25)  gives the actual tower heat rejection at these operating conditions
       \type real
       \autocalculatable
       \units W
       \minimum 0.0
  N20, \field Free Convection Nominal Capacity Sizing Factor
       \note This field is only used if the previous field is set to autocalculate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  N21, \field Design Inlet Air Dry-Bulb Temperature
       \note Enter the tower's design inlet air dry-bulb temperature
       \type real
       \units C
       \minimum 20.0
       \default 35.0
  N22, \field Design Inlet Air Wet-Bulb Temperature
       \note Enter the tower's design inlet air wet-bulb temperature
       \type real
       \units C
       \minimum 10.0
       \default 25.6
  N23, \field Design Approach Temperature
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions. Autosized to 3.9 deltaC.
       \type real
       \autosizable
       \units deltaC
       \minimum> 0.0
       \default autosize
  N24, \field Design Range Temperature
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions. Autosized to 5.5 deltaC.
       \type real
       \autosizable
       \units deltaC
       \minimum> 0.0
       \default autosize
  N25, \field Basin Heater Capacity
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N26, \field Basin Heater Setpoint Temperature
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A5 , \field Basin Heater Operating Schedule Name
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Evaporation Loss Mode
       \type choice
       \default SaturatedExit
       \key LossFactor
       \key SaturatedExit
  N27, \field Evaporation Loss Factor
       \note Rate of water evaporated from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [%/K].
       \type real
       \units percent/K
       \default 0.2
  N28, \field Drift Loss Percent
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
       \type real
       \units percent
       \default 0.008
  A7 , \field Blowdown Calculation Mode
       \type choice
       \default ConcentrationRatio
       \key ConcentrationRatio
       \key ScheduledRate
  N29, \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
       \type real
       \minimum 2.0
       \default 3.0
  A8 , \field Blowdown Makeup Water Usage Schedule Name
       \note Makeup water usage due to blowdown results from occasionally draining some amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
       \type object-list
       \object-list ScheduleNames
  A9 , \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A10, \field Outdoor Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node
  N30, \field Number of Cells
       \type integer
       \minimum 1.0
       \default 1
  A11, \field Cell Control
       \type choice
       \default MaximalCell
       \key MinimalCell
       \key MaximalCell
  N31, \field Cell Minimum  Water Flow Rate Fraction
       \note The allowable minimal fraction of the nominal flow rate per cell
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
  N32, \field Cell Maximum Water Flow Rate Fraction
       \note The allowable maximal fraction of the nominal flow rate per cell
       \type real
       \minimum 1.0
       \default 2.5
  N33, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A12; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTower:VariableSpeed:Merkel,
       \memo This tower model is based on Merkel's theory, which is also the basis
       \memo for the tower model in ASHRAE's HVAC1 Toolkit. The open wet cooling tower
       \memo is modeled as a counter flow heat exchanger with a variable-speed fan drawing air
       \memo through the tower (induced-draft configuration).
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
       \min-fields 36
  A1 , \field Name
       \note Tower Name
       \type alpha
       \required-field
       \reference CoolingTowers
       \reference CoolingTowersWithUA
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of tower water inlet node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of tower water outlet node
       \type node
       \required-field
  A4 , \field Performance Input Method
       \note User can define tower thermal performance by specifying the tower UA,
       \note the Design Air Flow Rate and the Design Water Flow Rate,
       \note or by specifying the tower nominal capacity
       \type choice
       \default NominalCapacity
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
  N1 , \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N2 , \field Nominal Capacity
       \note Nominal tower capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature, with the tower fan operating at Design Air Flow Rate (full speed). Design water
       \note flow rate is as set in Design Water Flow Rate per Unit of Nominal Capacity. Nominal tower capacity
       \note times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio (e.g. 1.25)
       \note gives the actual tower heat rejection at these operating conditions.
       \type real
       \autosizable
       \units W
       \minimum> 0.0
  N3 , \field Free Convection Nominal Capacity
       \note required field when performance method is NominalCapacity
       \note Tower capacity in free convection regime with entering water at 35C (95F),
       \note leaving water at 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature
       \note and 35C (95F) dry-bulb temperature. Design water flow rate is as set
       \note in Design Water Flow Rate per Unit of Nominal Capacity. Tower
       \note free convection capacity times the Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \note (e.g. 1.25)  gives the actual tower heat rejection at these operating conditions
       \type real
       \autocalculatable
       \units W
       \minimum 0.0
  N4 , \field Free Convection Nominal Capacity Sizing Factor
       \note This field is only used if the previous field is set to autocalculate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  N5 , \field Design Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N6 , \field Design Water Flow Rate per Unit of Nominal Capacity
       \note This field is only used if the previous is set to autocalculate and performance input method is NominalCapacity
       \type real
       \units m3/s-W
       \ip-units (gal/min)/(Btu/h)
       \default 5.382E-8
  N7 , \field Design Air Flow Rate
       \note This is the air flow rate at full fan speed
       \type real
       \required-field
       \autocalculatable
       \units m3/s
       \minimum> 0.0
  N8 , \field Design Air Flow Rate Per Unit of Nominal Capacity
       \note This field is only used if the previous is set to autocalculate
       \note When field is left blank the default scaling factor is adjusted for elevation to increase volume flow at altitude
       \note When field has a value the scaling factor is used without adjusting for elevation
       \type real
       \units m3/s-W
       \default 2.76316E-5
  N9 , \field Minimum Air Flow Rate Ratio
       \note Enter the minimum air flow rate ratio. This is typically determined by the variable
       \note speed drive that controls the fan motor speed. Valid entries are from 0.1 to 0.5.
       \type real
       \minimum 0.1
       \maximum 0.5
       \default 0.2
  N10, \field Design Fan Power
       \note This is the fan motor electric input power at high speed
       \type real
       \required-field
       \autocalculatable
       \units W
       \ip-units W
       \minimum> 0.0
  N11, \field Design Fan Power Per Unit of Nominal Capacity
       \note This field is only used if the previous is set to autocalculate
       \note [W/W] Watts of fan power per Watt of tower nominal capacity
       \type real
       \units dimensionless
       \default 0.0105
  A5 , \field Fan Power Modifier Function of Air Flow Rate Ratio Curve Name
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*AFR + c*AFR**2 + d*AFR**3
       \note quartic curve = a + b*AFR + c*AFR**2 + d*AFR**3 + e*AFR**4
       \note x = AFR = Ratio of current operating air flow rate to Design Air Flow Rate
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N12, \field Free Convection Regime Air Flow Rate
       \type real
       \autocalculatable
       \units m3/s
       \minimum 0.0
       \default 0.0
  N13, \field Free Convection Regime Air Flow Rate Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  N14, \field Design Air Flow Rate U-Factor Times Area Value
       \note required field when performance method is UFactorTimesAreaAndDesignWaterFlowRate
       \note when performance method is NominalCapacity the program will solve for this UA
       \type real
       \autosizable
       \units W/K
  N15, \field Free Convection Regime U-Factor Times Area Value
       \note required field when performance input method is UFactorTimesAreaAndDesignWaterFlowRate
       \note Leave field blank if performance input method is NominalCapacity
       \type real
       \autocalculatable
       \units W/K
       \minimum 0.0
       \maximum 300000.0
       \default 0.0
  N16, \field Free Convection U-Factor Times Area Value Sizing Factor
       \note required field when performance input method is UFactorTimesAreaAndDesignWaterFlowRate
       \note This field is only used if the previous field is set to autocalculate and
       \note the performance input method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \minimum> 0.0
       \maximum< 1.0
       \default 0.1
  A6 , \field U-Factor Times Area Modifier Function of Air Flow Ratio Curve Name
       \note This curve describes how tower's design UA changes with variable air flow rate
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*AFR + c*AFR**2 + d*AFR**3
       \note quartic curve = a + b*AFR + c*AFR**2 + d*AFR**3 + e*AFR**4
       \note x = AFR = Ratio of current operating air flow rate to Design Air Flow Rate
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A7 , \field U-Factor Times Area Modifier Function of Wetbulb Temperature Difference Curve Name
       \note curve describes how tower UA changes with outdoor air wet-bulb temperature difference from design wet-bulb
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*DeltaWB + c*DeltaWB**2 + d*DeltaWB**3
       \note quartic curve = a + b*DeltaWB + c*DeltaWB**2 + d*DeltaWB**3 + e*DeltaWB**4
       \note x = DeltaWB = (design wet-bulb temperature in C - current wet-bulb temperature in C)
       \note where design wet-bulb temperature of entering air is 25.56C (78F)
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  A8 , \field U-Factor Times Area Modifier Function of Water Flow Ratio Curve Name
       \note curve describes how tower UA changes with the flow rate of condenser water through the tower
       \note Any curve or table with one independent variable can be used
       \note cubic curve = a + b*WFR + c*WFR**2 + d*WFR**3
       \note quartic curve = a + b*WFR + c*WFR**2 + d*WFR**3 + e*WFR**4
       \note x = WFR = Ratio of current operating water flow rate to Design Water Flow Rate
       \type object-list
       \required-field
       \object-list UnivariateFunctions
  N17, \field Design Inlet Air Dry-Bulb Temperature
       \note Enter the tower's design inlet air dry-bulb temperature
       \type real
       \units C
       \minimum 20.0
       \default 35.0
  N18, \field Design Inlet Air Wet-Bulb Temperature
       \note Enter the tower's design inlet air wet-bulb temperature
       \type real
       \units C
       \minimum 10.0
       \default 25.6
  N19, \field Design Approach Temperature
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions. Autosized to 3.9 deltaC.
       \type real
       \autosizable
       \units deltaC
       \minimum> 0.0
       \default autosize
  N20, \field Design Range Temperature
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions. Autosized to 5.5 deltaC.
       \type real
       \autosizable
       \units deltaC
       \minimum> 0.0
       \default autosize
  N21, \field Basin Heater Capacity
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N22, \field Basin Heater Setpoint Temperature
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A9 , \field Basin Heater Operating Schedule Name
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A10, \field Evaporation Loss Mode
       \type choice
       \default SaturatedExit
       \key LossFactor
       \key SaturatedExit
  N23, \field Evaporation Loss Factor
       \note Rate of water evaporated from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [%/K].
       \type real
       \units percent/K
       \default 0.2
  N24, \field Drift Loss Percent
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
       \type real
       \units percent
       \default 0.008
  A11, \field Blowdown Calculation Mode
       \type choice
       \default ConcentrationRatio
       \key ConcentrationRatio
       \key ScheduledRate
  N25, \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
       \type real
       \minimum 2.0
       \default 3.0
  A12, \field Blowdown Makeup Water Usage Schedule Name
       \note Makeup water usage due to blowdown results from occasionally draining some amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
       \type object-list
       \object-list ScheduleNames
  A13, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A14, \field Outdoor Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node
  N26, \field Number of Cells
       \type integer
       \minimum 1.0
       \default 1
  A15, \field Cell Control
       \type choice
       \default MaximalCell
       \key MinimalCell
       \key MaximalCell
  N27, \field Cell Minimum  Water Flow Rate Fraction
       \note The allowable minimal fraction of the nominal flow rate per cell
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
  N28, \field Cell Maximum Water Flow Rate Fraction
       \note The allowable maximal fraction of the nominal flow rate per cell
       \type real
       \minimum 1.0
       \default 2.5
  N29, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A16; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTower:VariableSpeed,
       \memo This open wet tower model is based on purely empirical algorithms derived from manufacturer's
       \memo performance data or field measurements. The user can select from two existing
       \memo algorithms (CoolTools or YorkCalc), or they can enter their own correlation for
       \memo approach temperature by using a variable speed tower model coefficient object.
       \memo For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.
       \min-fields 22
  A1 , \field Name
       \note Tower Name
       \type alpha
       \required-field
       \reference CoolingTowers
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of tower water inlet node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of tower water outlet node
       \type node
       \required-field
  A4 , \field Model Type
       \note Determines the coefficients and form of the equation for calculating
       \note approach temperature
       \type choice
       \default YorkCalc
       \key CoolToolsCrossFlow
       \key CoolToolsUserDefined
       \key YorkCalc
       \key YorkCalcUserDefined
  A5 , \field Model Coefficient Name
       \note Name of the tower model coefficient object.
       \note Used only when tower Model Type is either CoolToolsUserDefined or YorkCalcUserDefined.
       \type object-list
       \object-list VariableSpeedTowerCoefficient
  N1 , \field Design Inlet Air Wet-Bulb Temperature
       \note Enter the tower's design inlet air wet-bulb temperature
       \type real
       \units C
       \minimum 10.0
       \default 25.6
  N2 , \field Design Approach Temperature
       \note Enter the approach temperature corresponding to the design inlet air
       \note wet-bulb temperature and design range temperature.
       \note Design approach temp = outlet water temperature minus inlet air wet-bulb temperature
       \note at design conditions.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 3.9
  N3 , \field Design Range Temperature
       \note Enter the range temperature corresponding to the design inlet air
       \note wet-bulb temperature and design approach temperature.
       \note Design range = inlet water temperature minus outlet water temperature
       \note at design conditions.
       \type real
       \units deltaC
       \minimum> 0.0
       \default 5.6
  N4 , \field Design Water Flow Rate
       \note Water flow rate through the tower at design conditions
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N5 , \field Design Air Flow Rate
       \note Design (maximum) air flow rate through the tower
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N6 , \field Design Fan Power
       \note Enter the fan motor electric input power at design (max) air flow through the tower
       \note Standard conversion for horsepower is 1 HP = 745.7 W
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
  A6 , \field Fan Power Ratio Function of Air Flow Rate Ratio Curve Name
       \note FPR = a + b*AFR + c*AFR**2 + d*AFR**3
       \note FPR = fraction of the design fan power
       \note AFR = fraction of the design air flow rate
       \note If left blank, then fan power is assumed to be proportional to
       \note (air flow rate ratio)^3
       \type object-list
       \object-list UnivariateFunctions
  N7 , \field Minimum Air Flow Rate Ratio
       \note Enter the minimum air flow rate ratio. This is typically determined by the variable
       \note speed drive that controls the fan motor speed. Valid entries are from 0.2 to 0.5.
       \type real
       \minimum 0.2
       \maximum 0.5
       \default 0.2
  N8 , \field Fraction of Tower Capacity in Free Convection Regime
       \note Enter the fraction of tower capacity in the free convection regime. This is the
       \note fraction of the tower capacity, at the current inlet air wet-bulb temperature,
       \note that is available when the tower fan is off. Manufacturers typically estimate the
       \note free convection capacity at approximately 10-15%. Values are entered as a fraction
       \note and can range from 0 to 0.2.
       \type real
       \minimum 0.0
       \maximum 0.2
       \default 0.125
  N9 , \field Basin Heater Capacity
       \note This heater maintains the basin water temperature at the basin heater setpoint
       \note temperature when the outdoor air temperature falls below the setpoint temperature.
       \note The basin heater only operates when water is not flowing through the tower.
       \type real
       \units W/K
       \minimum 0.0
       \default 0.0
  N10, \field Basin Heater Setpoint Temperature
       \note Enter the outdoor dry-bulb temperature when the basin heater turns on
       \type real
       \units C
       \minimum 2.0
       \default 2.0
  A7 , \field Basin Heater Operating Schedule Name
       \note Schedule values greater than 0 allow the basin heater to operate whenever the outdoor
       \note air dry-bulb temperature is below the basin heater setpoint temperature.
       \note If a schedule name is not entered, the basin heater is allowed to operate
       \note throughout the entire simulation.
       \type object-list
       \object-list ScheduleNames
  A8 , \field Evaporation Loss Mode
       \type choice
       \default SaturatedExit
       \key LossFactor
       \key SaturatedExit
  N11, \field Evaporation Loss Factor
       \note Rate of water evaporated from the cooling tower and lost to the outdoor air [%/K]
       \note Evaporation loss is calculated as percentage of the circulating condenser water rate
       \note Value entered here is percent-per-degree K of temperature drop in the condenser water
       \note Typical values are from 0.15 to 0.27 [percent/K].
       \type real
       \units percent/K
       \default 0.2
  N12, \field Drift Loss Percent
       \note Rate of drift loss as a percentage of circulating condenser water flow rate
       \note Typical values are between 0.002 and 0.2% The default value is 0.008%
       \type real
       \units percent
       \default 0.008
  A9 , \field Blowdown Calculation Mode
       \type choice
       \default ConcentrationRatio
       \key ConcentrationRatio
       \key ScheduledRate
  N13, \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the cooling tower.
       \note Blowdown is water intentionally drained from the tower in order to offset the build up
       \note of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Typical values for tower operation are 3 to 5. The default value is 3.
       \type real
       \minimum 2.0
       \default 3.0
  A10, \field Blowdown Makeup Water Usage Schedule Name
       \note Makeup water usage due to blowdown results from occasionally draining a small amount
       \note of water in the tower basin to purge scale or other contaminants to reduce their
       \note concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
       \type object-list
       \object-list ScheduleNames
  A11, \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames
  A12, \field Outdoor Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node
  N14, \field Number of Cells
       \type integer
       \minimum 1.0
       \default 1
  A13, \field Cell Control
       \type choice
       \default MaximalCell
       \key MinimalCell
       \key MaximalCell
  N15, \field Cell Minimum  Water Flow Rate Fraction
       \note The allowable minimal fraction of the nominal flow rate per cell
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 0.33
  N16, \field Cell Maximum Water Flow Rate Fraction
       \note The allowable maximal fraction of the nominal flow rate per cell
       \type real
       \minimum 1.0
       \default 2.5
  N17, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A14; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

CoolingTowerPerformance:CoolTools,
       \memo This object is used to define coefficients for the approach temperature
       \memo correlation for a variable speed cooling tower when tower Model Type is
       \memo specified as CoolToolsUserDefined in the object CoolingTower:VariableSpeed.
       \min-fields 44
  A1 , \field Name
       \type alpha
       \required-field
       \reference VariableSpeedTowerCoefficient
  N1 , \field Minimum Inlet Air Wet-Bulb Temperature
       \note Minimum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
       \type real
       \required-field
       \units C
  N2 , \field Maximum Inlet Air Wet-Bulb Temperature
       \note Maximum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
       \type real
       \required-field
       \units C
  N3 , \field Minimum Range Temperature
       \note Minimum valid range temperature for this approach temperature
       \note correlation.
       \type real
       \required-field
       \units deltaC
  N4 , \field Maximum Range Temperature
       \note Maximum valid range temperature for this approach temperature
       \note correlation.
       \type real
       \required-field
       \units deltaC
  N5 , \field Minimum Approach Temperature
       \note Minimum valid approach temperature for this correlation.
       \type real
       \required-field
       \units deltaC
  N6 , \field Maximum Approach Temperature
       \note Maximum valid approach temperature for this correlation.
       \type real
       \required-field
       \units deltaC
  N7 , \field Minimum Water Flow Rate Ratio
       \note Minimum valid water flow rate ratio for this approach
       \note temperature correlation.
       \type real
       \required-field
  N8 , \field Maximum Water Flow Rate Ratio
       \note Maximum valid water flow rate ratio for this approach
       \note temperature correlation.
       \type real
       \required-field
  N9 , \field Coefficient 1
       \type real
       \required-field
  N10, \field Coefficient 2
       \type real
       \required-field
  N11, \field Coefficient 3
       \type real
       \required-field
  N12, \field Coefficient 4
       \type real
       \required-field
  N13, \field Coefficient 5
       \type real
       \required-field
  N14, \field Coefficient 6
       \type real
       \required-field
  N15, \field Coefficient 7
       \type real
       \required-field
  N16, \field Coefficient 8
       \type real
       \required-field
  N17, \field Coefficient 9
       \type real
       \required-field
  N18, \field Coefficient 10
       \type real
       \required-field
  N19, \field Coefficient 11
       \type real
       \required-field
  N20, \field Coefficient 12
       \type real
       \required-field
  N21, \field Coefficient 13
       \type real
       \required-field
  N22, \field Coefficient 14
       \type real
       \required-field
  N23, \field Coefficient 15
       \type real
       \required-field
  N24, \field Coefficient 16
       \type real
       \required-field
  N25, \field Coefficient 17
       \type real
       \required-field
  N26, \field Coefficient 18
       \type real
       \required-field
  N27, \field Coefficient 19
       \type real
       \required-field
  N28, \field Coefficient 20
       \type real
       \required-field
  N29, \field Coefficient 21
       \type real
       \required-field
  N30, \field Coefficient 22
       \type real
       \required-field
  N31, \field Coefficient 23
       \type real
       \required-field
  N32, \field Coefficient 24
       \type real
       \required-field
  N33, \field Coefficient 25
       \type real
       \required-field
  N34, \field Coefficient 26
       \type real
       \required-field
  N35, \field Coefficient 27
       \type real
       \required-field
  N36, \field Coefficient 28
       \type real
       \required-field
  N37, \field Coefficient 29
       \type real
       \required-field
  N38, \field Coefficient 30
       \type real
       \required-field
  N39, \field Coefficient 31
       \type real
       \required-field
  N40, \field Coefficient 32
       \type real
       \required-field
  N41, \field Coefficient 33
       \type real
       \required-field
  N42, \field Coefficient 34
       \type real
       \required-field
  N43; \field Coefficient 35
       \type real
       \required-field

CoolingTowerPerformance:YorkCalc,
       \memo This object is used to define coefficients for the approach temperature
       \memo correlation for a variable speed cooling tower when tower Model Type is
       \memo specified as YorkCalcUserDefined in the object CoolingTower:VariableSpeed.
       \min-fields 37
  A1 , \field Name
       \type alpha
       \required-field
       \reference VariableSpeedTowerCoefficient
  N1 , \field Minimum Inlet Air Wet-Bulb Temperature
       \note Minimum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
       \type real
       \required-field
       \units C
  N2 , \field Maximum Inlet Air Wet-Bulb Temperature
       \note Maximum valid inlet air wet-bulb temperature for this approach
       \note temperature correlation.
       \type real
       \required-field
       \units C
  N3 , \field Minimum Range Temperature
       \note Minimum valid range temperature for this approach temperature
       \note correlation.
       \type real
       \required-field
       \units deltaC
  N4 , \field Maximum Range Temperature
       \note Maximum valid range temperature for this approach temperature
       \note correlation.
       \type real
       \required-field
       \units deltaC
  N5 , \field Minimum Approach Temperature
       \note Minimum valid approach temperature for this correlation.
       \type real
       \required-field
       \units deltaC
  N6 , \field Maximum Approach Temperature
       \note Maximum valid approach temperature for this correlation.
       \type real
       \required-field
       \units deltaC
  N7 , \field Minimum Water Flow Rate Ratio
       \note Minimum valid water flow rate ratio for this approach
       \note temperature correlation.
       \type real
       \required-field
  N8 , \field Maximum Water Flow Rate Ratio
       \note Maximum valid water flow rate ratio for this approach
       \note temperature correlation.
       \type real
       \required-field
  N9 , \field Maximum Liquid to Gas Ratio
       \note Maximum liquid (water) to gas (air) ratio for this approach
       \note temperature correlation.
       \type real
       \required-field
  N10, \field Coefficient 1
       \type real
       \required-field
  N11, \field Coefficient 2
       \type real
       \required-field
  N12, \field Coefficient 3
       \type real
       \required-field
  N13, \field Coefficient 4
       \type real
       \required-field
  N14, \field Coefficient 5
       \type real
       \required-field
  N15, \field Coefficient 6
       \type real
       \required-field
  N16, \field Coefficient 7
       \type real
       \required-field
  N17, \field Coefficient 8
       \type real
       \required-field
  N18, \field Coefficient 9
       \type real
       \required-field
  N19, \field Coefficient 10
       \type real
       \required-field
  N20, \field Coefficient 11
       \type real
       \required-field
  N21, \field Coefficient 12
       \type real
       \required-field
  N22, \field Coefficient 13
       \type real
       \required-field
  N23, \field Coefficient 14
       \type real
       \required-field
  N24, \field Coefficient 15
       \type real
       \required-field
  N25, \field Coefficient 16
       \type real
       \required-field
  N26, \field Coefficient 17
       \type real
       \required-field
  N27, \field Coefficient 18
       \type real
       \required-field
  N28, \field Coefficient 19
       \type real
       \required-field
  N29, \field Coefficient 20
       \type real
       \required-field
  N30, \field Coefficient 21
       \type real
       \required-field
  N31, \field Coefficient 22
       \type real
       \required-field
  N32, \field Coefficient 23
       \type real
       \required-field
  N33, \field Coefficient 24
       \type real
       \required-field
  N34, \field Coefficient 25
       \type real
       \required-field
  N35, \field Coefficient 26
       \type real
       \required-field
  N36; \field Coefficient 27
       \type real
       \required-field

EvaporativeFluidCooler:SingleSpeed,
       \memo This model is based on Merkel's theory, which is also the basis
       \memo for the cooling tower model in EnergyPlus. The Evaporative fluid cooler
       \memo is modeled as a counter flow heat exchanger.
       \min-fields 10
  A1 , \field Name
       \note Fluid Cooler Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of Fluid Cooler water inlet node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of Fluid Cooler water outlet node
       \type node
       \required-field
  N1 , \field Design Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field Design Air Flow Rate Fan Power
       \note This is the fan motor electric input power
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
  N3 , \field Design Spray Water Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A4 , \field Performance Input Method
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler Standard Design
       \note Capacity or by specifying Design Capacity for Non standard conditions.
       \type choice
       \required-field
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key StandardDesignCapacity
       \key UserSpecifiedDesignCapacity
  A5 , \field Outdoor Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node
  N4 , \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N5 , \field Standard Design Capacity
       \note Standard design capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Standard design capacity times the Heat Rejection Capacity and
       \note Nominal Capacity Sizing Ratio (e.g. 1.25) gives the actual fluid cooler
       \note heat rejection at these operating conditions.
       \note Only used for Performance Input Method = StandardDesignCapacity;
       \note for other input methods, this field is ignored.
       \note The standard conditions mentioned above for Standard design capacity are already
       \note specified in the EnergyPlus. So the input fields such as design entering water
       \note temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if
       \note provided in the input, will be ignored for the StandardDesignCapacity performance input
       \note method. Also, the standard conditions are for water as a fluid type so this performance input
       \note method can only be used with water as a fluid type (as specified in CondenserLoop object).
       \type real
       \units W
       \minimum> 0.0
  N6 , \field Design Air Flow Rate U-factor Times Area Value
       \note Only used for Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate;
       \note for other Performance Input Methods, this field is ignored.
       \type real
       \autosizable
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
  N7 , \field Design Water Flow Rate
       \note Input value is ignored if fluid cooler Performance Input Method= StandardDesignCapacity.
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N8 , \field User Specified Design Capacity
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \type real
       \units W
       \minimum> 0.0
  N9 , \field Design Entering Water Temperature
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Water Temperature must be greater than Design Entering Air Temperature.
       \type real
       \autosizable
       \units C
       \ip-units F
       \minimum> 0.0
       \default autosize
  N10, \field Design Entering Air Temperature
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Temperature must be greater than Design Entering Air Wet-bulb
       \note Temperature.
       \type real
       \units C
       \ip-units F
       \minimum> 0.0
       \default 35.0
  N11, \field Design Entering Air Wet-bulb Temperature
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Wet-bulb Temperature must be less than Design Entering Air
       \note Temperature.
       \type real
       \units C
       \ip-units F
       \minimum> 0.0
       \default 25.6
  A6 , \field Capacity Control
       \type choice
       \default FanCycling
       \key FanCycling
       \key FluidBypass
  N12, \field Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A7 , \field Evaporation Loss Mode
       \type choice
       \default SaturatedExit
       \key LossFactor
       \key SaturatedExit
  N13, \field Evaporation Loss Factor
       \note Rate of water evaporation from the Fluid Cooler and lost to the outdoor air [%/K]
       \note Empirical correlation is used to calculate default loss factor if it not explicitly provided.
       \type real
       \units percent/K
  N14, \field Drift Loss Percent
       \note Rate of drift loss as a percentage of circulating spray water flow rate
       \note Default value for this field is under investigation. For now Cooling tower's drift loss
       \note percent default value is taken here.
       \type real
       \units percent
       \default 0.008
  A8 , \field Blowdown Calculation Mode
       \type choice
       \default ConcentrationRatio
       \key ConcentrationRatio
       \key ScheduledRate
  N15, \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the Evaporative Fluid Cooler.
       \note Blowdown is water intentionally drained from the basin in order to offset the build
       \note up of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Default value for this field is under investigation. For now Cooling tower's
       \note Blowdown Concentration Ratio percent default value is taken here.
       \type real
       \minimum 2.0
       \default 3.0
  A9 , \field Blowdown Makeup Water Usage Schedule Name
       \note Makeup water usage due to blowdown results from occasionally draining a small
       \note amount of water in the Fluid Cooler basin to purge scale or other contaminants to
       \note reduce their concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
       \type object-list
       \object-list ScheduleNames
  A10; \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

EvaporativeFluidCooler:TwoSpeed,
       \memo This model is based on Merkel's theory, which is also the basis
       \memo for the cooling tower model in EnergyPlus. The Evaporative fluid cooler
       \memo is modeled as a counter flow heat exchanger.
       \min-fields 23
  A1 , \field Name
       \note fluid cooler name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of fluid cooler water inlet node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of fluid cooler water outlet node
       \type node
       \required-field
  N1 , \field High Fan Speed Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N2 , \field High Fan Speed Fan Power
       \note This is the fan motor electric input power at high speed
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
  N3 , \field Low Fan Speed Air Flow Rate
       \note Low speed air flow rate must be less than high speed air flow rate
       \type real
       \required-field
       \autocalculatable
       \units m3/s
       \minimum> 0.0
  N4 , \field Low Fan Speed Air Flow Rate Sizing Factor
       \note This field is only used if the previous field is set to autocalculate
       \type real
       \default 0.5
  N5 , \field Low Fan Speed Fan Power
       \note This is the fan motor electric input power at low speed
       \type real
       \required-field
       \autocalculatable
       \units W
       \ip-units W
       \minimum> 0.0
  N6 , \field Low Fan Speed Fan Power Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \default 0.16
  N7 , \field Design Spray Water Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A4 , \field Performance Input Method
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler Standard Design
       \note Capacity or by specifying Design Capacity for Non standard conditions.
       \type choice
       \required-field
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key StandardDesignCapacity
       \key UserSpecifiedDesignCapacity
  A5 , \field Outdoor Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node
  N8 , \field Heat Rejection Capacity and Nominal Capacity Sizing Ratio
       \type real
       \default 1.25
  N9 , \field High Speed Standard Design Capacity
       \note Standard design capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Standard design capacity times the Heat Rejection Capacity and
       \note Nominal Capacity Sizing Ratio (e.g. 1.25) gives the actual fluid cooler
       \note heat rejection at these operating conditions.
       \note Only used for Performance Input Method = StandardDesignCapacity;
       \note for other input methods, this field is ignored.
       \note The standard conditions mentioned above for Standard design capacity are already
       \note specified in the EnergyPlus. So the input fields such as design entering water
       \note temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if
       \note provided in the input, will be ignored for the StandardDesignCapacity performance input
       \note method. Also, the standard conditions are for water as a fluid type so this performance input
       \note method can only be used with water as a fluid type (as specified in CondenserLoop object).
       \type real
       \units W
       \minimum> 0.0
  N10, \field Low Speed Standard Design Capacity
       \note Standard design capacity with entering water at 35C (95F), leaving water at
       \note 29.44C (85F), entering air at 25.56C (78F) wet-bulb temperature and 35C (95F)
       \note dry-bulb temperature. Design water flow rate assumed to be 5.382E-8 m3/s per watt
       \note (3 gpm/ton). Standard design capacity times the Heat Rejection Capacity and
       \note Nominal Capacity Sizing Ratio (e.g. 1.25) gives the actual fluid cooler
       \note heat rejection at these operating conditions.
       \note Only used for Performance Input Method = StandardDesignCapacity;
       \note for other input methods, this field is ignored.
       \note The standard conditions mentioned above for Standard design capacity are already
       \note specified in the EnergyPlus. So the input fields such as design entering water
       \note temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if
       \note provided in the input, will be ignored for the StandardDesignCapacity performance input
       \note method. Also, the standard conditions are for water as a fluid type so this performance input
       \note method can only be used with water as a fluid type (as specified in CondenserLoop object).
       \type real
       \autocalculatable
       \units W
       \minimum> 0.0
  N11, \field Low Speed Standard Capacity Sizing Factor
       \note This field is only used if the previous field is set to autocalculate
       \type real
       \default 0.5
  N12, \field High Fan Speed U-factor Times Area Value
       \note Only used for Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate;
       \note for other Performance Input Methods, this field is ignored.
       \type real
       \autosizable
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
  N13, \field Low Fan Speed U-factor Times Area Value
       \note Only used for Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate;
       \note for other input methods, this field is ignored.
       \note Low speed fluid cooler UA must be less than high speed fluid cooler UA
       \type real
       \autocalculatable
       \units W/K
       \minimum> 0.0
       \maximum 300000.0
  N14, \field Low Fan Speed U-Factor Times Area Sizing Factor
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \default 0.6
  N15, \field Design Water Flow Rate
       \note Input value is ignored if fluid cooler Performance Input Method= StandardDesignCapacity
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N16, \field High Speed User Specified Design Capacity
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \type real
       \units W
       \minimum> 0.0
  N17, \field Low Speed User Specified Design Capacity
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \type real
       \autocalculatable
       \units W
       \minimum> 0.0
  N18, \field Low Speed User Specified Design Capacity Sizing Factor
       \note This field is only used if the previous field is set to autocalculate
       \type real
       \default 0.5
  N19, \field Design Entering Water Temperature
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Water Temperature must be greater than Design Entering Air Temperature.
       \type real
       \autosizable
       \units C
       \ip-units F
       \minimum> 0.0
       \default autosize
  N20, \field Design Entering Air Temperature
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Temperature must be greater than Design Entering Air Wet-bulb
       \note Temperature.
       \type real
       \units C
       \ip-units F
       \minimum> 0.0
       \default 35.0
  N21, \field Design Entering Air Wet-bulb Temperature
       \note Only used for Performance Input Method = UserSpecifiedDesignCapacity;
       \note for other Performance Input Methods, this field is ignored.
       \note Design Entering Air Wet-bulb Temperature must be less than Design Entering Air
       \note Temperature.
       \type real
       \units C
       \ip-units F
       \minimum> 0.0
       \default 25.6
  N22, \field High Speed Sizing Factor
       \note Multiplies the autosized capacity and flow rates
       \type real
       \minimum> 0.0
       \default 1.0
  A6 , \field Evaporation Loss Mode
       \type choice
       \default SaturatedExit
       \key LossFactor
       \key SaturatedExit
  N23, \field Evaporation Loss Factor
       \note Rate of water evaporation from the Fluid Cooler and lost to the outdoor air [%/K]
       \note Empirical correlation is used to calculate default loss factor if it not explicitly provided.
       \type real
       \units percent/K
  N24, \field Drift Loss Percent
       \note Default value is under investigation. For now cooling tower's default value is taken.
       \type real
       \units percent
       \default 0.008
  A7 , \field Blowdown Calculation Mode
       \type choice
       \default ConcentrationRatio
       \key ConcentrationRatio
       \key ScheduledRate
  N25, \field Blowdown Concentration Ratio
       \note Characterizes the rate of blowdown in the Evaporative Fluid Cooler.
       \note Blowdown is water intentionally drained from the Evaporative Fluid Cooler in order to offset the
       \note build up of solids in the water that would otherwise occur because of evaporation.
       \note Ratio of solids in the blowdown water to solids in the make up water.
       \note Default value is under investigation. For now cooling tower's default value is taken.
       \type real
       \minimum 2.0
       \default 3.0
  A8 , \field Blowdown Makeup Water Usage Schedule Name
       \note Makeup water usage due to blowdown results from occasionally draining some amount
       \note of water in the Evaporative Fluid Cooler basin to purge scale or other contaminants to reduce
       \note their concentration in order to maintain an acceptable level of water quality.
       \note Schedule values should reflect water usage in m3/s.
       \type object-list
       \object-list ScheduleNames
  A9 ; \field Supply Water Storage Tank Name
       \type object-list
       \object-list WaterStorageTankNames

FluidCooler:SingleSpeed,
       \memo The fluid cooler is modeled as a cross flow heat exchanger (both streams unmixed) with
       \memo single-speed fans (induced draft configuration).
       \min-fields 12
  A1 , \field Name
       \note fluid cooler name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of fluid cooler water inlet node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of fluid cooler water outlet node
       \type node
       \required-field
  A4 , \field Performance Input Method
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler nominal capacity
       \type choice
       \default NominalCapacity
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
  N1 , \field Design Air Flow Rate U-factor Times Area Value
       \note Leave field blank if fluid cooler Performance Input Method is NominalCapacity
       \type real
       \autosizable
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
  N2 , \field Nominal Capacity
       \note Nominal fluid cooler capacity
       \type real
       \units W
       \minimum> 0.0
  N3 , \field Design Entering Water Temperature
       \note Design Entering Water Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Temperature.
       \type real
       \required-field
       \units C
       \ip-units F
       \minimum> 0.0
  N4 , \field Design Entering Air Temperature
       \note Design Entering Air Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Wet-bulb Temperature.
       \type real
       \required-field
       \units C
       \ip-units F
       \minimum> 0.0
  N5 , \field Design Entering Air Wetbulb Temperature
       \note Design Entering Air Wet-bulb Temperature must be specified for both the performance input methods and
       \note its value must be less than Design Entering Air Temperature.
       \type real
       \required-field
       \units C
       \ip-units F
       \minimum> 0.0
  N6 , \field Design Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N7 , \field Design Air Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N8 , \field Design Air Flow Rate Fan Power
       \note This is the fan motor electric input power
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
  A5 ; \field Outdoor Air Inlet Node Name
       \note Enter the name of an outdoor air node
       \type node

FluidCooler:TwoSpeed,
       \memo The fluid cooler is modeled as a cross flow heat exchanger (both streams unmixed) with
       \memo two-speed fans (induced draft configuration).
       \min-fields 20
  A1 , \field Name
       \note fluid cooler name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Water Inlet Node Name
       \note Name of fluid cooler water inlet node
       \type node
       \required-field
  A3 , \field Water Outlet Node Name
       \note Name of fluid cooler water outlet node
       \type node
       \required-field
  A4 , \field Performance Input Method
       \note User can define fluid cooler thermal performance by specifying the fluid cooler UA
       \note and the Design Water Flow Rate, or by specifying the fluid cooler nominal capacity
       \type choice
       \default NominalCapacity
       \key UFactorTimesAreaAndDesignWaterFlowRate
       \key NominalCapacity
  N1 , \field High Fan Speed U-factor Times Area Value
       \note Leave field blank if fluid cooler Performance Input Method is NominalCapacity
       \type real
       \autosizable
       \units W/K
       \minimum> 0.0
       \maximum 2100000.0
  N2 , \field Low Fan Speed U-factor Times Area Value
       \note Leave field blank if fluid cooler Performance Input Method is NominalCapacity
       \note Low speed fluid cooler UA must be less than high speed fluid cooler UA
       \note Low speed fluid cooler UA must be greater than free convection fluid cooler UA
       \type real
       \autocalculatable
       \units W/K
       \minimum> 0.0
       \maximum 300000.0
  N3 , \field Low Fan Speed U-Factor Times Area Sizing Factor
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is UFactorTimesAreaAndDesignWaterFlowRate
       \type real
       \default 0.6
  N4 , \field High Speed Nominal Capacity
       \note Nominal fluid cooler capacity at high fan speed
       \type real
       \units W
       \minimum> 0.0
  N5 , \field Low Speed Nominal Capacity
       \note Nominal fluid cooler capacity at low fan speed
       \type real
       \autocalculatable
       \units W
       \minimum> 0.0
  N6 , \field Low Speed Nominal Capacity Sizing Factor
       \note This field is only used if the previous field is set to autocalculate and
       \note the Performance Input Method is NominalCapacity
       \type real
       \default 0.5
  N7 , \field Design Entering Water Temperature
       \note Design Entering Water Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Temperature.
       \type real
       \required-field
       \units C
       \ip-units F
       \minimum> 0.0
  N8 , \field Design Entering Air Temperature
       \note Design Entering Air Temperature must be specified for both the performance input methods and
       \note its value must be greater than Design Entering Air Wet-bulb Temperature.
       \type real
       \required-field
       \units C
       \ip-units F
       \minimum> 0.0
  N9 , \field Design Entering Air Wet-bulb Temperature
       \note Design Entering Air Wet-bulb Temperature must be specified for both the performance input methods and
       \note its value must be less than Design Entering Air Temperature.
       \type real
       \required-field
       \units C
       \ip-units F
       \minimum> 0.0
  N10, \field Design Water Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N11, \field High Fan Speed Air Flow Rate
       \note Air Flow Rate at High Fan Speed must be greater than Air Flow Rate at Low Fan Speed
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N12, \field High Fan Speed Fan Power
       \note This is the fan motor electric input power at high speed
       \type real
       \required-field
       \autosizable
       \units W
       \ip-units W
       \minimum> 0.0
  N13, \field Low Fan Speed Air Flow Rate
       \note Air Flow Rate at Low Fan Speed must be less than Air Flow Rate at High Fan Speed
       \type real
       \required-field
       \autocalculatable
       \units m3/s
       \minimum> 0.0
  N14, \field Low Fan Speed Air Flow Rate Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \default 0.5
  N15, \field Low Fan Speed Fan Power
       \note This is the fan motor electric input power at low speed
       \type real
       \required-field
       \autocalculatable
       \units W
       \ip-units W
       \minimum> 0.0
  N16, \field Low Fan Speed Fan Power Sizing Factor
       \note This field is only used if the previous field is set to autocalculate.
       \type real
       \default 0.16
  A5 ; \field Outdoor Air Inlet Node Name
       \type node

GroundHeatExchanger:System,
       \memo Models vertical ground heat exchangers systems using the response factor approach
       \memo developed by Eskilson. Response factors are calculated using a finite line source
       \memo model assuming uniform heat flux at the borehole wall if UHFcalc is specified,
       \memo or uniform borehole wall temperature if UBHWTcalc is specified.
       \extensible:1
       \min-fields 9
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A4 , \field Undisturbed Ground Temperature Model Type
       \type choice
       \required-field
       \key Site:GroundTemperature:Undisturbed:FiniteDifference
       \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
       \key Site:GroundTemperature:Undisturbed:Xing
  A5 , \field Undisturbed Ground Temperature Model Name
       \type object-list
       \required-field
       \object-list UndisturbedGroundTempModels
  N2 , \field Ground Thermal Conductivity
       \type real
       \required-field
       \units W/m-K
       \minimum> 0.0
  N3 , \field Ground Thermal Heat Capacity
       \type real
       \required-field
       \units J/m3-K
       \minimum> 0.0
  A6 , \field GHE:Vertical:ResponseFactors Object Name
       \type object-list
       \object-list GroundHeatExchangerVerticalResponseFactorNames
  A7 , \field g-Function Calculation Method
       \type choice
       \default UHFcalc
       \key UHFcalc
       \key UBHWTcalc
       \key FullDesign
  A8 , \field GHE:Vertical:Sizing Object Type
       \type choice
       \key GroundHeatExchanger:Vertical:Sizing:Rectangle
  A9 , \field GHE:Vertical:Sizing Object Name
       \note Only needed when g-function calculation method is FullDesign
       \type object-list
       \object-list GroundHeatExchangerVerticalSizingNames
  A10, \field GHE:Vertical:Array Object Name
       \type object-list
       \object-list GroundHeatExchangerVerticalArrayNames
  A11, \field GHE:Vertical:Single Object Name 1
       \begin-extensible
       \type object-list
       \object-list GroundHeatExchangerVerticalSingleNames
  A12 , A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 ,
  A22 , A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 ,
  A32 , A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 ,
  A42 , A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 ,
  A52 , A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 ,
  A62 , A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 ,
  A72 , A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 ,
  A82 , A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 ,
  A92 , A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101,
  A102, A103, A104, A105, A106, A107, A108, A109, A110;

GroundHeatExchanger:Vertical:Sizing:Rectangle,
       \memo Specifies parameters to be used for Ground Heat Exchanger borehole
       \memo field design and sizing.
       \min-fields 6
  A1 , \field Name
       \type alpha
       \required-field
       \reference GroundHeatExchangerVerticalSizingNames
  A2 , \field SizingPeriod:WeatherFileDays Name
       \note Specifies the SizingPeriod:WeatherFileDays required to perform GHE sizing
       \type object-list
       \required-field
       \object-list SizingPeriodWeatherFileDays
  N1 , \field Design Flow Rate Per Borehole
       \note Design flow rate per borehole used to size borehole field
       \type real
       \required-field
       \units m3/s
       \minimum> 0.0
       \default 0.0005
  N2 , \field Available Borehole Field Length
       \note Available length of the area available for designing the borehole field
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N3 , \field Available Borehole Field Width
       \note Available width of the area available for designing the borehole field
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N4 , \field Maximum Number of Boreholes
       \note User specified maximum number of boreholes
       \type real
       \required-field
       \minimum> 0.0
  N5 , \field Minimum Borehole Spacing
       \note Minimum borehole-to-borehole spacing
       \type real
       \units m
       \minimum> 0.0
       \default 4.0
  N6 , \field Maximum Borehole Spacing
       \note Maximum borehole-to-borehole spacing
       \type real
       \units m
       \minimum> 0.0
       \default 6.0
  N7 , \field Minimum Borehole Vertical Length
       \note Minimum drilled depth of the vertical borehole
       \type real
       \units m
       \minimum> 0.0
       \default 60.0
  N8 , \field Maximum Borehole Vertical Length
       \note Maximum drilled depth of the vertical borehole
       \type real
       \units m
       \minimum> 0.0
       \default 135.0
  N9 , \field Minimum Exiting Fluid Temperature for Sizing
       \note Minimum ground heat exchanger exiting fluid temperature used
       \note when designing the borehole field
       \type real
       \units C
       \minimum> 0.0
       \default 5.0
  N10; \field Maximum Exiting Fluid Temperature for Sizing
       \note Maximum ground heat exchanger exiting fluid temperature used
       \note when designing the borehole field
       \type real
       \units C
       \minimum> 0.0
       \default 35.0

GroundHeatExchanger:Vertical:Properties,
       \memo Properties for vertical ground heat exchanger systems
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference GroundHeatExchangerVerticalPropertiesNames
  N1 , \field Depth of Top of Borehole
       \type real
       \required-field
       \units m
       \minimum 0.0
  N2 , \field Borehole Length
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N3 , \field Borehole Diameter
       \type real
       \required-field
       \units m
       \ip-units in
       \minimum> 0.0
  N4 , \field Grout Thermal Conductivity
       \type real
       \required-field
       \units W/m-K
       \minimum> 0.0
  N5 , \field Grout Thermal Heat Capacity
       \type real
       \required-field
       \units J/m3-K
       \minimum> 0.0
  N6 , \field Pipe Thermal Conductivity
       \type real
       \required-field
       \units W/m-K
       \minimum> 0.0
  N7 , \field Pipe Thermal Heat Capacity
       \type real
       \required-field
       \units J/m3-K
       \minimum> 0.0
  N8 , \field Pipe Outer Diameter
       \type real
       \required-field
       \units m
       \ip-units in
       \minimum> 0.0
  N9 , \field Pipe Thickness
       \type real
       \required-field
       \units m
       \ip-units in
       \minimum> 0.0
  N10; \field U-Tube Distance
       \type real
       \required-field
       \units m
       \minimum> 0.0

GroundHeatExchanger:Vertical:Array,

  A1 , \field Name
       \type alpha
       \required-field
       \reference GroundHeatExchangerVerticalArrayNames
  A2 , \field GHE:Vertical:Properties Object Name
       \type object-list
       \required-field
       \object-list GroundHeatExchangerVerticalPropertiesNames
  N1 , \field Number of Boreholes in X-Direction
       \type integer
       \required-field
       \minimum 1.0
  N2 , \field Number of Boreholes in Y-Direction
       \type integer
       \required-field
       \minimum 1.0
  N3 ; \field Borehole Spacing
       \type real
       \required-field
       \units m
       \minimum> 0.0

GroundHeatExchanger:Vertical:Single,

  A1 , \field Name
       \type alpha
       \required-field
       \reference GroundHeatExchangerVerticalSingleNames
  A2 , \field GHE:Vertical:Properties Object Name
       \type object-list
       \required-field
       \object-list GroundHeatExchangerVerticalPropertiesNames
  N1 , \field X-Location
       \type real
       \required-field
       \units m
  N2 ; \field Y-Location
       \type real
       \required-field
       \units m

GroundHeatExchanger:ResponseFactors,
       \memo Response factor definitions from third-party tool, commonly referred to a "g-functions"
       \extensible:2
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference GroundHeatExchangerVerticalResponseFactorNames
  A2 , \field GHE:Vertical:Properties Object Name
       \type object-list
       \required-field
       \object-list GroundHeatExchangerVerticalPropertiesNames
  N1 , \field Number of Boreholes
       \type integer
       \required-field
  N2 , \field G-Function Reference Ratio
       \type real
       \units dimensionless
       \minimum> 0.0
       \default 0.0005
  N3 , \field g-Function Ln(T/Ts) Value 1
       \begin-extensible
       \type real
       \required-field
  N4 , \field g-Function g Value 1
       \type real
       \required-field
  N5  , N6  , N7  , N8  , N9  , N10 , N11 , N12 , N13 , N14 ,
  N15 , N16 , N17 , N18 , N19 , N20 , N21 , N22 , N23 , N24 ,
  N25 , N26 , N27 , N28 , N29 , N30 , N31 , N32 , N33 , N34 ,
  N35 , N36 , N37 , N38 , N39 , N40 , N41 , N42 , N43 , N44 ,
  N45 , N46 , N47 , N48 , N49 , N50 , N51 , N52 , N53 , N54 ,
  N55 , N56 , N57 , N58 , N59 , N60 , N61 , N62 , N63 , N64 ,
  N65 , N66 , N67 , N68 , N69 , N70 , N71 , N72 , N73 , N74 ,
  N75 , N76 , N77 , N78 , N79 , N80 , N81 , N82 , N83 , N84 ,
  N85 , N86 , N87 , N88 , N89 , N90 , N91 , N92 , N93 , N94 ,
  N95 , N96 , N97 , N98 , N99 , N100, N101, N102, N103, N104,
  N105, N106, N107, N108, N109, N110, N111, N112, N113, N114,
  N115, N116, N117, N118, N119, N120, N121, N122, N123, N124,
  N125, N126, N127, N128, N129, N130, N131, N132, N133, N134,
  N135, N136, N137, N138, N139, N140, N141, N142, N143, N144,
  N145, N146, N147, N148, N149, N150, N151, N152, N153, N154,
  N155, N156, N157, N158, N159, N160, N161, N162, N163, N164,
  N165, N166, N167, N168, N169, N170, N171, N172, N173, N174,
  N175, N176, N177, N178, N179, N180, N181, N182, N183, N184,
  N185, N186, N187, N188, N189, N190, N191, N192, N193, N194,
  N195, N196, N197, N198, N199, N200, N201, N202;

GroundHeatExchanger:Pond,
       \memo A model of a shallow pond with immersed pipe loops.
       \memo Typically used in hybrid geothermal systems and included in the condenser loop.
       \memo This component may also be used as a simple solar collector.
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Fluid Inlet Node Name
       \type node
       \required-field
  A3 , \field Fluid Outlet Node Name
       \type node
       \required-field
  N1 , \field Pond Depth
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field Pond Area
       \type real
       \required-field
       \units m2
       \minimum> 0.0
  N3 , \field Hydronic Tubing Inside Diameter
       \type real
       \required-field
       \units m
       \ip-units in
       \minimum> 0.0
  N4 , \field Hydronic Tubing Outside Diameter
       \type real
       \required-field
       \units m
       \ip-units in
       \minimum> 0.0
  N5 , \field Hydronic Tubing Thermal Conductivity
       \type real
       \required-field
       \units W/m-K
       \minimum> 0.0
  N6 , \field Ground Thermal Conductivity
       \type real
       \required-field
       \units W/m2-K
       \minimum> 0.0
  N7 , \field Number of Tubing Circuits
       \type integer
       \required-field
       \minimum 1.0
  N8 ; \field Length of Each Tubing Circuit
       \type real
       \required-field
       \units m
       \minimum 0.0

GroundHeatExchanger:Surface,
       \memo A hydronic surface/panel consisting of a multi-layer construction with embedded rows of tubes.
       \memo Typically used in hybrid geothermal systems and included in the condenser loop.
       \memo This component may also be used as a simple solar collector.
       \memo The bottom surface may be defined as ground-coupled or exposed to wind (eg. bridge deck).
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Construction Name
       \type object-list
       \required-field
       \object-list ConstructionNames
  A3 , \field Fluid Inlet Node Name
       \type node
       \required-field
  A4 , \field Fluid Outlet Node Name
       \type node
       \required-field
  N1 , \field Hydronic Tubing Inside Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
  N2 , \field Number of Tubing Circuits
       \type integer
       \minimum 1.0
  N3 , \field Hydronic Tube Spacing
       \type real
       \units m
       \minimum> 0.0
  N4 , \field Surface Length
       \type real
       \units m
       \minimum> 0.0
  N5 , \field Surface Width
       \type real
       \units m
       \minimum> 0.0
  A5 ; \field Lower Surface Environment
       \type choice
       \default Ground
       \key Ground
       \key Exposed

GroundHeatExchanger:HorizontalTrench,
       \memo This models a horizontal heat exchanger placed in a series of trenches
       \memo The model uses the PipingSystem:Underground underlying algorithms,
       \memo but provides a more usable input interface.
       \min-fields 20
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Flow Rate
       \type real
       \required-field
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N2 , \field Trench Length in Pipe Axial Direction
       \note This is the total pipe axial length of the heat exchanger
       \note If all pipe trenches are parallel, this is the length of a
       \note single trench. If a single, long run of pipe is used with one
       \note trench, this is the full length of the pipe run.
       \type real
       \units m
       \ip-units ft
       \minimum> 0.0
       \default 50
  N3 , \field Number of Trenches
       \note This is the number of horizontal legs that will be used
       \note in the entire heat exchanger, one pipe per trench
       \type integer
       \minimum 1.0
       \default 1
  N4 , \field Horizontal Spacing Between Pipes
       \note This represents the average horizontal spacing between any two
       \note trenches for heat exchangers that have multiple trenches
       \type real
       \units m
       \minimum> 0.0
       \default 1.0
  N5 , \field Pipe Inner Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.016
  N6 , \field Pipe Outer Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.026
  N7 , \field Burial Depth
       \note This is the burial depth of the pipes, or the trenches
       \note containing the pipes
       \type real
       \units m
       \ip-units ft
       \minimum> 0.0
       \default 1.5
  N8 , \field Soil Thermal Conductivity
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.08
  N9 , \field Soil Density
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 962
  N10, \field Soil Specific Heat
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 2576
  N11, \field Pipe Thermal Conductivity
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 0.3895
  N12, \field Pipe Density
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 641
  N13, \field Pipe Specific Heat
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 2405
  N14, \field Soil Moisture Content Percent
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 30
  N15, \field Soil Moisture Content Percent at Saturation
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
       \default 50
  A4 , \field Undisturbed Ground Temperature Model Type
       \type choice
       \required-field
       \key Site:GroundTemperature:Undisturbed:FiniteDifference
       \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
       \key Site:GroundTemperature:Undisturbed:Xing
  A5 , \field Undisturbed Ground Temperature Model Name
       \type object-list
       \required-field
       \object-list UndisturbedGroundTempModels
  N16; \field Evapotranspiration Ground Cover Parameter
       \note This specifies the ground cover effects during evapotranspiration
       \note calculations. The value roughly represents the following cases:
       \note = 0   : concrete or other solid, non-permeable ground surface material
       \note = 0.5 : short grass, much like a manicured lawn
       \note = 1   : standard reference state (12 cm grass)
       \note = 1.5 : wild growth
       \type real
       \minimum 0.0
       \maximum 1.5
       \default 0.4

GroundHeatExchanger:Slinky,
       \memo This models a slinky horizontal heat exchanger
       \memo placed in a series of trenches
       \memo The model uses the model developed by:
       \memo Xiong, Z., D.E. Fisher, and J.D. Spitler. 2015.
       \memo Development and Validation of a Slinky Ground Heat
       \memo Exchanger Model. Applied Energy 141: 57-69.
       \min-fields 21
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Inlet Node Name
       \type node
       \required-field
  A3 , \field Outlet Node Name
       \type node
       \required-field
  N1 , \field Design Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
       \default 0.002
  N2 , \field Soil Thermal Conductivity
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 1.08
  N3 , \field Soil Density
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 962
  N4 , \field Soil Specific Heat
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 2576
  N5 , \field Pipe Thermal Conductivity
       \type real
       \units W/m-K
       \minimum> 0.0
       \default 0.4
  N6 , \field Pipe Density
       \type real
       \units kg/m3
       \minimum> 0.0
       \default 641
  N7 , \field Pipe Specific Heat
       \type real
       \units J/kg-K
       \minimum> 0.0
       \default 2405
  N8 , \field Pipe Outer Diameter
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.02667
  N9 , \field Pipe Thickness
       \type real
       \units m
       \ip-units in
       \minimum> 0.0
       \default 0.002413
  A4 , \field Heat Exchanger Configuration
       \note This is the orientation of the heat exchanger
       \type choice
       \key Vertical
       \key Horizontal
  N10, \field Coil Diameter
       \note This is the diameter of the heat exchanger coil
       \type real
       \units m
       \ip-units ft
       \minimum> 0.0
       \default 1.0
  N11, \field Coil Pitch
       \note This is the center-to-center distance between coils
       \type real
       \units m
       \ip-units ft
       \minimum> 0.0
       \default 0.20
  N12, \field Trench Depth
       \note This is the distance from the ground surface to the
       \note trench bottom
       \type real
       \units m
       \ip-units ft
       \minimum> 0.0
       \default 1.8
  N13, \field Trench Length
       \note This is the total length of a single trench
       \note This assumes the heat exchanger runs the full length
       \note of the trench
       \type real
       \units m
       \ip-units ft
       \minimum> 0.0
       \default 10
  N14, \field Number of Trenches
       \note This is the number of parallel trenches that
       \note has a heat exchanger, one per trench
       \type integer
       \minimum 1.0
       \default 1
  N15, \field Horizontal Spacing Between Pipes
       \note This represents the average horizontal spacing
       \note between any two
       \note trenches for heat exchangers that have multiple trenches
       \type real
       \units m
       \ip-units ft
       \minimum> 0.0
       \default 2.0
  A5 , \field Undisturbed Ground Temperature Model Type
       \type choice
       \required-field
       \key Site:GroundTemperature:Undisturbed:FiniteDifference
       \key Site:GroundTemperature:Undisturbed:KusudaAchenbach
       \key Site:GroundTemperature:Undisturbed:Xing
  A6 , \field Undisturbed Ground Temperature Model Name
       \type object-list
       \required-field
       \object-list UndisturbedGroundTempModels
  N16; \field Maximum Length of Simulation
       \type real
       \units years

HeatExchanger:FluidToFluid,
       \memo A fluid/fluid heat exchanger designed to couple the supply side of one loop to the demand side of another loop
       \memo Loops can be either plant or condenser loops but no air side connections are allowed
       \min-fields 14
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note default is that heat exchanger is on
       \type object-list
       \object-list ScheduleNames
  A3 , \field Loop Demand Side Inlet Node Name
       \note This connection is to the demand side of a loop and is the inlet to the heat exchanger
       \type node
       \required-field
  A4 , \field Loop Demand Side Outlet Node Name
       \note This connection is to the demand side of a loop
       \type node
       \required-field
  N1 , \field Loop Demand Side Design Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A5 , \field Loop Supply Side Inlet Node Name
       \type node
       \required-field
  A6 , \field Loop Supply Side Outlet Node Name
       \type node
       \required-field
  N2 , \field Loop Supply Side Design Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  A7 , \field Heat Exchange Model Type
       \type choice
       \default Ideal
       \key CrossFlowBothUnMixed
       \key CrossFlowBothMixed
       \key CrossFlowSupplyMixedDemandUnMixed
       \key CrossFlowSupplyUnMixedDemandMixed
       \key ParallelFlow
       \key CounterFlow
       \key Ideal
  N3 , \field Heat Exchanger U-Factor Times Area Value
       \type real
       \required-field
       \autosizable
       \units W/K
       \minimum> 0.0
  A8 , \field Control Type
       \type choice
       \default UncontrolledOn
       \key UncontrolledOn
       \key OperationSchemeModulated
       \key OperationSchemeOnOff
       \key HeatingSetpointModulated
       \key HeatingSetpointOnOff
       \key CoolingSetpointModulated
       \key CoolingSetpointOnOff
       \key DualDeadbandSetpointModulated
       \key DualDeadbandSetpointOnOff
       \key CoolingDifferentialOnOff
       \key CoolingSetpointOnOffWithComponentOverride
  A9 , \field Heat Exchanger Setpoint Node Name
       \note Setpoint node is needed with any Control Type that is "*Setpoint*"
       \type node
  N4 , \field Minimum Temperature Difference to Activate Heat Exchanger
       \note Tolerance between control temperatures used to determine if heat exchanger should run.
       \type real
       \units deltaC
       \minimum 0.0
       \maximum 50.0
       \default 0.01
  A10, \field Heat Transfer Metering End Use Type
       \note This field controls end use reporting for heat transfer meters
       \type choice
       \default LoopToLoop
       \key FreeCooling
       \key HeatRejection
       \key HeatRecoveryForCooling
       \key HeatRecoveryForHeating
       \key LoopToLoop
  A11, \field Component Override Loop Supply Side Inlet Node Name
       \note This field is only used if Control Type is set to CoolingSetpointOnOffWithComponentOverride
       \type node
  A12, \field Component Override Loop Demand Side Inlet Node Name
       \note This field is only used if Control Type is set to CoolingSetpointOnOffWithComponentOverride
       \type node
  A13, \field Component Override Cooling Control Temperature Mode
       \note This field is only used if Control Type is set to CoolingSetpointOnOffWithComponentOverride
       \type choice
       \default Loop
       \key WetBulbTemperature
       \key DryBulbTemperature
       \key Loop
  N5 , \field Sizing Factor
       \note Multiplies the autosized flow rates for this device
       \type real
       \minimum> 0.0
       \default 1.0
  N6 , \field Operation Minimum Temperature Limit
       \note Lower limit on inlet temperatures, heat exchanger will not operate if either inlet is below this limit
       \type real
       \units C
  N7 ; \field Operation Maximum Temperature Limit
       \note Upper limit on inlet temperatures, heat exchanger will not operate if either inlet is above this limit
       \type real
       \units C

\group Water Heaters and Thermal Storage

WaterHeater:Mixed,
       \memo Water heater with well-mixed, single-node water tank. May be used to model a tankless
       \memo water heater (small tank volume), a hot water storage tank (zero heater capacity), or
       \memo a heat pump water heater (see WaterHeater:HeatPump:PumpedCondenser.)
  A1 , \field Name
       \type alpha
       \required-field
       \reference WaterHeaterNames
       \reference WaterHeaterMixedNames
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Tank Volume
       \type real
       \autosizable
       \units m3
       \ip-units gal
       \minimum 0.0
       \default 0.0
  A2 , \field Setpoint Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  N2 , \field Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  N3 , \field Maximum Temperature Limit
       \type real
       \units C
  A3 , \field Heater Control Type
       \type choice
       \default Cycle
       \key Cycle
       \key Modulate
  N4 , \field Heater Maximum Capacity
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N5 , \field Heater Minimum Capacity
       \note Only used when Heater Control Type is set to Modulate
       \type real
       \units W
       \minimum 0.0
  N6 , \field Heater Ignition Minimum Flow Rate
       \note Not yet implemented
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default 0.0
  N7 , \field Heater Ignition Delay
       \note Not yet implemented
       \type real
       \units s
       \minimum 0.0
       \default 0.0
  A4 , \field Heater Fuel Type
       \type choice
       \required-field
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
  N8 , \field Heater Thermal Efficiency
       \type real
       \required-field
       \minimum> 0.0
  A5 , \field Part Load Factor Curve Name
       \type object-list
       \object-list UnivariateFunctions
  N9 , \field Off Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A6 , \field Off Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
  N10, \field Off Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N11, \field On Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A7 , \field On Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
  N12, \field On Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  A8 , \field Ambient Temperature Indicator
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A9 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A10, \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A11, \field Ambient Temperature Outdoor Air Node Name
       \note required for Ambient Temperature Indicator=Outdoors
       \type node
  N13, \field Off Cycle Loss Coefficient to Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  N14, \field Off Cycle Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N15, \field On Cycle Loss Coefficient to Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  N16, \field On Cycle Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N17, \field Peak Use Flow Rate
       \note Only used if Use Side Node connections are blank
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A12, \field Use Flow Rate Fraction Schedule Name
       \note Only used if Use Side Node connections are blank
       \type object-list
       \object-list ScheduleNames
  A13, \field Cold Water Supply Temperature Schedule Name
       \note Only used if Use Side Node connections are blank
       \note Defaults to water temperatures calculated by Site:WaterMainsTemperature object
       \type object-list
       \object-list ScheduleNames
  A14, \field Use Side Inlet Node Name
       \type node
  A15, \field Use Side Outlet Node Name
       \type node
  N18, \field Use Side Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A16, \field Source Side Inlet Node Name
       \type node
  A17, \field Source Side Outlet Node Name
       \type node
  N19, \field Source Side Effectiveness
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N20, \field Use Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N21, \field Source Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N22, \field Indirect Water Heating Recovery Time
       \note Parameter for autosizing design flow rates for indirectly heated water tanks
       \note Time required to raise temperature of entire tank from 14.4C to 57.2C
       \type real
       \units hr
       \minimum> 0.0
       \default 1.5
  A18, \field Source Side Flow Control Mode
       \note StorageTank mode always requests flow unless tank is at its Maximum Temperature Limit
       \note IndirectHeatPrimarySetpoint mode requests flow whenever primary setpoint calls for heat
       \note IndirectHeatAlternateSetpoint mode requests flow whenever alternate indirect setpoint calls for heat
       \type choice
       \default IndirectHeatPrimarySetpoint
       \key StorageTank
       \key IndirectHeatPrimarySetpoint
       \key IndirectHeatAlternateSetpoint
  A19, \field Indirect Alternate Setpoint Temperature Schedule Name
       \note This field is only used if the previous is set to IndirectHeatAlternateSetpoint
       \type object-list
       \object-list ScheduleNames
  A20; \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General

WaterHeater:Stratified,
       \memo Water heater with stratified, multi-node water tank. May be used to model a tankless
       \memo water heater (small tank volume), a hot water storage tank (zero heater capacity), or
       \memo a heat pump water heater (see WaterHeater:HeatPump:*.)
  A1 , \field Name
       \type alpha
       \required-field
       \reference WaterHeaterNames
       \reference WaterHeaterStratifiedNames
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \type alpha
       \retaincase
       \default General
  N1 , \field Tank Volume
       \type real
       \required-field
       \autosizable
       \units m3
       \ip-units gal
       \minimum> 0.0
  N2 , \field Tank Height
       \note Height is measured in the axial direction for horizontal cylinders
       \type real
       \required-field
       \autosizable
       \units m
       \minimum> 0.0
  A3 , \field Tank Shape
       \type choice
       \default VerticalCylinder
       \key VerticalCylinder
       \key HorizontalCylinder
       \key Other
  N3 , \field Tank Perimeter
       \note Only used if Tank Shape is Other
       \type real
       \units m
       \minimum 0.0
  N4 , \field Maximum Temperature Limit
       \type real
       \units C
  A4 , \field Heater Priority Control
       \type choice
       \default MasterSlave
       \key MasterSlave
       \key Simultaneous
  A5 , \field Heater 1 Setpoint Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  N5 , \field Heater 1 Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  N6 , \field Heater 1 Capacity
       \type real
       \autosizable
       \units W
       \minimum 0.0
  N7 , \field Heater 1 Height
       \type real
       \units m
       \minimum 0.0
  A6 , \field Heater 2 Setpoint Temperature Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  N8 , \field Heater 2 Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0
       \default 0.0
  N9 , \field Heater 2 Capacity
       \type real
       \units W
       \minimum 0.0
  N10, \field Heater 2 Height
       \type real
       \units m
       \minimum 0.0
  A7 , \field Heater Fuel Type
       \type choice
       \required-field
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
  N11, \field Heater Thermal Efficiency
       \type real
       \required-field
       \minimum> 0.0
  N12, \field Off Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A8 , \field Off Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
  N13, \field Off Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N14, \field Off Cycle Parasitic Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N15, \field On Cycle Parasitic Fuel Consumption Rate
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A9 , \field On Cycle Parasitic Fuel Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Diesel
       \key Gasoline
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
  N16, \field On Cycle Parasitic Heat Fraction to Tank
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 0.0
  N17, \field On Cycle Parasitic Height
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  A10, \field Ambient Temperature Indicator
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A11, \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A12, \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A13, \field Ambient Temperature Outdoor Air Node Name
       \note required for Ambient Temperature Indicator=Outdoors
       \type node
  N18, \field Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
       \type real
       \units W/m2-K
       \minimum 0.0
  N19, \field Skin Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N20, \field Off Cycle Flue Loss Coefficient to Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  N21, \field Off Cycle Flue Loss Fraction to Zone
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N22, \field Peak Use Flow Rate
       \note Only used if Use Side Node connections are blank
       \type real
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  A14, \field Use Flow Rate Fraction Schedule Name
       \note If blank, defaults to 1.0 at all times
       \note Only used if use side node connections are blank
       \type object-list
       \object-list ScheduleNames
  A15, \field Cold Water Supply Temperature Schedule Name
       \note Only used if use side node connections are blank
       \note Defaults to water temperatures calculated by Site:WaterMainsTemperature object
       \type object-list
       \object-list ScheduleNames
  A16, \field Use Side Inlet Node Name
       \type node
  A17, \field Use Side Outlet Node Name
       \type node
  N23, \field Use Side Effectiveness
       \note The use side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note use mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The use side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N24, \field Use Side Inlet Height
       \note Defaults to bottom of tank
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N25, \field Use Side Outlet Height
       \note Defaults to top of tank
       \type real
       \autocalculatable
       \units m
       \minimum 0.0
       \default Autocalculate
  A18, \field Source Side Inlet Node Name
       \type node
  A19, \field Source Side Outlet Node Name
       \type node
  N26, \field Source Side Effectiveness
       \note The source side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note source mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The source side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  N27, \field Source Side Inlet Height
       \note Defaults to top of tank
       \type real
       \autocalculatable
       \units m
       \minimum 0.0
       \default Autocalculate
  N28, \field Source Side Outlet Height
       \note Defaults to bottom of tank
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  A20, \field Inlet Mode
       \type choice
       \default Fixed
       \key Fixed
       \key Seeking
  N29, \field Use Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N30, \field Source Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N31, \field Indirect Water Heating Recovery Time
       \note Parameter for autosizing design flow rates for indirectly heated water tanks
       \note time required to raise temperature of entire tank from 14.4C to 57.2C
       \type real
       \units hr
       \minimum> 0.0
       \default 1.5
  N32, \field Number of Nodes
       \type integer
       \minimum 1.0
       \maximum 12.0
       \default 1
  N33, \field Additional Destratification Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.0
  N34, \field Node 1 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N35, \field Node 2 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N36, \field Node 3 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N37, \field Node 4 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N38, \field Node 5 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N39, \field Node 6 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N40, \field Node 7 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N41, \field Node 8 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N42, \field Node 9 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N43, \field Node 10 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N44, \field Node 11 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N45, \field Node 12 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  A21, \field Source Side Flow Control Mode
       \note StorageTank mode always requests flow unless tank is at its Maximum Temperature Limit
       \note IndirectHeatPrimarySetpoint mode requests flow whenever primary setpoint for heater 1 calls for heat
       \note IndirectHeatAlternateSetpoint mode requests flow whenever alternate indirect setpoint calls for heat
       \type choice
       \default IndirectHeatPrimarySetpoint
       \key StorageTank
       \key IndirectHeatPrimarySetpoint
       \key IndirectHeatAlternateSetpoint
  A22; \field Indirect Alternate Setpoint Temperature Schedule Name
       \note This field is only used if the previous is set to IndirectHeatAlternateSetpoint
       \type object-list
       \object-list ScheduleNames

WaterHeater:Sizing,
       \memo This input object is used with WaterHeater:Mixed or
       \memo with WaterHeater:Stratified to autosize tank volume and heater capacity
       \memo This object is not needed if water heaters are not autosized.
       \min-fields 4
  A1 , \field WaterHeater Name
       \type object-list
       \required-field
       \object-list WaterHeaterNames
       \object-list ThermalStorageWaterNames
  A2 , \field Design Mode
       \type choice
       \key PeakDraw
       \key ResidentialHUD-FHAMinimum
       \key PerPerson
       \key PerFloorArea
       \key PerUnit
       \key PerSolarCollectorArea
  N1 , \field Time Storage Can Meet Peak Draw
       \note Only used for Design Mode = PeakDraw
       \type real
       \units hr
       \minimum 0.0
  N2 , \field Time for Tank Recovery
       \note Only used for Design Mode = PeakDraw
       \type real
       \units hr
       \minimum 0.0
  N3 , \field Nominal Tank Volume for Autosizing Plant Connections
       \note Only used if Design Mode = PeakDraw and the water heater also
       \note has autosized flow rates for connections on the demand side of a plant loop
       \type real
       \units m3
       \ip-units gal
  N4 , \field Number of Bedrooms
       \note Only used for Design Mode = ResidentialHUD-FHAMinimum
       \type integer
       \minimum 1.0
  N5 , \field Number of Bathrooms
       \note Only used for Design Mode = ResidentialHUD-FHAMinimum
       \type integer
       \minimum 1.0
  N6 , \field Storage Capacity per Person
       \note Only used for Design Mode = PerPerson
       \type real
       \units m3/person
       \ip-units gal/person
       \minimum 0.0
  N7 , \field Recovery Capacity per Person
       \note Only used for Design Mode = PerPerson
       \type real
       \units m3/hr-person
       \ip-units gal/hr-person
       \minimum 0.0
  N8 , \field Storage Capacity per Floor Area
       \note Only used for Design Mode = PerFloorArea
       \type real
       \units m3/m2
       \ip-units gal/ft2
       \minimum 0.0
  N9 , \field Recovery Capacity per Floor Area
       \note Only used for Design Mode = PerFloorArea
       \type real
       \units m3/hr-m2
       \ip-units gal/hr-ft2
       \minimum 0.0
  N10, \field Number of Units
       \note Only used for Design Mode = PerUnit
       \type real
  N11, \field Storage Capacity per Unit
       \note Only used for Design Mode = PerUnit
       \type real
       \units m3
       \ip-units gal
       \minimum 0.0
  N12, \field Recovery Capacity PerUnit
       \note Only used for Design Mode = PerUnit
       \type real
       \units m3/hr
       \ip-units gal/hr
       \minimum 0.0
  N13, \field Storage Capacity per Collector Area
       \note Only used for Design Mode = PerSolarCollectorArea
       \type real
       \units m3/m2
       \ip-units gal/ft2
       \minimum 0.0
  N14; \field Height Aspect Ratio
       \note only used if for WaterHeater:Stratified
       \type real
       \minimum 0.0

WaterHeater:HeatPump:PumpedCondenser,
       \memo This object models an air-source heat pump for water heating where the water is pumped out of the tank,
       \memo through a heating coil and returned to the tank.
       \memo For wrapped condenser HPWHs, see WaterHeater:HeatPump:WrappedCondenser.
       \memo WaterHeater:HeatPump:PumpedCondenser is a compound object that references other component objects -
       \memo Coil:WaterHeating:AirToWaterHeatPump:*, Fan:OnOff, WaterHeater:Mixed or WaterHeater:Stratified
       \min-fields 32
  A1 , \field Name
       \note Unique name for this instance of a heat pump water heater.
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note Schedule values of 0 denote the heat pump compressor is off and the parasitic electric
       \note energy is also off.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Compressor Setpoint Temperature Schedule Name
       \note Defines the cut-out temperature where the heat pump compressor turns off.
       \note The heat pump compressor setpoint temperature should always be greater
       \note than the water tank's heater (element or burner) setpoint temperature.
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Dead Band Temperature Difference
       \note Setpoint temperature minus the dead band temperature difference defines
       \note the cut-in temperature where the heat pump compressor turns on.
       \note The water tank's heater (element or burner) setpoint temperature
       \note should always be less than the heat pump compressor cut-in temperature.
       \type real
       \units deltaC
       \minimum> 0.0
       \maximum 20.0
       \default 5.0
  A4 , \field Condenser Water Inlet Node Name
       \note Should match the field Source Outlet Node Name in the water heater tank object.
       \note Should also match the Condenser Water Inlet Node Name in the associated
       \note DX coil object.
       \type node
       \required-field
  A5 , \field Condenser Water Outlet Node Name
       \note Should match the field Source Inlet Node Name in water heater tank object.
       \note Should also match the Condenser Water Outlet Node Name in the associated
       \note DX Coil object.
       \type node
       \required-field
  N2 , \field Condenser Water Flow Rate
       \note Actual water flow rate through the heat pump's water coil (condenser).
       \note If autocalculated, the water flow rate is set equal to 4.487E-8 m3/s/W times
       \note the rated heating capacity of the heat pump's DX coil.
       \type real
       \autocalculatable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N3 , \field Evaporator Air Flow Rate
       \note Actual air flow rate across the heat pump's air coil (evaporator).
       \note If autocalculated, the air flow rate is set equal to 5.035E-5 m3/s/W times
       \note the rated heating capacity of the heat pump's DX coil.
       \type real
       \autocalculatable
       \units m3/s
       \minimum> 0.0
  A6 , \field Inlet Air Configuration
       \note Defines the configuration of the airflow path through the air coil and fan section.
       \type choice
       \required-field
       \key Schedule
       \key ZoneAirOnly
       \key OutdoorAirOnly
       \key ZoneAndOutdoorAir
  A7 , \field Air Inlet Node Name
       \note Zone air exhaust node name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
       \type node
  A8 , \field Air Outlet Node Name
       \note Zone Air Inlet Node Name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
       \type node
  A9 , \field Outdoor Air Node Name
       \note Outdoor air node name if inlet air configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
       \type node
  A10, \field Exhaust Air Node Name
       \note Simply a unique Node Name if Inlet Air Configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
       \type node
  A11, \field Inlet Air Temperature Schedule Name
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values should be degrees C.
       \type object-list
       \object-list ScheduleNames
  A12, \field Inlet Air Humidity Schedule Name
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values are entered as a fraction (e.g. 0.5 is equal to 50%RH)
       \type object-list
       \object-list ScheduleNames
  A13, \field Inlet Air Zone Name
       \note Used only if Inlet Air Configuration is ZoneAirOnly or ZoneAndOutdoorAir.
       \note Otherwise, leave field blank.
       \type object-list
       \object-list ZoneNames
  A14, \field Tank Object Type
       \note Specify the type of water heater tank used by this heat pump water heater.
       \type choice
       \default WaterHeater:Mixed
       \key WaterHeater:Mixed
       \key WaterHeater:Stratified
  A15, \field Tank Name
       \note Needs to match the name used in the corresponding Water Heater object.
       \type object-list
       \required-field
       \object-list WaterHeaterNames
  A16, \field Tank Use Side Inlet Node Name
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
       \type node
  A17, \field Tank Use Side Outlet Node Name
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
       \type node
  A18, \field DX Coil Object Type
       \note Specify the type of DX coil used by this heat pump water heater. The only
       \note valid choice is Coil:WaterHeating:AirToWaterHeatPump:Pumped and Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed, and CoilSystem:IntegratedHeatPump:AirSource
       \type choice
       \default Coil:WaterHeating:AirToWaterHeatPump:Pumped
       \key Coil:WaterHeating:AirToWaterHeatPump:Pumped
       \key Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed
       \key CoilSystem:IntegratedHeatPump:AirSource
  A19, \field DX Coil Name
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:* object, or CoilSystem:IntegratedHeatPump:AirSource
       \type object-list
       \required-field
       \object-list HeatPumpWaterHeaterDXCoilsPumped
       \object-list HeatPumpWaterHeaterDXCoilsVariableSpeed
       \object-list IntegratedHeatPumps
  N4 , \field Minimum Inlet Air Temperature for Compressor Operation
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is below this value.
       \type real
       \units C
       \default 10
  N5 , \field Maximum Inlet Air Temperature for Compressor Operation
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is above this value.
       \type real
       \units C
       \minimum 26.0
       \maximum 94.0
       \default 48.88888888889
  A20, \field Compressor Location
       \note If Zone is selected, Inlet Air Configuration must be ZoneAirOnly or
       \note ZoneAndOutdoorAir. If Schedule is selected, then you must provide a
       \note Compressor Ambient Temperature Schedule Name below.
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A21, \field Compressor Ambient Temperature Schedule Name
       \note Used only if Compressor Location is Schedule, otherwise leave field blank.
       \type object-list
       \object-list ScheduleNames
  A22, \field Fan Object Type
       \note Specify the type of fan used by this heat pump water heater. The only
       \note valid choices are Fan:SystemModel or Fan:OnOff.
       \type choice
       \default Fan:OnOff
       \key Fan:SystemModel
       \key Fan:OnOff
  A23, \field Fan Name
       \note Needs to match the name used in the corresponding Fan:SystemModel or Fan:OnOff object.
       \type object-list
       \required-field
       \object-list FansOnOff
       \object-list FansSystemModel
  A24, \field Fan Placement
       \note BlowThrough means the fan is located before the air coil (upstream).
       \note DrawThrough means the fan is located after the air coil (downstream).
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  N6 , \field On Cycle Parasitic Electric Load
       \note Parasitic electric power consumed when the heat pump compressor operates.
       \note Does not contribute to water heating but can impact the zone air heat balance.
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  N7 , \field Off Cycle Parasitic Electric Load
       \note Parasitic electric power consumed when the heat pump compressor is off.
       \note Does not contribute to water heating but can impact the zone air heat balance.
       \note Off-cycle parasitic power is 0 when the availability schedule is 0.
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A25, \field Parasitic Heat Rejection Location
       \note This field determines if the parasitic electric load impacts the zone air
       \note heat balance. If Zone is selected, Inlet Air Configuration must be
       \note ZoneAirOnly or ZoneAndOutdoorAir.
       \type choice
       \default Outdoors
       \key Zone
       \key Outdoors
  A26, \field Inlet Air Mixer Node Name
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
       \type node
  A27, \field Outlet Air Splitter Node Name
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
       \type node
  A28, \field Inlet Air Mixer Schedule Name
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank. Schedule values define whether the heat pump draws its
       \note inlet air from the zone, outdoors or a combination of zone and outdoor air.
       \note A schedule value of 0 denotes inlet air is drawn only from the zone.
       \note A schedule value of 1 denotes inlet air is drawn only from outdoors.
       \note Schedule values between 0 and 1 denote a mixture of zone and outdoor air
       \note proportional to the schedule value (i.e. 0.4 = 40% outdoor air, 60% zone air).
       \type object-list
       \object-list ScheduleNames
  A29, \field Tank Element Control Logic
       \note MutuallyExclusive means that once the tank heating element is active the
       \note heat pump is shut down until setpoint is reached.
       \note Simultaneous (default) means that both the tank heating element and
       \note heat pump are used at the same time recover the tank temperature.
       \type choice
       \default Simultaneous
       \key MutuallyExclusive
       \key Simultaneous
  N8 , \field Control Sensor 1 Height In Stratified Tank
       \note Used to indicate height of control sensor for Tank Object Type = WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater1
       \type real
       \units m
       \minimum 0.0
  N9 , \field Control Sensor 1 Weight
       \note Weight to give Control Sensor 1 temperature
       \note The weight of Control Sensor 2 will be 1 - (wt. of control sensor 1)
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N10; \field Control Sensor 2 Height In Stratified Tank
       \note Used to indicate height of control sensor for Tank Object Type = WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater2
       \type real
       \units m
       \minimum 0.0

WaterHeater:HeatPump:WrappedCondenser,
       \memo This object models an air-source heat pump for water heating where the heating coil is wrapped around
       \memo the tank, which is typical of residential HPWHs.
       \memo For pumped condenser HPWHs, see WaterHeater:HeatPump:PumpedCondenser.
       \memo WaterHeater:HeatPump:WrappedCondenser is a compound object that references other component objects -
       \memo Coil:WaterHeating:AirToWaterHeatPump:Pumped, Fan:OnOff, WaterHeater:Mixed
       \min-fields 31
  A1 , \field Name
       \note Unique name for this instance of a heat pump water heater.
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference ZoneEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \note Schedule values of 0 denote the heat pump compressor is off and the parasitic electric
       \note energy is also off.
       \type object-list
       \object-list ScheduleNames
  A3 , \field Compressor Setpoint Temperature Schedule Name
       \note Defines the cut-out temperature where the heat pump compressor turns off.
       \note The heat pump compressor setpoint temperature should always be greater
       \note than the water tank's heater (element or burner) setpoint temperature.
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Dead Band Temperature Difference
       \note Setpoint temperature minus the dead band temperature difference defines
       \note the cut-in temperature where the heat pump compressor turns on.
       \note The water tank's heater (element or burner) setpoint temperature
       \note should always be less than the heat pump compressor cut-in temperature.
       \type real
       \units deltaC
       \minimum> 0.0
       \maximum 20.0
       \default 5.0
  N2 , \field Condenser Bottom Location
       \note Distance from the bottom of the tank to the bottom of the wrapped condenser.
       \type real
       \units m
       \minimum 0.0
       \default 0
  N3 , \field Condenser Top Location
       \note Distance from the bottom of the tank to the top of the wrapped condenser.
       \type real
       \required-field
       \units m
       \minimum 0.0
  N4 , \field Evaporator Air Flow Rate
       \note Actual air flow rate across the heat pump's air coil (evaporator).
       \note If autocalculated, the air flow rate is set equal to 5.035E-5 m3/s/W times
       \note the rated heating capacity of the heat pump's DX coil.
       \type real
       \autocalculatable
       \units m3/s
       \minimum> 0.0
  A4 , \field Inlet Air Configuration
       \note Defines the configuration of the airflow path through the air coil and fan section.
       \type choice
       \required-field
       \key Schedule
       \key ZoneAirOnly
       \key OutdoorAirOnly
       \key ZoneAndOutdoorAir
  A5 , \field Air Inlet Node Name
       \note Zone air exhaust node name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
       \type node
  A6 , \field Air Outlet Node Name
       \note Zone Air Inlet Node Name if Inlet Air Configuration is ZoneAirOnly or
       \note ZoneAndOutdoorAir.
       \note Simply a unique Node Name if Inlet Air Configuration is Schedule.
       \note Otherwise, leave field blank.
       \type node
  A7 , \field Outdoor Air Node Name
       \note Outdoor air node name if inlet air configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
       \type node
  A8 , \field Exhaust Air Node Name
       \note Simply a unique Node Name if Inlet Air Configuration is ZoneAndOutdoorAir
       \note or OutdoorAirOnly, otherwise leave field blank.
       \type node
  A9 , \field Inlet Air Temperature Schedule Name
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values should be degrees C.
       \type object-list
       \object-list ScheduleNames
  A10, \field Inlet Air Humidity Schedule Name
       \note Used only if Inlet Air Configuration is Schedule, otherwise leave blank.
       \note Schedule values are entered as a fraction (e.g. 0.5 is equal to 50%RH)
       \type object-list
       \object-list ScheduleNames
  A11, \field Inlet Air Zone Name
       \note Used only if Inlet Air Configuration is ZoneAirOnly or ZoneAndOutdoorAir.
       \note Otherwise, leave field blank.
       \type object-list
       \object-list ZoneNames
  A12, \field Tank Object Type
       \note Specify the type of water heater tank used by this heat pump water heater.
       \type choice
       \default WaterHeater:Stratified
       \key WaterHeater:Stratified
  A13, \field Tank Name
       \note Needs to match the name used in the corresponding Water Heater object.
       \note Must be a WaterHeater:Stratified tank.
       \type object-list
       \required-field
       \object-list WaterHeaterStratifiedNames
  A14, \field Tank Use Side Inlet Node Name
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
       \type node
  A15, \field Tank Use Side Outlet Node Name
       \note Used only when the heat pump water heater is connected to a plant loop,
       \note otherwise leave blank. Needs to match the name used in the corresponding
       \note Water Heater object when connected to a plant loop.
       \type node
  A16, \field DX Coil Object Type
       \note Specify the type of DX coil used by this heat pump water heater. The only
       \note valid choice is Coil:WaterHeating:AirToWaterHeatPump:Wrapped
       \type choice
       \default Coil:WaterHeating:AirToWaterHeatPump:Wrapped
       \key Coil:WaterHeating:AirToWaterHeatPump:Wrapped
  A17, \field DX Coil Name
       \note Must match the name used in the corresponding Coil:WaterHeating:AirToWaterHeatPump:Wrapped object.
       \type object-list
       \required-field
       \object-list HeatPumpWaterHeaterDXCoilsWrapped
  N5 , \field Minimum Inlet Air Temperature for Compressor Operation
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is below this value.
       \type real
       \units C
       \default 10
  N6 , \field Maximum Inlet Air Temperature for Compressor Operation
       \note Heat pump compressor will not operate when the inlet air dry-bulb temperature
       \note is above this value.
       \type real
       \units C
       \minimum 26.0
       \maximum 94.0
       \default 48.88888888889
  A18, \field Compressor Location
       \note If Zone is selected, Inlet Air Configuration must be ZoneAirOnly or
       \note ZoneAndOutdoorAir. If Schedule is selected, then you must provide a
       \note Compressor Ambient Temperature Schedule Name below.
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A19, \field Compressor Ambient Temperature Schedule Name
       \note Used only if Compressor Location is Schedule, otherwise leave field blank.
       \type object-list
       \object-list ScheduleNames
  A20, \field Fan Object Type
       \note Specify the type of fan used by this heat pump water heater. The only
       \note valid choices are Fan:SystemModel or Fan:OnOff.
       \type choice
       \default Fan:OnOff
       \key Fan:OnOff
       \key Fan:SystemModel
  A21, \field Fan Name
       \note Needs to match the name used in the corresponding Fan:SystemModel or Fan:OnOff object.
       \type object-list
       \required-field
       \object-list FansOnOff
       \object-list FansSystemModel
  A22, \field Fan Placement
       \note BlowThrough means the fan is located before the air coil (upstream).
       \note DrawThrough means the fan is located after the air coil (downstream).
       \type choice
       \default DrawThrough
       \key BlowThrough
       \key DrawThrough
  N7 , \field On Cycle Parasitic Electric Load
       \note Parasitic electric power consumed when the heat pump compressor operates.
       \note Does not contribute to water heating but can impact the zone air heat balance.
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  N8 , \field Off Cycle Parasitic Electric Load
       \note Parasitic electric power consumed when the heat pump compressor is off.
       \note Does not contribute to water heating but can impact the zone air heat balance.
       \note Off-cycle parasitic power is 0 when the availability schedule is 0.
       \type real
       \units W
       \minimum 0.0
       \default 0.0
  A23, \field Parasitic Heat Rejection Location
       \note This field determines if the parasitic electric load impacts the zone air
       \note heat balance. If Zone is selected, Inlet Air Configuration must be
       \note ZoneAirOnly or ZoneAndOutdoorAir.
       \type choice
       \default Outdoors
       \key Zone
       \key Outdoors
  A24, \field Inlet Air Mixer Node Name
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
       \type node
  A25, \field Outlet Air Splitter Node Name
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank.
       \type node
  A26, \field Inlet Air Mixer Schedule Name
       \note Required only if Inlet Air Configuration is ZoneAndOutdoorAir, otherwise
       \note leave field blank. Schedule values define whether the heat pump draws its
       \note inlet air from the zone, outdoors or a combination of zone and outdoor air.
       \note A schedule value of 0 denotes inlet air is drawn only from the zone.
       \note A schedule value of 1 denotes inlet air is drawn only from outdoors.
       \note Schedule values between 0 and 1 denote a mixture of zone and outdoor air
       \note proportional to the schedule value.
       \type object-list
       \object-list ScheduleNames
  A27, \field Tank Element Control Logic
       \note MutuallyExclusive means that once the tank heating element is active the
       \note heat pump is shut down until setpoint is reached.
       \note Simultaneous (default) means that both the tank heating element and
       \note heat pump are used at the same time recover the tank temperature.
       \type choice
       \default Simultaneous
       \key MutuallyExclusive
       \key Simultaneous
  N9 , \field Control Sensor 1 Height In Stratified Tank
       \note Used to indicate height of control sensor if Tank Object Type is WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater1
       \type real
       \units m
       \minimum 0.0
  N10, \field Control Sensor 1 Weight
       \note Weight to give Control Sensor 1 temperature
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  N11; \field Control Sensor 2 Height In Stratified Tank
       \note Used to indicate height of control sensor if Tank Object Type is WaterHeater:Stratified
       \note If left blank, it will default to the height of Heater2
       \note The weight of this control sensor will be 1 - (wt. of control sensor 1)
       \type real
       \units m
       \minimum 0.0

ThermalStorage:Ice:Simple,
       \memo This ice storage model is a simplified model
       \memo It requires a setpoint placed on the Chilled Water Side Outlet Node
       \memo It should be placed in the chilled water supply side outlet branch
       \memo followed by a pipe.
       \memo Use the PlantEquipmentOperation:ComponentSetpoint plant operation scheme.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference IceThermalStorageEquipment
       \reference validBranchEquipmentNames
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Ice Storage Type
       \note IceOnCoilInternal = Ice-on-Coil, internal melt
       \note IceOnCoilExternal = Ice-on-Coil, external melt
       \type choice
       \required-field
       \key IceOnCoilInternal
       \key IceOnCoilExternal
  N1 , \field Capacity
       \type real
       \required-field
       \autosizable
       \units GJ
       \ip-units ton-hrs
  A3 , \field Inlet Node Name
       \type node
       \required-field
  A4 , \field Outlet Node Name
       \type node
       \required-field
  A5 ; \field Thermal Storage Sizing Object Name
       \note used only when tank capacity is autosized
       \type object-list
       \object-list ThermalStorageSizing

ThermalStorage:Ice:Detailed,
       \memo This input syntax is intended to describe a thermal storage system that
       \memo includes smaller containers filled with water that are placed in a larger
       \memo tank or series of tanks.
       \memo The model uses polynomial equations to describe the system performance.
       \min-fields 14
  A1 , \field Name
       \type alpha
       \required-field
       \reference IceThermalStorageEquipment
       \reference validBranchEquipmentNames
       \reference validPlantEquipmentNames
       \reference-class-name validBranchEquipmentTypes
       \reference-class-name validPlantEquipmentTypes
  A2 , \field Availability Schedule Name
       \note Availability schedule name for this system. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N1 , \field Capacity
       \note This includes only the latent storage capacity
       \type real
       \required-field
       \autosizable
       \units GJ
  A3 , \field Inlet Node Name
       \type node
       \required-field
  A4 , \field Outlet Node Name
       \type node
       \required-field
  A5 , \field Discharging Curve Variable Specifications
       \type choice
       \required-field
       \key FractionChargedLMTD
       \key FractionDischargedLMTD
       \key LMTDMassFlow
       \key LMTDFractionCharged
  A6 , \field Discharging Curve Name
       \type object-list
       \required-field
       \object-list BivariateFunctions
  A7 , \field Charging Curve Variable Specifications
       \type choice
       \required-field
       \key FractionChargedLMTD
       \key FractionDischargedLMTD
       \key LMTDMassFlow
       \key LMTDFractionCharged
  A8 , \field Charging Curve Name
       \type object-list
       \required-field
       \object-list BivariateFunctions
  N2 , \field Timestep of the Curve Data
       \type real
       \units hr
  N3 , \field Parasitic Electric Load During Discharging
       \type real
       \units dimensionless
  N4 , \field Parasitic Electric Load During Charging
       \type real
       \units dimensionless
  N5 , \field Tank Loss Coefficient
       \note This is the fraction the total storage capacity that is lost or melts
       \note each hour
       \type real
       \units dimensionless
  N6 , \field Freezing Temperature of Storage Medium
       \note This temperature is typically 0C for water.
       \note Simply changing this temperature without adjusting the performance
       \note parameters input above is inappropriate and not advised.
       \type real
       \units C
       \default 0.0
  A9 , \field Thaw Process Indicator
       \note This field determines whether the system uses internal or external melt
       \note during discharging. This will then have an impact on charging performance.
       \type choice
       \default OutsideMelt
       \key InsideMelt
       \key OutsideMelt
  A10; \field Thermal Storage Sizing Object Name
       \note used only when tank capacity is autosized
       \type object-list
       \object-list ThermalStorageSizing

ThermalStorage:ChilledWater:Mixed,
       \memo Chilled water storage with a well-mixed, single-node tank. The chilled water is
       \memo "used" by drawing from the "Use Side" of the water tank. The tank is indirectly
       \memo charged by circulating cold water through the "Source Side" of the water tank.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalStorageWaterNames
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Tank Volume
       \type real
       \units m3
       \ip-units gal
       \minimum> 0.0
       \default 0.1
  A2 , \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  N2 , \field Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum> 0.0
       \default 0.5
  N3 , \field Minimum Temperature Limit
       \type real
       \units C
  N4 , \field Nominal Cooling Capacity
       \type real
       \units W
  A3 , \field Ambient Temperature Indicator
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A4 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A5 , \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A6 , \field Ambient Temperature Outdoor Air Node Name
       \note required when field Ambient Temperature Indicator=Outdoors
       \type node
  N5 , \field Heat Gain Coefficient from Ambient Temperature
       \type real
       \units W/K
       \minimum 0.0
  A7 , \field Use Side Inlet Node Name
       \type node
  A8 , \field Use Side Outlet Node Name
       \type node
  N6 , \field Use Side Heat Transfer Effectiveness
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A9 , \field Use Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N7 , \field Use Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  A10, \field Source Side Inlet Node Name
       \type node
  A11, \field Source Side Outlet Node Name
       \type node
  N8 , \field Source Side Heat Transfer Effectiveness
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A12, \field Source Side Availability Schedule Name
       \note Availability schedule name for source side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N9 , \field Source Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N10; \field Tank Recovery Time
       \note Parameter for autosizing design flow rates for indirectly cooled water tanks
       \note time required to lower temperature of entire tank from 14.4C to 9.0C
       \type real
       \units hr
       \minimum> 0.0
       \default 4.0

ThermalStorage:ChilledWater:Stratified,
       \memo Chilled water storage with a stratified, multi-node tank. The chilled water is
       \memo "used" by drawing from the "Use Side" of the water tank. The tank is indirectly
       \memo charged by circulating cold water through the "Source Side" of the water tank.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalStorageWaterNames
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Tank Volume
       \type real
       \required-field
       \units m3
       \ip-units gal
       \minimum> 0.0
  N2 , \field Tank Height
       \note Height is measured in the axial direction for horizontal cylinders
       \type real
       \required-field
       \units m
       \minimum> 0.0
  A2 , \field Tank Shape
       \type choice
       \default VerticalCylinder
       \key VerticalCylinder
       \key HorizontalCylinder
       \key Other
  N3 , \field Tank Perimeter
       \note Only used if Tank Shape is Other
       \type real
       \units m
       \minimum 0.0
  A3 , \field Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  N4 , \field Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0001
       \default 0.0001
  N5 , \field Temperature Sensor Height
       \type real
       \units m
       \minimum 0.0
  N6 , \field Minimum Temperature Limit
       \type real
       \units C
  N7 , \field Nominal Cooling Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A4 , \field Ambient Temperature Indicator
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A5 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A6 , \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A7 , \field Ambient Temperature Outdoor Air Node Name
       \note required for Ambient Temperature Indicator=Outdoors
       \type node
  N8 , \field Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
       \type real
       \units W/m2-K
       \minimum 0.0
  A8 , \field Use Side Inlet Node Name
       \type node
  A9 , \field Use Side Outlet Node Name
       \type node
  N9 , \field Use Side Heat Transfer Effectiveness
       \note The use side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note use mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The use side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A10, \field Use Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N10, \field Use Side Inlet Height
       \note Defaults to top of tank
       \type real
       \autocalculatable
       \units m
       \minimum 0.0
       \default autocalculate
  N11, \field Use Side Outlet Height
       \note Defaults to bottom of tank
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N12, \field Use Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  A11, \field Source Side Inlet Node Name
       \type node
  A12, \field Source Side Outlet Node Name
       \type node
  N13, \field Source Side Heat Transfer Effectiveness
       \note The source side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note source mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The source side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A13, \field Source Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N14, \field Source Side Inlet Height
       \note Defaults to bottom of tank
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N15, \field Source Side Outlet Height
       \note Defaults to top of tank
       \type real
       \autocalculatable
       \units m
       \minimum 0.0
       \default autocalculate
  N16, \field Source Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N17, \field Tank Recovery Time
       \note Parameter for autosizing design flow rates for indirectly cooled water tanks
       \note time required to lower temperature of entire tank from 14.4C to 9.0C
       \type real
       \units hr
       \minimum> 0.0
       \default 4.0
  A14, \field Inlet Mode
       \type choice
       \default Fixed
       \key Fixed
       \key Seeking
  N18, \field Number of Nodes
       \type integer
       \minimum 1.0
       \maximum 10.0
       \default 1
  N19, \field Additional Destratification Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.0
  N20, \field Node 1 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N21, \field Node 2 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N22, \field Node 3 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N23, \field Node 4 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N24, \field Node 5 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N25, \field Node 6 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N26, \field Node 7 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N27, \field Node 8 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N28, \field Node 9 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N29; \field Node 10 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0

ThermalStorage:HotWater:Stratified,

  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalStorageWaterNames
       \reference validPlantEquipmentNames
       \reference validCondenserEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validCondenserEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  N1 , \field Tank Volume
       \type real
       \required-field
       \units m3
       \ip-units gal
       \minimum> 0.0
  N2 , \field Tank Height
       \note Height is measured in the axial direction for horizontal cylinders
       \type real
       \required-field
       \units m
       \minimum> 0.0
  A2 , \field Tank Shape
       \type choice
       \default VerticalCylinder
       \key VerticalCylinder
       \key HorizontalCylinder
       \key Other
  N3 , \field Tank Perimeter
       \note Only used if Tank Shape is Other
       \type real
       \units m
       \minimum 0.0
  A3 , \field Top Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A4 , \field Bottom Setpoint Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  N4 , \field Deadband Temperature Difference
       \type real
       \units deltaC
       \minimum 0.0001
       \default 0.0001
  N5 , \field Top Temperature Sensor Height
       \type real
       \units m
       \minimum 0.0
  N6 , \field Bottom Temperature Sensor Height
       \type real
       \units m
       \minimum 0.0
  N7 , \field Maximum Temperature Limit
       \type real
       \units C
  N8 , \field Nominal Heating Capacity
       \type real
       \autosizable
       \units W
       \default autosize
  A5 , \field Ambient Temperature Indicator
       \type choice
       \required-field
       \key Schedule
       \key Zone
       \key Outdoors
  A6 , \field Ambient Temperature Schedule Name
       \type object-list
       \object-list ScheduleNames
  A7 , \field Ambient Temperature Zone Name
       \type object-list
       \object-list ZoneNames
  A8 , \field Ambient Temperature Outdoor Air Node Name
       \note required for Ambient Temperature Indicator=Outdoors
       \type node
  N9 , \field Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature
       \type real
       \units W/m2-K
       \minimum 0.0
  A9 , \field Use Side Inlet Node Name
       \type node
  A10, \field Use Side Outlet Node Name
       \type node
  A11, \field Use Side Flow Direction Schedule
       \note allowed value is -1 and 1. When the value is 1, water flows in from
       \note the inlet and flows out from the outlet node. When the value is -1, water
       \note flows in from the outlet node and flows out from the inlet node (i.e. the
       \note flow direction is reversed)
       \type alpha
  N10, \field Use Side Heat Transfer Effectiveness
       \note The use side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note use mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The use side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
       \type real
       \minimum 0.0
       \maximum 1.0
       \default 1.0
  A12, \field Use Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N11, \field Use Side Inlet Height
       \note Defaults to top of tank
       \type real
       \autocalculatable
       \units m
       \minimum 0.0
       \default autocalculate
  N12, \field Use Side Outlet Height
       \note Defaults to bottom of tank
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N13, \field Use Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  A13, \field Source Side Inlet Node Name
       \type node
  A14, \field Source Side Outlet Node Name
       \type node
  A15, \field Source Side Flow Direction Schedule
       \note allowed value is -1 and 1. When the value is 1, water flows in from
       \note the inlet and flows out from the outlet node. When the value is -1, water
       \note flows in from the outlet node and flows out from the inlet node (i.e. the
       \note flow direction is reversed)
       \type alpha
  N14, \field Source Side Heat Transfer Effectiveness
       \note The source side effectiveness in the stratified tank model is a simplified analogy of
       \note a heat exchanger's effectiveness. This effectiveness is equal to the fraction of
       \note source mass flow rate that directly mixes with the tank fluid. And one minus the
       \note effectiveness is the fraction that bypasses the tank. The source side mass flow rate
       \note that bypasses the tank is mixed with the fluid or water leaving the stratified tank.
       \type real
       \minimum> 0.0
       \maximum 1.0
       \default 1.0
  A16, \field Source Side Availability Schedule Name
       \note Availability schedule name for use side. Schedule value > 0 means the system is available.
       \note If this field is blank, the system is always available.
       \type object-list
       \object-list ScheduleNames
  N15, \field Source Side Inlet Height
       \note Defaults to bottom of tank
       \type real
       \units m
       \minimum 0.0
       \default 0.0
  N16, \field Source Side Outlet Height
       \note Defaults to top of tank
       \type real
       \autocalculatable
       \units m
       \minimum 0.0
       \default autocalculate
  N17, \field Source Side Design Flow Rate
       \type real
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
       \default autosize
  N18, \field Tank Recovery Time
       \note Parameter for autosizing design flow rates for indirectly cooled water tanks
       \note time required to lower temperature of entire tank from 14.4C to 9.0C
       \type real
       \units hr
       \minimum> 0.0
       \default 4.0
  A17, \field Inlet Mode
       \type choice
       \default Fixed
       \key Fixed
       \key Seeking
  N19, \field Number of Nodes
       \type integer
       \minimum 1.0
       \maximum 10.0
       \default 1
  N20, \field Additional Destratification Conductivity
       \type real
       \units W/m-K
       \minimum 0.0
       \default 0.0
  N21, \field Node 1 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N22, \field Node 2 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N23, \field Node 3 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N24, \field Node 4 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N25, \field Node 5 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N26, \field Node 6 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N27, \field Node 7 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N28, \field Node 8 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N29, \field Node 9 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0
  N30; \field Node 10 Additional Loss Coefficient
       \type real
       \units W/K
       \default 0.0

ThermalStorage:PCM,
       \memo This thermal storage model is PCM-based
       \memo It requires PCM material property connection
       \memo In addition to the object linking, this object needs PCM Latent heat storage capacity and Heat Loss Rate
       \memo This model needs 4 nodes: 2 plant side nodes and 2 use side nodes.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
       \reference validPlantEquipmentNames
       \reference validBranchEquipmentNames
       \reference-class-name validPlantEquipmentTypes
       \reference-class-name validBranchEquipmentTypes
  A2 , \field Availability Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A3 , \field Plant Side Inlet Node Name
       \type node
       \required-field
  A4 , \field Plant Side Outlet Node Name
       \type node
       \required-field
  A5 , \field Use Side Inlet Node Name
       \type node
       \required-field
  A6 , \field Use Side Outlet Node Name
       \type node
       \required-field
  A7 , \field PCM Material Name
       \type alpha
       \required-field
       \object-list MaterialName
  N1 , \field Tank Capacity
       \type real
       \required-field
       \autosizable
       \units kg
       \minimum> 0.0
  N2 , \field Heat Loss Rate
       \type real
       \units W
       \default 0.0
  N3 , \field Use Side Design Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0
  N4 ; \field Plant Side Design Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \minimum> 0.0

ThermalStorage:Sizing,
       \memo Sizing information for thermal energy stoarge capacity.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ThermalStorageSizing
  N1 , \field On Peak Period Start Time
       \note Start time of on peak period in hours
       \type real
       \required-field
       \units hr
  N2 , \field On Peak Period End Time
       \note End time of on peak period in hours
       \type real
       \required-field
       \units hr
  N3 ; \field Sizing Factor
       \type real
       \minimum> 0.0
       \default 1.0

\group Plant-Condenser Loops

PlantLoop,
       \memo Defines a central plant loop.
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference PlantLoops
  A2 , \field Fluid Type
       \type choice
       \default Water
       \key Water
       \key Steam
       \key UserDefinedFluidType
  A3 , \field User Defined Fluid Type
       \note This field is only required when Fluid Type is UserDefinedFluidType
       \type object-list
       \object-list FluidAndGlycolNames
  A4 , \field Plant Equipment Operation Scheme Name
       \type object-list
       \required-field
       \object-list PlantOperationSchemes
  A5 , \field Loop Temperature Setpoint Node Name
       \type node
       \required-field
  N1 , \field Maximum Loop Temperature
       \type real
       \required-field
       \units C
  N2 , \field Minimum Loop Temperature
       \type real
       \required-field
       \units C
  N3 , \field Maximum Loop Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum 0.0
  N4 , \field Minimum Loop Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \default 0.0
  N5 , \field Plant Loop Volume
       \type real
       \autocalculatable
       \units m3
       \ip-units gal
       \minimum 0.0
       \default Autocalculate
  A6 , \field Plant Side Inlet Node Name
       \type node
       \required-field
  A7 , \field Plant Side Outlet Node Name
       \type node
       \required-field
  A8 , \field Plant Side Branch List Name
       \type object-list
       \required-field
       \object-list BranchLists
  A9 , \field Plant Side Connector List Name
       \type object-list
       \object-list ConnectorLists
  A10, \field Demand Side Inlet Node Name
       \type node
       \required-field
  A11, \field Demand Side Outlet Node Name
       \type node
       \required-field
  A12, \field Demand Side Branch List Name
       \type object-list
       \required-field
       \object-list BranchLists
  A13, \field Demand Side Connector List Name
       \type object-list
       \object-list ConnectorLists
  A14, \field Load Distribution Scheme
       \type choice
       \default SequentialLoad
       \key Optimal
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR
  A15, \field Availability Manager List Name
       \type object-list
       \object-list SystemAvailabilityManagerLists
  A16, \field Plant Loop Demand Calculation Scheme
       \type choice
       \default SingleSetpoint
       \key SingleSetpoint
       \key DualSetpointDeadband
  A17, \field Common Pipe Simulation
       \note Specifies a primary-secondary loop configuration. The plant side is the
       \note primary loop, and the demand side is the secondary loop.
       \note A secondary supply pump is required on the demand side.
       \note None = Primary-only, no secondary simulation
       \note CommonPipe = Primary-secondary with no temperature control at primary-secondary interface
       \note TwoWayCommonPipe = Primary-secondary with control of secondary supply temperature or
       \note primary return temperature (requires a setpoint be placed on the
       \note plant side or demand side inlet node).
       \type choice
       \default None
       \key CommonPipe
       \key TwoWayCommonPipe
       \key None
  A18, \field Pressure Simulation Type
       \type choice
       \default None
       \key PumpPowerCorrection
       \key LoopFlowCorrection
       \key None
  N6 ; \field Loop Circulation Time
       \note This field is only used to autocalculate the Plant Loop Volume.
       \note Loop Volume = Loop Circulation Time * Maximum Loop Flow Rate
       \type real
       \units minutes
       \minimum 0.0
       \default 2.0

CondenserLoop,
       \memo Defines a central plant condenser loop. CondenserLoop and PlantLoop are nearly
       \memo identical except some components and operation schemes are applicable to only one
       \memo loop type or the other.
       \min-fields 18
  A1 , \field Name
       \type alpha
       \required-field
       \reference PlantLoops
  A2 , \field Fluid Type
       \type choice
       \default Water
       \key Water
       \key UserDefinedFluidType
  A3 , \field User Defined Fluid Type
       \note This field is only required when Fluid Type is UserDefinedFluidType
       \type object-list
       \object-list FluidAndGlycolNames
  A4 , \field Condenser Equipment Operation Scheme Name
       \type object-list
       \required-field
       \object-list CondenserOperationSchemes
  A5 , \field Condenser Loop Temperature Setpoint Node Name
       \type node
       \required-field
  N1 , \field Maximum Loop Temperature
       \type real
       \required-field
       \units C
  N2 , \field Minimum Loop Temperature
       \type real
       \required-field
       \units C
  N3 , \field Maximum Loop Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
       \ip-units gal/min
       \minimum> 0.0
  N4 , \field Minimum Loop Flow Rate
       \type real
       \units m3/s
       \ip-units gal/min
       \default 0.0
  N5 , \field Condenser Loop Volume
       \type real
       \autocalculatable
       \units m3
       \ip-units gal
       \minimum 0.0
       \default Autocalculate
  A6 , \field Condenser Side Inlet Node Name
       \type node
       \required-field
  A7 , \field Condenser Side Outlet Node Name
       \type node
       \required-field
  A8 , \field Condenser Side Branch List Name
       \type object-list
       \required-field
       \object-list BranchLists
  A9 , \field Condenser Side Connector List Name
       \type object-list
       \required-field
       \object-list ConnectorLists
  A10, \field Demand Side Inlet Node Name
       \type node
       \required-field
  A11, \field Demand Side Outlet Node Name
       \type node
       \required-field
  A12, \field Condenser Demand Side Branch List Name
       \type object-list
       \required-field
       \object-list BranchLists
  A13, \field Condenser Demand Side Connector List Name
       \type object-list
       \required-field
       \object-list ConnectorLists
  A14, \field Load Distribution Scheme
       \type choice
       \default SequentialLoad
       \key Optimal
       \key SequentialLoad
       \key UniformLoad
       \key UniformPLR
       \key SequentialUniformPLR
  A15, \field Pressure Simulation Type
       \type choice
       \default None
       \key PumpPowerCorrection
       \key LoopFlowCorrection
       \key None
  N6 ; \field Loop Circulation Time
       \note This field is only used to autocalculate the Condenser Loop Volume.
       \note Loop Volume = Loop Circulation Time * Maximum Loop Flow Rate
       \type real
       \units minutes
       \minimum 0.0
       \default 2.0

\group Plant-Condenser Control

PlantEquipmentList,
       \memo List plant equipment in order of operating priority, 1st in list will be used 1st, etc
       \memo Use only plant equipment in this list.
       \memo If no equipment object types and equipment names are specified, then the corresponding
       \memo PlantEquipmentOperation:* object will assume all available plant equipment for the loop
       \memo should be OFF (not operate) within the specified lower/upper limit.
       \extensible:2
       \min-fields 1
  A1 , \field Name
       \type alpha
       \required-field
       \reference PlantAndCondenserEquipmentLists
  A2 , \field Equipment 1 Object Type
       \begin-extensible
       \type object-list
       \object-list validPlantEquipmentTypes
  A3 , \field Equipment 1 Name
       \type object-list
       \object-list validPlantEquipmentNames
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13,
  A14, A15, A16, A17, A18, A19, A20, A21;

CondenserEquipmentList,
       \memo List condenser equipment in order of operating priority, 1st in list will be used 1st, etc
       \memo Use only condenser equipment in this list.
       \memo If no equipment object types and equipment names are specified, then the corresponding
       \memo PlantEquipmentOperation:* object will assume all available condenser equipment for the loop
       \memo should be OFF (not operate) within the specified lower/upper limit.
       \extensible:2
       \min-fields 1
  A1 , \field Name
       \type alpha
       \required-field
       \reference PlantAndCondenserEquipmentLists
       \reference CondenserEquipmentLists
  A2 , \field Equipment 1 Object Type
       \begin-extensible
       \type object-list
       \object-list validCondenserEquipmentTypes
  A3 , \field Equipment 1 Name
       \type object-list
       \object-list validCondenserEquipmentNames
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13,
  A14, A15, A16, A17, A18, A19, A20, A21;

PlantEquipmentOperation:Uncontrolled,
       \memo Plant equipment operation scheme for uncontrolled operation. Specifies a group of
       \memo equipment that runs if the loop is active, unless turned off by the loop flow resolver
       \memo to maintain continuity in the fluid loop.
       \min-fields 2
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  A2 ; \field Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:CoolingLoad,
       \memo Plant equipment operation scheme for cooling load range operation. Specifies one or
       \memo more groups of equipment which are available to operate for successive cooling load
       \memo ranges.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  N1 , \field Load Range 1 Lower Limit
       \type real
       \required-field
       \units W
       \minimum 0.0
  N2 , \field Load Range 1 Upper Limit
       \type real
       \required-field
       \units W
       \minimum 0.0
  A2 , \field Range 1 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Load Range 2 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N4 , \field Load Range 2 Upper Limit
       \type real
       \units W
  A3 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Load Range 3 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N6 , \field Load Range 3 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A4 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Load Range 4 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N8 , \field Load Range 4 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A5 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Load Range 5 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N10, \field Load Range 5 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A6 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Load Range 6 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N12, \field Load Range 6 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A7 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Load Range 7 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N14, \field Load Range 7 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A8 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Load Range 8 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N16, \field Load Range 8 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A9 , \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Load Range 9 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N18, \field Load Range 9 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A10, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Load Range 10 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N20, \field Load Range 10 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A11; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:HeatingLoad,
       \memo Plant equipment operation scheme for heating load range operation. Specifies one or
       \memo more groups of equipment which are available to operate for successive heating load
       \memo ranges.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  N1 , \field Load Range 1 Lower Limit
       \type real
       \required-field
       \units W
       \minimum 0.0
  N2 , \field Load Range 1 Upper Limit
       \type real
       \required-field
       \units W
       \minimum 0.0
  A2 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Load Range 2 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N4 , \field Load Range 2 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A3 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Load Range 3 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N6 , \field Load Range 3 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A4 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Load Range 4 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N8 , \field Load Range 4 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A5 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Load Range 5 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N10, \field Load Range 5 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A6 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Load Range 6 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N12, \field Load Range 6 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A7 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Load Range 7 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N14, \field Load Range 7 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A8 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Load Range 8 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N16, \field Load Range 8 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A9 , \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Load Range 9 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N18, \field Load Range 9 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A10, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Load Range 10 Lower Limit
       \type real
       \units W
       \minimum 0.0
  N20, \field Load Range 10 Upper Limit
       \type real
       \units W
       \minimum 0.0
  A11; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorDryBulb,
       \memo Plant equipment operation scheme for outdoor dry-bulb temperature range operation.
       \memo Specifies one or more groups of equipment which are available to operate for
       \memo successive outdoor dry-bulb temperature ranges.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  N1 , \field Dry-Bulb Temperature Range 1 Lower Limit
       \type real
       \required-field
       \units C
       \minimum -70.0
       \maximum 70.0
  N2 , \field Dry-Bulb Temperature Range 1 Upper Limit
       \type real
       \required-field
       \units C
       \minimum -70.0
       \maximum 70.0
  A2 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Dry-Bulb Temperature Range 2 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N4 , \field Dry-Bulb Temperature Range 2 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A3 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Dry-Bulb Temperature Range 3 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N6 , \field Dry-Bulb Temperature Range 3 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A4 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Dry-Bulb Temperature Range 4 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N8 , \field Dry-Bulb Temperature Range 4 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A5 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Dry-Bulb Temperature Range 5 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N10, \field Dry-Bulb Temperature Range 5 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A6 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Dry-Bulb Temperature Range 6 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N12, \field Dry-Bulb Temperature Range 6 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A7 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Dry-Bulb Temperature Range 7 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N14, \field Dry-Bulb Temperature Range 7 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A8 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Dry-Bulb Temperature Range 8 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N16, \field Dry-Bulb Temperature Range 8 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A9 , \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Dry-Bulb Temperature Range 9 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N18, \field Dry-Bulb Temperature Range 9 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A10, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Dry-Bulb Temperature Range 10 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N20, \field Dry-Bulb Temperature Range 10 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A11; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorWetBulb,
       \memo Plant equipment operation scheme for outdoor wet-bulb temperature range operation.
       \memo Specifies one or more groups of equipment which are available to operate for
       \memo successive outdoor wet-bulb temperature ranges.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  N1 , \field Wet-Bulb Temperature Range 1 Lower Limit
       \type real
       \required-field
       \units C
       \minimum -70.0
       \maximum 70.0
  N2 , \field Wet-Bulb Temperature Range 1 Upper Limit
       \type real
       \required-field
       \units C
       \minimum -70.0
       \maximum 70.0
  A2 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Wet-Bulb Temperature Range 2 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N4 , \field Wet-Bulb Temperature Range 2 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A3 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Wet-Bulb Temperature Range 3 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N6 , \field Wet-Bulb Temperature Range 3 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A4 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Wet-Bulb Temperature Range 4 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N8 , \field Wet-Bulb Temperature Range 4 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A5 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Wet-Bulb Temperature Range 5 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N10, \field Wet-Bulb Temperature Range 5 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A6 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Wet-Bulb Temperature Range 6 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N12, \field Wet-Bulb Temperature Range 6 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A7 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Wet-Bulb Temperature Range 7 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N14, \field Wet-Bulb Temperature Range 7 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A8 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Wet-Bulb Temperature Range 8 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N16, \field Wet-Bulb Temperature Range 8 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A9 , \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Wet-Bulb Temperature Range 9 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N18, \field Wet-Bulb Temperature Range 9 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A10, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Wet-Bulb Temperature Range 10 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N20, \field Wet-Bulb Temperature Range 10 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A11; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorRelativeHumidity,
       \memo Plant equipment operation scheme for outdoor relative humidity range operation.
       \memo Specifies one or more groups of equipment which are available to operate for
       \memo successive outdoor relative humidity ranges.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  N1 , \field Relative Humidity Range 1 Lower Limit
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  N2 , \field Relative Humidity Range 1 Upper Limit
       \type real
       \required-field
       \units percent
       \minimum 0.0
       \maximum 100.0
  A2 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Relative Humidity Range 2 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N4 , \field Relative Humidity Range 2 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A3 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Relative Humidity Range 3 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N6 , \field Relative Humidity Range 3 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A4 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Relative Humidity Range 4 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N8 , \field Relative Humidity Range 4 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A5 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Relative Humidity Range 5 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N10, \field Relative Humidity Range 5 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A6 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Relative Humidity Range 6 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N12, \field Relative Humidity Range 6 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A7 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Relative Humidity Range 7 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N14, \field Relative Humidity Range 7 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A8 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Relative Humidity Range 8 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N16, \field Relative Humidity Range 8 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A9 , \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Relative Humidity Range 9 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N18, \field Relative Humidity Range 9 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A10, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Relative Humidity Range 10 Lower Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  N20, \field Relative Humidity Range 10 Upper Limit
       \type real
       \units percent
       \minimum 0.0
       \maximum 100.0
  A11; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorDewpoint,
       \memo Plant equipment operation scheme for outdoor dewpoint temperature range operation.
       \memo Specifies one or more groups of equipment which are available to operate for
       \memo successive outdoor dewpoint temperature ranges.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  N1 , \field Dewpoint Temperature Range 1 Lower Limit
       \type real
       \required-field
       \units C
       \minimum -70.0
       \maximum 70.0
  N2 , \field Dewpoint Temperature Range 1 Upper Limit
       \type real
       \required-field
       \units C
       \minimum -70.0
       \maximum 70.0
  A2 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Dewpoint Temperature Range 2 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N4 , \field Dewpoint Temperature Range 2 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A3 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Dewpoint Temperature Range 3 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N6 , \field Dewpoint Temperature Range 3 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A4 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Dewpoint Temperature Range 4 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N8 , \field Dewpoint Temperature Range 4 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A5 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Dewpoint Temperature Range 5 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N10, \field Dewpoint Temperature Range 5 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A6 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Dewpoint Temperature Range 6 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N12, \field Dewpoint Temperature Range 6 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A7 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Dewpoint Temperature Range 7 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N14, \field Dewpoint Temperature Range 7 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A8 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Dewpoint Temperature Range 8 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N16, \field Dewpoint Temperature Range 8 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A9 , \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Dewpoint Temperature Range 9 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N18, \field Dewpoint Temperature Range 9 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A10, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Dewpoint Temperature Range 10 Lower Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  N20, \field Dewpoint Temperature Range 10 Upper Limit
       \type real
       \units C
       \minimum -70.0
       \maximum 70.0
  A11; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:ComponentSetpoint,
       \memo Plant equipment operation scheme for component setpoint operation. Specifies one or
       \memo pieces of equipment which are controlled to meet the temperature setpoint at the
       \memo component outlet node.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  A2 , \field Equipment 1 Object Type
       \type alpha
       \required-field
  A3 , \field Equipment 1 Name
       \type alpha
       \required-field
  A4 , \field Demand Calculation 1 Node Name
       \type node
       \required-field
  A5 , \field Setpoint 1 Node Name
       \type node
       \required-field
  N1 , \field Component 1 Flow Rate
       \type real
       \required-field
       \autosizable
       \units m3/s
  A6 , \field Operation 1 Type
       \type choice
       \required-field
       \key Heating
       \key Cooling
       \key Dual
  A7 , \field Equipment 2 Object Type
       \type alpha
  A8 , \field Equipment 2 Name
       \type alpha
  A9 , \field Demand Calculation 2 Node Name
       \type node
  A10, \field Setpoint 2 Node Name
       \type node
  N2 , \field Component 2 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A11, \field Operation 2 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A12, \field Equipment 3 Object Type
       \type alpha
  A13, \field Equipment 3 Name
       \type alpha
  A14, \field Demand Calculation 3 Node Name
       \type node
  A15, \field Setpoint 3 Node Name
       \type node
  N3 , \field Component 3 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A16, \field Operation 3 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A17, \field Equipment 4 Object Type
       \type alpha
  A18, \field Equipment 4 Name
       \type alpha
  A19, \field Demand Calculation 4 Node Name
       \type node
  A20, \field Setpoint 4 Node Name
       \type node
  N4 , \field Component 4 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A21, \field Operation 4 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A22, \field Equipment 5 Object Type
       \type alpha
  A23, \field Equipment 5 Name
       \type alpha
  A24, \field Demand Calculation 5 Node Name
       \type node
  A25, \field Setpoint 5 Node Name
       \type node
  N5 , \field Component 5 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A26, \field Operation 5 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A27, \field Equipment 6 Object Type
       \type alpha
  A28, \field Equipment 6 Name
       \type alpha
  A29, \field Demand Calculation 6 Node Name
       \type node
  A30, \field Setpoint 6 Node Name
       \type node
  N6 , \field Component 6 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A31, \field Operation 6 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A32, \field Equipment 7 Object Type
       \type alpha
  A33, \field Equipment 7 Name
       \type alpha
  A34, \field Demand Calculation 7 Node Name
       \type node
  A35, \field Setpoint 7 Node Name
       \type node
  N7 , \field Component 7 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A36, \field Operation 7 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A37, \field Equipment 8 Object Type
       \type alpha
  A38, \field Equipment 8 Name
       \type alpha
  A39, \field Demand Calculation 8 Node Name
       \type node
  A40, \field Setpoint 8 Node Name
       \type node
  N8 , \field Component 8 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A41, \field Operation 8 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A42, \field Equipment 9 Object Type
       \type alpha
  A43, \field Equipment 9 Name
       \type alpha
  A44, \field Demand Calculation 9 Node Name
       \type node
  A45, \field Setpoint 9 Node Name
       \type node
  N9 , \field Component 9 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A46, \field Operation 9 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A47, \field Equipment 10 Object Type
       \type alpha
  A48, \field Equipment 10 Name
       \type alpha
  A49, \field Demand Calculation 10 Node Name
       \type node
  A50, \field Setpoint 10 Node Name
       \type node
  N10, \field Component 10 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A51; \field Operation 10 Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual

PlantEquipmentOperation:ThermalEnergyStorage,
       \memo Plant equipment operation scheme for simpler input to control thermal (ice)
       \memo energy storage systems. It replaces a host of setpoint managers with simple,
       \memo single input values. For more complex controls, use the ComponentSetpoint
       \memo scheme.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  A2 , \field On-Peak Schedule
       \type object-list
       \required-field
       \object-list ScheduleNames
  A3 , \field Charging Availability Schedule
       \type object-list
       \required-field
       \object-list ScheduleNames
  N1 , \field Non-Charging Chilled Water Temperature
       \note Single temperature for chiller outlet when not in cooling season
       \note or during on-peak cooling (discharge)
       \type real
       \required-field
       \units C
  N2 , \field Charging Chilled Water Temperature
       \note Single temperature for chiller outlet when off-peak during cooling
       \note season (charging)
       \type real
       \required-field
       \units C
  A4 , \field Component 1 Object Type
       \note This field is the type of object and should either be a chiller or some
       \note ice storage equipment.
       \type choice
       \required-field
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A5 , \field Component 1 Name
       \note This field is the name of either the chiller or ice storage equipment
       \note on the loop.
       \type object-list
       \required-field
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A6 , \field Component 1 Demand Calculation Node Name
       \note This field is the name of the inlet node for the component defined in
       \note the two previous input fields.
       \type node
       \required-field
  A7 , \field Component 1 Setpoint Node Name
       \note This field is the name of the outlet node for the component listed above.
       \type node
       \required-field
  N3 , \field Component 1 Flow Rate
       \note This field is the flow rate for the component listed above.
       \type real
       \required-field
       \autosizable
       \units m3/s
  A8 , \field Component 1 Operation Type
       \note This field is the operation type for the component listed above. For this
       \note plant equipment operation scheme, "Cooling" should be selected for chiller
       \note equipment while ice storage equipment should be defined as "Dual".
       \type choice
       \required-field
       \key Heating
       \key Cooling
       \key Dual
  A9 , \field Component 2 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A10, \field Component 2 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A11, \field Component 2 Demand Calculation Node Name
       \type node
  A12, \field Component 2 Setpoint Node Name
       \type node
  N4 , \field Component 2 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A13, \field Component 2 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A14, \field Component 3 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A15, \field Component 3 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A16, \field Component 3 Demand Calculation Node Name
       \type node
  A17, \field Component 3 Setpoint Node Name
       \type node
  N5 , \field Component 3 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A18, \field Component 3 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A19, \field Component 4 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Electric:ASHRAE205
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A20, \field Component 4 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A21, \field Component 4 Demand Calculation Node Name
       \type node
  A22, \field Component 4 Setpoint Node Name
       \type node
  N6 , \field Component 4 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A23, \field Component 4 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A24, \field Component 5 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Electric:ASHRAE205
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A25, \field Component 5 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A26, \field Component 5 Demand Calculation Node Name
       \type node
  A27, \field Component 5 Setpoint Node Name
       \type node
  N7 , \field Component 5 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A28, \field Component 5 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A29, \field Component 6 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Electric:ASHRAE205
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A30, \field Component 6 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A31, \field Component 6 Demand Calculation Node Name
       \type node
  A32, \field Component 6 Setpoint Node Name
       \type node
  N8 , \field Component 6 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A33, \field Component 6 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A34, \field Component 7 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Electric:ASHRAE205
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A35, \field Component 7 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A36, \field Component 7 Demand Calculation Node Name
       \type node
  A37, \field Component 7 Setpoint Node Name
       \type node
  N9 , \field Component 7 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A38, \field Component 7 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A39, \field Component 8 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Electric:ASHRAE205
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A40, \field Component 8 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A41, \field Component 8 Demand Calculation Node Name
       \type node
  A42, \field Component 8 Setpoint Node Name
       \type node
  N10, \field Component 8 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A43, \field Component 8 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A44, \field Component 9 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Electric:ASHRAE205
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A45, \field Component 9 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A46, \field Component 9 Demand Calculation Node Name
       \type node
  A47, \field Component 9 Setpoint Node Name
       \type node
  N11, \field Component 9 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A48, \field Component 9 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual
  A49, \field Component 10 Object Type
       \type choice
       \key ThermalStorage:Ice:Simple
       \key ThermalStorage:Ice:Detailed
       \key Chiller:Electric:EIR
       \key Chiller:Electric:ReformulatedEIR
       \key Chiller:Electric
       \key Chiller:Electric:ASHRAE205
       \key Chiller:Absorption:Indirect
       \key Chiller:Absorption
       \key Chiller:ConstantCOP
       \key Chiller:EngineDriven
       \key Chiller:CombustionTurbine
  A50, \field Component 10 Name
       \type object-list
       \object-list IceThermalStorageEquipment
       \object-list Chillers
  A51, \field Component 10 Demand Calculation Node Name
       \type node
  A52, \field Component 10 Setpoint Node Name
       \type node
  N12, \field Component 10 Flow Rate
       \type real
       \autosizable
       \units m3/s
  A53; \field Component 10 Operation Type
       \type choice
       \key Heating
       \key Cooling
       \key Dual

PlantEquipmentOperation:OutdoorDryBulbDifference,
       \memo Plant equipment operation scheme for outdoor dry-bulb temperature difference
       \memo operation. Specifies one or more groups of equipment which are available to operate
       \memo for successive ranges based the difference between a reference node temperature and
       \memo the outdoor dry-bulb temperature.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  A2 , \field Reference Temperature Node Name
       \type node
       \required-field
  N1 , \field Dry-Bulb Temperature Difference Range 1 Lower Limit
       \type real
       \required-field
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N2 , \field Dry-Bulb Temperature Difference Range 1 Upper Limit
       \type real
       \required-field
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A3 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Dry-Bulb Temperature Difference Range 2 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N4 , \field Dry-Bulb Temperature Difference Range 2 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A4 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Dry-Bulb Temperature Difference Range 3 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N6 , \field Dry-Bulb Temperature Difference Range 3 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A5 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Dry-Bulb Temperature Difference Range 4 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N8 , \field Dry-Bulb Temperature Difference Range 4 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A6 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Dry-Bulb Temperature Difference Range 5 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N10, \field Dry-Bulb Temperature Difference Range 5 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A7 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Dry-Bulb Temperature Difference Range 6 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N12, \field Dry-Bulb Temperature Difference Range 6 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A8 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Dry-Bulb Temperature Difference Range 7 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N14, \field Dry-Bulb Temperature Difference Range 7 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A9 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Dry-Bulb Temperature Difference Range 8 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N16, \field Dry-Bulb Temperature Difference Range 8 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A10, \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Dry-Bulb Temperature Difference Range 9 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N18, \field Dry-Bulb Temperature Difference Range 9 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A11, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Dry-Bulb Temperature Difference Range 10 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N20, \field Dry-Bulb Temperature Difference Range 10 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A12; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorWetBulbDifference,
       \memo Plant equipment operation scheme for outdoor wet-bulb temperature difference
       \memo operation. Specifies one or more groups of equipment which are available to operate
       \memo for successive ranges based the difference between a reference node temperature and
       \memo the outdoor wet-bulb temperature.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  A2 , \field Reference Temperature Node Name
       \type node
       \required-field
  N1 , \field Wet-Bulb Temperature Difference Range 1 Lower Limit
       \type real
       \required-field
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N2 , \field Wet-Bulb Temperature Difference Range 1 Upper Limit
       \type real
       \required-field
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A3 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Wet-Bulb Temperature Difference Range 2 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N4 , \field Wet-Bulb Temperature Difference Range 2 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A4 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Wet-Bulb Temperature Difference Range 3 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N6 , \field Wet-Bulb Temperature Difference Range 3 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A5 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Wet-Bulb Temperature Difference Range 4 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N8 , \field Wet-Bulb Temperature Difference Range 4 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A6 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Wet-Bulb Temperature Difference Range 5 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N10, \field Wet-Bulb Temperature Difference Range 5 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A7 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Wet-Bulb Temperature Difference Range 6 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N12, \field Wet-Bulb Temperature Difference Range 6 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A8 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Wet-Bulb Temperature Difference Range 7 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N14, \field Wet-Bulb Temperature Difference Range 7 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A9 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Wet-Bulb Temperature Difference Range 8 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N16, \field Wet-Bulb Temperature Difference Range 8 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A10, \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Wet-Bulb Temperature Difference Range 9 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N18, \field Wet-Bulb Temperature Difference Range 9 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A11, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Wet-Bulb Temperature Difference Range 10 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N20, \field Wet-Bulb Temperature Difference Range 10 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A12; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:OutdoorDewpointDifference,
       \memo Plant equipment operation scheme for outdoor dewpoint temperature difference
       \memo operation. Specifies one or more groups of equipment which are available to operate
       \memo for successive ranges based the difference between a reference node temperature and
       \memo the outdoor dewpoint temperature.
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  A2 , \field Reference Temperature Node Name
       \type node
       \required-field
  N1 , \field Dewpoint Temperature Difference Range 1 Lower Limit
       \type real
       \required-field
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N2 , \field Dewpoint Temperature Difference Range 1 Upper Limit
       \type real
       \required-field
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A3 , \field Range 1 Equipment List Name
       \type object-list
       \required-field
       \object-list PlantAndCondenserEquipmentLists
  N3 , \field Dewpoint Temperature Difference Range 2 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N4 , \field Dewpoint Temperature Difference Range 2 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A4 , \field Range 2 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N5 , \field Dewpoint Temperature Difference Range 3 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N6 , \field Dewpoint Temperature Difference Range 3 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A5 , \field Range 3 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N7 , \field Dewpoint Temperature Difference Range 4 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N8 , \field Dewpoint Temperature Difference Range 4 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A6 , \field Range 4 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N9 , \field Dewpoint Temperature Difference Range 5 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N10, \field Dewpoint Temperature Difference Range 5 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A7 , \field Range 5 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N11, \field Dewpoint Temperature Difference Range 6 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N12, \field Dewpoint Temperature Difference Range 6 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A8 , \field Range 6 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N13, \field Dewpoint Temperature Difference Range 7 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N14, \field Dewpoint Temperature Difference Range 7 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A9 , \field Range 7 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N15, \field Dewpoint Temperature Difference Range 8 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N16, \field Dewpoint Temperature Difference Range 8 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A10, \field Range 8 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N17, \field Dewpoint Temperature Difference Range 9 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N18, \field Dewpoint Temperature Difference Range 9 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A11, \field Range 9 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists
  N19, \field Dewpoint Temperature Difference Range 10 Lower Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  N20, \field Dewpoint Temperature Difference Range 10 Upper Limit
       \type real
       \units deltaC
       \minimum -50.0
       \maximum 100.0
  A12; \field Range 10 Equipment List Name
       \type object-list
       \object-list PlantAndCondenserEquipmentLists

PlantEquipmentOperation:ChillerHeaterChangeover,
       \memo Plant equipment operation object to control switchover between chiller
       \memo and heater operation of chiller heater heat pump serving 2 plant loops.
       \memo Poll zone loads and determine if plant should be in heating, cooling
       \memo or simultaneous heating and cooling and dispatch equipment accordingly.
  A1 , \field Name
       \type alpha
       \required-field
       \reference ControlSchemeList
  N1 , \field Primary Cooling Plant Setpoint Temperature
       \type real
       \required-field
       \units C
       \minimum -10.0
       \maximum 20.0
  N2 , \field Secondary Distribution Cooling Plant Setpoint Temperature
       \type real
       \units C
       \minimum 0.0
       \maximum 20.0
  N3 , \field Primary Heating Plant Setpoint at Outdoor High Temperature
       \type real
       \required-field
       \units C
       \minimum 20.0
       \maximum 80.0
  N4 , \field Outdoor High Temperature
       \type real
       \required-field
       \units C
       \minimum 0.0
       \maximum 35.0
  N5 , \field Primary Heating Plant Setpoint at Outdoor Low Temperature
       \type real
       \required-field
       \units C
       \minimum 20.0
       \maximum 80.0
  N6 , \field Outdoor Low Temperature
       \type real
       \required-field
       \units C
       \minimum -35.0
       \maximum 35.0
  N7 , \field Secondary Distribution Heating Plant Setpoint Temperature
       \type real
       \units C
       \minimum 20.0
       \maximum 80.0
  A2 , \field Zone Load Polling ZoneList Name
       \type object-list
       \object-list ZoneListNames
  A3 , \field Cooling Only Load Plant Equipment Operation Cooling Load Name
       \type object-list
       \object-list ControlSchemeList
  A4 , \field Heating Only Load Plant Equipment Operation Heating Load Name
       \type object-list
       \object-list ControlSchemeList
  A5 , \field Simultaneous Cooling And Heating Plant Equipment Operation Cooling Load Name
       \type object-list
       \object-list ControlSchemeList
  A6 , \field Simultaneous Cooling And Heating Plant Equipment Operation Heating Load Name
       \type object-list
       \object-list ControlSchemeList
  A7 , \field Dedicated Chilled Water Return Recovery Heat Pump Name
       \note enter name of HeatPump:PlantLoop:EIR:Cooling object to control chilled water return adding heat to hot water return
       \type object-list
       \object-list PLHPCoolingNames
  A8 , \field Dedicated Hot Water Return Recovery Heat Pump Name
       \note enter name of HeatPump:PlantLoop:EIR:Heating object to control hot water return cooling the chilled water return
       \type object-list
       \object-list PLHPHeatingNames
  N8 , \field Boiler Setpoint Temperature Offset
       \type real
       \units deltaC
       \default 0.5
  N9 , \field Primary Heating Plant Setpoint at Backup Outdoor Low Temperature
       \note if empty or not used then set equal to Primary Heating Plant Setpoint at Outdoor Low Temperature
       \type real
       \units C
  N10; \field Backup Outdoor Low Temperature
       \type real
       \units C

PlantEquipmentOperationSchemes,
       \memo Operation schemes are listed in "priority" order. Note that each scheme
       \memo must address the entire load and/or condition ranges for the simulation.
       \memo The actual one selected for use will be the first that is "Scheduled"
       \memo on. That is, if control scheme 1 is not "on" and control scheme 2
       \memo is -- then control scheme 2 is selected.
       \memo Only plant equipment should be listed on a Control Scheme for this item.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference PlantOperationSchemes
  A2 , \field Control Scheme 1 Object Type
       \type choice
       \required-field
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A3 , \field Control Scheme 1 Name
       \type object-list
       \required-field
       \object-list ControlSchemeList
  A4 , \field Control Scheme 1 Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A5 , \field Control Scheme 2 Object Type
       \type choice
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A6 , \field Control Scheme 2 Name
       \type object-list
       \object-list ControlSchemeList
  A7 , \field Control Scheme 2 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A8 , \field Control Scheme 3 Object Type
       \type choice
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A9 , \field Control Scheme 3 Name
       \type object-list
       \object-list ControlSchemeList
  A10, \field Control Scheme 3 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A11, \field Control Scheme 4 Object Type
       \type choice
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A12, \field Control Scheme 4 Name
       \type object-list
       \object-list ControlSchemeList
  A13, \field Control Scheme 4 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A14, \field Control Scheme 5 Object Type
       \type choice
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A15, \field Control Scheme 5 Name
       \type object-list
       \object-list ControlSchemeList
  A16, \field Control Scheme 5 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A17, \field Control Scheme 6 Object Type
       \type choice
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A18, \field Control Scheme 6 Name
       \type object-list
       \object-list ControlSchemeList
  A19, \field Control Scheme 6 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A20, \field Control Scheme 7 Object Type
       \type choice
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A21, \field Control Scheme 7 Name
       \type object-list
       \object-list ControlSchemeList
  A22, \field Control Scheme 7 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A23, \field Control Scheme 8 Object Type
       \type choice
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:ChillerHeaterChangeover
       \key PlantEquipmentOperation:ComponentSetpoint
       \key PlantEquipmentOperation:ThermalEnergyStorage
       \key PlantEquipmentOperation:UserDefined
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
  A24, \field Control Scheme 8 Name
       \type object-list
       \object-list ControlSchemeList
  A25; \field Control Scheme 8 Schedule Name
       \type object-list
       \object-list ScheduleNames

CondenserEquipmentOperationSchemes,
       \memo Operation schemes are listed in "priority" order. Note that each scheme
       \memo must address the entire load and/or condition ranges for the simulation.
       \memo The actual one selected for use will be the first that is "Scheduled"
       \memo on. That is, if control scheme 1 is not "on" and control scheme 2
       \memo is -- then control scheme 2 is selected.
       \memo Only condenser equipment should be listed on a Control Scheme for this item.
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \reference CondenserOperationSchemes
  A2 , \field Control Scheme 1 Object Type
       \type choice
       \required-field
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A3 , \field Control Scheme 1 Name
       \type object-list
       \required-field
       \object-list ControlSchemeList
  A4 , \field Control Scheme 1 Schedule Name
       \type object-list
       \required-field
       \object-list ScheduleNames
  A5 , \field Control Scheme 2 Object Type
       \type choice
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A6 , \field Control Scheme 2 Name
       \type object-list
       \object-list ControlSchemeList
  A7 , \field Control Scheme 2 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A8 , \field Control Scheme 3 Object Type
       \type choice
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A9 , \field Control Scheme 3 Name
       \type object-list
       \object-list ControlSchemeList
  A10, \field Control Scheme 3 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A11, \field Control Scheme 4 Object Type
       \type choice
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A12, \field Control Scheme 4 Name
       \type object-list
       \object-list ControlSchemeList
  A13, \field Control Scheme 4 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A14, \field Control Scheme 5 Object Type
       \type choice
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A15, \field Control Scheme 5 Name
       \type object-list
       \object-list ControlSchemeList
  A16, \field Control Scheme 5 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A17, \field Control Scheme 6 Object Type
       \type choice
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A18, \field Control Scheme 6 Name
       \type object-list
       \object-list ControlSchemeList
  A19, \field Control Scheme 6 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A20, \field Control Scheme 7 Object Type
       \type choice
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A21, \field Control Scheme 7 Name
       \type object-list
       \object-list ControlSchemeList
  A22, \field Control Scheme 7 Schedule Name
       \type object-list
       \object-list ScheduleNames
  A23, \field Control Scheme 8 Object Type
       \type choice
       \key PlantEquipmentOperation:Uncontrolled
       \key PlantEquipmentOperation:CoolingLoad
       \key PlantEquipmentOperation:HeatingLoad
       \key PlantEquipmentOperation:OutdoorDryBulb
       \key PlantEquipmentOperation:OutdoorWetBulb
       \key PlantEquipmentOperation:OutdoorRelativeHumidity
       \key PlantEquipmentOperation:OutdoorDewpoint
       \key PlantEquipmentOperation:OutdoorDryBulbDifference
       \key PlantEquipmentOperation:OutdoorWetBulbDifference
       \key PlantEquipmentOperation:OutdoorDewpointDifference
       \key PlantEquipmentOperation:UserDefined
  A24, \field Control Scheme 8 Name
       \type object-list
       \object-list ControlSchemeList
  A25; \field Control Scheme 8 Schedule Name
       \type object-list
       \object-list ScheduleNames

\group Energy Management System (EMS)

EnergyManagementSystem:Sensor,
       \memo Declares EMS variable as a sensor
       \memo a list of output variables and meters that can be reported are available after a run on
       \memo the report (.rdd) or meter dictionary file (.mdd) if the Output:VariableDictionary
       \memo has been requested.
       \min-fields 3
  A1 , \field Name
       \note This name becomes a variable for use in Erl programs
       \note no spaces allowed in name
       \type alpha
       \required-field
  A2 , \field Output:Variable or Output:Meter Index Key Name
       \type alpha
  A3 ; \field Output:Variable or Output:Meter Name
       \type external-list
       \required-field
       \external-list autoRDDvariableMeter

EnergyManagementSystem:Actuator,
       \memo Hardware portion of EMS used to set up actuators in the model
       \min-fields 4
  A1 , \field Name
       \note This name becomes a variable for use in Erl programs
       \note no spaces or other special characters (minus, plus, slashes, etc) allowed in name
       \type alpha
       \required-field
  A2 , \field Actuated Component Unique Name
       \type alpha
       \required-field
  A3 , \field Actuated Component Type
       \type alpha
       \required-field
  A4 ; \field Actuated Component Control Type
       \type alpha
       \required-field

EnergyManagementSystem:ProgramCallingManager,
       \memo Input EMS program. a program needs a name
       \memo a description of when it should be called
       \memo and then lines of program code for EMS Runtime language
       \extensible:1
       \min-fields 3
  A1 , \field Name
       \note no spaces allowed in name
       \type alpha
       \required-field
       \reference ProgramNames
  A2 , \field EnergyPlus Model Calling Point
       \type choice
       \key BeginNewEnvironment
       \key BeginZoneTimestepBeforeSetCurrentWeather
       \key AfterNewEnvironmentWarmUpIsComplete
       \key BeginZoneTimestepBeforeInitHeatBalance
       \key BeginZoneTimestepAfterInitHeatBalance
       \key BeginTimestepBeforePredictor
       \key AfterPredictorBeforeHVACManagers
       \key AfterPredictorAfterHVACManagers
       \key InsideHVACSystemIterationLoop
       \key EndOfZoneTimestepBeforeZoneReporting
       \key EndOfZoneTimestepAfterZoneReporting
       \key EndOfSystemTimestepBeforeHVACReporting
       \key EndOfSystemTimestepAfterHVACReporting
       \key EndOfZoneSizing
       \key EndOfSystemSizing
       \key AfterComponentInputReadIn
       \key UserDefinedComponentModel
       \key UnitarySystemSizing
  A3 , \field Program Name 1
       \begin-extensible
       \note no spaces allowed in name
       \type object-list
       \required-field
       \object-list ErlProgramNames
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13,
  A14, A15, A16, A17, A18, A19, A20, A21, A22, A23,
  A24, A25, A26, A27;

EnergyManagementSystem:Program,
       \memo This input defines an Erl program
       \memo Each field after the name is a line of EMS Runtime Language
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \note no spaces allowed in name
       \type alpha
       \required-field
       \reference ErlProgramNames
  A2 , \field Program Line 1
       \begin-extensible
       \type alpha
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102,
  A103, A104, A105, A106, A107, A108, A109, A110, A111, A112,
  A113, A114, A115, A116, A117, A118, A119, A120, A121, A122,
  A123, A124, A125, A126, A127, A128, A129, A130, A131, A132,
  A133, A134, A135, A136, A137, A138, A139, A140, A141, A142,
  A143, A144, A145, A146, A147, A148, A149, A150, A151, A152,
  A153, A154, A155, A156, A157, A158, A159, A160, A161, A162,
  A163, A164, A165, A166, A167, A168, A169, A170, A171, A172,
  A173, A174, A175, A176, A177, A178, A179, A180, A181, A182,
  A183, A184, A185, A186, A187, A188, A189, A190, A191, A192,
  A193, A194, A195, A196, A197, A198, A199, A200, A201, A202,
  A203, A204, A205, A206, A207, A208, A209, A210, A211, A212,
  A213, A214, A215, A216, A217, A218, A219, A220, A221, A222,
  A223, A224, A225, A226, A227, A228, A229, A230, A231, A232,
  A233, A234, A235, A236, A237, A238, A239, A240, A241, A242,
  A243, A244, A245, A246, A247, A248, A249, A250, A251, A252,
  A253, A254, A255, A256, A257, A258, A259, A260, A261, A262,
  A263, A264, A265, A266, A267, A268, A269, A270, A271, A272,
  A273, A274, A275, A276, A277, A278, A279, A280, A281, A282,
  A283, A284, A285, A286, A287, A288, A289, A290, A291, A292,
  A293, A294, A295, A296, A297, A298, A299, A300, A301, A302,
  A303, A304, A305, A306, A307, A308, A309, A310, A311, A312,
  A313, A314, A315, A316, A317, A318, A319, A320, A321, A322,
  A323, A324, A325, A326, A327, A328, A329, A330, A331, A332,
  A333, A334, A335, A336, A337, A338, A339, A340, A341, A342,
  A343, A344, A345, A346, A347, A348, A349, A350, A351, A352,
  A353, A354, A355, A356, A357, A358, A359, A360, A361, A362,
  A363, A364, A365, A366, A367, A368, A369, A370, A371, A372,
  A373, A374, A375, A376, A377, A378, A379, A380, A381, A382,
  A383, A384, A385, A386, A387, A388, A389, A390, A391, A392,
  A393, A394, A395, A396, A397, A398, A399, A400, A401, A402,
  A403, A404, A405, A406, A407, A408, A409, A410, A411, A412,
  A413, A414, A415, A416, A417, A418, A419, A420, A421, A422,
  A423, A424, A425, A426, A427, A428, A429, A430, A431, A432,
  A433, A434, A435, A436, A437, A438, A439, A440, A441, A442,
  A443, A444, A445, A446, A447, A448, A449, A450, A451, A452,
  A453, A454, A455, A456, A457, A458, A459, A460, A461, A462,
  A463, A464, A465, A466, A467, A468, A469, A470, A471, A472,
  A473, A474, A475, A476, A477, A478, A479, A480, A481, A482,
  A483, A484, A485, A486, A487, A488, A489, A490, A491, A492,
  A493, A494, A495, A496, A497, A498, A499, A500, A501, A502;

EnergyManagementSystem:Subroutine,
       \memo This input defines an Erl program subroutine
       \memo Each field after the name is a line of EMS Runtime Language
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \note no spaces allowed in name
       \type alpha
       \required-field
       \reference ErlProgramNames
  A2 , \field Program Line 1
       \begin-extensible
       \type alpha
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101, A102,
  A103, A104, A105, A106, A107, A108, A109, A110, A111, A112,
  A113, A114, A115, A116, A117, A118, A119, A120;

EnergyManagementSystem:GlobalVariable,
       \memo Declares Erl variable as having global scope
       \memo No spaces allowed in names used for Erl variables
       \extensible:1
       \min-fields 1
  A1 , \field Erl Variable 1 Name
       \begin-extensible
       \note no spaces allowed in name
       \type alpha
       \required-field
  A2  , A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 ,
  A12 , A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 ,
  A22 , A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 ,
  A32 , A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 ,
  A42 , A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 ,
  A52 , A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 ,
  A62 , A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 ,
  A72 , A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 ,
  A82 , A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 ,
  A92 , A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101,
  A102, A103, A104, A105, A106, A107, A108, A109, A110, A111,
  A112, A113, A114, A115, A116, A117, A118, A119, A120, A121,
  A122, A123, A124, A125, A126, A127, A128, A129, A130, A131,
  A132, A133, A134, A135, A136, A137, A138, A139, A140, A141,
  A142, A143, A144, A145, A146, A147, A148, A149, A150, A151,
  A152, A153, A154, A155, A156, A157, A158, A159, A160, A161,
  A162, A163, A164, A165, A166, A167, A168, A169, A170, A171,
  A172, A173, A174, A175, A176, A177, A178, A179, A180, A181,
  A182, A183, A184, A185, A186, A187, A188, A189, A190, A191,
  A192, A193, A194, A195, A196, A197, A198, A199, A200, A201,
  A202, A203, A204, A205, A206, A207, A208, A209, A210, A211,
  A212, A213, A214, A215, A216, A217, A218, A219, A220, A221,
  A222, A223, A224, A225, A226, A227, A228, A229, A230, A231,
  A232, A233, A234, A235, A236, A237, A238, A239, A240, A241,
  A242, A243, A244, A245, A246, A247, A248, A249, A250, A251,
  A252, A253, A254, A255, A256, A257, A258, A259, A260, A261,
  A262, A263, A264, A265, A266, A267, A268, A269, A270, A271,
  A272, A273, A274, A275, A276, A277, A278, A279, A280, A281,
  A282, A283, A284, A285, A286, A287, A288, A289, A290, A291,
  A292, A293, A294, A295, A296, A297, A298, A299, A300, A301,
  A302, A303, A304, A305, A306, A307, A308, A309, A310, A311,
  A312, A313, A314, A315, A316, A317, A318, A319, A320, A321,
  A322, A323, A324, A325, A326, A327, A328, A329, A330, A331,
  A332, A333, A334, A335, A336, A337, A338, A339, A340, A341,
  A342, A343, A344, A345, A346, A347, A348, A349, A350, A351,
  A352, A353, A354, A355, A356, A357, A358, A359, A360, A361,
  A362, A363, A364, A365, A366, A367, A368, A369, A370, A371,
  A372, A373, A374, A375, A376, A377, A378, A379, A380, A381,
  A382, A383, A384, A385, A386, A387, A388, A389, A390, A391,
  A392, A393, A394, A395, A396, A397, A398, A399, A400, A401,
  A402, A403, A404, A405, A406, A407, A408, A409, A410, A411,
  A412, A413, A414, A415, A416, A417, A418, A419, A420, A421,
  A422, A423, A424, A425, A426, A427, A428, A429, A430, A431,
  A432, A433, A434, A435, A436, A437, A438, A439, A440, A441,
  A442, A443, A444, A445, A446, A447, A448, A449, A450, A451,
  A452, A453, A454, A455, A456, A457, A458, A459, A460, A461,
  A462, A463, A464, A465, A466, A467, A468, A469, A470, A471,
  A472, A473, A474, A475, A476, A477, A478, A479, A480, A481,
  A482, A483, A484, A485, A486, A487, A488, A489, A490, A491,
  A492, A493, A494, A495, A496, A497, A498, A499, A500, A501,
  A502;

EnergyManagementSystem:OutputVariable,
       \memo This object sets up an EnergyPlus output variable from an Erl variable
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
       \retaincase
  A2 , \field EMS Variable Name
       \note must be an acceptable EMS variable
       \type alpha
       \required-field
  A3 , \field Type of Data in Variable
       \type choice
       \required-field
       \key Averaged
       \key Summed
  A4 , \field Update Frequency
       \type choice
       \required-field
       \key ZoneTimestep
       \key SystemTimestep
  A5 , \field EMS Program or Subroutine Name
       \note optional for global scope variables, required for local scope variables
       \type alpha
  A6 ; \field Units
       \note optional but will result in dimensionless units for blank
       \note EnergyPlus units are standard SI units
       \type alpha

EnergyManagementSystem:MeteredOutputVariable,
       \memo This object sets up an EnergyPlus output variable from an Erl variable
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
       \retaincase
  A2 , \field EMS Variable Name
       \note must be an acceptable EMS variable, no spaces
       \type alpha
       \required-field
  A3 , \field Update Frequency
       \type choice
       \required-field
       \key ZoneTimestep
       \key SystemTimestep
  A4 , \field EMS Program or Subroutine Name
       \note optional for global scope variables, required for local scope variables
       \type alpha
  A5 , \field Resource Type
       \note choose the type of fuel, water, electricity, pollution or heat rate that should be metered.
       \type choice
       \required-field
       \key Electricity
       \key NaturalGas
       \key Gasoline
       \key Diesel
       \key Coal
       \key FuelOilNo1
       \key FuelOilNo2
       \key Propane
       \key OtherFuel1
       \key OtherFuel2
       \key WaterUse
       \key OnSiteWaterProduced
       \key MainsWaterSupply
       \key RainWaterCollected
       \key WellWaterDrawn
       \key CondensateWaterCollected
       \key EnergyTransfer
       \key DistrictCooling
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key ElectricityProducedOnSite
       \key SolarWaterHeating
       \key SolarAirHeating
  A6 , \field Group Type
       \note choose a general classification, building (internal services), HVAC (air systems), or plant (hydronic systems), or system
       \type choice
       \required-field
       \key Building
       \key HVAC
       \key Plant
       \key System
  A7 , \field End-Use Category
       \note choose how the metered output should be classified for end-use category
       \type choice
       \required-field
       \key Heating
       \key Cooling
       \key InteriorLights
       \key ExteriorLights
       \key InteriorEquipment
       \key ExteriorEquipment
       \key Fans
       \key Pumps
       \key HeatRejection
       \key Humidifier
       \key HeatRecovery
       \key WaterSystems
       \key Refrigeration
       \key OnSiteGeneration
       \key HeatingCoils
       \key CoolingCoils
       \key Chillers
       \key Boilers
       \key Baseboard
       \key HeatRecoveryForCooling
       \key HeatRecoveryForHeating
  A8 , \field End-Use Subcategory
       \note Any text may be used here to categorize the end-uses in the ABUPS End Uses by Subcategory table.
       \note enter a user-defined subcategory for this metered output
       \type alpha
       \retaincase
  A9 ; \field Units
       \note optional but will result in dimensionless units for blank
       \note EnergyPlus units are standard SI units
       \type alpha

EnergyManagementSystem:TrendVariable,
       \memo This object sets up an EMS trend variable from an Erl variable
       \memo A trend variable logs values across timesteps
       \min-fields 3
  A1 , \field Name
       \note no spaces allowed in name
       \type alpha
       \required-field
  A2 , \field EMS Variable Name
       \note must be a global scope EMS variable
       \type alpha
       \required-field
  N1 ; \field Number of Timesteps to be Logged
       \type integer
       \required-field
       \minimum 1.0

EnergyManagementSystem:InternalVariable,
       \memo Declares EMS variable as an internal data variable
       \min-fields 3
  A1 , \field Name
       \note This name becomes a variable for use in Erl programs
       \note no spaces allowed in name
       \type alpha
       \required-field
  A2 , \field Internal Data Index Key Name
       \type alpha
  A3 ; \field Internal Data Type
       \type alpha
       \required-field

EnergyManagementSystem:CurveOrTableIndexVariable,
       \memo Declares EMS variable that identifies a curve or table
       \min-fields 2
  A1 , \field Name
       \note This name becomes a variable for use in Erl programs
       \note no spaces allowed in name
       \type alpha
       \required-field
  A2 ; \field Curve or Table Object Name
       \type object-list
       \required-field
       \object-list UnivariateFunctions
       \object-list BivariateFunctions
       \object-list TrivariateFunctions
       \object-list QuadvariateFunctions
       \object-list QuintvariateFunctions
       \object-list MultivariateFunctions

EnergyManagementSystem:ConstructionIndexVariable,
       \memo Declares EMS variable that identifies a construction
       \min-fields 2
  A1 , \field Name
       \note This name becomes a variable for use in Erl programs
