  N14114, N14115, N14116, N14117, N14118, N14119, N14120, N14121, N14122, N14123,
  N14124, N14125, N14126, N14127, N14128, N14129, N14130, N14131, N14132, N14133,
  N14134, N14135, N14136, N14137, N14138, N14139, N14140, N14141, N14142, N14143,
  N14144, N14145, N14146, N14147, N14148, N14149, N14150, N14151, N14152, N14153,
  N14154, N14155, N14156, N14157, N14158, N14159, N14160, N14161, N14162, N14163,
  N14164, N14165, N14166, N14167, N14168, N14169, N14170, N14171, N14172, N14173,
  N14174, N14175, N14176, N14177, N14178, N14179, N14180, N14181, N14182, N14183,
  N14184, N14185, N14186, N14187, N14188, N14189, N14190, N14191, N14192, N14193,
  N14194, N14195, N14196, N14197, N14198, N14199, N14200, N14201, N14202, N14203,
  N14204, N14205, N14206, N14207, N14208, N14209, N14210, N14211, N14212, N14213,
  N14214, N14215, N14216, N14217, N14218, N14219, N14220, N14221, N14222, N14223,
  N14224, N14225, N14226, N14227, N14228, N14229, N14230, N14231, N14232, N14233,
  N14234, N14235, N14236, N14237, N14238, N14239, N14240, N14241, N14242, N14243,
  N14244, N14245, N14246, N14247, N14248, N14249, N14250, N14251, N14252, N14253,
  N14254, N14255, N14256, N14257, N14258, N14259, N14260, N14261, N14262, N14263,
  N14264, N14265, N14266, N14267, N14268, N14269, N14270, N14271, N14272, N14273,
  N14274, N14275, N14276, N14277, N14278, N14279, N14280, N14281, N14282, N14283,
  N14284, N14285, N14286, N14287, N14288, N14289, N14290, N14291, N14292, N14293,
  N14294, N14295, N14296, N14297, N14298, N14299, N14300, N14301, N14302, N14303,
  N14304, N14305, N14306, N14307, N14308, N14309, N14310, N14311, N14312, N14313,
  N14314, N14315, N14316, N14317, N14318, N14319, N14320, N14321, N14322, N14323,
  N14324, N14325, N14326, N14327, N14328, N14329, N14330, N14331, N14332, N14333,
  N14334, N14335, N14336, N14337, N14338, N14339, N14340, N14341, N14342, N14343,
  N14344, N14345, N14346, N14347, N14348, N14349, N14350, N14351, N14352, N14353,
  N14354, N14355, N14356, N14357, N14358, N14359, N14360, N14361, N14362, N14363,
  N14364, N14365, N14366, N14367, N14368, N14369, N14370, N14371, N14372, N14373,
  N14374, N14375, N14376, N14377, N14378, N14379, N14380, N14381, N14382, N14383,
  N14384, N14385, N14386, N14387, N14388, N14389, N14390, N14391, N14392, N14393,
  N14394, N14395, N14396, N14397, N14398, N14399, N14400, N14401, N14402, N14403,
  N14404, N14405, N14406, N14407, N14408, N14409, N14410, N14411, N14412, N14413,
  N14414, N14415, N14416, N14417, N14418, N14419, N14420, N14421, N14422, N14423,
  N14424, N14425, N14426, N14427, N14428, N14429, N14430, N14431, N14432, N14433,
  N14434, N14435, N14436, N14437, N14438, N14439, N14440, N14441, N14442, N14443,
  N14444, N14445, N14446, N14447, N14448, N14449, N14450, N14451, N14452, N14453,
  N14454, N14455, N14456, N14457, N14458, N14459, N14460, N14461, N14462, N14463,
  N14464, N14465, N14466, N14467, N14468, N14469, N14470, N14471, N14472, N14473,
  N14474, N14475, N14476, N14477, N14478, N14479, N14480, N14481, N14482, N14483,
  N14484, N14485, N14486, N14487, N14488, N14489, N14490, N14491, N14492, N14493,
  N14494, N14495, N14496, N14497, N14498, N14499, N14500, N14501, N14502, N14503,
  N14504, N14505, N14506, N14507, N14508, N14509, N14510, N14511, N14512, N14513,
  N14514, N14515, N14516, N14517, N14518, N14519, N14520, N14521, N14522, N14523,
  N14524, N14525, N14526, N14527, N14528, N14529, N14530, N14531, N14532, N14533,
  N14534, N14535, N14536, N14537, N14538, N14539, N14540, N14541, N14542, N14543,
  N14544, N14545, N14546, N14547, N14548, N14549, N14550, N14551, N14552, N14553,
  N14554, N14555, N14556, N14557, N14558, N14559, N14560, N14561, N14562, N14563,
  N14564, N14565, N14566, N14567, N14568, N14569, N14570, N14571, N14572, N14573,
  N14574, N14575, N14576, N14577, N14578, N14579, N14580, N14581, N14582, N14583,
  N14584, N14585, N14586, N14587, N14588, N14589, N14590, N14591, N14592, N14593,
  N14594, N14595, N14596, N14597, N14598, N14599, N14600, N14601, N14602, N14603,
  N14604, N14605, N14606, N14607, N14608, N14609, N14610, N14611, N14612, N14613,
  N14614, N14615, N14616, N14617, N14618, N14619, N14620, N14621, N14622, N14623,
  N14624, N14625, N14626, N14627, N14628, N14629, N14630, N14631, N14632, N14633,
  N14634, N14635, N14636, N14637, N14638, N14639, N14640, N14641, N14642, N14643,
  N14644, N14645, N14646, N14647, N14648, N14649, N14650, N14651, N14652, N14653,
  N14654, N14655, N14656, N14657, N14658, N14659, N14660, N14661, N14662, N14663,
  N14664, N14665, N14666, N14667, N14668, N14669, N14670, N14671, N14672, N14673,
  N14674, N14675, N14676, N14677, N14678, N14679, N14680, N14681, N14682, N14683,
  N14684, N14685, N14686, N14687, N14688, N14689, N14690, N14691, N14692, N14693,
  N14694, N14695, N14696, N14697, N14698, N14699, N14700, N14701, N14702, N14703,
  N14704, N14705, N14706, N14707, N14708, N14709, N14710, N14711, N14712, N14713,
  N14714, N14715, N14716, N14717, N14718, N14719, N14720, N14721, N14722, N14723,
  N14724, N14725, N14726, N14727, N14728, N14729, N14730, N14731, N14732, N14733,
  N14734, N14735, N14736, N14737, N14738, N14739, N14740, N14741, N14742, N14743,
  N14744, N14745, N14746, N14747, N14748, N14749, N14750, N14751, N14752, N14753,
  N14754, N14755, N14756, N14757, N14758, N14759, N14760, N14761, N14762, N14763,
  N14764, N14765, N14766, N14767, N14768, N14769, N14770, N14771, N14772, N14773,
  N14774, N14775, N14776, N14777, N14778, N14779, N14780, N14781, N14782, N14783,
  N14784, N14785, N14786, N14787, N14788, N14789, N14790, N14791, N14792, N14793,
  N14794, N14795, N14796, N14797, N14798, N14799, N14800, N14801, N14802, N14803,
  N14804, N14805, N14806, N14807, N14808, N14809, N14810, N14811, N14812, N14813,
  N14814, N14815, N14816, N14817, N14818, N14819, N14820, N14821, N14822, N14823,
  N14824, N14825, N14826, N14827, N14828, N14829, N14830, N14831, N14832, N14833,
  N14834, N14835, N14836, N14837, N14838, N14839, N14840, N14841, N14842, N14843,
  N14844, N14845, N14846, N14847, N14848, N14849, N14850, N14851, N14852, N14853,
  N14854, N14855, N14856, N14857, N14858, N14859, N14860, N14861, N14862, N14863,
  N14864, N14865, N14866, N14867, N14868, N14869, N14870, N14871, N14872, N14873,
  N14874, N14875, N14876, N14877, N14878, N14879, N14880, N14881, N14882, N14883,
  N14884, N14885, N14886, N14887, N14888, N14889, N14890, N14891, N14892, N14893,
  N14894, N14895, N14896, N14897, N14898, N14899, N14900, N14901, N14902, N14903,
  N14904, N14905, N14906, N14907, N14908, N14909, N14910, N14911, N14912, N14913,
  N14914, N14915, N14916, N14917, N14918, N14919, N14920, N14921, N14922, N14923,
  N14924, N14925, N14926, N14927, N14928, N14929, N14930, N14931, N14932, N14933,
  N14934, N14935, N14936, N14937, N14938, N14939, N14940, N14941, N14942, N14943,
  N14944, N14945, N14946, N14947, N14948, N14949, N14950, N14951, N14952, N14953,
  N14954, N14955, N14956, N14957, N14958, N14959, N14960, N14961, N14962, N14963,
  N14964, N14965, N14966, N14967, N14968, N14969, N14970, N14971, N14972, N14973,
  N14974, N14975, N14976, N14977, N14978, N14979, N14980, N14981, N14982, N14983,
  N14984, N14985, N14986, N14987, N14988, N14989, N14990, N14991, N14992, N14993,
  N14994, N14995, N14996, N14997, N14998, N14999, N15000, N15001, N15002, N15003,
  N15004, N15005, N15006, N15007, N15008, N15009, N15010, N15011, N15012, N15013,
  N15014, N15015, N15016, N15017, N15018, N15019, N15020, N15021, N15022, N15023,
  N15024, N15025, N15026, N15027, N15028, N15029, N15030, N15031, N15032, N15033,
  N15034, N15035, N15036, N15037, N15038, N15039, N15040, N15041, N15042, N15043,
  N15044, N15045, N15046, N15047, N15048, N15049, N15050, N15051, N15052, N15053,
  N15054, N15055, N15056, N15057, N15058, N15059, N15060, N15061, N15062, N15063,
  N15064, N15065, N15066, N15067, N15068, N15069, N15070, N15071, N15072, N15073,
  N15074, N15075, N15076, N15077, N15078, N15079, N15080, N15081, N15082, N15083,
  N15084, N15085, N15086, N15087, N15088, N15089, N15090, N15091, N15092, N15093,
  N15094, N15095, N15096, N15097, N15098, N15099, N15100, N15101, N15102, N15103,
  N15104, N15105, N15106, N15107, N15108, N15109, N15110, N15111, N15112, N15113,
  N15114, N15115, N15116, N15117, N15118, N15119, N15120, N15121, N15122, N15123,
  N15124, N15125, N15126, N15127, N15128, N15129, N15130, N15131, N15132, N15133,
  N15134, N15135, N15136, N15137, N15138, N15139, N15140, N15141, N15142, N15143,
  N15144, N15145, N15146, N15147, N15148, N15149, N15150, N15151, N15152, N15153,
  N15154, N15155, N15156, N15157, N15158, N15159, N15160, N15161, N15162, N15163,
  N15164, N15165, N15166, N15167, N15168, N15169, N15170, N15171, N15172, N15173,
  N15174, N15175, N15176, N15177, N15178, N15179, N15180, N15181, N15182, N15183,
  N15184, N15185, N15186, N15187, N15188, N15189, N15190, N15191, N15192, N15193,
  N15194, N15195, N15196, N15197, N15198, N15199, N15200, N15201, N15202, N15203,
  N15204, N15205, N15206, N15207, N15208, N15209, N15210, N15211, N15212, N15213,
  N15214, N15215, N15216, N15217, N15218, N15219, N15220, N15221, N15222, N15223,
  N15224, N15225, N15226, N15227, N15228, N15229, N15230, N15231, N15232, N15233,
  N15234, N15235, N15236, N15237, N15238, N15239, N15240, N15241, N15242, N15243,
  N15244, N15245, N15246, N15247, N15248, N15249, N15250, N15251, N15252, N15253,
  N15254, N15255, N15256, N15257, N15258, N15259, N15260, N15261, N15262, N15263,
  N15264, N15265, N15266, N15267, N15268, N15269, N15270, N15271, N15272, N15273,
  N15274, N15275, N15276, N15277, N15278, N15279, N15280, N15281, N15282, N15283,
  N15284, N15285, N15286, N15287, N15288, N15289, N15290, N15291, N15292, N15293,
  N15294, N15295, N15296, N15297, N15298, N15299, N15300, N15301, N15302, N15303,
  N15304, N15305, N15306, N15307, N15308, N15309, N15310, N15311, N15312, N15313,
  N15314, N15315, N15316, N15317, N15318, N15319, N15320, N15321, N15322, N15323,
  N15324, N15325, N15326, N15327, N15328, N15329, N15330, N15331, N15332, N15333,
  N15334, N15335, N15336, N15337, N15338, N15339, N15340, N15341, N15342, N15343,
  N15344, N15345, N15346, N15347, N15348, N15349, N15350, N15351, N15352, N15353,
  N15354, N15355, N15356, N15357, N15358, N15359, N15360, N15361, N15362, N15363,
  N15364, N15365, N15366, N15367, N15368, N15369, N15370, N15371, N15372, N15373,
  N15374, N15375, N15376, N15377, N15378, N15379, N15380, N15381, N15382, N15383,
  N15384, N15385, N15386, N15387, N15388, N15389, N15390, N15391, N15392, N15393,
  N15394, N15395, N15396, N15397, N15398, N15399, N15400, N15401, N15402, N15403,
  N15404, N15405, N15406, N15407, N15408, N15409, N15410, N15411, N15412, N15413,
  N15414, N15415, N15416, N15417, N15418, N15419, N15420, N15421, N15422, N15423,
  N15424, N15425, N15426, N15427, N15428, N15429, N15430, N15431, N15432, N15433,
  N15434, N15435, N15436, N15437, N15438, N15439, N15440, N15441, N15442, N15443,
  N15444, N15445, N15446, N15447, N15448, N15449, N15450, N15451, N15452, N15453,
  N15454, N15455, N15456, N15457, N15458, N15459, N15460, N15461, N15462, N15463,
  N15464, N15465, N15466, N15467, N15468, N15469, N15470, N15471, N15472, N15473,
  N15474, N15475, N15476, N15477, N15478, N15479, N15480, N15481, N15482, N15483,
  N15484, N15485, N15486, N15487, N15488, N15489, N15490, N15491, N15492, N15493,
  N15494, N15495, N15496, N15497, N15498, N15499, N15500, N15501, N15502, N15503,
  N15504, N15505, N15506, N15507, N15508, N15509, N15510, N15511, N15512, N15513,
  N15514, N15515, N15516, N15517, N15518, N15519, N15520, N15521, N15522, N15523,
  N15524, N15525, N15526, N15527, N15528, N15529, N15530, N15531, N15532, N15533,
  N15534, N15535, N15536, N15537, N15538, N15539, N15540, N15541, N15542, N15543,
  N15544, N15545, N15546, N15547, N15548, N15549, N15550, N15551, N15552, N15553,
  N15554, N15555, N15556, N15557, N15558, N15559, N15560, N15561, N15562, N15563,
  N15564, N15565, N15566, N15567, N15568, N15569, N15570, N15571, N15572, N15573,
  N15574, N15575, N15576, N15577, N15578, N15579, N15580, N15581, N15582, N15583,
  N15584, N15585, N15586, N15587, N15588, N15589, N15590, N15591, N15592, N15593,
  N15594, N15595, N15596, N15597, N15598, N15599, N15600, N15601, N15602, N15603,
  N15604, N15605, N15606, N15607, N15608, N15609, N15610, N15611, N15612, N15613,
  N15614, N15615, N15616, N15617, N15618, N15619, N15620, N15621, N15622, N15623,
  N15624, N15625, N15626, N15627, N15628, N15629, N15630, N15631, N15632, N15633,
  N15634, N15635, N15636, N15637, N15638, N15639, N15640, N15641, N15642, N15643,
  N15644, N15645, N15646, N15647, N15648, N15649, N15650, N15651, N15652, N15653,
  N15654, N15655, N15656, N15657, N15658, N15659, N15660, N15661, N15662, N15663,
  N15664, N15665, N15666, N15667, N15668, N15669, N15670, N15671, N15672, N15673,
  N15674, N15675, N15676, N15677, N15678, N15679, N15680, N15681, N15682, N15683,
  N15684, N15685, N15686, N15687, N15688, N15689, N15690, N15691, N15692, N15693,
  N15694, N15695, N15696, N15697, N15698, N15699, N15700, N15701, N15702, N15703,
  N15704, N15705, N15706, N15707, N15708, N15709, N15710, N15711, N15712, N15713,
  N15714, N15715, N15716, N15717, N15718, N15719, N15720, N15721, N15722, N15723,
  N15724, N15725, N15726, N15727, N15728, N15729, N15730, N15731, N15732, N15733,
  N15734, N15735, N15736, N15737, N15738, N15739, N15740, N15741, N15742, N15743,
  N15744, N15745, N15746, N15747, N15748, N15749, N15750, N15751, N15752, N15753,
  N15754, N15755, N15756, N15757, N15758, N15759, N15760, N15761, N15762, N15763,
  N15764, N15765, N15766, N15767, N15768, N15769, N15770, N15771, N15772, N15773,
  N15774, N15775, N15776, N15777, N15778, N15779, N15780, N15781, N15782, N15783,
  N15784, N15785, N15786, N15787, N15788, N15789, N15790, N15791, N15792, N15793,
  N15794, N15795, N15796, N15797, N15798, N15799, N15800, N15801, N15802, N15803,
  N15804, N15805, N15806, N15807, N15808, N15809, N15810, N15811, N15812, N15813,
  N15814, N15815, N15816, N15817, N15818, N15819, N15820, N15821, N15822, N15823,
  N15824, N15825, N15826, N15827, N15828, N15829, N15830, N15831, N15832, N15833,
  N15834, N15835, N15836, N15837, N15838, N15839, N15840, N15841, N15842, N15843,
  N15844, N15845, N15846, N15847, N15848, N15849, N15850, N15851, N15852, N15853,
  N15854, N15855, N15856, N15857, N15858, N15859, N15860, N15861, N15862, N15863,
  N15864, N15865, N15866, N15867, N15868, N15869, N15870, N15871, N15872, N15873,
  N15874, N15875, N15876, N15877, N15878, N15879, N15880, N15881, N15882, N15883,
  N15884, N15885, N15886, N15887, N15888, N15889, N15890, N15891, N15892, N15893,
  N15894, N15895, N15896, N15897, N15898, N15899, N15900, N15901, N15902, N15903,
  N15904, N15905, N15906, N15907, N15908, N15909, N15910, N15911, N15912, N15913,
  N15914, N15915, N15916, N15917, N15918, N15919, N15920, N15921, N15922, N15923,
  N15924, N15925, N15926, N15927, N15928, N15929, N15930, N15931, N15932, N15933,
  N15934, N15935, N15936, N15937, N15938, N15939, N15940, N15941, N15942, N15943,
  N15944, N15945, N15946, N15947, N15948, N15949, N15950, N15951, N15952, N15953,
  N15954, N15955, N15956, N15957, N15958, N15959, N15960, N15961, N15962, N15963,
  N15964, N15965, N15966, N15967, N15968, N15969, N15970, N15971, N15972, N15973,
  N15974, N15975, N15976, N15977, N15978, N15979, N15980, N15981, N15982, N15983,
  N15984, N15985, N15986, N15987, N15988, N15989, N15990, N15991, N15992, N15993,
  N15994, N15995, N15996, N15997, N15998, N15999, N16000, N16001, N16002, N16003,
  N16004, N16005, N16006, N16007, N16008, N16009, N16010, N16011, N16012, N16013,
  N16014, N16015, N16016, N16017, N16018, N16019, N16020, N16021, N16022, N16023,
  N16024, N16025, N16026, N16027, N16028, N16029, N16030, N16031, N16032, N16033,
  N16034, N16035, N16036, N16037, N16038, N16039, N16040, N16041, N16042, N16043,
  N16044, N16045, N16046, N16047, N16048, N16049, N16050, N16051, N16052, N16053,
  N16054, N16055, N16056, N16057, N16058, N16059, N16060, N16061, N16062, N16063,
  N16064, N16065, N16066, N16067, N16068, N16069, N16070, N16071, N16072, N16073,
  N16074, N16075, N16076, N16077, N16078, N16079, N16080, N16081, N16082, N16083,
  N16084, N16085, N16086, N16087, N16088, N16089, N16090, N16091, N16092, N16093,
  N16094, N16095, N16096, N16097, N16098, N16099, N16100, N16101, N16102, N16103,
  N16104, N16105, N16106, N16107, N16108, N16109, N16110, N16111, N16112, N16113,
  N16114, N16115, N16116, N16117, N16118, N16119, N16120, N16121, N16122, N16123,
  N16124, N16125, N16126, N16127, N16128, N16129, N16130, N16131, N16132, N16133,
  N16134, N16135, N16136, N16137, N16138, N16139, N16140, N16141, N16142, N16143,
  N16144, N16145, N16146, N16147, N16148, N16149, N16150, N16151, N16152, N16153,
  N16154, N16155, N16156, N16157, N16158, N16159, N16160, N16161, N16162, N16163,
  N16164, N16165, N16166, N16167, N16168, N16169, N16170, N16171, N16172, N16173,
  N16174, N16175, N16176, N16177, N16178, N16179, N16180, N16181, N16182, N16183,
  N16184, N16185, N16186, N16187, N16188, N16189, N16190, N16191, N16192, N16193,
  N16194, N16195, N16196, N16197, N16198, N16199, N16200, N16201, N16202, N16203,
  N16204, N16205, N16206, N16207, N16208, N16209, N16210, N16211, N16212, N16213,
  N16214, N16215, N16216, N16217, N16218, N16219, N16220, N16221, N16222, N16223,
  N16224, N16225, N16226, N16227, N16228, N16229, N16230, N16231, N16232, N16233,
  N16234, N16235, N16236, N16237, N16238, N16239, N16240, N16241, N16242, N16243,
  N16244, N16245, N16246, N16247, N16248, N16249, N16250, N16251, N16252, N16253,
  N16254, N16255, N16256, N16257, N16258, N16259, N16260, N16261, N16262, N16263,
  N16264, N16265, N16266, N16267, N16268, N16269, N16270, N16271, N16272, N16273,
  N16274, N16275, N16276, N16277, N16278, N16279, N16280, N16281, N16282, N16283,
  N16284, N16285, N16286, N16287, N16288, N16289, N16290, N16291, N16292, N16293,
  N16294, N16295, N16296, N16297, N16298, N16299, N16300, N16301, N16302, N16303,
  N16304, N16305, N16306, N16307, N16308, N16309, N16310, N16311, N16312, N16313,
  N16314, N16315, N16316, N16317, N16318, N16319, N16320, N16321, N16322, N16323,
  N16324, N16325, N16326, N16327, N16328, N16329, N16330, N16331, N16332, N16333,
  N16334, N16335, N16336, N16337, N16338, N16339, N16340, N16341, N16342, N16343,
  N16344, N16345, N16346, N16347, N16348, N16349, N16350, N16351, N16352, N16353,
  N16354, N16355, N16356, N16357, N16358, N16359, N16360, N16361, N16362, N16363,
  N16364, N16365, N16366, N16367, N16368, N16369, N16370, N16371, N16372, N16373,
  N16374, N16375, N16376, N16377, N16378, N16379, N16380, N16381, N16382, N16383,
  N16384, N16385, N16386, N16387, N16388, N16389, N16390, N16391, N16392, N16393,
  N16394, N16395, N16396, N16397, N16398, N16399, N16400, N16401, N16402, N16403,
  N16404, N16405, N16406, N16407, N16408, N16409, N16410, N16411, N16412, N16413,
  N16414, N16415, N16416, N16417, N16418, N16419, N16420, N16421, N16422, N16423,
  N16424, N16425, N16426, N16427, N16428, N16429, N16430, N16431, N16432, N16433,
  N16434, N16435, N16436, N16437, N16438, N16439, N16440, N16441, N16442, N16443,
  N16444, N16445, N16446, N16447, N16448, N16449, N16450, N16451, N16452, N16453,
  N16454, N16455, N16456, N16457, N16458, N16459, N16460, N16461, N16462, N16463,
  N16464, N16465, N16466, N16467, N16468, N16469, N16470, N16471, N16472, N16473,
  N16474, N16475, N16476, N16477, N16478, N16479, N16480, N16481, N16482, N16483,
  N16484, N16485, N16486, N16487, N16488, N16489, N16490, N16491, N16492, N16493,
  N16494, N16495, N16496, N16497, N16498, N16499, N16500, N16501, N16502, N16503,
  N16504, N16505, N16506, N16507, N16508, N16509, N16510, N16511, N16512, N16513,
  N16514, N16515, N16516, N16517, N16518, N16519, N16520, N16521, N16522, N16523,
  N16524, N16525, N16526, N16527, N16528, N16529, N16530, N16531, N16532, N16533,
  N16534, N16535, N16536, N16537, N16538, N16539, N16540, N16541, N16542, N16543,
  N16544, N16545, N16546, N16547, N16548, N16549, N16550, N16551, N16552, N16553,
  N16554, N16555, N16556, N16557, N16558, N16559, N16560, N16561, N16562, N16563,
  N16564, N16565, N16566, N16567, N16568, N16569, N16570, N16571, N16572, N16573,
  N16574, N16575, N16576, N16577, N16578, N16579, N16580, N16581, N16582, N16583,
  N16584, N16585, N16586, N16587, N16588, N16589, N16590, N16591, N16592, N16593,
  N16594, N16595, N16596, N16597, N16598, N16599, N16600, N16601, N16602, N16603,
  N16604, N16605, N16606, N16607, N16608, N16609, N16610, N16611, N16612, N16613,
  N16614, N16615, N16616, N16617, N16618, N16619, N16620, N16621, N16622, N16623,
  N16624, N16625, N16626, N16627, N16628, N16629, N16630, N16631, N16632, N16633,
  N16634, N16635, N16636, N16637, N16638, N16639, N16640, N16641, N16642, N16643,
  N16644, N16645, N16646, N16647, N16648, N16649, N16650, N16651, N16652, N16653,
  N16654, N16655, N16656, N16657, N16658, N16659, N16660, N16661, N16662, N16663,
  N16664, N16665, N16666, N16667, N16668, N16669, N16670, N16671, N16672, N16673,
  N16674, N16675, N16676, N16677, N16678, N16679, N16680, N16681, N16682, N16683,
  N16684, N16685, N16686, N16687, N16688, N16689, N16690, N16691, N16692, N16693,
  N16694, N16695, N16696, N16697, N16698, N16699, N16700, N16701, N16702, N16703,
  N16704, N16705, N16706, N16707, N16708, N16709, N16710, N16711, N16712, N16713,
  N16714, N16715, N16716, N16717, N16718, N16719, N16720, N16721, N16722, N16723,
  N16724, N16725, N16726, N16727, N16728, N16729, N16730, N16731, N16732, N16733,
  N16734, N16735, N16736, N16737, N16738, N16739, N16740, N16741, N16742, N16743,
  N16744, N16745, N16746, N16747, N16748, N16749, N16750, N16751, N16752, N16753,
  N16754, N16755, N16756, N16757, N16758, N16759, N16760, N16761, N16762, N16763,
  N16764, N16765, N16766, N16767, N16768, N16769, N16770, N16771, N16772, N16773,
  N16774, N16775, N16776, N16777, N16778, N16779, N16780, N16781, N16782, N16783,
  N16784, N16785, N16786, N16787, N16788, N16789, N16790, N16791, N16792, N16793,
  N16794, N16795, N16796, N16797, N16798, N16799, N16800, N16801, N16802, N16803,
  N16804, N16805, N16806, N16807, N16808, N16809, N16810, N16811, N16812, N16813,
  N16814, N16815, N16816, N16817, N16818, N16819, N16820, N16821, N16822, N16823,
  N16824, N16825, N16826, N16827, N16828, N16829, N16830, N16831, N16832, N16833,
  N16834, N16835, N16836, N16837, N16838, N16839, N16840, N16841, N16842, N16843,
  N16844, N16845, N16846, N16847, N16848, N16849, N16850, N16851, N16852, N16853,
  N16854, N16855, N16856, N16857, N16858, N16859, N16860, N16861, N16862, N16863,
  N16864, N16865, N16866, N16867, N16868, N16869, N16870, N16871, N16872, N16873,
  N16874, N16875, N16876, N16877, N16878, N16879, N16880, N16881, N16882, N16883,
  N16884, N16885, N16886, N16887, N16888, N16889, N16890, N16891, N16892, N16893,
  N16894, N16895, N16896, N16897, N16898, N16899, N16900, N16901, N16902, N16903,
  N16904, N16905, N16906, N16907, N16908, N16909, N16910, N16911, N16912, N16913,
  N16914, N16915, N16916, N16917, N16918, N16919, N16920, N16921, N16922, N16923,
  N16924, N16925, N16926, N16927, N16928, N16929, N16930, N16931, N16932, N16933,
  N16934, N16935, N16936, N16937, N16938, N16939, N16940, N16941, N16942, N16943,
  N16944, N16945, N16946, N16947, N16948, N16949, N16950, N16951, N16952, N16953,
  N16954, N16955, N16956, N16957, N16958, N16959, N16960, N16961, N16962, N16963,
  N16964, N16965, N16966, N16967, N16968, N16969, N16970, N16971, N16972, N16973,
  N16974, N16975, N16976, N16977, N16978, N16979, N16980, N16981, N16982, N16983,
  N16984, N16985, N16986, N16987, N16988, N16989, N16990, N16991, N16992, N16993,
  N16994, N16995, N16996, N16997, N16998, N16999, N17000, N17001, N17002, N17003,
  N17004, N17005, N17006, N17007, N17008, N17009, N17010, N17011, N17012, N17013,
  N17014, N17015, N17016, N17017, N17018, N17019, N17020, N17021, N17022, N17023,
  N17024, N17025, N17026, N17027, N17028, N17029, N17030, N17031, N17032, N17033,
  N17034, N17035, N17036, N17037, N17038, N17039, N17040, N17041, N17042, N17043,
  N17044, N17045, N17046, N17047, N17048, N17049, N17050, N17051, N17052, N17053,
  N17054, N17055, N17056, N17057, N17058, N17059, N17060, N17061, N17062, N17063,
  N17064, N17065, N17066, N17067, N17068, N17069, N17070, N17071, N17072, N17073,
  N17074, N17075, N17076, N17077, N17078, N17079, N17080, N17081, N17082, N17083,
  N17084, N17085, N17086, N17087, N17088, N17089, N17090, N17091, N17092, N17093,
  N17094, N17095, N17096, N17097, N17098, N17099, N17100, N17101, N17102, N17103,
  N17104, N17105, N17106, N17107, N17108, N17109, N17110, N17111, N17112, N17113,
  N17114, N17115, N17116, N17117, N17118, N17119, N17120, N17121, N17122, N17123,
  N17124, N17125, N17126, N17127, N17128, N17129, N17130, N17131, N17132, N17133,
  N17134, N17135, N17136, N17137, N17138, N17139, N17140, N17141, N17142, N17143,
  N17144, N17145, N17146, N17147, N17148, N17149, N17150, N17151, N17152, N17153,
  N17154, N17155, N17156, N17157, N17158, N17159, N17160, N17161, N17162, N17163,
  N17164, N17165, N17166, N17167, N17168, N17169, N17170, N17171, N17172, N17173,
  N17174, N17175, N17176, N17177, N17178, N17179, N17180, N17181, N17182, N17183,
  N17184, N17185, N17186, N17187, N17188, N17189, N17190, N17191, N17192, N17193,
  N17194, N17195, N17196, N17197, N17198, N17199, N17200, N17201, N17202, N17203,
  N17204, N17205, N17206, N17207, N17208, N17209, N17210, N17211, N17212, N17213,
  N17214, N17215, N17216, N17217, N17218, N17219, N17220, N17221, N17222, N17223,
  N17224, N17225, N17226, N17227, N17228, N17229, N17230, N17231, N17232, N17233,
  N17234, N17235, N17236, N17237, N17238, N17239, N17240, N17241, N17242, N17243,
  N17244, N17245, N17246, N17247, N17248, N17249, N17250, N17251, N17252, N17253,
  N17254, N17255, N17256, N17257, N17258, N17259, N17260, N17261, N17262, N17263,
  N17264, N17265, N17266, N17267, N17268, N17269, N17270, N17271, N17272, N17273,
  N17274, N17275, N17276, N17277, N17278, N17279, N17280, N17281, N17282, N17283,
  N17284, N17285, N17286, N17287, N17288, N17289, N17290, N17291, N17292, N17293,
  N17294, N17295, N17296, N17297, N17298, N17299, N17300, N17301, N17302, N17303,
  N17304, N17305, N17306, N17307, N17308, N17309, N17310, N17311, N17312, N17313,
  N17314, N17315, N17316, N17317, N17318, N17319, N17320, N17321, N17322, N17323,
  N17324, N17325, N17326, N17327, N17328, N17329, N17330, N17331, N17332, N17333,
  N17334, N17335, N17336, N17337, N17338, N17339, N17340, N17341, N17342, N17343,
  N17344, N17345, N17346, N17347, N17348, N17349, N17350, N17351, N17352, N17353,
  N17354, N17355, N17356, N17357, N17358, N17359, N17360, N17361, N17362, N17363,
  N17364, N17365, N17366, N17367, N17368, N17369, N17370, N17371, N17372, N17373,
  N17374, N17375, N17376, N17377, N17378, N17379, N17380, N17381, N17382, N17383,
  N17384, N17385, N17386, N17387, N17388, N17389, N17390, N17391, N17392, N17393,
  N17394, N17395, N17396, N17397, N17398, N17399, N17400, N17401, N17402, N17403,
  N17404, N17405, N17406, N17407, N17408, N17409, N17410, N17411, N17412, N17413,
  N17414, N17415, N17416, N17417, N17418, N17419, N17420, N17421, N17422, N17423,
  N17424, N17425, N17426, N17427, N17428, N17429, N17430, N17431, N17432, N17433,
  N17434, N17435, N17436, N17437, N17438, N17439, N17440, N17441, N17442, N17443,
  N17444, N17445, N17446, N17447, N17448, N17449, N17450, N17451, N17452, N17453,
  N17454, N17455, N17456, N17457, N17458, N17459, N17460, N17461, N17462, N17463,
  N17464, N17465, N17466, N17467, N17468, N17469, N17470, N17471, N17472, N17473,
  N17474, N17475, N17476, N17477, N17478, N17479, N17480, N17481, N17482, N17483,
  N17484, N17485, N17486, N17487, N17488, N17489, N17490, N17491, N17492, N17493,
  N17494, N17495, N17496, N17497, N17498, N17499, N17500, N17501, N17502, N17503,
  N17504, N17505, N17506, N17507, N17508, N17509, N17510, N17511, N17512, N17513,
  N17514, N17515, N17516, N17517, N17518, N17519, N17520, N17521, N17522, N17523,
  N17524, N17525, N17526, N17527, N17528, N17529, N17530, N17531, N17532, N17533,
  N17534, N17535, N17536, N17537, N17538, N17539, N17540, N17541, N17542, N17543,
  N17544, N17545, N17546, N17547, N17548, N17549, N17550, N17551, N17552, N17553,
  N17554, N17555, N17556, N17557, N17558, N17559, N17560, N17561, N17562, N17563,
  N17564, N17565, N17566, N17567, N17568, N17569, N17570, N17571, N17572, N17573,
  N17574, N17575, N17576, N17577, N17578, N17579, N17580, N17581, N17582, N17583,
  N17584, N17585, N17586, N17587, N17588, N17589, N17590, N17591, N17592, N17593,
  N17594, N17595, N17596, N17597, N17598, N17599, N17600, N17601, N17602, N17603,
  N17604, N17605, N17606, N17607, N17608, N17609, N17610, N17611, N17612, N17613,
  N17614, N17615, N17616, N17617, N17618, N17619, N17620, N17621, N17622, N17623,
  N17624, N17625, N17626, N17627, N17628, N17629, N17630, N17631, N17632, N17633,
  N17634, N17635, N17636, N17637, N17638, N17639, N17640, N17641, N17642, N17643,
  N17644, N17645, N17646, N17647, N17648, N17649, N17650, N17651, N17652, N17653,
  N17654, N17655, N17656, N17657, N17658, N17659, N17660, N17661, N17662, N17663,
  N17664, N17665, N17666, N17667, N17668, N17669, N17670, N17671, N17672, N17673,
  N17674, N17675, N17676, N17677, N17678, N17679, N17680, N17681, N17682, N17683,
  N17684, N17685, N17686, N17687, N17688, N17689, N17690, N17691, N17692, N17693,
  N17694, N17695, N17696, N17697, N17698, N17699, N17700, N17701, N17702, N17703,
  N17704, N17705, N17706, N17707, N17708, N17709, N17710, N17711, N17712, N17713,
  N17714, N17715, N17716, N17717, N17718, N17719, N17720, N17721, N17722, N17723,
  N17724, N17725, N17726, N17727, N17728, N17729, N17730, N17731, N17732, N17733,
  N17734, N17735, N17736, N17737, N17738, N17739, N17740, N17741, N17742, N17743,
  N17744, N17745, N17746, N17747, N17748, N17749, N17750, N17751, N17752, N17753,
  N17754, N17755, N17756, N17757, N17758, N17759, N17760, N17761, N17762, N17763,
  N17764, N17765, N17766, N17767, N17768, N17769, N17770, N17771, N17772, N17773,
  N17774, N17775, N17776, N17777, N17778, N17779, N17780, N17781, N17782, N17783,
  N17784, N17785, N17786, N17787, N17788, N17789, N17790, N17791, N17792, N17793,
  N17794, N17795, N17796, N17797, N17798, N17799, N17800, N17801, N17802, N17803,
  N17804, N17805, N17806, N17807, N17808, N17809, N17810, N17811, N17812, N17813,
  N17814, N17815, N17816, N17817, N17818, N17819, N17820, N17821, N17822, N17823,
  N17824, N17825, N17826, N17827, N17828, N17829, N17830, N17831, N17832, N17833,
  N17834, N17835, N17836, N17837, N17838, N17839, N17840, N17841, N17842, N17843,
  N17844, N17845, N17846, N17847, N17848, N17849, N17850, N17851, N17852, N17853,
  N17854, N17855, N17856, N17857, N17858, N17859, N17860, N17861, N17862, N17863,
  N17864, N17865, N17866, N17867, N17868, N17869, N17870, N17871, N17872, N17873,
  N17874, N17875, N17876, N17877, N17878, N17879, N17880, N17881, N17882, N17883,
  N17884, N17885, N17886, N17887, N17888, N17889, N17890, N17891, N17892, N17893,
  N17894, N17895, N17896, N17897, N17898, N17899, N17900, N17901, N17902, N17903,
  N17904, N17905, N17906, N17907, N17908, N17909, N17910, N17911, N17912, N17913,
  N17914, N17915, N17916, N17917, N17918, N17919, N17920, N17921, N17922, N17923,
  N17924, N17925, N17926, N17927, N17928, N17929, N17930, N17931, N17932, N17933,
  N17934, N17935, N17936, N17937, N17938, N17939, N17940, N17941, N17942, N17943,
  N17944, N17945, N17946, N17947, N17948, N17949, N17950, N17951, N17952, N17953,
  N17954, N17955, N17956, N17957, N17958, N17959, N17960, N17961, N17962, N17963,
  N17964, N17965, N17966, N17967, N17968, N17969, N17970, N17971, N17972, N17973,
  N17974, N17975, N17976, N17977, N17978, N17979, N17980, N17981, N17982, N17983,
  N17984, N17985, N17986, N17987, N17988, N17989, N17990, N17991, N17992, N17993,
  N17994, N17995, N17996, N17997, N17998, N17999, N18000, N18001, N18002, N18003,
  N18004, N18005, N18006, N18007, N18008, N18009, N18010, N18011, N18012, N18013,
  N18014, N18015, N18016, N18017, N18018, N18019, N18020, N18021, N18022, N18023,
  N18024, N18025, N18026, N18027, N18028, N18029, N18030, N18031, N18032, N18033,
  N18034, N18035, N18036, N18037, N18038, N18039, N18040, N18041, N18042, N18043,
  N18044, N18045, N18046, N18047, N18048, N18049, N18050, N18051, N18052, N18053,
  N18054, N18055, N18056, N18057, N18058, N18059, N18060, N18061, N18062, N18063,
  N18064, N18065, N18066, N18067, N18068, N18069, N18070, N18071, N18072, N18073,
  N18074, N18075, N18076, N18077, N18078, N18079, N18080, N18081, N18082, N18083,
  N18084, N18085, N18086, N18087, N18088, N18089, N18090, N18091, N18092, N18093,
  N18094, N18095, N18096, N18097, N18098, N18099, N18100, N18101, N18102, N18103,
  N18104, N18105, N18106, N18107, N18108, N18109, N18110, N18111, N18112, N18113,
  N18114, N18115, N18116, N18117, N18118, N18119, N18120, N18121, N18122, N18123,
  N18124, N18125, N18126, N18127, N18128, N18129, N18130, N18131, N18132, N18133,
  N18134, N18135, N18136, N18137, N18138, N18139, N18140, N18141, N18142, N18143,
  N18144, N18145, N18146, N18147, N18148, N18149, N18150, N18151, N18152, N18153,
  N18154, N18155, N18156, N18157, N18158, N18159, N18160, N18161, N18162, N18163,
  N18164, N18165, N18166, N18167, N18168, N18169, N18170, N18171, N18172, N18173,
  N18174, N18175, N18176, N18177, N18178, N18179, N18180, N18181, N18182, N18183,
  N18184, N18185, N18186, N18187, N18188, N18189, N18190, N18191, N18192, N18193,
  N18194, N18195, N18196, N18197, N18198, N18199, N18200, N18201, N18202, N18203,
  N18204, N18205, N18206, N18207, N18208, N18209, N18210, N18211, N18212, N18213,
  N18214, N18215, N18216, N18217, N18218, N18219, N18220, N18221, N18222, N18223,
  N18224, N18225, N18226, N18227, N18228, N18229, N18230, N18231, N18232, N18233,
  N18234, N18235, N18236, N18237, N18238, N18239, N18240, N18241, N18242, N18243,
  N18244, N18245, N18246, N18247, N18248, N18249, N18250, N18251, N18252, N18253,
  N18254, N18255, N18256, N18257, N18258, N18259, N18260, N18261, N18262, N18263,
  N18264, N18265, N18266, N18267, N18268, N18269, N18270, N18271, N18272, N18273,
  N18274, N18275, N18276, N18277, N18278, N18279, N18280, N18281, N18282, N18283,
  N18284, N18285, N18286, N18287, N18288, N18289, N18290, N18291, N18292, N18293,
  N18294, N18295, N18296, N18297, N18298, N18299, N18300, N18301, N18302, N18303,
  N18304, N18305, N18306, N18307, N18308, N18309, N18310, N18311, N18312, N18313,
  N18314, N18315, N18316, N18317, N18318, N18319, N18320, N18321, N18322, N18323,
  N18324, N18325, N18326, N18327, N18328, N18329, N18330, N18331, N18332, N18333,
  N18334, N18335, N18336, N18337, N18338, N18339, N18340, N18341, N18342, N18343,
  N18344, N18345, N18346, N18347, N18348, N18349, N18350, N18351, N18352, N18353,
  N18354, N18355, N18356, N18357, N18358, N18359, N18360, N18361, N18362, N18363,
  N18364, N18365, N18366, N18367, N18368, N18369, N18370, N18371, N18372, N18373,
  N18374, N18375, N18376, N18377, N18378, N18379, N18380, N18381, N18382, N18383,
  N18384, N18385, N18386, N18387, N18388, N18389, N18390, N18391, N18392, N18393,
  N18394, N18395, N18396, N18397, N18398, N18399, N18400, N18401, N18402, N18403,
  N18404, N18405, N18406, N18407, N18408, N18409, N18410, N18411, N18412, N18413,
  N18414, N18415, N18416, N18417, N18418, N18419, N18420, N18421, N18422, N18423,
  N18424, N18425, N18426, N18427, N18428, N18429, N18430, N18431, N18432, N18433,
  N18434, N18435, N18436, N18437, N18438, N18439, N18440, N18441, N18442, N18443,
  N18444, N18445, N18446, N18447, N18448, N18449, N18450, N18451, N18452, N18453,
  N18454, N18455, N18456, N18457, N18458, N18459, N18460, N18461, N18462, N18463,
  N18464, N18465, N18466, N18467, N18468, N18469, N18470, N18471, N18472, N18473,
  N18474, N18475, N18476, N18477, N18478, N18479, N18480, N18481, N18482, N18483,
  N18484, N18485, N18486, N18487, N18488, N18489, N18490, N18491, N18492, N18493,
  N18494, N18495, N18496, N18497, N18498, N18499, N18500, N18501, N18502, N18503,
  N18504, N18505, N18506, N18507, N18508, N18509, N18510, N18511, N18512, N18513,
  N18514, N18515, N18516, N18517, N18518, N18519, N18520, N18521, N18522, N18523,
  N18524, N18525, N18526, N18527, N18528, N18529, N18530, N18531, N18532, N18533,
  N18534, N18535, N18536, N18537, N18538, N18539, N18540, N18541, N18542, N18543,
  N18544, N18545, N18546, N18547, N18548, N18549, N18550, N18551, N18552, N18553,
  N18554, N18555, N18556, N18557, N18558, N18559, N18560, N18561, N18562, N18563,
  N18564, N18565, N18566, N18567, N18568, N18569, N18570, N18571, N18572, N18573,
  N18574, N18575, N18576, N18577, N18578, N18579, N18580, N18581, N18582, N18583,
  N18584, N18585, N18586, N18587, N18588, N18589, N18590, N18591, N18592, N18593,
  N18594, N18595, N18596, N18597, N18598, N18599, N18600, N18601, N18602, N18603,
  N18604, N18605, N18606, N18607, N18608, N18609, N18610, N18611, N18612, N18613,
  N18614, N18615, N18616, N18617, N18618, N18619, N18620, N18621, N18622, N18623,
  N18624, N18625, N18626, N18627, N18628, N18629, N18630, N18631, N18632, N18633,
  N18634, N18635, N18636, N18637, N18638, N18639, N18640, N18641, N18642, N18643,
  N18644, N18645, N18646, N18647, N18648, N18649, N18650, N18651, N18652, N18653,
  N18654, N18655, N18656, N18657, N18658, N18659, N18660, N18661, N18662, N18663,
  N18664, N18665, N18666, N18667, N18668, N18669, N18670, N18671, N18672, N18673,
  N18674, N18675, N18676, N18677, N18678, N18679, N18680, N18681, N18682, N18683,
  N18684, N18685, N18686, N18687, N18688, N18689, N18690, N18691, N18692, N18693,
  N18694, N18695, N18696, N18697, N18698, N18699, N18700, N18701, N18702, N18703,
  N18704, N18705, N18706, N18707, N18708, N18709, N18710, N18711, N18712, N18713,
  N18714, N18715, N18716, N18717, N18718, N18719, N18720, N18721, N18722, N18723,
  N18724, N18725, N18726, N18727, N18728, N18729, N18730, N18731, N18732, N18733,
  N18734, N18735, N18736, N18737, N18738, N18739, N18740, N18741, N18742, N18743,
  N18744, N18745, N18746, N18747, N18748, N18749, N18750, N18751, N18752, N18753,
  N18754, N18755, N18756, N18757, N18758, N18759, N18760, N18761, N18762, N18763,
  N18764, N18765, N18766, N18767, N18768, N18769, N18770, N18771, N18772, N18773,
  N18774, N18775, N18776, N18777, N18778, N18779, N18780, N18781, N18782, N18783,
  N18784, N18785, N18786, N18787, N18788, N18789, N18790, N18791, N18792, N18793,
  N18794, N18795, N18796, N18797, N18798, N18799, N18800, N18801, N18802, N18803,
  N18804, N18805, N18806, N18807, N18808, N18809, N18810, N18811, N18812, N18813,
  N18814, N18815, N18816, N18817, N18818, N18819, N18820, N18821, N18822, N18823,
  N18824, N18825, N18826, N18827, N18828, N18829, N18830, N18831, N18832, N18833,
  N18834, N18835, N18836, N18837, N18838, N18839, N18840, N18841, N18842, N18843,
  N18844, N18845, N18846, N18847, N18848, N18849, N18850, N18851, N18852, N18853,
  N18854, N18855, N18856, N18857, N18858, N18859, N18860, N18861, N18862, N18863,
  N18864, N18865, N18866, N18867, N18868, N18869, N18870, N18871, N18872, N18873,
  N18874, N18875, N18876, N18877, N18878, N18879, N18880, N18881, N18882, N18883,
  N18884, N18885, N18886, N18887, N18888, N18889, N18890, N18891, N18892, N18893,
  N18894, N18895, N18896, N18897, N18898, N18899, N18900, N18901, N18902, N18903,
  N18904, N18905, N18906, N18907, N18908, N18909, N18910, N18911, N18912, N18913,
  N18914, N18915, N18916, N18917, N18918, N18919, N18920, N18921, N18922, N18923,
  N18924, N18925, N18926, N18927, N18928, N18929, N18930, N18931, N18932, N18933,
  N18934, N18935, N18936, N18937, N18938, N18939, N18940, N18941, N18942, N18943,
  N18944, N18945, N18946, N18947, N18948, N18949, N18950, N18951, N18952, N18953,
  N18954, N18955, N18956, N18957, N18958, N18959, N18960, N18961, N18962, N18963,
  N18964, N18965, N18966, N18967, N18968, N18969, N18970, N18971, N18972, N18973,
  N18974, N18975, N18976, N18977, N18978, N18979, N18980, N18981, N18982, N18983,
  N18984, N18985, N18986, N18987, N18988, N18989, N18990, N18991, N18992, N18993,
  N18994, N18995, N18996, N18997, N18998, N18999, N19000, N19001, N19002, N19003,
  N19004, N19005, N19006, N19007, N19008, N19009, N19010, N19011, N19012, N19013,
  N19014, N19015, N19016, N19017, N19018, N19019, N19020, N19021, N19022, N19023,
  N19024, N19025, N19026, N19027, N19028, N19029, N19030, N19031, N19032, N19033,
  N19034, N19035, N19036, N19037, N19038, N19039, N19040, N19041, N19042, N19043,
  N19044, N19045, N19046, N19047, N19048, N19049, N19050, N19051, N19052, N19053,
  N19054, N19055, N19056, N19057, N19058, N19059, N19060, N19061, N19062, N19063,
  N19064, N19065, N19066, N19067, N19068, N19069, N19070, N19071, N19072, N19073,
  N19074, N19075, N19076, N19077, N19078, N19079, N19080, N19081, N19082, N19083,
  N19084, N19085, N19086, N19087, N19088, N19089, N19090, N19091, N19092, N19093,
  N19094, N19095, N19096, N19097, N19098, N19099, N19100, N19101, N19102, N19103,
  N19104, N19105, N19106, N19107, N19108, N19109, N19110, N19111, N19112, N19113,
  N19114, N19115, N19116, N19117, N19118, N19119, N19120, N19121, N19122, N19123,
  N19124, N19125, N19126, N19127, N19128, N19129, N19130, N19131, N19132, N19133,
  N19134, N19135, N19136, N19137, N19138, N19139, N19140, N19141, N19142, N19143,
  N19144, N19145, N19146, N19147, N19148, N19149, N19150, N19151, N19152, N19153,
  N19154, N19155, N19156, N19157, N19158, N19159, N19160, N19161, N19162, N19163,
  N19164, N19165, N19166, N19167, N19168, N19169, N19170, N19171, N19172, N19173,
  N19174, N19175, N19176, N19177, N19178, N19179, N19180, N19181, N19182, N19183,
  N19184, N19185, N19186, N19187, N19188, N19189, N19190, N19191, N19192, N19193,
  N19194, N19195, N19196, N19197, N19198, N19199, N19200, N19201, N19202, N19203,
  N19204, N19205, N19206, N19207, N19208, N19209, N19210, N19211, N19212, N19213,
  N19214, N19215, N19216, N19217, N19218, N19219, N19220, N19221, N19222, N19223,
  N19224, N19225, N19226, N19227, N19228, N19229, N19230, N19231, N19232, N19233,
  N19234, N19235, N19236, N19237, N19238, N19239, N19240, N19241, N19242, N19243,
  N19244, N19245, N19246, N19247, N19248, N19249, N19250, N19251, N19252, N19253,
  N19254, N19255, N19256, N19257, N19258, N19259, N19260, N19261, N19262, N19263,
  N19264, N19265, N19266, N19267, N19268, N19269, N19270, N19271, N19272, N19273,
  N19274, N19275, N19276, N19277, N19278, N19279, N19280, N19281, N19282, N19283,
  N19284, N19285, N19286, N19287, N19288, N19289, N19290, N19291, N19292, N19293,
  N19294, N19295, N19296, N19297, N19298, N19299, N19300, N19301, N19302, N19303,
  N19304, N19305, N19306, N19307, N19308, N19309, N19310, N19311, N19312, N19313,
  N19314, N19315, N19316, N19317, N19318, N19319, N19320, N19321, N19322, N19323,
  N19324, N19325, N19326, N19327, N19328, N19329, N19330, N19331, N19332, N19333,
  N19334, N19335, N19336, N19337, N19338, N19339, N19340, N19341, N19342, N19343,
  N19344, N19345, N19346, N19347, N19348, N19349, N19350, N19351, N19352, N19353,
  N19354, N19355, N19356, N19357, N19358, N19359, N19360, N19361, N19362, N19363,
  N19364, N19365, N19366, N19367, N19368, N19369, N19370, N19371, N19372, N19373,
  N19374, N19375, N19376, N19377, N19378, N19379, N19380, N19381, N19382, N19383,
  N19384, N19385, N19386, N19387, N19388, N19389, N19390, N19391, N19392, N19393,
  N19394, N19395, N19396, N19397, N19398, N19399, N19400, N19401, N19402, N19403,
  N19404, N19405, N19406, N19407, N19408, N19409, N19410, N19411, N19412, N19413,
  N19414, N19415, N19416, N19417, N19418, N19419, N19420, N19421, N19422, N19423,
  N19424, N19425, N19426, N19427, N19428, N19429, N19430, N19431, N19432, N19433,
  N19434, N19435, N19436, N19437, N19438, N19439, N19440, N19441, N19442, N19443,
  N19444, N19445, N19446, N19447, N19448, N19449, N19450, N19451, N19452, N19453,
  N19454, N19455, N19456, N19457, N19458, N19459, N19460, N19461, N19462, N19463,
  N19464, N19465, N19466, N19467, N19468, N19469, N19470, N19471, N19472, N19473,
  N19474, N19475, N19476, N19477, N19478, N19479, N19480, N19481, N19482, N19483,
  N19484, N19485, N19486, N19487, N19488, N19489, N19490, N19491, N19492, N19493,
  N19494, N19495, N19496, N19497, N19498, N19499, N19500, N19501, N19502, N19503,
  N19504, N19505, N19506, N19507, N19508, N19509, N19510, N19511, N19512, N19513,
  N19514, N19515, N19516, N19517, N19518, N19519, N19520, N19521, N19522, N19523,
  N19524, N19525, N19526, N19527, N19528, N19529, N19530, N19531, N19532, N19533,
  N19534, N19535, N19536, N19537, N19538, N19539, N19540, N19541, N19542, N19543,
  N19544, N19545, N19546, N19547, N19548, N19549, N19550, N19551, N19552, N19553,
  N19554, N19555, N19556, N19557, N19558, N19559, N19560, N19561, N19562, N19563,
  N19564, N19565, N19566, N19567, N19568, N19569, N19570, N19571, N19572, N19573,
  N19574, N19575, N19576, N19577, N19578, N19579, N19580, N19581, N19582, N19583,
  N19584, N19585, N19586, N19587, N19588, N19589, N19590, N19591, N19592, N19593,
  N19594, N19595, N19596, N19597, N19598, N19599, N19600, N19601, N19602, N19603,
  N19604, N19605, N19606, N19607, N19608, N19609, N19610, N19611, N19612, N19613,
  N19614, N19615, N19616, N19617, N19618, N19619, N19620, N19621, N19622, N19623,
  N19624, N19625, N19626, N19627, N19628, N19629, N19630, N19631, N19632, N19633,
  N19634, N19635, N19636, N19637, N19638, N19639, N19640, N19641, N19642, N19643,
  N19644, N19645, N19646, N19647, N19648, N19649, N19650, N19651, N19652, N19653,
  N19654, N19655, N19656, N19657, N19658, N19659, N19660, N19661, N19662, N19663,
  N19664, N19665, N19666, N19667, N19668, N19669, N19670, N19671, N19672, N19673,
  N19674, N19675, N19676, N19677, N19678, N19679, N19680, N19681, N19682, N19683,
  N19684, N19685, N19686, N19687, N19688, N19689, N19690, N19691, N19692, N19693,
  N19694, N19695, N19696, N19697, N19698, N19699, N19700, N19701, N19702, N19703,
  N19704, N19705, N19706, N19707, N19708, N19709, N19710, N19711, N19712, N19713,
  N19714, N19715, N19716, N19717, N19718, N19719, N19720, N19721, N19722, N19723,
  N19724, N19725, N19726, N19727, N19728, N19729, N19730, N19731, N19732, N19733,
  N19734, N19735, N19736, N19737, N19738, N19739, N19740, N19741, N19742, N19743,
  N19744, N19745, N19746, N19747, N19748, N19749, N19750, N19751, N19752, N19753,
  N19754, N19755, N19756, N19757, N19758, N19759, N19760, N19761, N19762, N19763,
  N19764, N19765, N19766, N19767, N19768, N19769, N19770, N19771, N19772, N19773,
  N19774, N19775, N19776, N19777, N19778, N19779, N19780, N19781, N19782, N19783,
  N19784, N19785, N19786, N19787, N19788, N19789, N19790, N19791, N19792, N19793,
  N19794, N19795, N19796, N19797, N19798, N19799, N19800, N19801, N19802, N19803,
  N19804, N19805, N19806, N19807, N19808, N19809, N19810, N19811, N19812, N19813,
  N19814, N19815, N19816, N19817, N19818, N19819, N19820, N19821, N19822, N19823,
  N19824, N19825, N19826, N19827, N19828, N19829, N19830, N19831, N19832, N19833,
  N19834, N19835, N19836, N19837, N19838, N19839, N19840, N19841, N19842, N19843,
  N19844, N19845, N19846, N19847, N19848, N19849, N19850, N19851, N19852, N19853,
  N19854, N19855, N19856, N19857, N19858, N19859, N19860, N19861, N19862, N19863,
  N19864, N19865, N19866, N19867, N19868, N19869, N19870, N19871, N19872, N19873,
  N19874, N19875, N19876, N19877, N19878, N19879, N19880, N19881, N19882, N19883,
  N19884, N19885, N19886, N19887, N19888, N19889, N19890, N19891, N19892, N19893,
  N19894, N19895, N19896, N19897, N19898, N19899, N19900, N19901, N19902, N19903,
  N19904, N19905, N19906, N19907, N19908, N19909, N19910, N19911, N19912, N19913,
  N19914, N19915, N19916, N19917, N19918, N19919, N19920, N19921, N19922, N19923,
  N19924, N19925, N19926, N19927, N19928, N19929, N19930, N19931, N19932, N19933,
  N19934, N19935, N19936, N19937, N19938, N19939, N19940, N19941, N19942, N19943,
  N19944, N19945, N19946, N19947, N19948, N19949, N19950, N19951, N19952, N19953,
  N19954, N19955, N19956, N19957, N19958, N19959, N19960, N19961, N19962, N19963,
  N19964, N19965, N19966, N19967, N19968, N19969, N19970, N19971, N19972, N19973,
  N19974, N19975, N19976, N19977, N19978, N19979, N19980, N19981, N19982, N19983,
  N19984, N19985, N19986, N19987, N19988, N19989, N19990, N19991, N19992, N19993,
  N19994, N19995, N19996, N19997, N19998, N19999, N20000, N20001, N20002, N20003,
  N20004, N20005, N20006, N20007, N20008, N20009, N20010, N20011, N20012, N20013,
  N20014, N20015, N20016, N20017, N20018, N20019, N20020, N20021, N20022, N20023,
  N20024, N20025, N20026, N20027, N20028, N20029, N20030, N20031, N20032, N20033,
  N20034, N20035, N20036, N20037, N20038, N20039, N20040, N20041, N20042, N20043,
  N20044, N20045, N20046, N20047, N20048, N20049, N20050, N20051, N20052, N20053,
  N20054, N20055, N20056, N20057, N20058, N20059, N20060, N20061, N20062, N20063,
  N20064, N20065, N20066, N20067, N20068, N20069, N20070, N20071, N20072, N20073,
  N20074, N20075, N20076, N20077, N20078, N20079, N20080, N20081, N20082, N20083,
  N20084, N20085, N20086, N20087, N20088, N20089, N20090, N20091, N20092, N20093,
  N20094, N20095, N20096, N20097, N20098, N20099, N20100, N20101, N20102, N20103,
  N20104, N20105, N20106, N20107, N20108, N20109, N20110, N20111, N20112, N20113,
  N20114, N20115, N20116, N20117, N20118, N20119, N20120, N20121, N20122, N20123,
  N20124, N20125, N20126, N20127, N20128, N20129, N20130, N20131, N20132, N20133,
  N20134, N20135, N20136, N20137, N20138, N20139, N20140, N20141, N20142, N20143,
  N20144, N20145, N20146, N20147, N20148, N20149, N20150, N20151, N20152, N20153,
  N20154, N20155, N20156, N20157, N20158, N20159, N20160, N20161, N20162, N20163,
  N20164, N20165, N20166, N20167, N20168, N20169, N20170, N20171, N20172, N20173,
  N20174, N20175, N20176, N20177, N20178, N20179, N20180, N20181, N20182, N20183,
  N20184, N20185, N20186, N20187, N20188, N20189, N20190, N20191, N20192, N20193,
  N20194, N20195, N20196, N20197, N20198, N20199, N20200, N20201, N20202, N20203,
  N20204, N20205, N20206, N20207, N20208, N20209, N20210, N20211, N20212, N20213,
  N20214, N20215, N20216, N20217, N20218, N20219, N20220, N20221, N20222, N20223,
  N20224, N20225, N20226, N20227, N20228, N20229, N20230, N20231, N20232, N20233,
  N20234, N20235, N20236, N20237, N20238, N20239, N20240, N20241, N20242, N20243,
  N20244, N20245, N20246, N20247, N20248, N20249, N20250, N20251, N20252, N20253,
  N20254, N20255, N20256, N20257, N20258, N20259, N20260, N20261, N20262, N20263,
  N20264, N20265, N20266, N20267, N20268, N20269, N20270, N20271, N20272, N20273,
  N20274, N20275, N20276, N20277, N20278, N20279, N20280, N20281, N20282, N20283,
  N20284, N20285, N20286, N20287, N20288, N20289, N20290, N20291, N20292, N20293,
  N20294, N20295, N20296, N20297, N20298, N20299, N20300, N20301, N20302, N20303,
  N20304, N20305, N20306, N20307, N20308, N20309, N20310, N20311, N20312, N20313,
  N20314, N20315, N20316, N20317, N20318, N20319, N20320, N20321, N20322, N20323,
  N20324, N20325, N20326, N20327, N20328, N20329, N20330, N20331, N20332, N20333,
  N20334, N20335, N20336, N20337, N20338, N20339, N20340, N20341, N20342, N20343,
  N20344, N20345, N20346, N20347, N20348, N20349, N20350, N20351, N20352, N20353,
  N20354, N20355, N20356, N20357, N20358, N20359, N20360, N20361, N20362, N20363,
  N20364, N20365, N20366, N20367, N20368, N20369, N20370, N20371, N20372, N20373,
  N20374, N20375, N20376, N20377, N20378, N20379, N20380, N20381, N20382, N20383,
  N20384, N20385, N20386, N20387, N20388, N20389, N20390, N20391, N20392, N20393,
  N20394, N20395, N20396, N20397, N20398, N20399, N20400, N20401, N20402, N20403,
  N20404, N20405, N20406, N20407, N20408, N20409, N20410, N20411, N20412, N20413,
  N20414, N20415, N20416, N20417, N20418, N20419, N20420, N20421, N20422, N20423,
  N20424, N20425, N20426, N20427, N20428, N20429, N20430, N20431, N20432, N20433,
  N20434, N20435, N20436, N20437, N20438, N20439, N20440, N20441, N20442, N20443,
  N20444, N20445, N20446, N20447, N20448, N20449, N20450, N20451, N20452, N20453,
  N20454, N20455, N20456, N20457, N20458, N20459, N20460, N20461, N20462, N20463,
  N20464, N20465, N20466, N20467, N20468, N20469, N20470, N20471, N20472, N20473,
  N20474, N20475, N20476, N20477, N20478, N20479, N20480, N20481, N20482, N20483,
  N20484, N20485, N20486, N20487, N20488, N20489, N20490, N20491, N20492, N20493,
  N20494, N20495, N20496, N20497, N20498, N20499, N20500, N20501, N20502, N20503,
  N20504, N20505, N20506, N20507, N20508, N20509, N20510, N20511, N20512, N20513,
  N20514, N20515, N20516, N20517, N20518, N20519, N20520, N20521, N20522, N20523,
  N20524, N20525, N20526, N20527, N20528, N20529, N20530, N20531, N20532, N20533,
  N20534, N20535, N20536, N20537, N20538, N20539, N20540, N20541, N20542, N20543,
  N20544, N20545, N20546, N20547, N20548, N20549, N20550, N20551, N20552, N20553,
  N20554, N20555, N20556, N20557, N20558, N20559, N20560, N20561, N20562, N20563,
  N20564, N20565, N20566, N20567, N20568, N20569, N20570, N20571, N20572, N20573,
  N20574, N20575, N20576, N20577, N20578, N20579, N20580, N20581, N20582, N20583,
  N20584, N20585, N20586, N20587, N20588, N20589, N20590, N20591, N20592, N20593,
  N20594, N20595, N20596, N20597, N20598, N20599, N20600, N20601, N20602, N20603,
  N20604, N20605, N20606, N20607, N20608, N20609, N20610, N20611, N20612, N20613,
  N20614, N20615, N20616, N20617, N20618, N20619, N20620, N20621, N20622, N20623,
  N20624, N20625, N20626, N20627, N20628, N20629, N20630, N20631, N20632, N20633,
  N20634, N20635, N20636, N20637, N20638, N20639, N20640, N20641, N20642, N20643,
  N20644, N20645, N20646, N20647, N20648, N20649, N20650, N20651, N20652, N20653,
  N20654, N20655, N20656, N20657, N20658, N20659, N20660, N20661, N20662, N20663,
  N20664, N20665, N20666, N20667, N20668, N20669, N20670, N20671, N20672, N20673,
  N20674, N20675, N20676, N20677, N20678, N20679, N20680, N20681, N20682, N20683,
  N20684, N20685, N20686, N20687, N20688, N20689, N20690, N20691, N20692, N20693,
  N20694, N20695, N20696, N20697, N20698, N20699, N20700, N20701, N20702, N20703,
  N20704, N20705, N20706, N20707, N20708, N20709, N20710, N20711, N20712, N20713,
  N20714, N20715, N20716, N20717, N20718, N20719, N20720, N20721, N20722, N20723,
  N20724, N20725, N20726, N20727, N20728, N20729, N20730, N20731, N20732, N20733,
  N20734, N20735, N20736, N20737, N20738, N20739, N20740, N20741, N20742, N20743,
  N20744, N20745, N20746, N20747, N20748, N20749, N20750, N20751, N20752, N20753,
  N20754, N20755, N20756, N20757, N20758, N20759, N20760, N20761, N20762, N20763,
  N20764, N20765, N20766, N20767, N20768, N20769, N20770, N20771, N20772, N20773,
  N20774, N20775, N20776, N20777, N20778, N20779, N20780, N20781, N20782, N20783,
  N20784, N20785, N20786, N20787, N20788, N20789, N20790, N20791, N20792, N20793,
  N20794, N20795, N20796, N20797, N20798, N20799, N20800, N20801, N20802, N20803,
  N20804, N20805, N20806, N20807, N20808, N20809, N20810, N20811, N20812, N20813,
  N20814, N20815, N20816, N20817, N20818, N20819, N20820, N20821, N20822, N20823,
  N20824, N20825, N20826, N20827, N20828, N20829, N20830, N20831, N20832, N20833,
  N20834, N20835, N20836, N20837, N20838, N20839, N20840, N20841, N20842, N20843,
  N20844, N20845, N20846, N20847, N20848, N20849, N20850, N20851, N20852, N20853,
  N20854, N20855, N20856, N20857, N20858, N20859, N20860, N20861, N20862, N20863,
  N20864, N20865, N20866, N20867, N20868, N20869, N20870, N20871, N20872, N20873,
  N20874, N20875, N20876, N20877, N20878, N20879, N20880, N20881, N20882, N20883,
  N20884, N20885, N20886, N20887, N20888, N20889, N20890, N20891, N20892, N20893,
  N20894, N20895, N20896, N20897, N20898, N20899, N20900, N20901, N20902, N20903,
  N20904, N20905, N20906, N20907, N20908, N20909, N20910, N20911, N20912, N20913,
  N20914, N20915, N20916, N20917, N20918, N20919, N20920, N20921, N20922, N20923,
  N20924, N20925, N20926, N20927, N20928, N20929, N20930, N20931, N20932, N20933,
  N20934, N20935, N20936, N20937, N20938, N20939, N20940, N20941, N20942, N20943,
  N20944, N20945, N20946, N20947, N20948, N20949, N20950, N20951, N20952, N20953,
  N20954, N20955, N20956, N20957, N20958, N20959, N20960, N20961, N20962, N20963,
  N20964, N20965, N20966, N20967, N20968, N20969, N20970, N20971, N20972, N20973,
  N20974, N20975, N20976, N20977, N20978, N20979, N20980, N20981, N20982, N20983,
  N20984, N20985, N20986, N20987, N20988, N20989, N20990, N20991, N20992, N20993,
  N20994, N20995, N20996, N20997, N20998, N20999, N21000, N21001, N21002, N21003,
  N21004, N21005, N21006, N21007, N21008, N21009, N21010, N21011, N21012, N21013,
  N21014, N21015, N21016, N21017, N21018, N21019, N21020, N21021, N21022, N21023,
  N21024, N21025, N21026, N21027, N21028, N21029, N21030, N21031, N21032, N21033,
  N21034, N21035, N21036, N21037, N21038, N21039, N21040;

\group Hybrid Model

HybridModel:Zone,
       \memo Zones with measured air temperature data and a range of dates.
       \memo If the range of temperature measurement dates includes a leap day, the weather data should include a leap day.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Zone Name
       \type object-list
       \required-field
       \object-list ZoneNames
  A3 , \field Calculate Zone Internal Thermal Mass
       \note Use measured zone air temperature to calculate zone internal thermal mass.
       \note If set to Yes, the measured zone air temperature should be provided to calculate the thermal mass.
       \note If set to No, the inverse calculation of thermal mass will not be activated.
       \type choice
       \default No
       \key No
       \key Yes
  A4 , \field Calculate Zone Air Infiltration Rate
       \note Use measured temperature data (temperature, humidity ratio, or CO2 concentration) to calculate zone air infiltration air flow rate.
       \note Only one of field Calculate Zone Internal Thermal Mass, Calculate Zone Air Infiltration Rate, and Calculate Zone People Count can be set to YES at a time.
       \note By default, this field is set to NO. When set to NO, the inverse calculation of the zone air infiltration rate will not be activated.
       \note If this field is set to YES, one of the following fields (combinations) should be provided:
       \note 1. Measurements were conducted when HVAC is free-floating:
       \note 1.1 Zone Measured Air Temperature Schedule Name
       \note 1.2 Zone Measured Air Humidity Ratio Schedule Name
       \note 1.3 Zone Measured Air CO2 Concentration Schedule Name
       \note 2. Measurements were conducted when HVAC is on:
       \note 2.1 Zone Measured Air Temperature Schedule Name, Zone Input Supply Air Temperature Schedule Name, and Zone Input Supply Air Mass Flow Rate Schedule Name
       \note 2.2 Zone Measured Air Humidity Ratio Schedule Name, Zone Input Supply Air Temperature Schedule Name, Zone Input Supply Air Mass Flow Rate Schedule Name, and Zone Input Supply Air Humidity Ratio Schedule Name
       \note 2.3 Zone Measured Air CO2 Concentration Schedule Name, Zone Input Supply Air Mass Flow Rate Schedule Name, and Zone Input Supply Air CO2 Concentration Schedule Name
       \type choice
       \default No
       \key No
       \key Yes
  A5 , \field Calculate Zone People Count
       \note Use measured humidity ratio data (temperature, humidity ratio, or CO2 concentration) to calculate zone people count.
       \note Only one of field Calculate Zone Internal Thermal Mass, Calculate Zone Air Infiltration Rate, and Calculate Zone People Count can be set to YES at a time.
       \note By default, this field is set to NO. When set to NO, the inverse calculation of the zone people count will not be activated.
       \note If this field is set to YES, one of the following fields (combinations) should be provided:
       \note 1. Measurements were conducted when HVAC is free-floating:
       \note 1.1 Zone Measured Air Temperature Schedule Name
       \note 1.2 Zone Measured Air Humidity Ratio Schedule Name
       \note 1.3 Zone Measured Air CO2 Concentration Schedule Name
       \note 2. Measurements were conducted when HVAC is on:
       \note 2.1 Zone Measured Air Temperature Schedule Name, Zone Input Supply Air Temperature Schedule Name, and Zone Input Supply Air Mass Flow Rate Schedule Name
       \note 2.2 Zone Measured Air Humidity Ratio Schedule Name, Zone Input Supply Air Temperature Schedule Name, Zone Input Supply Air Mass Flow Rate Schedule Name, and Zone Input Supply Air Humidity Ratio Schedule Name
       \note 2.3 Zone Measured Air CO2 Concentration Schedule Name, Zone Input Supply Air Mass Flow Rate Schedule Name, and Zone Input Supply Air CO2 Concentration Schedule Name
       \note Field Zone Input People Activity Schedule Name, Zone Input People Sensible Heat Fraction Schedule Name, Zone Input People Radiant Heat Fraction Schedule Name, Zone Input People CO2 Generation Rate Schedule Name are optional.
       \note If provided, the default people activity level (130W), sensible heat generation rate (78W), latent heat generation (52W) rate, and CO2 generation rate (0.0000000382 [m3/(s*W)]) will be overwritten correspondingly.
       \type choice
       \default No
       \key No
       \key Yes
  A6 , \field Zone Measured Air Temperature Schedule Name
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A7 , \field Zone Measured Air Humidity Ratio Schedule Name
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A8 , \field Zone Measured Air CO2 Concentration Schedule Name
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A9 , \field Zone Input People Activity Schedule Name
       \note When this field is provided and valid, the default people activity level (used to calculate people count) will be overwritten.
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A10, \field Zone Input People Sensible Heat Fraction Schedule Name
       \note When this field is provided and valid, the default sensible heat fraction from people (used to calculate people count) will be overwritten.
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A11, \field Zone Input People Radiant Heat Fraction Schedule Name
       \note When this field is provided and valid, the default radiant heat portion of the sensible heat from people (used to calculate people count) will be overwritten.
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A12, \field Zone Input People CO2 Generation Rate Schedule Name
       \note When this field is provided and valid, the default people CO2 generation rate (used to calculate people count) will be overwritten.
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A13, \field Zone Input Supply Air Temperature Schedule Name
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A14, \field Zone Input Supply Air Mass Flow Rate Schedule Name
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A15, \field Zone Input Supply Air Humidity Ratio Schedule Name
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  A16, \field Zone Input Supply Air CO2 Concentration Schedule Name
       \note from Schedule:File
       \type object-list
       \object-list ScheduleNames
  N1 , \field Begin Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 12.0
  N2 , \field Begin Day of Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 31.0
  N3 , \field End Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 12.0
  N4 ; \field End Day of Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 31.0

\group Performance Curves

Curve:Linear,
       \memo Linear curve with one independent variable.
       \memo Input for the linear curve consists of a curve name, the two coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for
       \memo curve minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N4 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N5 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N6 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key Pressure
       \key MassFlow
       \key Power
       \key Distance
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:QuadLinear,
       \memo Linear curve with four independent variables.
       \memo Input for the linear curve consists of a curve name, the two coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*w + C3*x + C4*y + C5*z
  A1 , \field Name
       \type alpha
       \required-field
       \reference QuadvariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 w
       \type real
       \required-field
  N3 , \field Coefficient3 x
       \type real
       \required-field
  N4 , \field Coefficient4 y
       \type real
       \required-field
  N5 , \field Coefficient5 z
       \type real
       \required-field
  N6 , \field Minimum Value of w
       \type real
       \required-field
       \unitsBasedOnField A2
  N7 , \field Maximum Value of w
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A3
  N9 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A3
  N10, \field Minimum Value of y
       \type real
       \required-field
       \unitsBasedOnField A4
  N11, \field Maximum Value of y
       \type real
       \required-field
       \unitsBasedOnField A4
  N12, \field Minimum Value of z
       \type real
       \required-field
       \unitsBasedOnField A5
  N13, \field Maximum Value of z
       \type real
       \required-field
       \unitsBasedOnField A5
  N14, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  N15, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  A2 , \field Input Unit Type for w
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
  A3 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
  A4 , \field Input Unit Type for y
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
  A5 ; \field Input Unit Type for z
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower

Curve:QuintLinear,
       \memo Linear curve with five independent variables.
       \memo Input for the linear curve consists of a curve name, the two coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*v + C3*w + C4*x + C5*y + C6*z
  A1 , \field Name
       \type alpha
       \required-field
       \reference QuintvariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 v
       \type real
       \required-field
  N3 , \field Coefficient3 w
       \type real
       \required-field
  N4 , \field Coefficient4 x
       \type real
       \required-field
  N5 , \field Coefficient5 y
       \type real
       \required-field
  N6 , \field Coefficient6 z
       \type real
       \required-field
  N7 , \field Minimum Value of v
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Maximum Value of v
       \type real
       \required-field
       \unitsBasedOnField A2
  N9 , \field Minimum Value of w
       \type real
       \required-field
       \unitsBasedOnField A2
  N10, \field Maximum Value of w
       \type real
       \required-field
       \unitsBasedOnField A2
  N11, \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A3
  N12, \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A3
  N13, \field Minimum Value of y
       \type real
       \required-field
       \unitsBasedOnField A4
  N14, \field Maximum Value of y
       \type real
       \required-field
       \unitsBasedOnField A4
  N15, \field Minimum Value of z
       \type real
       \required-field
       \unitsBasedOnField A5
  N16, \field Maximum Value of z
       \type real
       \required-field
       \unitsBasedOnField A5
  N17, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  N18, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  A2 , \field Input Unit Type for v
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
  A3 , \field Input Unit Type for w
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
  A4 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
  A5 , \field Input Unit Type for y
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower
  A6 ; \field Input Unit Type for z
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key VolumetricFlowPerPower

Curve:Quadratic,
       \memo Quadratic curve with one independent variable.
       \memo Input for a quadratic curve consists of the curve name, the three coefficients, and
       \memo the maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Coefficient3 x**2
       \type real
       \required-field
  N4 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N7 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:Cubic,
       \memo Cubic curve with one independent variable.
       \memo Input for a cubic curve consists of the curve name, the 4 coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*x**3
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Coefficient3 x**2
       \type real
       \required-field
  N4 , \field Coefficient4 x**3
       \type real
       \required-field
  N5 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N6 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N7 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N8 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:Quartic,
       \memo Quartic (fourth order polynomial) curve with one independent variable.
       \memo Input for a Quartic curve consists of the curve name, the
       \memo five coefficients, and the maximum and minimum valid independent variable values.
       \memo Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*x**3 + C5*x**4
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Coefficient3 x**2
       \type real
       \required-field
  N4 , \field Coefficient4 x**3
       \type real
       \required-field
  N5 , \field Coefficient5 x**4
       \type real
       \required-field
  N6 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N7 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N9 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:Exponent,
       \memo Exponent curve with one independent variable.
       \memo Input for a exponent curve consists of the curve name, the 3 coefficients, and the
       \memo maximum and minimum valid independent variable values. Optional inputs for curve
       \memo minimum and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x**C3
       \memo The independent variable x is raised to the C3 power, multiplied by C2, and C1 is added to the result.
       \min-fields 6
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 Constant
       \type real
       \required-field
  N3 , \field Coefficient3 Constant
       \type real
       \required-field
  N4 , \field Minimum Value of x
       \note Specify the minimum value of the independent variable x allowed
       \type real
       \required-field
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \note Specify the maximum value of the independent variable x allowed
       \type real
       \required-field
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N7 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:Bicubic,
       \memo Cubic curve with two independent variables. Input consists of the
       \memo curve name, the ten coefficients, and the minimum and maximum values for each of
       \memo the independent variables. Optional inputs for curve minimum and maximum may
       \memo be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*y + C5*y**2 + C6*x*y + C7*x**3 + C8*y**3 + C9*x**2*y
       \memo + C10*x*y**2
  A1 , \field Name
       \type alpha
       \required-field
       \reference BivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Coefficient3 x**2
       \type real
       \required-field
  N4 , \field Coefficient4 y
       \type real
       \required-field
  N5 , \field Coefficient5 y**2
       \type real
       \required-field
  N6 , \field Coefficient6 x*y
       \type real
       \required-field
  N7 , \field Coefficient7 x**3
       \type real
       \required-field
  N8 , \field Coefficient8 y**3
       \type real
       \required-field
  N9 , \field Coefficient9 x**2*y
       \type real
       \required-field
  N10, \field Coefficient10 x*y**2
       \type real
       \required-field
  N11, \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N12, \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N13, \field Minimum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N14, \field Maximum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N15, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  N16, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 , \field Input Unit Type for Y
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A4 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:Biquadratic,
       \memo Quadratic curve with two independent variables. Input consists of the curve name, the
       \memo six coefficients, and min and max values for each of the independent variables.
       \memo Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*y + C5*y**2 + C6*x*y
  A1 , \field Name
       \type alpha
       \required-field
       \reference BivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Coefficient3 x**2
       \type real
       \required-field
  N4 , \field Coefficient4 y
       \type real
       \required-field
  N5 , \field Coefficient5 y**2
       \type real
       \required-field
  N6 , \field Coefficient6 x*y
       \type real
       \required-field
  N7 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N9 , \field Minimum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N10, \field Maximum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N11, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  N12, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 , \field Input Unit Type for Y
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A4 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:QuadraticLinear,
       \memo Quadratic-linear curve with two independent variables. Input consists of the curve
       \memo name, the six coefficients, and min and max values for each of the independent
       \memo variables. Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = (C1 + C2*x + C3*x**2) + (C4 + C5*x + C6*x**2)*y
  A1 , \field Name
       \type alpha
       \required-field
       \reference BivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Coefficient3 x**2
       \type real
       \required-field
  N4 , \field Coefficient4 y
       \type real
       \required-field
  N5 , \field Coefficient5 x*y
       \type real
       \required-field
  N6 , \field Coefficient6 x**2*y
       \type real
       \required-field
  N7 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N9 , \field Minimum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N10, \field Maximum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N11, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  N12, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 , \field Input Unit Type for Y
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A4 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:CubicLinear,
       \memo Cubic-linear curve with two independent variables. Input consists of the curve
       \memo name, the six coefficients, and min and max values for each of the independent
       \memo variables. Optional inputs for curve minimum and maximum may be used to limit the
       \memo output of the performance curve.
       \memo curve = (C1 + C2*x + C3*x**2 + C4*x**3) + (C5 + C6*x)*y
  A1 , \field Name
       \type alpha
       \required-field
       \reference BivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
       \required-field
  N2 , \field Coefficient2 x
       \type real
       \required-field
  N3 , \field Coefficient3 x**2
       \type real
       \required-field
  N4 , \field Coefficient4 x**3
       \type real
       \required-field
  N5 , \field Coefficient5 y
       \type real
       \required-field
  N6 , \field Coefficient6 x*y
       \type real
       \required-field
  N7 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N9 , \field Minimum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N10, \field Maximum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N11, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  N12, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A4
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
  A3 , \field Input Unit Type for Y
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
  A4 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

Curve:Triquadratic,
       \memo Quadratic curve with three independent variables. Input consists of the curve name,
       \memo the twenty seven coefficients, and min and max values for each of the independent
       \memo variables. Optional inputs for curve minimum and maximum may be used to
       \memo limit the output of the performance curve.
       \memo curve = a0 + a1*x**2 + a2*x + a3*y**2 + a4*y
       \memo + a5*z**2 + a6*z + a7*x**2*y**2 + a8*x*y
       \memo + a9*x*y**2 + a10*x**2*y + a11*x**2*z**2
       \memo + a12*x*z + a13*x*z**2 + a14*x**2*z + a15*y**2*z**2
       \memo + a16*y*z + a17*y*z**2 + a18*y**2*z + a19*x**2*y**2*z**2
       \memo + a20*x**2*y**2*z + a21*x**2*y*z**2 + a22*x*y**2*z**2
       \memo + a23*x**2*y*z + a24*x*y**2*z + a25*x*y*z**2 +a26*x*y*z
  A1 , \field Name
       \type alpha
       \required-field
       \reference TrivariateFunctions
  N1 , \field Coefficient1 Constant
       \type real
  N2 , \field Coefficient2 x**2
       \type real
  N3 , \field Coefficient3 x
       \type real
  N4 , \field Coefficient4 y**2
       \type real
  N5 , \field Coefficient5 y
       \type real
  N6 , \field Coefficient6 z**2
       \type real
  N7 , \field Coefficient7 z
       \type real
  N8 , \field Coefficient8 x**2*y**2
       \type real
  N9 , \field Coefficient9 x*y
       \type real
  N10, \field Coefficient10 x*y**2
       \type real
  N11, \field Coefficient11 x**2*y
       \type real
  N12, \field Coefficient12 x**2*z**2
       \type real
  N13, \field Coefficient13 x*z
       \type real
  N14, \field Coefficient14 x*z**2
       \type real
  N15, \field Coefficient15 x**2*z
       \type real
  N16, \field Coefficient16 y**2*z**2
       \type real
  N17, \field Coefficient17 y*z
       \type real
  N18, \field Coefficient18 y*z**2
       \type real
  N19, \field Coefficient19 y**2*z
       \type real
  N20, \field Coefficient20 x**2*y**2*z**2
       \type real
  N21, \field Coefficient21 x**2*y**2*z
       \type real
  N22, \field Coefficient22 x**2*y*z**2
       \type real
  N23, \field Coefficient23 x*y**2*z**2
       \type real
  N24, \field Coefficient24 x**2*y*z
       \type real
  N25, \field Coefficient25 x*y**2*z
       \type real
  N26, \field Coefficient26 x*y*z**2
       \type real
  N27, \field Coefficient27 x*y*z
       \type real
  N28, \field Minimum Value of x
       \type real
       \unitsBasedOnField A2
  N29, \field Maximum Value of x
       \type real
       \unitsBasedOnField A2
  N30, \field Minimum Value of y
       \type real
       \unitsBasedOnField A3
  N31, \field Maximum Value of y
       \type real
       \unitsBasedOnField A3
  N32, \field Minimum Value of z
       \type real
       \unitsBasedOnField A4
  N33, \field Maximum Value of z
       \type real
       \unitsBasedOnField A4
  N34, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A5
  N35, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A5
  A2 , \field Input Unit Type for X
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A3 , \field Input Unit Type for Y
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A4 , \field Input Unit Type for Z
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
  A5 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
       \key Temperature

Curve:Functional:PressureDrop,
       \memo Sets up curve information for minor loss and/or friction
       \memo calculations in plant pressure simulations
       \memo Expression: DeltaP = {K + f*(L/D)} * (rho * V^2) / 2
       \min-fields 5
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Diameter
       \note "D" in above expression, used to also calculate local velocity
       \type real
       \required-field
       \units m
       \minimum> 0.0
  N2 , \field Minor Loss Coefficient
       \note "K" in above expression
       \type real
       \units dimensionless
       \minimum> 0.0
  N3 , \field Length
       \note "L" in above expression
       \type real
       \units m
       \minimum> 0.0
  N4 , \field Roughness
       \note This will be used to calculate "f" from Moody-chart approximations
       \type real
       \units m
       \minimum> 0.0
  N5 ; \field Fixed Friction Factor
       \note Optional way to set a constant value for "f", instead of using
       \note internal Moody-chart approximations
       \type real
       \minimum> 0.0

Curve:FanPressureRise,
       \memo Special curve type with two independent variables.
       \memo Input for the fan total pressure rise curve consists of the curve name, the four
       \memo coefficients, and the maximum and minimum valid independent variable values. Optional
       \memo inputs for the curve minimum and maximum may be used to limit the output of the
       \memo performance curve.
       \memo curve = C1*Qfan**2+C2*Qfan+C3*Qfan*(Psm-Po)**0.5+C4*(Psm-Po)
       \memo Po assumed to be zero
       \memo See InputOut Reference for curve details
  A1 , \field Name
       \type alpha
       \required-field
       \reference BivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Coefficient4 C4
       \type real
       \required-field
  N5 , \field Minimum Value of Qfan
       \type real
       \required-field
       \units m3/s
  N6 , \field Maximum Value of Qfan
       \type real
       \required-field
       \units m3/s
  N7 , \field Minimum Value of Psm
       \type real
       \required-field
       \units Pa
       \ip-units Pa
  N8 , \field Maximum Value of Psm
       \type real
       \required-field
       \units Pa
       \ip-units Pa
  N9 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \units Pa
       \ip-units Pa
  N10; \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \units Pa
       \ip-units Pa

Curve:ExponentialSkewNormal,
       \memo Exponential-modified skew normal curve with one independent variable.
       \memo Input consists of the curve name, the four coefficients, and the maximum
       \memo and minimum valid independent variable values. Optional inputs for the curve minimum
       \memo and maximum may be used to limit the output of the performance curve.
       \memo curve = see Input Output Reference
  A1 , \field Name
       \note See InputOut Reference for curve description
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Coefficient4 C4
       \type real
       \required-field
  N5 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N6 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N7 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N8 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

Curve:Sigmoid,
       \memo Sigmoid curve with one independent variable.
       \memo Input consists of the curve name, the five coefficients, and the maximum and minimum
       \memo valid independent variable values. Optional inputs for the curve minimum and maximum
       \memo may be used to limit the output of the performance curve.
       \memo curve = C1+C2/[1+exp((C3-x)/C4)]**C5
  A1 , \field Name
       \note See InputOut Reference for curve description
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Coefficient4 C4
       \type real
       \required-field
  N5 , \field Coefficient5 C5
       \type real
       \required-field
  N6 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N7 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N9 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

Curve:RectangularHyperbola1,
       \memo Rectangular hyperbola type 1 curve with one independent variable.
       \memo Input consists of the curve name, the three coefficients, and the maximum and
       \memo minimum valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = ((C1*x)/(C2+x))+C3
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N7 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

Curve:RectangularHyperbola2,
       \memo Rectangular hyperbola type 2 curve with one independent variable.
       \memo Input consists of the curve name, the three coefficients, and the maximum and
       \memo minimum valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = ((C1*x)/(C2+x))+(C3*x)
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N7 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

Curve:ExponentialDecay,
       \memo Exponential decay curve with one independent variable.
       \memo Input consists of the curve name, the three coefficients, and the maximum and minimum
       \memo valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = C1+C2*exp(C3*x)
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N5 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N6 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N7 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

Curve:DoubleExponentialDecay,
       \memo Double exponential decay curve with one independent variable.
       \memo Input consists of the curve name, the five coefficients, and the maximum and minimum
       \memo valid independent variable values. Optional inputs for the curve minimum and
       \memo maximum may be used to limit the output of the performance curve.
       \memo curve = C1+C2*exp(C3*x)+C4*exp(C5*x)
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Coefficient4 C4
       \type real
       \required-field
  N5 , \field Coefficient5 C5
       \type real
       \required-field
  N6 , \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N7 , \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N8 , \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  N9 , \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A3
  A2 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
  A3 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

Curve:ChillerPartLoadWithLift,
       \memo This chiller part-load performance curve has three independent variables.
       \memo Input consists of the curve name, the twelve coefficients, and the maximum
       \memo and minimum valid independent variable values. Optional inputs for the curve minimum
       \memo and maximum may be used to limit the output of the performance curve.
       \memo curve = C1 + C2*x + C3*x**2 + C4*y + C5*y**2 + C6*x*y + C7*x**3
       \memo + C8*y**3 + C9*x**2*y + C10*x*y**2 + C11*x**2*y**2 + C12*z*y**3
       \memo x = dT* = normalized fractional Lift = dT / dTref
       \memo y = PLR = part load ratio (cooling load/steady state capacity)
       \memo z = Tdev* = normalized Tdev = Tdev / dTref
       \memo Where:
       \memo dT = Lift = Leaving Condenser Water Temperature - Leaving Chilled Water Temperature
       \memo dTref = dT at the reference condition
       \memo Tdev = Leaving Chilled Water Temperature - Reference Chilled Water Temperature
  A1 , \field Name
       \type alpha
       \required-field
       \reference TrivariateFunctions
  N1 , \field Coefficient1 C1
       \type real
       \required-field
  N2 , \field Coefficient2 C2
       \type real
       \required-field
  N3 , \field Coefficient3 C3
       \type real
       \required-field
  N4 , \field Coefficient4 C4
       \type real
       \required-field
  N5 , \field Coefficient5 C5
       \type real
       \required-field
  N6 , \field Coefficient6 C6
       \type real
       \required-field
  N7 , \field Coefficient7 C7
       \type real
       \required-field
  N8 , \field Coefficient8 C8
       \type real
       \required-field
  N9 , \field Coefficient9 C9
       \type real
       \required-field
  N10, \field Coefficient10 C10
       \type real
       \required-field
  N11, \field Coefficient11 C11
       \type real
       \required-field
  N12, \field Coefficient12 C12
       \type real
       \required-field
  N13, \field Minimum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N14, \field Maximum Value of x
       \type real
       \required-field
       \unitsBasedOnField A2
  N15, \field Minimum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N16, \field Maximum Value of y
       \type real
       \required-field
       \unitsBasedOnField A3
  N17, \field Minimum Value of z
       \type real
       \required-field
       \unitsBasedOnField A4
  N18, \field Maximum Value of z
       \type real
       \required-field
       \unitsBasedOnField A4
  N19, \field Minimum Curve Output
       \note Specify the minimum value calculated by this curve object
       \type real
       \unitsBasedOnField A5
  N20, \field Maximum Curve Output
       \note Specify the maximum value calculated by this curve object
       \type real
       \unitsBasedOnField A5
  A2 , \field Input Unit Type for x
       \type choice
       \default Dimensionless
       \key Dimensionless
  A3 , \field Input Unit Type for y
       \type choice
       \default Dimensionless
       \key Dimensionless
  A4 , \field Input Unit Type for z
       \type choice
       \default Dimensionless
       \key Dimensionless
  A5 ; \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless

\group Performance Tables

Table:IndependentVariable,
       \memo An independent variable representing a single dimension of a Table:Lookup
       \memo object.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference IndependentVariableName
  A2 , \field Interpolation Method
       \type choice
       \default Linear
       \key Linear
       \key Cubic
  A3 , \field Extrapolation Method
       \type choice
       \default Constant
       \key Constant
       \key Linear
  N1 , \field Minimum Value
       \type real
       \unitsBasedOnField A4
  N2 , \field Maximum Value
       \type real
       \unitsBasedOnField A4
  N3 , \field Normalization Reference Value
       \type real
       \unitsBasedOnField A4
  A4 , \field Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Temperature
       \key VolumetricFlow
       \key MassFlow
       \key Power
       \key Distance
       \key Angle
  A5 , \field External File Name
       \type alpha
       \retaincase
  N4 , \field External File Column Number
       \type integer
       \minimum 1.0
  N5 , \field External File Starting Row Number
       \type integer
       \minimum 1.0
  N6 , \field Value 1
       \begin-extensible
       \type real
  N7  , N8  , N9  , N10 , N11 , N12 , N13 , N14 , N15 , N16 ,
  N17 , N18 , N19 , N20 , N21 , N22 , N23 , N24 , N25 , N26 ,
  N27 , N28 , N29 , N30 , N31 , N32 , N33 , N34 , N35 , N36 ,
  N37 , N38 , N39 , N40 , N41 , N42 , N43 , N44 , N45 , N46 ,
  N47 , N48 , N49 , N50 , N51 , N52 , N53 , N54 , N55 , N56 ,
  N57 , N58 , N59 , N60 , N61 , N62 , N63 , N64 , N65 , N66 ,
  N67 , N68 , N69 , N70 , N71 , N72 , N73 , N74 , N75 , N76 ,
  N77 , N78 , N79 , N80 , N81 , N82 , N83 , N84 , N85 , N86 ,
  N87 , N88 , N89 , N90 , N91 , N92 , N93 , N94 , N95 , N96 ,
  N97 , N98 , N99 , N100;

Table:IndependentVariableList,
       \memo A sorted list of independent variables used by one or more Table:Lookup
       \memo objects.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference IndependentVariableListName
  A2 , \field Independent Variable 1 Name
       \begin-extensible
       \type object-list
       \required-field
       \object-list IndependentVariableName
  A3 , A4 , A5 , A6 , A7 ;

Table:Lookup,
       \memo Lookup tables are used in place of curves and can represent any number
       \memo of independent variables (defined as Table:IndependentVariable objects
       \memo in a Table:IndependentVariableList). Output values are interpolated
       \memo within the bounds defined by each independent variable and extrapolated
       \memo beyond the bounds according to the interpolation/extrapolation methods
       \memo defined by each independent variable.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
       \reference UnivariateFunctions
       \reference BivariateFunctions
       \reference TrivariateFunctions
       \reference QuadvariateFunctions
       \reference QuintvariateFunctions
       \reference MultivariateFunctions
  A2 , \field Independent Variable List Name
       \type object-list
       \required-field
       \object-list IndependentVariableListName
  A3 , \field Normalization Method
       \type choice
       \default None
       \key None
       \key DivisorOnly
       \key AutomaticWithDivisor
  N1 , \field Normalization Divisor
       \type real
       \default 1.0
  N2 , \field Minimum Output
       \type real
       \unitsBasedOnField A4
  N3 , \field Maximum Output
       \type real
       \unitsBasedOnField A4
  A4 , \field Output Unit Type
       \type choice
       \default Dimensionless
       \key Dimensionless
       \key Capacity
       \key Power
  A5 , \field External File Name
       \type alpha
       \retaincase
  N4 , \field External File Column Number
       \type integer
       \minimum 1.0
  N5 , \field External File Starting Row Number
       \type integer
       \minimum 1.0
  N6 , \field Output Value 1
       \begin-extensible
       \type real
       \unitsBasedOnField A4
  N7  , N8  , N9  , N10 , N11 , N12 , N13 , N14 , N15 , N16 ,
  N17 , N18 , N19 , N20 , N21 , N22 , N23 , N24 , N25 , N26 ,
  N27 , N28 , N29 , N30 , N31 , N32 , N33 , N34 , N35 , N36 ,
  N37 , N38 , N39 , N40 , N41 , N42 , N43 , N44 , N45 , N46 ,
  N47 , N48 , N49 , N50 , N51 , N52 , N53 , N54 , N55 , N56 ,
  N57 , N58 , N59 , N60 , N61 , N62 , N63 , N64 , N65 , N66 ,
  N67 , N68 , N69 , N70 , N71 , N72 , N73 , N74 , N75 , N76 ,
  N77 , N78 , N79 , N80 , N81 , N82 , N83 , N84 , N85 , N86 ,
  N87 , N88 , N89 , N90 , N91 , N92 , N93 , N94 , N95 , N96 ,
  N97 , N98 , N99 , N100, N101, N102, N103, N104, N105, N106,
  N107, N108, N109, N110, N111, N112, N113, N114, N115, N116,
  N117, N118, N119, N120, N121, N122, N123, N124, N125, N126,
  N127, N128, N129, N130, N131, N132, N133, N134, N135, N136,
  N137, N138, N139, N140, N141, N142, N143, N144, N145, N146,
  N147, N148, N149, N150, N151, N152, N153, N154, N155, N156,
  N157, N158, N159, N160, N161, N162, N163, N164, N165, N166,
  N167, N168, N169, N170, N171, N172, N173, N174, N175, N176,
  N177, N178, N179, N180, N181, N182, N183, N184, N185, N186,
  N187, N188, N189, N190, N191, N192, N193, N194, N195, N196,
  N197, N198, N199, N200, N201, N202, N203, N204, N205, N206,
  N207, N208, N209, N210, N211, N212, N213, N214, N215, N216,
  N217, N218, N219, N220, N221, N222, N223, N224, N225, N226,
  N227, N228, N229, N230, N231, N232, N233, N234, N235, N236,
  N237, N238, N239, N240, N241, N242, N243, N244, N245, N246,
  N247, N248, N249, N250, N251, N252, N253, N254, N255, N256,
  N257, N258, N259, N260, N261, N262, N263, N264, N265, N266,
  N267, N268, N269, N270, N271, N272, N273, N274, N275, N276,
  N277, N278, N279, N280, N281, N282, N283, N284, N285, N286,
  N287, N288, N289, N290, N291, N292, N293, N294, N295, N296,
  N297, N298, N299, N300, N301, N302, N303, N304, N305, N306,
  N307, N308, N309, N310, N311, N312, N313, N314, N315, N316,
  N317, N318, N319, N320, N321, N322, N323, N324, N325, N326,
  N327, N328, N329, N330, N331, N332, N333, N334, N335, N336,
  N337, N338, N339, N340, N341, N342, N343, N344, N345, N346,
  N347, N348, N349, N350, N351, N352, N353, N354, N355, N356,
  N357, N358, N359, N360, N361, N362, N363, N364, N365, N366,
  N367, N368, N369, N370, N371, N372, N373, N374, N375, N376,
  N377, N378, N379, N380, N381, N382, N383, N384, N385, N386,
  N387, N388, N389, N390, N391, N392, N393, N394, N395, N396,
  N397, N398, N399, N400, N401, N402, N403, N404, N405, N406,
  N407, N408, N409, N410, N411, N412, N413, N414, N415, N416,
  N417, N418, N419, N420, N421, N422, N423, N424, N425, N426,
  N427, N428, N429, N430, N431, N432, N433, N434, N435, N436,
  N437, N438, N439, N440, N441, N442, N443, N444, N445, N446,
  N447, N448, N449, N450, N451, N452, N453, N454, N455, N456,
  N457, N458, N459, N460, N461, N462, N463, N464, N465, N466,
  N467, N468, N469, N470, N471, N472, N473, N474, N475, N476,
  N477, N478, N479, N480, N481, N482, N483, N484, N485, N486,
  N487, N488, N489, N490, N491, N492, N493, N494, N495, N496,
  N497, N498, N499, N500, N501, N502, N503, N504, N505, N506,
  N507, N508, N509, N510, N511, N512, N513, N514, N515, N516,
  N517, N518, N519, N520, N521, N522, N523, N524, N525, N526,
  N527, N528, N529, N530, N531, N532, N533, N534, N535, N536,
  N537, N538, N539, N540, N541, N542, N543, N544, N545, N546,
  N547, N548, N549, N550, N551, N552, N553, N554, N555, N556,
  N557, N558, N559, N560, N561, N562, N563, N564, N565, N566,
  N567, N568, N569, N570, N571, N572, N573, N574, N575, N576,
  N577, N578, N579, N580, N581, N582, N583, N584, N585, N586,
  N587, N588, N589, N590, N591, N592, N593, N594, N595, N596,
  N597, N598, N599, N600, N601, N602, N603, N604, N605, N606,
  N607, N608, N609, N610, N611, N612, N613, N614, N615, N616,
  N617, N618, N619, N620, N621, N622, N623, N624, N625, N626,
  N627, N628, N629, N630, N631, N632, N633, N634, N635, N636,
  N637, N638, N639, N640, N641, N642, N643, N644, N645, N646,
  N647, N648, N649, N650, N651, N652, N653, N654, N655, N656,
  N657, N658, N659, N660, N661, N662, N663, N664, N665, N666,
  N667, N668, N669, N670, N671, N672, N673, N674, N675, N676,
  N677, N678, N679, N680, N681, N682, N683, N684, N685, N686,
  N687, N688, N689, N690, N691, N692, N693, N694, N695, N696,
  N697, N698, N699, N700, N701, N702, N703, N704, N705, N706,
  N707, N708, N709, N710, N711, N712, N713, N714, N715, N716,
  N717, N718, N719, N720, N721, N722, N723, N724, N725, N726,
  N727, N728, N729, N730, N731, N732, N733, N734, N735, N736,
  N737, N738, N739, N740, N741, N742, N743, N744, N745, N746,
  N747, N748, N749, N750, N751, N752, N753, N754, N755, N756,
  N757, N758, N759, N760, N761, N762, N763, N764, N765, N766,
  N767, N768, N769, N770, N771, N772, N773, N774, N775, N776,
  N777, N778, N779, N780, N781, N782, N783, N784, N785, N786,
  N787, N788, N789, N790, N791, N792, N793, N794, N795, N796,
  N797, N798, N799, N800, N801, N802, N803, N804, N805, N806,
  N807, N808, N809, N810, N811, N812, N813, N814, N815, N816,
  N817, N818, N819, N820, N821, N822, N823, N824, N825, N826,
  N827, N828, N829, N830, N831, N832, N833, N834, N835, N836,
  N837, N838, N839, N840, N841, N842, N843, N844, N845, N846,
  N847, N848, N849, N850, N851, N852, N853, N854, N855, N856,
  N857, N858, N859, N860, N861, N862, N863, N864, N865, N866,
  N867, N868, N869, N870, N871, N872, N873, N874, N875, N876,
  N877, N878, N879, N880, N881, N882, N883, N884, N885, N886,
  N887, N888, N889, N890, N891, N892, N893, N894, N895, N896,
  N897, N898, N899, N900, N901, N902, N903, N904, N905, N906,
  N907, N908, N909, N910, N911, N912, N913, N914, N915, N916,
  N917, N918, N919, N920, N921, N922, N923, N924, N925, N926,
  N927, N928, N929, N930, N931, N932, N933, N934, N935, N936,
  N937, N938, N939, N940, N941, N942, N943, N944, N945, N946,
  N947, N948, N949, N950, N951, N952, N953, N954, N955, N956,
  N957, N958, N959, N960, N961, N962, N963, N964, N965, N966,
  N967, N968, N969, N970, N971, N972, N973, N974, N975, N976,
  N977, N978, N979, N980, N981, N982, N983, N984, N985, N986,
  N987, N988, N989, N990, N991, N992, N993, N994, N995, N996,
  N997, N998, N999, N1000, N1001, N1002, N1003, N1004, N1005, N1006,
  N1007, N1008, N1009, N1010, N1011, N1012, N1013, N1014, N1015, N1016,
  N1017, N1018, N1019, N1020, N1021, N1022, N1023, N1024, N1025, N1026,
  N1027, N1028, N1029, N1030, N1031, N1032, N1033, N1034, N1035, N1036,
  N1037, N1038, N1039, N1040, N1041, N1042, N1043, N1044, N1045, N1046,
  N1047, N1048, N1049, N1050, N1051, N1052, N1053, N1054, N1055, N1056,
  N1057, N1058, N1059, N1060, N1061, N1062, N1063, N1064, N1065, N1066,
  N1067, N1068, N1069, N1070, N1071, N1072, N1073, N1074, N1075, N1076,
  N1077, N1078, N1079, N1080, N1081, N1082, N1083, N1084, N1085, N1086,
  N1087, N1088, N1089, N1090, N1091, N1092, N1093, N1094, N1095, N1096,
  N1097, N1098, N1099, N1100, N1101, N1102, N1103, N1104, N1105, N1106,
  N1107, N1108, N1109, N1110, N1111, N1112, N1113, N1114, N1115, N1116,
  N1117, N1118, N1119, N1120, N1121, N1122, N1123, N1124, N1125, N1126,
  N1127, N1128, N1129, N1130, N1131, N1132, N1133, N1134, N1135, N1136,
  N1137, N1138, N1139, N1140, N1141, N1142, N1143, N1144, N1145, N1146,
  N1147, N1148, N1149, N1150, N1151, N1152, N1153, N1154, N1155, N1156,
  N1157, N1158, N1159, N1160, N1161, N1162, N1163, N1164, N1165, N1166,
  N1167, N1168, N1169, N1170, N1171, N1172, N1173, N1174, N1175, N1176,
  N1177, N1178, N1179, N1180, N1181, N1182, N1183, N1184, N1185, N1186,
  N1187, N1188, N1189, N1190, N1191, N1192, N1193, N1194, N1195, N1196,
  N1197, N1198, N1199, N1200, N1201, N1202, N1203, N1204, N1205, N1206,
  N1207, N1208, N1209, N1210, N1211, N1212, N1213, N1214, N1215, N1216,
  N1217, N1218, N1219, N1220, N1221, N1222, N1223, N1224, N1225, N1226,
  N1227, N1228, N1229, N1230, N1231, N1232, N1233, N1234, N1235, N1236,
  N1237, N1238, N1239, N1240, N1241, N1242, N1243, N1244, N1245, N1246,
  N1247, N1248, N1249, N1250, N1251, N1252, N1253, N1254, N1255, N1256,
  N1257, N1258, N1259, N1260, N1261, N1262, N1263, N1264, N1265, N1266,
  N1267, N1268, N1269, N1270, N1271, N1272, N1273, N1274, N1275, N1276,
  N1277, N1278, N1279, N1280, N1281, N1282, N1283, N1284, N1285, N1286,
  N1287, N1288, N1289, N1290, N1291, N1292, N1293, N1294, N1295, N1296,
  N1297, N1298, N1299, N1300, N1301, N1302, N1303, N1304, N1305, N1306,
  N1307, N1308, N1309, N1310, N1311, N1312, N1313, N1314, N1315, N1316,
  N1317, N1318, N1319, N1320, N1321, N1322, N1323, N1324, N1325, N1326,
  N1327, N1328, N1329, N1330, N1331, N1332, N1333, N1334, N1335, N1336,
  N1337, N1338, N1339, N1340, N1341, N1342, N1343, N1344, N1345, N1346,
  N1347, N1348, N1349, N1350, N1351, N1352, N1353, N1354, N1355, N1356,
  N1357, N1358, N1359, N1360, N1361, N1362, N1363, N1364, N1365, N1366,
  N1367, N1368, N1369, N1370, N1371, N1372, N1373, N1374, N1375, N1376,
  N1377, N1378, N1379, N1380, N1381, N1382, N1383, N1384, N1385, N1386,
  N1387, N1388, N1389, N1390, N1391, N1392, N1393, N1394, N1395, N1396,
  N1397, N1398, N1399, N1400, N1401, N1402, N1403, N1404, N1405, N1406,
  N1407, N1408, N1409, N1410, N1411, N1412, N1413, N1414, N1415, N1416,
  N1417, N1418, N1419, N1420, N1421, N1422, N1423, N1424, N1425, N1426,
  N1427, N1428, N1429, N1430, N1431, N1432, N1433, N1434, N1435, N1436,
  N1437, N1438, N1439, N1440, N1441, N1442, N1443, N1444, N1445, N1446,
  N1447, N1448, N1449, N1450, N1451, N1452, N1453, N1454, N1455, N1456,
  N1457, N1458, N1459, N1460, N1461, N1462, N1463, N1464, N1465, N1466,
  N1467, N1468, N1469, N1470, N1471, N1472, N1473, N1474, N1475, N1476,
  N1477, N1478, N1479, N1480, N1481, N1482, N1483, N1484, N1485, N1486,
  N1487, N1488, N1489, N1490, N1491, N1492, N1493, N1494, N1495, N1496,
  N1497, N1498, N1499, N1500, N1501, N1502, N1503, N1504, N1505, N1506,
  N1507, N1508, N1509, N1510, N1511, N1512, N1513, N1514, N1515, N1516,
  N1517, N1518, N1519, N1520;

\group Fluid Properties

FluidProperties:Name,
       \memo potential fluid name/type in the input file
       \memo repeat this object for each fluid
  A1 , \field Fluid Name
       \type alpha
       \required-field
       \reference FluidNames
       \reference FluidAndGlycolNames
  A2 ; \field Fluid Type
       \type choice
       \required-field
       \key Refrigerant
       \key Glycol

FluidProperties:GlycolConcentration,
       \memo glycol and what concentration it is
  A1 , \field Name
       \type alpha
       \required-field
       \reference FluidAndGlycolNames
  A2 , \field Glycol Type
       \note or UserDefined Fluid (must show up as a glycol in FluidProperties:Name object)
       \type choice
       \required-field
       \key EthyleneGlycol
       \key PropyleneGlycol
       \key UserDefinedGlycolType
  A3 , \field User Defined Glycol Name
       \type object-list
       \object-list FluidAndGlycolNames
  N1 ; \field Glycol Concentration
       \type real
       \minimum 0.0
       \maximum 1.0

FluidProperties:Temperatures,
       \memo property values for fluid properties
       \memo list of up to 250 temperatures, note that number of property values must match the number of properties
       \memo in other words, there must be a one-to-one correspondence between the property values in this list and
       \memo the actual properties list in other syntax
       \memo degrees C (for all temperature inputs)
       \format FluidProperty
  A1 , \field Name
       \type alpha
       \reference FluidPropertyTemperatures
  N1 , \field Temperature 1
       \type real
       \units C
  N2 , \field Temperature 2
       \type real
       \units C
  N3 , \field Temperature 3
       \type real
       \units C
  N4 , \field Temperature 4
       \type real
       \units C
  N5 , \field Temperature 5
       \type real
       \units C
  N6 , \field Temperature 6
       \type real
       \units C
  N7 , \field Temperature 7
       \type real
       \units C
  N8 , \field Temperature 8
       \type real
       \units C
  N9 , \field Temperature 9
       \type real
       \units C
  N10, \field Temperature 10
       \type real
       \units C
  N11, \field Temperature 11
       \type real
       \units C
  N12, \field Temperature 12
       \type real
       \units C
  N13, \field Temperature 13
       \type real
       \units C
  N14, \field Temperature 14
       \type real
       \units C
  N15, \field Temperature 15
       \type real
       \units C
  N16, \field Temperature 16
       \type real
       \units C
  N17, \field Temperature 17
       \type real
       \units C
  N18, \field Temperature 18
       \type real
       \units C
  N19, \field Temperature 19
       \type real
       \units C
  N20, \field Temperature 20
       \type real
       \units C
  N21, \field Temperature 21
       \type real
       \units C
  N22, \field Temperature 22
       \type real
       \units C
  N23, \field Temperature 23
       \type real
       \units C
  N24, \field Temperature 24
       \type real
       \units C
  N25, \field Temperature 25
       \type real
       \units C
  N26, \field Temperature 26
       \type real
       \units C
  N27, \field Temperature 27
       \type real
       \units C
  N28, \field Temperature 28
       \type real
       \units C
  N29, \field Temperature 29
       \type real
       \units C
  N30, \field Temperature 30
       \type real
       \units C
  N31, \field Temperature 31
       \type real
       \units C
  N32, \field Temperature 32
       \type real
       \units C
  N33, \field Temperature 33
       \type real
       \units C
  N34, \field Temperature 34
       \type real
       \units C
  N35, \field Temperature 35
       \type real
       \units C
  N36, \field Temperature 36
       \type real
       \units C
  N37, \field Temperature 37
       \type real
       \units C
  N38, \field Temperature 38
       \type real
       \units C
  N39, \field Temperature 39
       \type real
       \units C
  N40, \field Temperature 40
       \type real
       \units C
  N41, \field Temperature 41
       \type real
       \units C
  N42, \field Temperature 42
       \type real
       \units C
  N43, \field Temperature 43
       \type real
       \units C
  N44, \field Temperature 44
       \type real
       \units C
  N45, \field Temperature 45
       \type real
       \units C
  N46, \field Temperature 46
       \type real
       \units C
  N47, \field Temperature 47
       \type real
       \units C
  N48, \field Temperature 48
       \type real
       \units C
  N49, \field Temperature 49
       \type real
       \units C
  N50, \field Temperature 50
       \type real
       \units C
  N51, \field Temperature 51
       \type real
       \units C
  N52, \field Temperature 52
       \type real
       \units C
  N53, \field Temperature 53
       \type real
       \units C
  N54, \field Temperature 54
       \type real
       \units C
  N55, \field Temperature 55
       \type real
       \units C
  N56, \field Temperature 56
       \type real
       \units C
  N57, \field Temperature 57
       \type real
       \units C
  N58, \field Temperature 58
       \type real
       \units C
  N59, \field Temperature 59
       \type real
       \units C
  N60, \field Temperature 60
       \type real
       \units C
  N61, \field Temperature 61
       \type real
       \units C
  N62, \field Temperature 62
       \type real
       \units C
  N63, \field Temperature 63
       \type real
       \units C
  N64, \field Temperature 64
       \type real
       \units C
  N65, \field Temperature 65
       \type real
       \units C
  N66, \field Temperature 66
       \type real
       \units C
  N67, \field Temperature 67
       \type real
       \units C
  N68, \field Temperature 68
       \type real
       \units C
  N69, \field Temperature 69
       \type real
       \units C
  N70, \field Temperature 70
       \type real
       \units C
  N71, \field Temperature 71
       \type real
       \units C
  N72, \field Temperature 72
       \type real
       \units C
  N73, \field Temperature 73
       \type real
       \units C
  N74, \field Temperature 74
       \type real
       \units C
  N75, \field Temperature 75
       \type real
       \units C
  N76, \field Temperature 76
       \type real
       \units C
  N77, \field Temperature 77
       \type real
       \units C
  N78, \field Temperature 78
       \type real
       \units C
  N79, \field Temperature 79
       \type real
       \units C
  N80, \field Temperature 80
       \type real
       \units C
  N81, \field Temperature 81
       \type real
       \units C
  N82, \field Temperature 82
       \type real
       \units C
  N83, \field Temperature 83
       \type real
       \units C
  N84, \field Temperature 84
       \type real
       \units C
  N85, \field Temperature 85
       \type real
       \units C
  N86, \field Temperature 86
       \type real
       \units C
  N87, \field Temperature 87
       \type real
       \units C
  N88, \field Temperature 88
       \type real
       \units C
  N89, \field Temperature 89
       \type real
       \units C
  N90, \field Temperature 90
       \type real
       \units C
  N91, \field Temperature 91
       \type real
       \units C
  N92, \field Temperature 92
       \type real
       \units C
  N93, \field Temperature 93
       \type real
       \units C
  N94, \field Temperature 94
       \type real
       \units C
  N95, \field Temperature 95
       \type real
       \units C
  N96, \field Temperature 96
       \type real
       \units C
  N97, \field Temperature 97
       \type real
       \units C
  N98, \field Temperature 98
       \type real
       \units C
  N99, \field Temperature 99
       \type real
       \units C
  N100, \field Temperature 100
       \type real
       \units C
  N101, \field Temperature 101
       \type real
       \units C
  N102, \field Temperature 102
       \type real
       \units C
  N103, \field Temperature 103
       \type real
       \units C
  N104, \field Temperature 104
       \type real
       \units C
  N105, \field Temperature 105
       \type real
       \units C
  N106, \field Temperature 106
       \type real
       \units C
  N107, \field Temperature 107
       \type real
       \units C
  N108, \field Temperature 108
       \type real
       \units C
  N109, \field Temperature 109
       \type real
       \units C
  N110, \field Temperature 110
       \type real
       \units C
  N111, \field Temperature 111
       \type real
       \units C
  N112, \field Temperature 112
       \type real
       \units C
  N113, \field Temperature 113
       \type real
       \units C
  N114, \field Temperature 114
       \type real
       \units C
  N115, \field Temperature 115
       \type real
       \units C
  N116, \field Temperature 116
       \type real
       \units C
  N117, \field Temperature 117
       \type real
       \units C
  N118, \field Temperature 118
       \type real
       \units C
  N119, \field Temperature 119
       \type real
       \units C
  N120, \field Temperature 120
       \type real
       \units C
  N121, \field Temperature 121
       \type real
       \units C
  N122, \field Temperature 122
       \type real
       \units C
  N123, \field Temperature 123
       \type real
       \units C
  N124, \field Temperature 124
       \type real
       \units C
  N125, \field Temperature 125
       \type real
       \units C
  N126, \field Temperature 126
       \type real
       \units C
  N127, \field Temperature 127
       \type real
       \units C
  N128, \field Temperature 128
       \type real
       \units C
  N129, \field Temperature 129
       \type real
       \units C
  N130, \field Temperature 130
       \type real
       \units C
  N131, \field Temperature 131
       \type real
       \units C
  N132, \field Temperature 132
       \type real
       \units C
  N133, \field Temperature 133
       \type real
       \units C
  N134, \field Temperature 134
       \type real
       \units C
  N135, \field Temperature 135
       \type real
       \units C
  N136, \field Temperature 136
       \type real
       \units C
  N137, \field Temperature 137
       \type real
       \units C
  N138, \field Temperature 138
       \type real
       \units C
  N139, \field Temperature 139
       \type real
       \units C
  N140, \field Temperature 140
       \type real
       \units C
  N141, \field Temperature 141
       \type real
       \units C
  N142, \field Temperature 142
       \type real
       \units C
  N143, \field Temperature 143
       \type real
       \units C
  N144, \field Temperature 144
       \type real
       \units C
  N145, \field Temperature 145
       \type real
       \units C
  N146, \field Temperature 146
       \type real
       \units C
  N147, \field Temperature 147
       \type real
       \units C
  N148, \field Temperature 148
       \type real
       \units C
  N149, \field Temperature 149
       \type real
       \units C
  N150, \field Temperature 150
       \type real
       \units C
  N151, \field Temperature 151
       \type real
       \units C
  N152, \field Temperature 152
       \type real
       \units C
  N153, \field Temperature 153
       \type real
       \units C
  N154, \field Temperature 154
       \type real
       \units C
  N155, \field Temperature 155
       \type real
       \units C
  N156, \field Temperature 156
       \type real
       \units C
  N157, \field Temperature 157
       \type real
       \units C
  N158, \field Temperature 158
       \type real
       \units C
  N159, \field Temperature 159
       \type real
       \units C
  N160, \field Temperature 160
       \type real
       \units C
  N161, \field Temperature 161
       \type real
       \units C
  N162, \field Temperature 162
       \type real
       \units C
  N163, \field Temperature 163
       \type real
       \units C
  N164, \field Temperature 164
       \type real
       \units C
  N165, \field Temperature 165
       \type real
       \units C
  N166, \field Temperature 166
       \type real
       \units C
  N167, \field Temperature 167
       \type real
       \units C
  N168, \field Temperature 168
       \type real
       \units C
  N169, \field Temperature 169
       \type real
       \units C
  N170, \field Temperature 170
       \type real
       \units C
  N171, \field Temperature 171
       \type real
       \units C
  N172, \field Temperature 172
       \type real
       \units C
  N173, \field Temperature 173
       \type real
       \units C
  N174, \field Temperature 174
       \type real
       \units C
  N175, \field Temperature 175
       \type real
       \units C
  N176, \field Temperature 176
       \type real
       \units C
  N177, \field Temperature 177
       \type real
       \units C
  N178, \field Temperature 178
       \type real
       \units C
  N179, \field Temperature 179
       \type real
       \units C
  N180, \field Temperature 180
       \type real
       \units C
  N181, \field Temperature 181
       \type real
       \units C
  N182, \field Temperature 182
       \type real
       \units C
  N183, \field Temperature 183
       \type real
       \units C
  N184, \field Temperature 184
       \type real
       \units C
  N185, \field Temperature 185
       \type real
       \units C
  N186, \field Temperature 186
       \type real
       \units C
  N187, \field Temperature 187
       \type real
       \units C
  N188, \field Temperature 188
       \type real
       \units C
  N189, \field Temperature 189
       \type real
       \units C
  N190, \field Temperature 190
       \type real
       \units C
  N191, \field Temperature 191
       \type real
       \units C
  N192, \field Temperature 192
       \type real
       \units C
  N193, \field Temperature 193
       \type real
       \units C
  N194, \field Temperature 194
       \type real
       \units C
  N195, \field Temperature 195
       \type real
       \units C
  N196, \field Temperature 196
       \type real
       \units C
  N197, \field Temperature 197
       \type real
       \units C
  N198, \field Temperature 198
       \type real
       \units C
  N199, \field Temperature 199
       \type real
       \units C
  N200, \field Temperature 200
       \type real
       \units C
  N201, \field Temperature 201
       \type real
       \units C
  N202, \field Temperature 202
       \type real
       \units C
  N203, \field Temperature 203
       \type real
       \units C
  N204, \field Temperature 204
       \type real
       \units C
  N205, \field Temperature 205
       \type real
       \units C
  N206, \field Temperature 206
       \type real
       \units C
  N207, \field Temperature 207
       \type real
       \units C
  N208, \field Temperature 208
       \type real
       \units C
  N209, \field Temperature 209
       \type real
       \units C
  N210, \field Temperature 210
       \type real
       \units C
  N211, \field Temperature 211
       \type real
       \units C
  N212, \field Temperature 212
       \type real
       \units C
  N213, \field Temperature 213
       \type real
       \units C
  N214, \field Temperature 214
       \type real
       \units C
  N215, \field Temperature 215
       \type real
       \units C
  N216, \field Temperature 216
       \type real
       \units C
  N217, \field Temperature 217
       \type real
       \units C
  N218, \field Temperature 218
       \type real
       \units C
  N219, \field Temperature 219
       \type real
       \units C
  N220, \field Temperature 220
       \type real
       \units C
  N221, \field Temperature 221
       \type real
       \units C
  N222, \field Temperature 222
       \type real
       \units C
  N223, \field Temperature 223
       \type real
       \units C
  N224, \field Temperature 224
       \type real
       \units C
  N225, \field Temperature 225
       \type real
       \units C
  N226, \field Temperature 226
       \type real
       \units C
  N227, \field Temperature 227
       \type real
       \units C
  N228, \field Temperature 228
       \type real
       \units C
  N229, \field Temperature 229
       \type real
       \units C
  N230, \field Temperature 230
       \type real
       \units C
  N231, \field Temperature 231
       \type real
       \units C
  N232, \field Temperature 232
       \type real
       \units C
  N233, \field Temperature 233
       \type real
       \units C
  N234, \field Temperature 234
       \type real
       \units C
  N235, \field Temperature 235
       \type real
       \units C
  N236, \field Temperature 236
       \type real
       \units C
  N237, \field Temperature 237
       \type real
       \units C
  N238, \field Temperature 238
       \type real
       \units C
  N239, \field Temperature 239
       \type real
       \units C
  N240, \field Temperature 240
       \type real
       \units C
  N241, \field Temperature 241
       \type real
       \units C
  N242, \field Temperature 242
       \type real
       \units C
  N243, \field Temperature 243
       \type real
       \units C
  N244, \field Temperature 244
       \type real
       \units C
  N245, \field Temperature 245
       \type real
       \units C
  N246, \field Temperature 246
       \type real
       \units C
  N247, \field Temperature 247
       \type real
       \units C
  N248, \field Temperature 248
       \type real
       \units C
  N249, \field Temperature 249
       \type real
       \units C
  N250; \field Temperature 250
       \type real
       \units C

FluidProperties:Saturated,
       \memo fluid properties for the saturated region
       \format FluidProperty
  A1 , \field Fluid Name
       \type object-list
       \object-list FluidNames
  A2 , \field Fluid Property Type
       \note Enthalpy Units are J/kg
       \note Density Units are kg/m3
       \note SpecificHeat Units are J/kg-K
       \note Pressure Units are Pa
       \type choice
       \key Enthalpy
       \key Density
       \key SpecificHeat
       \key Pressure
  A3 , \field Fluid Phase
       \note Fluid=saturated fluid
       \note FluidGas=saturated vapor
       \type choice
       \key Fluid
       \key FluidGas
  A4 , \field Temperature Values Name
       \note Enter the name of a FluidProperties:Temperatures object.
       \type object-list
       \object-list FluidPropertyTemperatures
  N1 , \field Property Value 1
       \type real
       \unitsBasedOnField A2
  N2 , \field Property Value 2
       \type real
       \unitsBasedOnField A2
  N3 , \field Property Value 3
       \type real
       \unitsBasedOnField A2
  N4 , \field Property Value 4
       \type real
       \unitsBasedOnField A2
  N5 , \field Property Value 5
       \type real
       \unitsBasedOnField A2
  N6 , \field Property Value 6
       \type real
       \unitsBasedOnField A2
  N7 , \field Property Value 7
       \type real
       \unitsBasedOnField A2
  N8 , \field Property Value 8
       \type real
       \unitsBasedOnField A2
  N9 , \field Property Value 9
       \type real
       \unitsBasedOnField A2
  N10, \field Property Value 10
       \type real
       \unitsBasedOnField A2
  N11, \field Property Value 11
       \type real
       \unitsBasedOnField A2
  N12, \field Property Value 12
       \type real
       \unitsBasedOnField A2
  N13, \field Property Value 13
       \type real
       \unitsBasedOnField A2
  N14, \field Property Value 14
       \type real
       \unitsBasedOnField A2
  N15, \field Property Value 15
       \type real
       \unitsBasedOnField A2
  N16, \field Property Value 16
       \type real
       \unitsBasedOnField A2
  N17, \field Property Value 17
       \type real
       \unitsBasedOnField A2
  N18, \field Property Value 18
       \type real
       \unitsBasedOnField A2
  N19, \field Property Value 19
       \type real
       \unitsBasedOnField A2
  N20, \field Property Value 20
       \type real
       \unitsBasedOnField A2
  N21, \field Property Value 21
       \type real
       \unitsBasedOnField A2
  N22, \field Property Value 22
       \type real
       \unitsBasedOnField A2
  N23, \field Property Value 23
       \type real
       \unitsBasedOnField A2
  N24, \field Property Value 24
       \type real
       \unitsBasedOnField A2
  N25, \field Property Value 25
       \type real
       \unitsBasedOnField A2
  N26, \field Property Value 26
       \type real
       \unitsBasedOnField A2
  N27, \field Property Value 27
       \type real
       \unitsBasedOnField A2
  N28, \field Property Value 28
       \type real
       \unitsBasedOnField A2
  N29, \field Property Value 29
       \type real
       \unitsBasedOnField A2
  N30, \field Property Value 30
       \type real
       \unitsBasedOnField A2
  N31, \field Property Value 31
       \type real
       \unitsBasedOnField A2
  N32, \field Property Value 32
       \type real
       \unitsBasedOnField A2
  N33, \field Property Value 33
       \type real
       \unitsBasedOnField A2
  N34, \field Property Value 34
       \type real
       \unitsBasedOnField A2
  N35, \field Property Value 35
       \type real
       \unitsBasedOnField A2
  N36, \field Property Value 36
       \type real
       \unitsBasedOnField A2
  N37, \field Property Value 37
       \type real
       \unitsBasedOnField A2
  N38, \field Property Value 38
       \type real
       \unitsBasedOnField A2
  N39, \field Property Value 39
       \type real
       \unitsBasedOnField A2
  N40, \field Property Value 40
       \type real
       \unitsBasedOnField A2
  N41, \field Property Value 41
       \type real
       \unitsBasedOnField A2
  N42, \field Property Value 42
       \type real
       \unitsBasedOnField A2
  N43, \field Property Value 43
       \type real
       \unitsBasedOnField A2
  N44, \field Property Value 44
       \type real
       \unitsBasedOnField A2
  N45, \field Property Value 45
       \type real
       \unitsBasedOnField A2
  N46, \field Property Value 46
       \type real
       \unitsBasedOnField A2
  N47, \field Property Value 47
       \type real
       \unitsBasedOnField A2
  N48, \field Property Value 48
       \type real
       \unitsBasedOnField A2
  N49, \field Property Value 49
       \type real
       \unitsBasedOnField A2
  N50, \field Property Value 50
       \type real
       \unitsBasedOnField A2
  N51, \field Property Value 51
       \type real
       \unitsBasedOnField A2
  N52, \field Property Value 52
       \type real
       \unitsBasedOnField A2
  N53, \field Property Value 53
       \type real
       \unitsBasedOnField A2
  N54, \field Property Value 54
       \type real
       \unitsBasedOnField A2
  N55, \field Property Value 55
       \type real
       \unitsBasedOnField A2
  N56, \field Property Value 56
       \type real
       \unitsBasedOnField A2
  N57, \field Property Value 57
       \type real
       \unitsBasedOnField A2
  N58, \field Property Value 58
       \type real
       \unitsBasedOnField A2
  N59, \field Property Value 59
       \type real
       \unitsBasedOnField A2
  N60, \field Property Value 60
       \type real
       \unitsBasedOnField A2
  N61, \field Property Value 61
       \type real
       \unitsBasedOnField A2
  N62, \field Property Value 62
       \type real
       \unitsBasedOnField A2
  N63, \field Property Value 63
       \type real
       \unitsBasedOnField A2
  N64, \field Property Value 64
       \type real
       \unitsBasedOnField A2
  N65, \field Property Value 65
       \type real
       \unitsBasedOnField A2
  N66, \field Property Value 66
       \type real
       \unitsBasedOnField A2
  N67, \field Property Value 67
       \type real
       \unitsBasedOnField A2
  N68, \field Property Value 68
       \type real
       \unitsBasedOnField A2
  N69, \field Property Value 69
       \type real
       \unitsBasedOnField A2
  N70, \field Property Value 70
       \type real
       \unitsBasedOnField A2
  N71, \field Property Value 71
       \type real
       \unitsBasedOnField A2
  N72, \field Property Value 72
       \type real
       \unitsBasedOnField A2
  N73, \field Property Value 73
       \type real
       \unitsBasedOnField A2
  N74, \field Property Value 74
       \type real
       \unitsBasedOnField A2
  N75, \field Property Value 75
       \type real
       \unitsBasedOnField A2
  N76, \field Property Value 76
       \type real
       \unitsBasedOnField A2
  N77, \field Property Value 77
       \type real
       \unitsBasedOnField A2
  N78, \field Property Value 78
       \type real
       \unitsBasedOnField A2
  N79, \field Property Value 79
       \type real
       \unitsBasedOnField A2
  N80, \field Property Value 80
       \type real
       \unitsBasedOnField A2
  N81, \field Property Value 81
       \type real
       \unitsBasedOnField A2
  N82, \field Property Value 82
       \type real
       \unitsBasedOnField A2
  N83, \field Property Value 83
       \type real
       \unitsBasedOnField A2
  N84, \field Property Value 84
       \type real
       \unitsBasedOnField A2
  N85, \field Property Value 85
       \type real
       \unitsBasedOnField A2
  N86, \field Property Value 86
       \type real
       \unitsBasedOnField A2
  N87, \field Property Value 87
       \type real
       \unitsBasedOnField A2
  N88, \field Property Value 88
       \type real
       \unitsBasedOnField A2
  N89, \field Property Value 89
       \type real
       \unitsBasedOnField A2
  N90, \field Property Value 90
       \type real
       \unitsBasedOnField A2
  N91, \field Property Value 91
       \type real
       \unitsBasedOnField A2
  N92, \field Property Value 92
       \type real
       \unitsBasedOnField A2
  N93, \field Property Value 93
       \type real
       \unitsBasedOnField A2
  N94, \field Property Value 94
       \type real
       \unitsBasedOnField A2
  N95, \field Property Value 95
       \type real
       \unitsBasedOnField A2
  N96, \field Property Value 96
       \type real
       \unitsBasedOnField A2
  N97, \field Property Value 97
       \type real
       \unitsBasedOnField A2
  N98, \field Property Value 98
       \type real
       \unitsBasedOnField A2
  N99, \field Property Value 99
       \type real
       \unitsBasedOnField A2
  N100, \field Property Value 100
       \type real
       \unitsBasedOnField A2
  N101, \field Property Value 101
       \type real
       \unitsBasedOnField A2
  N102, \field Property Value 102
       \type real
       \unitsBasedOnField A2
  N103, \field Property Value 103
       \type real
       \unitsBasedOnField A2
  N104, \field Property Value 104
       \type real
       \unitsBasedOnField A2
  N105, \field Property Value 105
       \type real
       \unitsBasedOnField A2
  N106, \field Property Value 106
       \type real
       \unitsBasedOnField A2
  N107, \field Property Value 107
       \type real
       \unitsBasedOnField A2
  N108, \field Property Value 108
       \type real
       \unitsBasedOnField A2
  N109, \field Property Value 109
       \type real
       \unitsBasedOnField A2
  N110, \field Property Value 110
       \type real
       \unitsBasedOnField A2
  N111, \field Property Value 111
       \type real
       \unitsBasedOnField A2
  N112, \field Property Value 112
       \type real
       \unitsBasedOnField A2
  N113, \field Property Value 113
       \type real
       \unitsBasedOnField A2
  N114, \field Property Value 114
       \type real
       \unitsBasedOnField A2
  N115, \field Property Value 115
       \type real
       \unitsBasedOnField A2
  N116, \field Property Value 116
       \type real
       \unitsBasedOnField A2
  N117, \field Property Value 117
       \type real
       \unitsBasedOnField A2
  N118, \field Property Value 118
       \type real
       \unitsBasedOnField A2
  N119, \field Property Value 119
       \type real
       \unitsBasedOnField A2
  N120, \field Property Value 120
       \type real
       \unitsBasedOnField A2
  N121, \field Property Value 121
       \type real
       \unitsBasedOnField A2
  N122, \field Property Value 122
       \type real
       \unitsBasedOnField A2
  N123, \field Property Value 123
       \type real
       \unitsBasedOnField A2
  N124, \field Property Value 124
       \type real
       \unitsBasedOnField A2
  N125, \field Property Value 125
       \type real
       \unitsBasedOnField A2
  N126, \field Property Value 126
       \type real
       \unitsBasedOnField A2
  N127, \field Property Value 127
       \type real
       \unitsBasedOnField A2
  N128, \field Property Value 128
       \type real
       \unitsBasedOnField A2
  N129, \field Property Value 129
       \type real
       \unitsBasedOnField A2
  N130, \field Property Value 130
       \type real
       \unitsBasedOnField A2
  N131, \field Property Value 131
       \type real
       \unitsBasedOnField A2
  N132, \field Property Value 132
       \type real
       \unitsBasedOnField A2
  N133, \field Property Value 133
       \type real
       \unitsBasedOnField A2
  N134, \field Property Value 134
       \type real
       \unitsBasedOnField A2
  N135, \field Property Value 135
       \type real
       \unitsBasedOnField A2
  N136, \field Property Value 136
       \type real
       \unitsBasedOnField A2
  N137, \field Property Value 137
       \type real
       \unitsBasedOnField A2
  N138, \field Property Value 138
       \type real
       \unitsBasedOnField A2
  N139, \field Property Value 139
       \type real
       \unitsBasedOnField A2
  N140, \field Property Value 140
       \type real
       \unitsBasedOnField A2
  N141, \field Property Value 141
       \type real
       \unitsBasedOnField A2
  N142, \field Property Value 142
       \type real
       \unitsBasedOnField A2
  N143, \field Property Value 143
       \type real
       \unitsBasedOnField A2
  N144, \field Property Value 144
       \type real
       \unitsBasedOnField A2
  N145, \field Property Value 145
       \type real
       \unitsBasedOnField A2
  N146, \field Property Value 146
       \type real
       \unitsBasedOnField A2
  N147, \field Property Value 147
       \type real
       \unitsBasedOnField A2
  N148, \field Property Value 148
       \type real
       \unitsBasedOnField A2
  N149, \field Property Value 149
       \type real
       \unitsBasedOnField A2
  N150, \field Property Value 150
       \type real
       \unitsBasedOnField A2
  N151, \field Property Value 151
       \type real
       \unitsBasedOnField A2
  N152, \field Property Value 152
       \type real
       \unitsBasedOnField A2
  N153, \field Property Value 153
       \type real
       \unitsBasedOnField A2
  N154, \field Property Value 154
       \type real
       \unitsBasedOnField A2
  N155, \field Property Value 155
       \type real
       \unitsBasedOnField A2
  N156, \field Property Value 156
       \type real
       \unitsBasedOnField A2
  N157, \field Property Value 157
       \type real
       \unitsBasedOnField A2
  N158, \field Property Value 158
       \type real
       \unitsBasedOnField A2
  N159, \field Property Value 159
       \type real
       \unitsBasedOnField A2
  N160, \field Property Value 160
       \type real
       \unitsBasedOnField A2
  N161, \field Property Value 161
       \type real
       \unitsBasedOnField A2
  N162, \field Property Value 162
       \type real
       \unitsBasedOnField A2
  N163, \field Property Value 163
       \type real
       \unitsBasedOnField A2
  N164, \field Property Value 164
       \type real
       \unitsBasedOnField A2
  N165, \field Property Value 165
       \type real
       \unitsBasedOnField A2
  N166, \field Property Value 166
       \type real
       \unitsBasedOnField A2
  N167, \field Property Value 167
       \type real
       \unitsBasedOnField A2
  N168, \field Property Value 168
       \type real
       \unitsBasedOnField A2
  N169, \field Property Value 169
       \type real
       \unitsBasedOnField A2
  N170, \field Property Value 170
       \type real
       \unitsBasedOnField A2
  N171, \field Property Value 171
       \type real
       \unitsBasedOnField A2
  N172, \field Property Value 172
       \type real
       \unitsBasedOnField A2
  N173, \field Property Value 173
       \type real
       \unitsBasedOnField A2
  N174, \field Property Value 174
       \type real
       \unitsBasedOnField A2
  N175, \field Property Value 175
       \type real
       \unitsBasedOnField A2
  N176, \field Property Value 176
       \type real
       \unitsBasedOnField A2
  N177, \field Property Value 177
       \type real
       \unitsBasedOnField A2
  N178, \field Property Value 178
       \type real
       \unitsBasedOnField A2
  N179, \field Property Value 179
       \type real
       \unitsBasedOnField A2
  N180, \field Property Value 180
       \type real
       \unitsBasedOnField A2
  N181, \field Property Value 181
       \type real
       \unitsBasedOnField A2
  N182, \field Property Value 182
       \type real
       \unitsBasedOnField A2
  N183, \field Property Value 183
       \type real
       \unitsBasedOnField A2
  N184, \field Property Value 184
       \type real
       \unitsBasedOnField A2
  N185, \field Property Value 185
       \type real
       \unitsBasedOnField A2
  N186, \field Property Value 186
       \type real
       \unitsBasedOnField A2
  N187, \field Property Value 187
       \type real
       \unitsBasedOnField A2
  N188, \field Property Value 188
       \type real
       \unitsBasedOnField A2
  N189, \field Property Value 189
       \type real
       \unitsBasedOnField A2
  N190, \field Property Value 190
       \type real
       \unitsBasedOnField A2
  N191, \field Property Value 191
       \type real
       \unitsBasedOnField A2
  N192, \field Property Value 192
       \type real
       \unitsBasedOnField A2
  N193, \field Property Value 193
       \type real
       \unitsBasedOnField A2
  N194, \field Property Value 194
       \type real
       \unitsBasedOnField A2
  N195, \field Property Value 195
       \type real
       \unitsBasedOnField A2
  N196, \field Property Value 196
       \type real
       \unitsBasedOnField A2
  N197, \field Property Value 197
       \type real
       \unitsBasedOnField A2
  N198, \field Property Value 198
       \type real
       \unitsBasedOnField A2
  N199, \field Property Value 199
       \type real
       \unitsBasedOnField A2
  N200, \field Property Value 200
       \type real
       \unitsBasedOnField A2
  N201, \field Property Value 201
       \type real
       \unitsBasedOnField A2
  N202, \field Property Value 202
       \type real
       \unitsBasedOnField A2
  N203, \field Property Value 203
       \type real
       \unitsBasedOnField A2
  N204, \field Property Value 204
       \type real
       \unitsBasedOnField A2
  N205, \field Property Value 205
       \type real
       \unitsBasedOnField A2
  N206, \field Property Value 206
       \type real
       \unitsBasedOnField A2
  N207, \field Property Value 207
       \type real
       \unitsBasedOnField A2
  N208, \field Property Value 208
       \type real
       \unitsBasedOnField A2
  N209, \field Property Value 209
       \type real
       \unitsBasedOnField A2
  N210, \field Property Value 210
       \type real
       \unitsBasedOnField A2
  N211, \field Property Value 211
       \type real
       \unitsBasedOnField A2
  N212, \field Property Value 212
       \type real
       \unitsBasedOnField A2
  N213, \field Property Value 213
       \type real
       \unitsBasedOnField A2
  N214, \field Property Value 214
       \type real
       \unitsBasedOnField A2
  N215, \field Property Value 215
       \type real
       \unitsBasedOnField A2
  N216, \field Property Value 216
       \type real
       \unitsBasedOnField A2
  N217, \field Property Value 217
       \type real
       \unitsBasedOnField A2
  N218, \field Property Value 218
       \type real
       \unitsBasedOnField A2
  N219, \field Property Value 219
       \type real
       \unitsBasedOnField A2
  N220, \field Property Value 220
       \type real
       \unitsBasedOnField A2
  N221, \field Property Value 221
       \type real
       \unitsBasedOnField A2
  N222, \field Property Value 222
       \type real
       \unitsBasedOnField A2
  N223, \field Property Value 223
       \type real
       \unitsBasedOnField A2
  N224, \field Property Value 224
       \type real
       \unitsBasedOnField A2
  N225, \field Property Value 225
       \type real
       \unitsBasedOnField A2
  N226, \field Property Value 226
       \type real
       \unitsBasedOnField A2
  N227, \field Property Value 227
       \type real
       \unitsBasedOnField A2
  N228, \field Property Value 228
       \type real
       \unitsBasedOnField A2
  N229, \field Property Value 229
       \type real
       \unitsBasedOnField A2
  N230, \field Property Value 230
       \type real
       \unitsBasedOnField A2
  N231, \field Property Value 231
       \type real
       \unitsBasedOnField A2
  N232, \field Property Value 232
       \type real
       \unitsBasedOnField A2
  N233, \field Property Value 233
       \type real
       \unitsBasedOnField A2
  N234, \field Property Value 234
       \type real
       \unitsBasedOnField A2
  N235, \field Property Value 235
       \type real
       \unitsBasedOnField A2
  N236, \field Property Value 236
       \type real
       \unitsBasedOnField A2
  N237, \field Property Value 237
       \type real
       \unitsBasedOnField A2
  N238, \field Property Value 238
       \type real
       \unitsBasedOnField A2
  N239, \field Property Value 239
       \type real
       \unitsBasedOnField A2
  N240, \field Property Value 240
       \type real
       \unitsBasedOnField A2
  N241, \field Property Value 241
       \type real
       \unitsBasedOnField A2
  N242, \field Property Value 242
       \type real
       \unitsBasedOnField A2
  N243, \field Property Value 243
       \type real
       \unitsBasedOnField A2
  N244, \field Property Value 244
       \type real
       \unitsBasedOnField A2
  N245, \field Property Value 245
       \type real
       \unitsBasedOnField A2
  N246, \field Property Value 246
       \type real
       \unitsBasedOnField A2
  N247, \field Property Value 247
       \type real
       \unitsBasedOnField A2
  N248, \field Property Value 248
       \type real
       \unitsBasedOnField A2
  N249, \field Property Value 249
       \type real
       \unitsBasedOnField A2
  N250; \field Property Value 250
       \type real
       \unitsBasedOnField A2

FluidProperties:Superheated,
       \memo fluid properties for the superheated region
       \format FluidProperty
  A1 , \field Fluid Name
       \type object-list
       \object-list FluidNames
  A2 , \field Fluid Property Type
       \note Enthalpy Units are J/kg
       \note Density Units are kg/m3
       \type choice
       \key Enthalpy
       \key Density
  A3 , \field Temperature Values Name
       \note Enter the name of a FluidProperties:Temperatures object.
       \type object-list
       \object-list FluidPropertyTemperatures
  N1 , \field Pressure
       \note pressure for this list of properties
       \type real
       \units Pa
       \minimum> 0.0
  N2 , \field Property Value 1
       \type real
       \unitsBasedOnField A2
  N3 , \field Property Value 2
       \type real
       \unitsBasedOnField A2
  N4 , \field Property Value 3
       \type real
       \unitsBasedOnField A2
  N5 , \field Property Value 4
       \type real
       \unitsBasedOnField A2
  N6 , \field Property Value 5
       \type real
       \unitsBasedOnField A2
  N7 , \field Property Value 6
       \type real
       \unitsBasedOnField A2
  N8 , \field Property Value 7
       \type real
       \unitsBasedOnField A2
  N9 , \field Property Value 8
       \type real
       \unitsBasedOnField A2
  N10, \field Property Value 9
       \type real
       \unitsBasedOnField A2
  N11, \field Property Value 10
       \type real
       \unitsBasedOnField A2
  N12, \field Property Value 11
       \type real
       \unitsBasedOnField A2
  N13, \field Property Value 12
       \type real
       \unitsBasedOnField A2
  N14, \field Property Value 13
       \type real
       \unitsBasedOnField A2
  N15, \field Property Value 14
       \type real
       \unitsBasedOnField A2
  N16, \field Property Value 15
       \type real
       \unitsBasedOnField A2
  N17, \field Property Value 16
       \type real
       \unitsBasedOnField A2
  N18, \field Property Value 17
       \type real
       \unitsBasedOnField A2
  N19, \field Property Value 18
       \type real
       \unitsBasedOnField A2
  N20, \field Property Value 19
       \type real
       \unitsBasedOnField A2
  N21, \field Property Value 20
       \type real
       \unitsBasedOnField A2
  N22, \field Property Value 21
       \type real
       \unitsBasedOnField A2
  N23, \field Property Value 22
       \type real
       \unitsBasedOnField A2
  N24, \field Property Value 23
       \type real
       \unitsBasedOnField A2
  N25, \field Property Value 24
       \type real
       \unitsBasedOnField A2
  N26, \field Property Value 25
       \type real
       \unitsBasedOnField A2
  N27, \field Property Value 26
       \type real
       \unitsBasedOnField A2
  N28, \field Property Value 27
       \type real
       \unitsBasedOnField A2
  N29, \field Property Value 28
       \type real
       \unitsBasedOnField A2
  N30, \field Property Value 29
       \type real
       \unitsBasedOnField A2
  N31, \field Property Value 30
       \type real
       \unitsBasedOnField A2
  N32, \field Property Value 31
       \type real
       \unitsBasedOnField A2
  N33, \field Property Value 32
       \type real
       \unitsBasedOnField A2
  N34, \field Property Value 33
       \type real
       \unitsBasedOnField A2
  N35, \field Property Value 34
       \type real
       \unitsBasedOnField A2
  N36, \field Property Value 35
       \type real
       \unitsBasedOnField A2
  N37, \field Property Value 36
       \type real
       \unitsBasedOnField A2
  N38, \field Property Value 37
       \type real
       \unitsBasedOnField A2
  N39, \field Property Value 38
       \type real
       \unitsBasedOnField A2
  N40, \field Property Value 39
       \type real
       \unitsBasedOnField A2
  N41, \field Property Value 40
       \type real
       \unitsBasedOnField A2
  N42, \field Property Value 41
       \type real
       \unitsBasedOnField A2
  N43, \field Property Value 42
       \type real
       \unitsBasedOnField A2
  N44, \field Property Value 43
       \type real
       \unitsBasedOnField A2
  N45, \field Property Value 44
       \type real
       \unitsBasedOnField A2
  N46, \field Property Value 45
       \type real
       \unitsBasedOnField A2
  N47, \field Property Value 46
       \type real
       \unitsBasedOnField A2
  N48, \field Property Value 47
       \type real
       \unitsBasedOnField A2
  N49, \field Property Value 48
       \type real
       \unitsBasedOnField A2
  N50, \field Property Value 49
       \type real
       \unitsBasedOnField A2
  N51, \field Property Value 50
       \type real
       \unitsBasedOnField A2
  N52, \field Property Value 51
       \type real
       \unitsBasedOnField A2
  N53, \field Property Value 52
       \type real
       \unitsBasedOnField A2
  N54, \field Property Value 53
       \type real
       \unitsBasedOnField A2
  N55, \field Property Value 54
       \type real
       \unitsBasedOnField A2
  N56, \field Property Value 55
       \type real
       \unitsBasedOnField A2
  N57, \field Property Value 56
       \type real
       \unitsBasedOnField A2
  N58, \field Property Value 57
       \type real
       \unitsBasedOnField A2
  N59, \field Property Value 58
       \type real
       \unitsBasedOnField A2
  N60, \field Property Value 59
       \type real
       \unitsBasedOnField A2
  N61, \field Property Value 60
       \type real
       \unitsBasedOnField A2
  N62, \field Property Value 61
       \type real
       \unitsBasedOnField A2
  N63, \field Property Value 62
       \type real
       \unitsBasedOnField A2
  N64, \field Property Value 63
       \type real
       \unitsBasedOnField A2
  N65, \field Property Value 64
       \type real
       \unitsBasedOnField A2
  N66, \field Property Value 65
       \type real
       \unitsBasedOnField A2
  N67, \field Property Value 66
       \type real
       \unitsBasedOnField A2
  N68, \field Property Value 67
       \type real
       \unitsBasedOnField A2
  N69, \field Property Value 68
       \type real
       \unitsBasedOnField A2
  N70, \field Property Value 69
       \type real
       \unitsBasedOnField A2
  N71, \field Property Value 70
       \type real
       \unitsBasedOnField A2
  N72, \field Property Value 71
       \type real
       \unitsBasedOnField A2
  N73, \field Property Value 72
       \type real
       \unitsBasedOnField A2
  N74, \field Property Value 73
       \type real
       \unitsBasedOnField A2
  N75, \field Property Value 74
       \type real
       \unitsBasedOnField A2
  N76, \field Property Value 75
       \type real
       \unitsBasedOnField A2
  N77, \field Property Value 76
       \type real
       \unitsBasedOnField A2
  N78, \field Property Value 77
       \type real
       \unitsBasedOnField A2
  N79, \field Property Value 78
       \type real
       \unitsBasedOnField A2
  N80, \field Property Value 79
       \type real
       \unitsBasedOnField A2
  N81, \field Property Value 80
       \type real
       \unitsBasedOnField A2
  N82, \field Property Value 81
       \type real
       \unitsBasedOnField A2
  N83, \field Property Value 82
       \type real
       \unitsBasedOnField A2
  N84, \field Property Value 83
       \type real
       \unitsBasedOnField A2
  N85, \field Property Value 84
       \type real
       \unitsBasedOnField A2
  N86, \field Property Value 85
       \type real
       \unitsBasedOnField A2
  N87, \field Property Value 86
       \type real
       \unitsBasedOnField A2
  N88, \field Property Value 87
       \type real
       \unitsBasedOnField A2
  N89, \field Property Value 88
       \type real
       \unitsBasedOnField A2
  N90, \field Property Value 89
       \type real
       \unitsBasedOnField A2
  N91, \field Property Value 90
       \type real
       \unitsBasedOnField A2
  N92, \field Property Value 91
       \type real
       \unitsBasedOnField A2
  N93, \field Property Value 92
       \type real
       \unitsBasedOnField A2
  N94, \field Property Value 93
       \type real
       \unitsBasedOnField A2
  N95, \field Property Value 94
       \type real
       \unitsBasedOnField A2
  N96, \field Property Value 95
       \type real
       \unitsBasedOnField A2
  N97, \field Property Value 96
       \type real
       \unitsBasedOnField A2
  N98, \field Property Value 97
       \type real
       \unitsBasedOnField A2
  N99, \field Property Value 98
       \type real
       \unitsBasedOnField A2
  N100, \field Property Value 99
       \type real
       \unitsBasedOnField A2
  N101, \field Property Value 100
       \type real
       \unitsBasedOnField A2
  N102, \field Property Value 101
       \type real
       \unitsBasedOnField A2
  N103, \field Property Value 102
       \type real
       \unitsBasedOnField A2
  N104, \field Property Value 103
       \type real
       \unitsBasedOnField A2
  N105, \field Property Value 104
       \type real
       \unitsBasedOnField A2
  N106, \field Property Value 105
       \type real
       \unitsBasedOnField A2
  N107, \field Property Value 106
       \type real
       \unitsBasedOnField A2
  N108, \field Property Value 107
       \type real
       \unitsBasedOnField A2
  N109, \field Property Value 108
       \type real
       \unitsBasedOnField A2
  N110, \field Property Value 109
       \type real
       \unitsBasedOnField A2
  N111, \field Property Value 110
       \type real
       \unitsBasedOnField A2
  N112, \field Property Value 111
       \type real
       \unitsBasedOnField A2
  N113, \field Property Value 112
       \type real
       \unitsBasedOnField A2
  N114, \field Property Value 113
       \type real
       \unitsBasedOnField A2
  N115, \field Property Value 114
       \type real
       \unitsBasedOnField A2
  N116, \field Property Value 115
       \type real
       \unitsBasedOnField A2
  N117, \field Property Value 116
       \type real
       \unitsBasedOnField A2
  N118, \field Property Value 117
       \type real
       \unitsBasedOnField A2
  N119, \field Property Value 118
       \type real
       \unitsBasedOnField A2
  N120, \field Property Value 119
       \type real
       \unitsBasedOnField A2
  N121, \field Property Value 120
       \type real
       \unitsBasedOnField A2
  N122, \field Property Value 121
       \type real
       \unitsBasedOnField A2
  N123, \field Property Value 122
       \type real
       \unitsBasedOnField A2
  N124, \field Property Value 123
       \type real
       \unitsBasedOnField A2
  N125, \field Property Value 124
       \type real
       \unitsBasedOnField A2
  N126, \field Property Value 125
       \type real
       \unitsBasedOnField A2
  N127, \field Property Value 126
       \type real
       \unitsBasedOnField A2
  N128, \field Property Value 127
       \type real
       \unitsBasedOnField A2
  N129, \field Property Value 128
       \type real
       \unitsBasedOnField A2
  N130, \field Property Value 129
       \type real
       \unitsBasedOnField A2
  N131, \field Property Value 130
       \type real
       \unitsBasedOnField A2
  N132, \field Property Value 131
       \type real
       \unitsBasedOnField A2
  N133, \field Property Value 132
       \type real
       \unitsBasedOnField A2
  N134, \field Property Value 133
       \type real
       \unitsBasedOnField A2
  N135, \field Property Value 134
       \type real
       \unitsBasedOnField A2
  N136, \field Property Value 135
       \type real
       \unitsBasedOnField A2
  N137, \field Property Value 136
       \type real
       \unitsBasedOnField A2
  N138, \field Property Value 137
       \type real
       \unitsBasedOnField A2
  N139, \field Property Value 138
       \type real
       \unitsBasedOnField A2
  N140, \field Property Value 139
       \type real
       \unitsBasedOnField A2
  N141, \field Property Value 140
       \type real
       \unitsBasedOnField A2
  N142, \field Property Value 141
       \type real
       \unitsBasedOnField A2
  N143, \field Property Value 142
       \type real
       \unitsBasedOnField A2
  N144, \field Property Value 143
       \type real
       \unitsBasedOnField A2
  N145, \field Property Value 144
       \type real
       \unitsBasedOnField A2
  N146, \field Property Value 145
       \type real
       \unitsBasedOnField A2
  N147, \field Property Value 146
       \type real
       \unitsBasedOnField A2
  N148, \field Property Value 147
       \type real
       \unitsBasedOnField A2
  N149, \field Property Value 148
       \type real
       \unitsBasedOnField A2
  N150, \field Property Value 149
       \type real
       \unitsBasedOnField A2
  N151, \field Property Value 150
       \type real
       \unitsBasedOnField A2
  N152, \field Property Value 151
       \type real
       \unitsBasedOnField A2
  N153, \field Property Value 152
       \type real
       \unitsBasedOnField A2
  N154, \field Property Value 153
       \type real
       \unitsBasedOnField A2
  N155, \field Property Value 154
       \type real
       \unitsBasedOnField A2
  N156, \field Property Value 155
       \type real
       \unitsBasedOnField A2
  N157, \field Property Value 156
       \type real
       \unitsBasedOnField A2
  N158, \field Property Value 157
       \type real
       \unitsBasedOnField A2
  N159, \field Property Value 158
       \type real
       \unitsBasedOnField A2
  N160, \field Property Value 159
       \type real
       \unitsBasedOnField A2
  N161, \field Property Value 160
       \type real
       \unitsBasedOnField A2
  N162, \field Property Value 161
       \type real
       \unitsBasedOnField A2
  N163, \field Property Value 162
       \type real
       \unitsBasedOnField A2
  N164, \field Property Value 163
       \type real
       \unitsBasedOnField A2
  N165, \field Property Value 164
       \type real
       \unitsBasedOnField A2
  N166, \field Property Value 165
       \type real
       \unitsBasedOnField A2
  N167, \field Property Value 166
       \type real
       \unitsBasedOnField A2
  N168, \field Property Value 167
       \type real
       \unitsBasedOnField A2
  N169, \field Property Value 168
       \type real
       \unitsBasedOnField A2
  N170, \field Property Value 169
       \type real
       \unitsBasedOnField A2
  N171, \field Property Value 170
       \type real
       \unitsBasedOnField A2
  N172, \field Property Value 171
       \type real
       \unitsBasedOnField A2
  N173, \field Property Value 172
       \type real
       \unitsBasedOnField A2
  N174, \field Property Value 173
       \type real
       \unitsBasedOnField A2
  N175, \field Property Value 174
       \type real
       \unitsBasedOnField A2
  N176, \field Property Value 175
       \type real
       \unitsBasedOnField A2
  N177, \field Property Value 176
       \type real
       \unitsBasedOnField A2
  N178, \field Property Value 177
       \type real
       \unitsBasedOnField A2
  N179, \field Property Value 178
       \type real
       \unitsBasedOnField A2
  N180, \field Property Value 179
       \type real
       \unitsBasedOnField A2
  N181, \field Property Value 180
       \type real
       \unitsBasedOnField A2
  N182, \field Property Value 181
       \type real
       \unitsBasedOnField A2
  N183, \field Property Value 182
       \type real
       \unitsBasedOnField A2
  N184, \field Property Value 183
       \type real
       \unitsBasedOnField A2
  N185, \field Property Value 184
       \type real
       \unitsBasedOnField A2
  N186, \field Property Value 185
       \type real
       \unitsBasedOnField A2
  N187, \field Property Value 186
       \type real
       \unitsBasedOnField A2
  N188, \field Property Value 187
       \type real
       \unitsBasedOnField A2
  N189, \field Property Value 188
       \type real
       \unitsBasedOnField A2
  N190, \field Property Value 189
       \type real
       \unitsBasedOnField A2
  N191, \field Property Value 190
       \type real
       \unitsBasedOnField A2
  N192, \field Property Value 191
       \type real
       \unitsBasedOnField A2
  N193, \field Property Value 192
       \type real
       \unitsBasedOnField A2
  N194, \field Property Value 193
       \type real
       \unitsBasedOnField A2
  N195, \field Property Value 194
       \type real
       \unitsBasedOnField A2
  N196, \field Property Value 195
       \type real
       \unitsBasedOnField A2
  N197, \field Property Value 196
       \type real
       \unitsBasedOnField A2
  N198, \field Property Value 197
       \type real
       \unitsBasedOnField A2
  N199, \field Property Value 198
       \type real
       \unitsBasedOnField A2
  N200, \field Property Value 199
       \type real
       \unitsBasedOnField A2
  N201, \field Property Value 200
       \type real
       \unitsBasedOnField A2
  N202, \field Property Value 201
       \type real
       \unitsBasedOnField A2
  N203, \field Property Value 202
       \type real
       \unitsBasedOnField A2
  N204, \field Property Value 203
       \type real
       \unitsBasedOnField A2
  N205, \field Property Value 204
       \type real
       \unitsBasedOnField A2
  N206, \field Property Value 205
       \type real
       \unitsBasedOnField A2
  N207, \field Property Value 206
       \type real
       \unitsBasedOnField A2
  N208, \field Property Value 207
       \type real
       \unitsBasedOnField A2
  N209, \field Property Value 208
       \type real
       \unitsBasedOnField A2
  N210, \field Property Value 209
       \type real
       \unitsBasedOnField A2
  N211, \field Property Value 210
       \type real
       \unitsBasedOnField A2
  N212, \field Property Value 211
       \type real
       \unitsBasedOnField A2
  N213, \field Property Value 212
       \type real
       \unitsBasedOnField A2
  N214, \field Property Value 213
       \type real
       \unitsBasedOnField A2
  N215, \field Property Value 214
       \type real
       \unitsBasedOnField A2
  N216, \field Property Value 215
       \type real
       \unitsBasedOnField A2
  N217, \field Property Value 216
       \type real
       \unitsBasedOnField A2
  N218, \field Property Value 217
       \type real
       \unitsBasedOnField A2
  N219, \field Property Value 218
       \type real
       \unitsBasedOnField A2
  N220, \field Property Value 219
       \type real
       \unitsBasedOnField A2
  N221, \field Property Value 220
       \type real
       \unitsBasedOnField A2
  N222, \field Property Value 221
       \type real
       \unitsBasedOnField A2
  N223, \field Property Value 222
       \type real
       \unitsBasedOnField A2
  N224, \field Property Value 223
       \type real
       \unitsBasedOnField A2
  N225, \field Property Value 224
       \type real
       \unitsBasedOnField A2
  N226, \field Property Value 225
       \type real
       \unitsBasedOnField A2
  N227, \field Property Value 226
       \type real
       \unitsBasedOnField A2
  N228, \field Property Value 227
       \type real
       \unitsBasedOnField A2
  N229, \field Property Value 228
       \type real
       \unitsBasedOnField A2
  N230, \field Property Value 229
       \type real
       \unitsBasedOnField A2
  N231, \field Property Value 230
       \type real
       \unitsBasedOnField A2
  N232, \field Property Value 231
       \type real
       \unitsBasedOnField A2
  N233, \field Property Value 232
       \type real
       \unitsBasedOnField A2
  N234, \field Property Value 233
       \type real
       \unitsBasedOnField A2
  N235, \field Property Value 234
       \type real
       \unitsBasedOnField A2
  N236, \field Property Value 235
       \type real
       \unitsBasedOnField A2
  N237, \field Property Value 236
       \type real
       \unitsBasedOnField A2
  N238, \field Property Value 237
       \type real
       \unitsBasedOnField A2
  N239, \field Property Value 238
       \type real
       \unitsBasedOnField A2
  N240, \field Property Value 239
       \type real
       \unitsBasedOnField A2
  N241, \field Property Value 240
       \type real
       \unitsBasedOnField A2
  N242, \field Property Value 241
       \type real
       \unitsBasedOnField A2
  N243, \field Property Value 242
       \type real
       \unitsBasedOnField A2
  N244, \field Property Value 243
       \type real
       \unitsBasedOnField A2
  N245, \field Property Value 244
       \type real
       \unitsBasedOnField A2
  N246, \field Property Value 245
       \type real
       \unitsBasedOnField A2
  N247, \field Property Value 246
       \type real
       \unitsBasedOnField A2
  N248, \field Property Value 247
       \type real
       \unitsBasedOnField A2
  N249, \field Property Value 248
       \type real
       \unitsBasedOnField A2
  N250, \field Property Value 249
       \type real
       \unitsBasedOnField A2
  N251; \field Property Value 250
       \type real
       \unitsBasedOnField A2

FluidProperties:Concentration,
       \memo fluid properties for water/other fluid mixtures
       \format FluidProperty
  A1 , \field Fluid Name
       \note should not be any of the defaults (Water, EthyleneGlycol, or PropyleneGlycol)
       \type object-list
       \object-list FluidNames
  A2 , \field Fluid Property Type
       \note Density Units are kg/m3
       \note SpecificHeat Units are J/kg-K
       \note Conductivity Units are W/m-K
       \note Viscosity Units are N-s/m2
       \type choice
       \key Density
       \key SpecificHeat
       \key Conductivity
       \key Viscosity
  A3 , \field Temperature Values Name
       \note Enter the name of a FluidProperties:Temperatures object.
       \type object-list
       \object-list FluidPropertyTemperatures
  N1 , \field Concentration
       \note Glycol concentration for this list of properties entered as a fraction
       \type real
       \units dimensionless
       \minimum 0.0
       \maximum 1.0
  N2 , \field Property Value 1
       \type real
       \unitsBasedOnField A2
  N3 , \field Property Value 2
       \type real
       \unitsBasedOnField A2
  N4 , \field Property Value 3
       \type real
       \unitsBasedOnField A2
  N5 , \field Property Value 4
       \type real
       \unitsBasedOnField A2
  N6 , \field Property Value 5
       \type real
       \unitsBasedOnField A2
  N7 , \field Property Value 6
       \type real
       \unitsBasedOnField A2
  N8 , \field Property Value 7
       \type real
       \unitsBasedOnField A2
  N9 , \field Property Value 8
       \type real
       \unitsBasedOnField A2
  N10, \field Property Value 9
       \type real
       \unitsBasedOnField A2
  N11, \field Property Value 10
       \type real
       \unitsBasedOnField A2
  N12, \field Property Value 11
       \type real
       \unitsBasedOnField A2
  N13, \field Property Value 12
       \type real
       \unitsBasedOnField A2
  N14, \field Property Value 13
       \type real
       \unitsBasedOnField A2
  N15, \field Property Value 14
       \type real
       \unitsBasedOnField A2
  N16, \field Property Value 15
       \type real
       \unitsBasedOnField A2
  N17, \field Property Value 16
       \type real
       \unitsBasedOnField A2
  N18, \field Property Value 17
       \type real
       \unitsBasedOnField A2
  N19, \field Property Value 18
       \type real
       \unitsBasedOnField A2
  N20, \field Property Value 19
       \type real
       \unitsBasedOnField A2
  N21, \field Property Value 20
       \type real
       \unitsBasedOnField A2
  N22, \field Property Value 21
       \type real
       \unitsBasedOnField A2
  N23, \field Property Value 22
       \type real
       \unitsBasedOnField A2
  N24, \field Property Value 23
       \type real
       \unitsBasedOnField A2
  N25, \field Property Value 24
       \type real
       \unitsBasedOnField A2
  N26, \field Property Value 25
       \type real
       \unitsBasedOnField A2
  N27, \field Property Value 26
       \type real
       \unitsBasedOnField A2
  N28, \field Property Value 27
       \type real
       \unitsBasedOnField A2
  N29, \field Property Value 28
       \type real
       \unitsBasedOnField A2
  N30, \field Property Value 29
       \type real
       \unitsBasedOnField A2
  N31, \field Property Value 30
       \type real
       \unitsBasedOnField A2
  N32, \field Property Value 31
       \type real
       \unitsBasedOnField A2
  N33, \field Property Value 32
       \type real
       \unitsBasedOnField A2
  N34, \field Property Value 33
       \type real
       \unitsBasedOnField A2
  N35, \field Property Value 34
       \type real
       \unitsBasedOnField A2
  N36, \field Property Value 35
       \type real
       \unitsBasedOnField A2
  N37, \field Property Value 36
       \type real
       \unitsBasedOnField A2
  N38, \field Property Value 37
       \type real
       \unitsBasedOnField A2
  N39, \field Property Value 38
       \type real
       \unitsBasedOnField A2
  N40, \field Property Value 39
       \type real
       \unitsBasedOnField A2
  N41, \field Property Value 40
       \type real
       \unitsBasedOnField A2
  N42, \field Property Value 41
       \type real
       \unitsBasedOnField A2
  N43, \field Property Value 42
       \type real
       \unitsBasedOnField A2
  N44, \field Property Value 43
       \type real
       \unitsBasedOnField A2
  N45, \field Property Value 44
       \type real
       \unitsBasedOnField A2
  N46, \field Property Value 45
       \type real
       \unitsBasedOnField A2
  N47, \field Property Value 46
       \type real
       \unitsBasedOnField A2
  N48, \field Property Value 47
       \type real
       \unitsBasedOnField A2
  N49, \field Property Value 48
       \type real
       \unitsBasedOnField A2
  N50, \field Property Value 49
       \type real
       \unitsBasedOnField A2
  N51, \field Property Value 50
       \type real
       \unitsBasedOnField A2
  N52, \field Property Value 51
       \type real
       \unitsBasedOnField A2
  N53, \field Property Value 52
       \type real
       \unitsBasedOnField A2
  N54, \field Property Value 53
       \type real
       \unitsBasedOnField A2
  N55, \field Property Value 54
       \type real
       \unitsBasedOnField A2
  N56, \field Property Value 55
       \type real
       \unitsBasedOnField A2
  N57, \field Property Value 56
       \type real
       \unitsBasedOnField A2
  N58, \field Property Value 57
       \type real
       \unitsBasedOnField A2
  N59, \field Property Value 58
       \type real
       \unitsBasedOnField A2
  N60, \field Property Value 59
       \type real
       \unitsBasedOnField A2
  N61, \field Property Value 60
       \type real
       \unitsBasedOnField A2
  N62, \field Property Value 61
       \type real
       \unitsBasedOnField A2
  N63, \field Property Value 62
       \type real
       \unitsBasedOnField A2
  N64, \field Property Value 63
       \type real
       \unitsBasedOnField A2
  N65, \field Property Value 64
       \type real
       \unitsBasedOnField A2
  N66, \field Property Value 65
       \type real
       \unitsBasedOnField A2
  N67, \field Property Value 66
       \type real
       \unitsBasedOnField A2
  N68, \field Property Value 67
       \type real
       \unitsBasedOnField A2
  N69, \field Property Value 68
       \type real
       \unitsBasedOnField A2
  N70, \field Property Value 69
       \type real
       \unitsBasedOnField A2
  N71, \field Property Value 70
       \type real
       \unitsBasedOnField A2
  N72, \field Property Value 71
       \type real
       \unitsBasedOnField A2
  N73, \field Property Value 72
       \type real
       \unitsBasedOnField A2
  N74, \field Property Value 73
       \type real
       \unitsBasedOnField A2
  N75, \field Property Value 74
       \type real
       \unitsBasedOnField A2
  N76, \field Property Value 75
       \type real
       \unitsBasedOnField A2
  N77, \field Property Value 76
       \type real
       \unitsBasedOnField A2
  N78, \field Property Value 77
       \type real
       \unitsBasedOnField A2
  N79, \field Property Value 78
       \type real
       \unitsBasedOnField A2
  N80, \field Property Value 79
       \type real
       \unitsBasedOnField A2
  N81, \field Property Value 80
       \type real
       \unitsBasedOnField A2
  N82, \field Property Value 81
       \type real
       \unitsBasedOnField A2
  N83, \field Property Value 82
       \type real
       \unitsBasedOnField A2
  N84, \field Property Value 83
       \type real
       \unitsBasedOnField A2
  N85, \field Property Value 84
       \type real
       \unitsBasedOnField A2
  N86, \field Property Value 85
       \type real
       \unitsBasedOnField A2
  N87, \field Property Value 86
       \type real
       \unitsBasedOnField A2
  N88, \field Property Value 87
       \type real
       \unitsBasedOnField A2
  N89, \field Property Value 88
       \type real
       \unitsBasedOnField A2
  N90, \field Property Value 89
       \type real
       \unitsBasedOnField A2
  N91, \field Property Value 90
       \type real
       \unitsBasedOnField A2
  N92, \field Property Value 91
       \type real
       \unitsBasedOnField A2
  N93, \field Property Value 92
       \type real
       \unitsBasedOnField A2
  N94, \field Property Value 93
       \type real
       \unitsBasedOnField A2
  N95, \field Property Value 94
       \type real
       \unitsBasedOnField A2
  N96, \field Property Value 95
       \type real
       \unitsBasedOnField A2
  N97, \field Property Value 96
       \type real
       \unitsBasedOnField A2
  N98, \field Property Value 97
       \type real
       \unitsBasedOnField A2
  N99, \field Property Value 98
       \type real
       \unitsBasedOnField A2
  N100, \field Property Value 99
       \type real
       \unitsBasedOnField A2
  N101, \field Property Value 100
       \type real
       \unitsBasedOnField A2
  N102, \field Property Value 101
       \type real
       \unitsBasedOnField A2
  N103, \field Property Value 102
       \type real
       \unitsBasedOnField A2
  N104, \field Property Value 103
       \type real
       \unitsBasedOnField A2
  N105, \field Property Value 104
       \type real
       \unitsBasedOnField A2
  N106, \field Property Value 105
       \type real
       \unitsBasedOnField A2
  N107, \field Property Value 106
       \type real
       \unitsBasedOnField A2
  N108, \field Property Value 107
       \type real
       \unitsBasedOnField A2
  N109, \field Property Value 108
       \type real
       \unitsBasedOnField A2
  N110, \field Property Value 109
       \type real
       \unitsBasedOnField A2
  N111, \field Property Value 110
       \type real
       \unitsBasedOnField A2
  N112, \field Property Value 111
       \type real
       \unitsBasedOnField A2
  N113, \field Property Value 112
       \type real
       \unitsBasedOnField A2
  N114, \field Property Value 113
       \type real
       \unitsBasedOnField A2
  N115, \field Property Value 114
       \type real
       \unitsBasedOnField A2
  N116, \field Property Value 115
       \type real
       \unitsBasedOnField A2
  N117, \field Property Value 116
       \type real
       \unitsBasedOnField A2
  N118, \field Property Value 117
       \type real
       \unitsBasedOnField A2
  N119, \field Property Value 118
       \type real
       \unitsBasedOnField A2
  N120, \field Property Value 119
       \type real
       \unitsBasedOnField A2
  N121, \field Property Value 120
       \type real
       \unitsBasedOnField A2
  N122, \field Property Value 121
       \type real
       \unitsBasedOnField A2
  N123, \field Property Value 122
       \type real
       \unitsBasedOnField A2
  N124, \field Property Value 123
       \type real
       \unitsBasedOnField A2
  N125, \field Property Value 124
       \type real
       \unitsBasedOnField A2
  N126, \field Property Value 125
       \type real
       \unitsBasedOnField A2
  N127, \field Property Value 126
       \type real
       \unitsBasedOnField A2
  N128, \field Property Value 127
       \type real
       \unitsBasedOnField A2
  N129, \field Property Value 128
       \type real
       \unitsBasedOnField A2
  N130, \field Property Value 129
       \type real
       \unitsBasedOnField A2
  N131, \field Property Value 130
       \type real
       \unitsBasedOnField A2
  N132, \field Property Value 131
       \type real
       \unitsBasedOnField A2
  N133, \field Property Value 132
       \type real
       \unitsBasedOnField A2
  N134, \field Property Value 133
       \type real
       \unitsBasedOnField A2
  N135, \field Property Value 134
       \type real
       \unitsBasedOnField A2
  N136, \field Property Value 135
       \type real
       \unitsBasedOnField A2
  N137, \field Property Value 136
       \type real
       \unitsBasedOnField A2
  N138, \field Property Value 137
       \type real
       \unitsBasedOnField A2
  N139, \field Property Value 138
       \type real
       \unitsBasedOnField A2
  N140, \field Property Value 139
       \type real
       \unitsBasedOnField A2
  N141, \field Property Value 140
       \type real
       \unitsBasedOnField A2
  N142, \field Property Value 141
       \type real
       \unitsBasedOnField A2
  N143, \field Property Value 142
       \type real
       \unitsBasedOnField A2
  N144, \field Property Value 143
       \type real
       \unitsBasedOnField A2
  N145, \field Property Value 144
       \type real
       \unitsBasedOnField A2
  N146, \field Property Value 145
       \type real
       \unitsBasedOnField A2
  N147, \field Property Value 146
       \type real
       \unitsBasedOnField A2
  N148, \field Property Value 147
       \type real
       \unitsBasedOnField A2
  N149, \field Property Value 148
       \type real
       \unitsBasedOnField A2
  N150, \field Property Value 149
       \type real
       \unitsBasedOnField A2
  N151, \field Property Value 150
       \type real
       \unitsBasedOnField A2
  N152, \field Property Value 151
       \type real
       \unitsBasedOnField A2
  N153, \field Property Value 152
       \type real
       \unitsBasedOnField A2
  N154, \field Property Value 153
       \type real
       \unitsBasedOnField A2
  N155, \field Property Value 154
       \type real
       \unitsBasedOnField A2
  N156, \field Property Value 155
       \type real
       \unitsBasedOnField A2
  N157, \field Property Value 156
       \type real
       \unitsBasedOnField A2
  N158, \field Property Value 157
       \type real
       \unitsBasedOnField A2
  N159, \field Property Value 158
       \type real
       \unitsBasedOnField A2
  N160, \field Property Value 159
       \type real
       \unitsBasedOnField A2
  N161, \field Property Value 160
       \type real
       \unitsBasedOnField A2
  N162, \field Property Value 161
       \type real
       \unitsBasedOnField A2
  N163, \field Property Value 162
       \type real
       \unitsBasedOnField A2
  N164, \field Property Value 163
       \type real
       \unitsBasedOnField A2
  N165, \field Property Value 164
       \type real
       \unitsBasedOnField A2
  N166, \field Property Value 165
       \type real
       \unitsBasedOnField A2
  N167, \field Property Value 166
       \type real
       \unitsBasedOnField A2
  N168, \field Property Value 167
       \type real
       \unitsBasedOnField A2
  N169, \field Property Value 168
       \type real
       \unitsBasedOnField A2
  N170, \field Property Value 169
       \type real
       \unitsBasedOnField A2
  N171, \field Property Value 170
       \type real
       \unitsBasedOnField A2
  N172, \field Property Value 171
       \type real
       \unitsBasedOnField A2
  N173, \field Property Value 172
       \type real
       \unitsBasedOnField A2
  N174, \field Property Value 173
       \type real
       \unitsBasedOnField A2
  N175, \field Property Value 174
       \type real
       \unitsBasedOnField A2
  N176, \field Property Value 175
       \type real
       \unitsBasedOnField A2
  N177, \field Property Value 176
       \type real
       \unitsBasedOnField A2
  N178, \field Property Value 177
       \type real
       \unitsBasedOnField A2
  N179, \field Property Value 178
       \type real
       \unitsBasedOnField A2
  N180, \field Property Value 179
       \type real
       \unitsBasedOnField A2
  N181, \field Property Value 180
       \type real
       \unitsBasedOnField A2
  N182, \field Property Value 181
       \type real
       \unitsBasedOnField A2
  N183, \field Property Value 182
       \type real
       \unitsBasedOnField A2
  N184, \field Property Value 183
       \type real
       \unitsBasedOnField A2
  N185, \field Property Value 184
       \type real
       \unitsBasedOnField A2
  N186, \field Property Value 185
       \type real
       \unitsBasedOnField A2
  N187, \field Property Value 186
       \type real
       \unitsBasedOnField A2
  N188, \field Property Value 187
       \type real
       \unitsBasedOnField A2
  N189, \field Property Value 188
       \type real
       \unitsBasedOnField A2
  N190, \field Property Value 189
       \type real
       \unitsBasedOnField A2
  N191, \field Property Value 190
       \type real
       \unitsBasedOnField A2
  N192, \field Property Value 191
       \type real
       \unitsBasedOnField A2
  N193, \field Property Value 192
       \type real
       \unitsBasedOnField A2
  N194, \field Property Value 193
       \type real
       \unitsBasedOnField A2
  N195, \field Property Value 194
       \type real
       \unitsBasedOnField A2
  N196, \field Property Value 195
       \type real
       \unitsBasedOnField A2
  N197, \field Property Value 196
       \type real
       \unitsBasedOnField A2
  N198, \field Property Value 197
       \type real
       \unitsBasedOnField A2
  N199, \field Property Value 198
       \type real
       \unitsBasedOnField A2
  N200, \field Property Value 199
       \type real
       \unitsBasedOnField A2
  N201, \field Property Value 200
       \type real
       \unitsBasedOnField A2
  N202, \field Property Value 201
       \type real
       \unitsBasedOnField A2
  N203, \field Property Value 202
       \type real
       \unitsBasedOnField A2
  N204, \field Property Value 203
       \type real
       \unitsBasedOnField A2
  N205, \field Property Value 204
       \type real
       \unitsBasedOnField A2
  N206, \field Property Value 205
       \type real
       \unitsBasedOnField A2
  N207, \field Property Value 206
       \type real
       \unitsBasedOnField A2
  N208, \field Property Value 207
       \type real
       \unitsBasedOnField A2
  N209, \field Property Value 208
       \type real
       \unitsBasedOnField A2
  N210, \field Property Value 209
       \type real
       \unitsBasedOnField A2
  N211, \field Property Value 210
       \type real
       \unitsBasedOnField A2
  N212, \field Property Value 211
       \type real
       \unitsBasedOnField A2
  N213, \field Property Value 212
       \type real
       \unitsBasedOnField A2
  N214, \field Property Value 213
       \type real
       \unitsBasedOnField A2
  N215, \field Property Value 214
       \type real
       \unitsBasedOnField A2
  N216, \field Property Value 215
       \type real
       \unitsBasedOnField A2
  N217, \field Property Value 216
       \type real
       \unitsBasedOnField A2
  N218, \field Property Value 217
       \type real
       \unitsBasedOnField A2
  N219, \field Property Value 218
       \type real
       \unitsBasedOnField A2
  N220, \field Property Value 219
       \type real
       \unitsBasedOnField A2
  N221, \field Property Value 220
       \type real
       \unitsBasedOnField A2
  N222, \field Property Value 221
       \type real
       \unitsBasedOnField A2
  N223, \field Property Value 222
       \type real
       \unitsBasedOnField A2
  N224, \field Property Value 223
       \type real
       \unitsBasedOnField A2
  N225, \field Property Value 224
       \type real
       \unitsBasedOnField A2
  N226, \field Property Value 225
       \type real
       \unitsBasedOnField A2
  N227, \field Property Value 226
       \type real
       \unitsBasedOnField A2
  N228, \field Property Value 227
       \type real
       \unitsBasedOnField A2
  N229, \field Property Value 228
       \type real
       \unitsBasedOnField A2
  N230, \field Property Value 229
       \type real
       \unitsBasedOnField A2
  N231, \field Property Value 230
       \type real
       \unitsBasedOnField A2
  N232, \field Property Value 231
       \type real
       \unitsBasedOnField A2
  N233, \field Property Value 232
       \type real
       \unitsBasedOnField A2
  N234, \field Property Value 233
       \type real
       \unitsBasedOnField A2
  N235, \field Property Value 234
       \type real
       \unitsBasedOnField A2
  N236, \field Property Value 235
       \type real
       \unitsBasedOnField A2
  N237, \field Property Value 236
       \type real
       \unitsBasedOnField A2
  N238, \field Property Value 237
       \type real
       \unitsBasedOnField A2
  N239, \field Property Value 238
       \type real
       \unitsBasedOnField A2
  N240, \field Property Value 239
       \type real
       \unitsBasedOnField A2
  N241, \field Property Value 240
       \type real
       \unitsBasedOnField A2
  N242, \field Property Value 241
       \type real
       \unitsBasedOnField A2
  N243, \field Property Value 242
       \type real
       \unitsBasedOnField A2
  N244, \field Property Value 243
       \type real
       \unitsBasedOnField A2
  N245, \field Property Value 244
       \type real
       \unitsBasedOnField A2
  N246, \field Property Value 245
       \type real
       \unitsBasedOnField A2
  N247, \field Property Value 246
       \type real
       \unitsBasedOnField A2
  N248, \field Property Value 247
       \type real
       \unitsBasedOnField A2
  N249, \field Property Value 248
       \type real
       \unitsBasedOnField A2
  N250, \field Property Value 249
       \type real
       \unitsBasedOnField A2
  N251; \field Property Value 250
       \type real
       \unitsBasedOnField A2

\group Economics

CurrencyType,
       \unique-object
       \memo If CurrencyType is not specified, it will default to USD and produce $ in the reports.
  A1 ; \field Monetary Unit
       \note The commonly used three letter currency code for the units of money for the country or region.
       \note Based on ISO 4217 currency codes. Common currency codes are USD for $ and EUR for Euros.
       \type choice
       \required-field
       \key USD
       \key AFN
       \key ALL
       \key ANG
       \key ARS
       \key AUD
       \key AWG
       \key AZN
       \key BAM
       \key BBD
       \key BGN
       \key BMD
       \key BND
       \key BOB
       \key BRL
       \key BSD
       \key BWP
       \key BYR
       \key BZD
       \key CAD
       \key CHF
       \key CLP
       \key CNY
       \key COP
       \key CRC
       \key CUP
       \key CZK
       \key DKK
       \key DOP
       \key EEK
       \key EGP
       \key EUR
       \key FJD
       \key GBP
       \key GHC
       \key GIP
       \key GTQ
       \key GYD
       \key HKD
       \key HNL
       \key HRK
       \key HUF
       \key IDR
       \key ILS
       \key IMP
       \key INR
       \key IRR
       \key ISK
       \key JEP
       \key JMD
       \key JPY
       \key KGS
       \key KHR
       \key KPW
       \key KRW
       \key KYD
       \key KZT
       \key LAK
       \key LBP
       \key LKR
       \key LRD
       \key LTL
       \key LVL
       \key MKD
       \key MNT
       \key MUR
       \key MXN
       \key MYR
       \key MZN
       \key NAD
       \key NGN
       \key NIO
       \key NOK
       \key NPR
       \key NZD
       \key OMR
       \key PAB
       \key PEN
       \key PHP
       \key PKR
       \key PLN
       \key PYG
       \key QAR
       \key RON
       \key RSD
       \key RUB
       \key SAR
       \key SBD
       \key SCR
       \key SEK
       \key SGD
       \key SHP
       \key SOS
       \key SRD
       \key SVC
       \key SYP
       \key THB
       \key TRL
       \key TRY
       \key TTD
       \key TVD
       \key TWD
       \key UAH
       \key UYU
       \key UZS
       \key VEF
       \key VND
       \key XCD
       \key YER
       \key ZAR
       \key ZWD

ComponentCost:Adjustments,
       \memo Used to perform various modifications to the construction costs to arrive at an
       \memo estimate for total project costs. This object allows extending the line item model
       \memo so that the overall costs of the project will reflect various profit and fees.
  N1 , \field Miscellaneous Cost per Conditioned Area
       \note based on conditioned floor area
       \note for cost not accounted for in current line item cost model
       \type real
       \units $/m2
  N2 , \field Design and Engineering Fees
       \type real
       \units dimensionless
  N3 , \field Contractor Fee
       \type real
       \units dimensionless
  N4 , \field Contingency
       \type real
       \units dimensionless
  N5 , \field Permits, Bonding and Insurance
       \type real
       \units dimensionless
  N6 , \field Commissioning Fee
       \type real
       \units dimensionless
  N7 ; \field Regional Adjustment Factor
       \note for use with average data in line item and Misc cost models
       \type real
       \units dimensionless

ComponentCost:Reference,
       \memo Used to allow comparing the current cost estimate to the results of a previous
       \memo estimate for a reference building. This object parallels the ComponentCost:Adjustments
       \memo object but adds a field for entering the cost line item model result for the reference
       \memo building. The factors entered in this object are applied to the reference building
       \memo while the factors listed in the ComponentCost:Adjustments object are applied to the
       \memo current building model cost estimate.
  N1 , \field Reference Building Line Item Costs
       \note should be comparable to the components in current line item cost model
       \type real
       \units $
  N2 , \field Reference Building Miscellaneous Cost per Conditioned Area
       \note based on conditioned floor area
       \note for cost not accounted for in reference line item costs
       \type real
       \units $/m2
  N3 , \field Reference Building Design and Engineering Fees
       \type real
       \units dimensionless
  N4 , \field Reference Building Contractor Fee
       \type real
       \units dimensionless
  N5 , \field Reference Building Contingency
       \type real
  N6 , \field Reference Building Permits, Bonding and Insurance
       \type real
       \units dimensionless
  N7 , \field Reference Building Commissioning Fee
       \type real
       \units dimensionless
  N8 ; \field Reference Building Regional Adjustment Factor
       \note for use with average data in line item and Misc cost models
       \type real
       \units dimensionless

ComponentCost:LineItem,
       \memo Each instance of this object creates a cost line item and will contribute to the total
       \memo for a cost estimate.
  A1 , \field Name
       \type alpha
  A2 , \field Type
       \type alpha
  A3 , \field Line Item Type
       \note extend choice-keys as Cases are added to code
       \type choice
       \required-field
       \key General
       \key Construction
       \key Coil:DX
       \key Coil:Cooling:DX
       \key Coil:Cooling:DX:SingleSpeed
       \key Coil:Heating:Fuel
       \key Chiller:Electric
       \key Daylighting:Controls
       \key Shading:Zone:Detailed
       \key Lights
       \key Generator:Photovoltaic
  A4 , \field Item Name
       \note wildcard "*" is acceptable for some components
       \type alpha
       \required-field
  A5 , \field Object End-Use Key
       \note not yet used
       \type alpha
  N1 , \field Cost per Each
       \type real
       \units $
  N2 , \field Cost per Area
       \type real
       \units $/m2
  N3 , \field Cost per Unit of Output Capacity
       \type real
       \units $/kW
  N4 , \field Cost per Unit of Output Capacity per COP
       \note The value is per change in COP.
       \type real
       \units $/kW
  N5 , \field Cost per Volume
       \type real
       \units $/m3
  N6 , \field Cost per Volume Rate
       \type real
       \units $/(m3/s)
  N7 , \field Cost per Energy per Temperature Difference
       \note as in for use with UA sizing of Coils
       \type real
       \units $/(W/K)
  N8 ; \field Quantity
       \note optional for use with Cost per Each and "General" object Type
       \type real
       \units dimensionless

UtilityCost:Tariff,
       \memo Defines the name of a utility cost tariff, the type of tariff, and other details
       \memo about the overall tariff. Each other object that is part of the tariff model
       \memo references the tariff name. See UtilityCost:Charge:Simple, UtilityCost:Charge:Block,
       \memo UtilityCost:Ratchet, UtilityCost:Qualify, UtilityCost:Variable and
       \memo UtilityCost:Computation objects.
  A1 , \field Name
       \note The name of the tariff. Tariffs are sometimes called rates. The name is used in identifying
       \note the output results and in associating all of the charges and other objects that make up a tariff.
       \type alpha
       \required-field
       \reference UtilityCostTariffs
  A2 , \field Output Meter Name
       \note The name of any standard meter or custom meter or but usually set to either Electricity:Facility or Gas:Facility
       \type external-list
       \required-field
       \external-list autoRDDmeter
  A3 , \field Conversion Factor Choice
       \note A choice that allows several different predefined conversion factors to be used; otherwise user
       \note defined conversion factors are used as defined in the next two fields. If left blank m3 is used for water meters
       \note and kWh are used for all other meters.
       \type choice
       \key UserDefined
       \key kWh
       \key Therm
       \key MMBtu
       \key MJ
       \key kBtu
       \key MCF
       \key CCF
       \key m3
       \key gal
       \key kgal
  N1 , \field Energy Conversion Factor
       \note Is a multiplier used to convert energy into the units specified by the utility in their tariff. If
       \note left blank it defaults to 1 (no conversion). This field should will be used only if Conversion Factor
       \note Choice is set to UserDefined. Within EnergyPlus energy always has units of J (joules). For
       \note conversion from J to kWh use the value of 0.0000002778. This is also used for all objects that
       \note reference the UtilityCost:Tariff.
       \type real
  N2 , \field Demand Conversion Factor
       \note Is a multiplier used to convert demand into the units specified by the utility in their tariff. If
       \note left blank it defaults to 1 (no conversion). This field should will be used only if Conversion
       \note Factor Choice is set to UserDefined. Within EnergyPlus demand always has units of J/s (joules/sec)
       \note which equivalent to W (watts). For conversion from W to kW use the value of 0.001. This is also used
       \note for all objects that reference the UtilityCost:Tariff.
       \type real
  A4 , \field Time of Use Period Schedule Name
       \note The name of the schedule that defines the time-of-use periods that occur each day. The values for the
       \note different variables are: 1 for Peak. 2 for Shoulder. 3 for OffPeak. 4 for MidPeak.
       \note The following variables are created automatically if these different periods are used in the
       \note schedule and include: TotalEnergy, TotalDemand, PeakEnergy, PeakDemand, ShoulderEnergy, ShoulderDemand,
       \note OffPeakEnergy, OffPeakDemand, MidPeakEnergy, MidPeakDemand
       \note Some special variables are created that include: PeakExceedsOffPeak, OffPeakExceedsPeak,
       \note PeakExceedsMidPeak, MidPeakExceedsPeak, PeakExceedsShoulder, ShoulderExceedsPeak,
       \note Others include: PeakAndShoulderEnergy, PeakAndShoulderDemand, PeakAndMidPeakEnergy,
       \note PeakAndMidPeakDemand, ShoulderAndOffPeakEnergy, ShoulderAndOffPeakDemand, PeakAndOffPeakEnergy,
       \note PeakAndOffPeakDemand, RealTimePriceCosts, AboveCustomerBaseCosts, BelowCustomerBaseCosts,
       \note AboveCustomerBaseEnergy, BelowCustomerBaseEnergy
       \type object-list
       \object-list ScheduleNames
  A5 , \field Season Schedule Name
       \note The name of a schedule that defines the seasons. The schedule values are: 1 for Winter. 2 for Spring.
       \note 3 for Summer. 4 for Autumn.
       \note Variables are automatically created if a season schedule is used. These variables are set to 1 within
       \note the season and 0 for the months that are not in the season. The variables are: IsWinter, IsNotWinter,
       \note IsSpring, IsNotSpring, IsSummer, IsNotSummer, IsAutumn, IsNotAutumn.
       \type object-list
       \object-list ScheduleNames
  A6 , \field Month Schedule Name
       \note The name of the schedule that defines the billing periods of the year. Normally this entry is allowed
       \note to default and a schedule will be internally used that has the breaks between billing periods occurring
       \note at the same time as the breaks between months i.e. at midnight prior to the first day of the month.
       \note If other billing periods are used such as two month cycles or a single bill for an entire season such
       \note as some natural gas companies do in the summer then the month schedule may be used to redefine it.
       \note Make sure that the month schedule and season schedule are consistent otherwise an error will be issued.
       \type object-list
       \object-list ScheduleNames
  A7 , \field Demand Window Length
       \note The determination of demand can vary by utility. Some utilities use the peak instantaneous demand
       \note measured but most use a fifteen minute average demand or a one hour average demand. Some gas utilities
       \note measure demand as the use during the peak day or peak week.
       \type choice
       \key QuarterHour
       \key HalfHour
       \key FullHour
       \key Day
       \key Week
  A8 , \field Monthly Charge or Variable Name
       \note The fixed monthly service charge that many utilities have. The entry may be numeric and gets added to
       \note the ServiceCharges variable or if a variable name is entered here its values for each month are used.
       \type alpha
  A9 , \field Minimum Monthly Charge or Variable Name
       \note The minimum total charge for the tariff or if a variable name is entered here its
       \note values for each month are used.
       \type alpha
  A10, \field Real Time Pricing Charge Schedule Name
       \note Used with real time pricing rates. The name of a schedule that contains the cost of
       \note energy for that particular time period of the year. Real time rates can be modeled using a charge
       \note schedule with the actual real time prices entered in the schedule.
       \type object-list
       \object-list ScheduleNames
  A11, \field Customer Baseline Load Schedule Name
       \note Used with real time pricing rates. The name of a schedule that contains the baseline
       \note energy use for the customer. Many real time rates apply the charges as a credit or debit only to the
       \note difference between the baseline use and the actual use.
       \type object-list
       \object-list ScheduleNames
  A12, \field Group Name
       \note The group name of the tariff such as distribution transmission supplier etc. If more than one tariff
       \note with the same group name is present and qualifies only the lowest cost tariff is used. Usually the group
       \note name field is left blank which results in all tariffs using the same meter variable being compared and
       \note the lowest cost one being selected.
       \type alpha
  A13; \field Buy Or Sell
       \note Sets whether the tariff is used for buying selling or both to the utility. This
       \note should be allowed to default to buyFromUtility unless a power generation system is included in the
       \note building that may generate more power than the building needs during the year
       \type choice
       \default BuyFromUtility
       \key BuyFromUtility
       \key SellToUtility
       \key NetMetering

UtilityCost:Qualify,
       \memo The qualify object allows only tariffs to be selected based on limits which may apply
       \memo such as maximum or minimum demand requirements. If the results of the simulation fall
       \memo outside of the range of qualifications, that tariff is still calculated but the
       \memo "Qualified" entry will say "No" and the UtilityCost:Qualify that caused its exclusion
       \memo is shown. Multiple UtilityCost:Qualify objects can appear for the same tariff and
       \memo they can be based on any variable.
  A1 , \field Utility Cost Qualify Name
       \note Displayed in the report if the tariff does not qualify
       \type alpha
       \required-field
  A2 , \field Tariff Name
       \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Qualify.
       \type object-list
       \required-field
       \object-list UtilityCostTariffs
  A3 , \field Variable Name
       \note The name of the variable used. For energy and demand the automatically created variables totalEnergy
       \note and totalDemand should be used respectively.
       \type alpha
       \required-field
  A4 , \field Qualify Type
       \type choice
       \default Maximum
       \key Minimum
       \key Maximum
  A5 , \field Threshold Value or Variable Name
       \note The minimum or maximum value for the qualify. If the variable has values that are less than this value
       \note when the qualify type is minimum then the tariff may be disqualified. If the variable has values that
       \note are greater than this value when the qualify type is maximum then the tariff may be disqualified.
       \type alpha
       \required-field
  A6 , \field Season
       \note If the UtilityCost:Qualify only applies to a season enter the season name. If this field is left blank
       \note it defaults to Annual.
       \type choice
       \key Annual
       \key Summer
       \key Winter
       \key Spring
       \key Fall
  A7 , \field Threshold Test
       \note Uses the number in Number of Months in one of two different ways depending on the Threshold  Test. If
       \note the Threshold Test is set to Count then the qualification is based on the count of the total number
       \note of months per year. If the Threshold Test is set to consecutive then the qualification is based on
       \note a consecutive number of months.
       \type choice
       \default Consecutive
       \key Count
       \key Consecutive
  N1 ; \field Number of Months
       \note A number from 1 to 12. If no value entered 12 is assumed when the qualify type is minimum and 1 when
       \note the qualify type is maximum. This is the number of months that the threshold test applies to determine
       \note if the rate qualifies or not. If the season is less than 12 months (if it is not annual) then the
       \note value is automatically reduced to the number of months of the season.
       \type integer
       \minimum 1.0
       \maximum 12.0

UtilityCost:Charge:Simple,
       \memo UtilityCost:Charge:Simple is one of the most often used objects for tariff
       \memo calculation. It is used to compute energy and demand charges that are very simple.
       \memo It may also be used for taxes, surcharges and any other charges that occur on a
       \memo utility bill. Multiple UtilityCost:Charge:Simple objects may be defined for a single
       \memo tariff and they will be added together.
  A1 , \field Utility Cost Charge Simple Name
       \note Charge Variable Name
       \note This is the name associated with the UtilityCost:Charge:Simple object and will appear in the report.
       \note In addition the results of the UtilityCost:Charge:Simple calculation are stored in a variable with the
       \note same name. That way the results may be used for further calculation. Spaces are not significant in
       \note Charge variable names. They are removed during the utility bill calculation process.
       \type alpha
       \required-field
  A2 , \field Tariff Name
       \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Charge:Simple.
       \type object-list
       \required-field
       \object-list UtilityCostTariffs
  A3 , \field Source Variable
       \note The name of the source used by the UtilityCost:Charge:Simple. This is usually the name of the variable
       \note holding the energy or demand but may also be the name of any variable including the subtotal or basis
       \note if other charges are based on those. Typical values include totalEnergy totalDemand EnergyCharges DemandCharges
       \note ServiceCharges Basis Adjustments Surcharges Subtotal Taxes and Total. If it is a time-of-use rate then
       \note peakEnergy peakDemand shoulderEnergy shoulderDemand offPeakEnergy offPeakDemand midPeakEnergy and midPeakDemand.
       \note In addition see the Tariff Report to see other native variables that may be available. Also you can
       \note create additional user defined variables to model complex tariffs.
       \type alpha
       \required-field
  A4 , \field Season
       \note If this is set to annual the calculations are performed for the UtilityCost:Charge:Simple for the entire
       \note year (all months) otherwise it is calculated only for those months in the season defined.
       \type choice
       \key Annual
       \key Summer
       \key Winter
       \key Spring
       \key Fall
  A5 , \field Category Variable Name
       \note This field shows where the charge should be added. The reason to enter this field appropriately is so
       \note that the charge gets reported in a reasonable category. The charge automatically gets added to the
       \note variable that is the category.
       \type choice
       \required-field
       \key EnergyCharges
       \key DemandCharges
       \key ServiceCharges
       \key Basis
       \key Adjustment
       \key Surcharge
       \key Subtotal
       \key Taxes
       \key Total
       \key NotIncluded
  A6 ; \field Cost per Unit Value or Variable Name
       \note This field contains either a single number or the name of a variable. The number is multiplied with
       \note all of the energy or demand or other source that is specified in the source field. If a variable is
       \note used then the monthly values of the variable are multiplied against the variable specified in the
       \note source field. This field makes it easy to include a simple charge without specifying block sizes.
       \note This is a good way to include a tax or cost adjustment.
       \type alpha
       \required-field

UtilityCost:Charge:Block,
       \memo Used to compute energy and demand charges (or any other charges) that are structured
       \memo in blocks of charges. Multiple UtilityCost:Charge:Block objects may be defined for a
       \memo single tariff and they will be added together.
  A1 , \field Utility Cost Charge Block Name
       \note Charge Variable Name
       \note This is the name associated with the UtilityCost:Charge:Block object and will appear in the report.
       \note In addition the results of the UtilityCost:Charge:Block are stored in a variable with the same name.
       \note That way the results may be used for further calculation.
       \type alpha
       \required-field
  A2 , \field Tariff Name
       \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Charge:Block.
       \type object-list
       \required-field
       \object-list UtilityCostTariffs
  A3 , \field Source Variable
       \note The name of the source used by the UtilityCost:Charge:Block. This is usually the name of the variable
       \note holding the energy or demand but may also be the name of any variable including the subtotal or basis if
       \note other charges are based on those. Typical values include totalEnergy totalDemand EnergyCharges DemandCharges
       \note ServiceCharges Basis Adjustments Surcharges Subtotal Taxes and Total. If it is a time-of-use rate then
       \note peakEnergy peakDemand shoulderEnergy shoulderDemand offPeakEnergy offPeakDemand midPeakEnergy and midPeakDemand.
       \note In addition see the Tariff Report to see other native variables that may be available. Also you can
       \note create additional user defined variables to model complex tariffs.
       \type alpha
       \required-field
  A4 , \field Season
       \note If this is set to annual the calculations are performed for the UtilityCost:Charge:Block for the entire
       \note year (all months) otherwise it is calculated only for those months in the season defined.
       \type choice
       \default Annual
       \key Annual
       \key Summer
       \key Winter
       \key Spring
       \key Fall
  A5 , \field Category Variable Name
       \note This field shows where the charge should be added. The reason to enter this field appropriately is so
       \note that the charge gets reported in a reasonable category. The charge automatically gets added to the
       \note variable that is the category.
       \type choice
       \required-field
       \key EnergyCharges
       \key DemandCharges
       \key ServiceCharges
       \key Basis
       \key Adjustment
       \key Surcharge
       \key Subtotal
       \key Taxes
       \key Total
       \key NotIncluded
  A6 , \field Remaining Into Variable
       \note If the blocks do not use all of the energy or demand from the source some energy and demand remains
       \note then the remaining amount should be assigned to a variable. If no variable is assigned and some amount
       \note of energy or demand is not used in the block structure a warning will be issued.
       \type alpha
  A7 , \field Block Size Multiplier Value or Variable Name
       \note The sizes of the blocks are usually used directly but if a value or a variable is entered here the block
       \note sizes entered in the rest of the charge are first multiplied by the entered value prior to being used.
       \note This is common for rates that are kWh/kW rates and in that case the variable that holds the monthly
       \note total electric demand would be entered. If no value is entered a default value of one is assumed so
       \note that the block sizes remain exactly as entered. This field is unusual for the EnergyPlus syntax because
       \note it can be either a number or a name of a variable.
       \type alpha
  A8 , \field Block Size 1 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A9 , \field Block 1 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A10, \field Block Size 2 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A11, \field Block 2 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A12, \field Block Size 3 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A13, \field Block 3 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A14, \field Block Size 4 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A15, \field Block 4 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A16, \field Block Size 5 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A17, \field Block 5 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A18, \field Block Size 6 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A19, \field Block 6 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A20, \field Block Size 7 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A21, \field Block 7 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A22, \field Block Size 8 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A23, \field Block 8 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A24, \field Block Size 9 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A25, \field Block 9 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A26, \field Block Size 10 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A27, \field Block 10 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A28, \field Block Size 11 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A29, \field Block 11 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A30, \field Block Size 12 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A31, \field Block 12 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A32, \field Block Size 13 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A33, \field Block 13 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A34, \field Block Size 14 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A35, \field Block 14 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha
  A36, \field Block Size 15 Value or Variable Name
       \note The size of the block of the charges is entered here. For most rates that use multiple blocks this will
       \note be the value for the block size. Using remaining may be used when the remaining amount should be included
       \note in that block. This field is unusual because it can be either a number or a name of a variable.
       \type alpha
  A37; \field Block 15 Cost per Unit Value or Variable Name
       \note The cost of the block. This field is unusual for the EnergyPlus syntax because it can be either a number
       \note or a name of a variable.
       \type alpha

UtilityCost:Ratchet,
       \memo Allows the modeling of tariffs that include some type of seasonal ratcheting.
       \memo Ratchets are most common when used with electric demand charges. A ratchet is when a
       \memo utility requires that the demand charge for a month with a low demand may be
       \memo increased to be more consistent with a month that set a higher demand charge.
  A1 , \field Name
       \note Ratchet Variable Name
       \note The name of the ratchet and the name of the result of this single ratchet.
       \type alpha
       \required-field
  A2 , \field Tariff Name
       \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Ratchet.
       \type object-list
       \required-field
       \object-list UtilityCostTariffs
  A3 , \field Baseline Source Variable
       \note When the ratcheted value exceeds the baseline value for a month the ratcheted value is used but when the
       \note baseline value is greater then the ratcheted value the baseline value is used. Usually the electric
       \note demand charge is used. The baseline source variable can be the results of another ratchet object. This
       \note allows utility tariffs that have multiple ratchets to be modeled.
       \type alpha
       \required-field
  A4 , \field Adjustment Source Variable
       \note The variable that the ratchet is calculated from. It is often but not always the same as the baseline
       \note source variable. The ratcheting calculations using offset and multiplier are using the values from the
       \note adjustment source variable. If left blank the adjustment source variable is the same as the baseline
       \note source variable.
       \type alpha
       \required-field
  A5 , \field Season From
       \note The name of the season that is being examined. The maximum value for all of the months in the named
       \note season is what is used with the multiplier and offset. This is most commonly Summer or Annual. When
       \note Monthly is used the adjustment source variable is used directly for all months.
       \type choice
       \key Annual
       \key Summer
       \key Winter
       \key Spring
       \key Fall
       \key Monthly
  A6 , \field Season To
       \note The name of the season when the ratchet would be calculated. This is most commonly Winter. The ratchet
       \note only is applied to the months in the named season. The resulting variable for months not in the Season To
       \note selection will contain the values as appear in the baseline source variable.
       \type choice
       \key Annual
       \key Summer
       \key Winter
       \key Spring
       \key Fall
  A7 , \field Multiplier Value or Variable Name
       \note Often the ratchet has a clause such as "the current month demand or 90% of the summer month demand". For
       \note this case a value of 0.9 would be entered here as the multiplier. This value may be left blank if no
       \note multiplier is needed and a value of one will be used as a default.
       \type alpha
  A8 ; \field Offset Value or Variable Name
       \note A less common strategy is to say that the ratchet must be all demand greater than a value in this case
       \note an offset that is added to the demand may be entered here. If entered it is common for the offset value
       \note to be negative representing that the demand be reduced. If no value is entered it is assumed to be
       \note zero and not affect the ratchet.
       \type alpha

UtilityCost:Variable,
       \memo Allows for the direct entry of monthly values into a utility tariff variable.
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Tariff Name
       \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Variable.
       \type object-list
       \required-field
       \object-list UtilityCostTariffs
  A3 , \field Variable Type
       \type choice
       \default Dimensionless
       \key Energy
       \key Demand
       \key Dimensionless
       \key Currency
  N1 , \field January Value
       \type real
  N2 , \field February Value
       \type real
  N3 , \field March Value
       \type real
  N4 , \field April Value
       \type real
  N5 , \field May Value
       \type real
  N6 , \field June Value
       \type real
  N7 , \field July Value
       \type real
  N8 , \field August Value
       \type real
  N9 , \field September Value
       \type real
  N10, \field October Value
       \type real
  N11, \field November Value
       \type real
  N12; \field December Value
       \type real

UtilityCost:Computation,
       \memo The object lists a series of computations that are used to perform the utility bill
       \memo calculation. The object is only used for complex tariffs that cannot be modeled any
       \memo other way. For most utility tariffs, UtilityCost:Computation is unnecessary and
       \memo should be avoided. If UtilityCost:Computation is used, it must contain references
       \memo to all objects involved in the rate in the order that they should be computed.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Tariff Name
       \note The name of the UtilityCost:Tariff that is associated with this UtilityCost:Variable.
       \type object-list
       \required-field
       \object-list UtilityCostTariffs
  A3 , \field Compute Step 1
       \note Contain a simple language that describes the steps used in the computation process similar to a
       \note programming language.
       \type alpha
  A4 , \field Compute Step 2
       \type alpha
  A5 , \field Compute Step 3
       \type alpha
  A6 , \field Compute Step 4
       \type alpha
  A7 , \field Compute Step 5
       \type alpha
  A8 , \field Compute Step 6
       \type alpha
  A9 , \field Compute Step 7
       \type alpha
  A10, \field Compute Step 8
       \type alpha
  A11, \field Compute Step 9
       \type alpha
  A12, \field Compute Step 10
       \type alpha
  A13, \field Compute Step 11
       \type alpha
  A14, \field Compute Step 12
       \type alpha
  A15, \field Compute Step 13
       \type alpha
  A16, \field Compute Step 14
       \type alpha
  A17, \field Compute Step 15
       \type alpha
  A18, \field Compute Step 16
       \type alpha
  A19, \field Compute Step 17
       \type alpha
  A20, \field Compute Step 18
       \type alpha
  A21, \field Compute Step 19
       \type alpha
  A22, \field Compute Step 20
       \type alpha
  A23, \field Compute Step 21
       \type alpha
  A24, \field Compute Step 22
       \type alpha
  A25, \field Compute Step 23
       \type alpha
  A26, \field Compute Step 24
       \type alpha
  A27, \field Compute Step 25
       \type alpha
  A28, \field Compute Step 26
       \type alpha
  A29, \field Compute Step 27
       \type alpha
  A30, \field Compute Step 28
       \type alpha
  A31, \field Compute Step 29
       \type alpha
  A32; \field Compute Step 30
       \type alpha

LifeCycleCost:Parameters,
       \unique-object
       \memo Provides inputs related to the overall life-cycle analysis. It establishes many of
       \memo the assumptions used in computing the present value. It is important that when
       \memo comparing the results of multiple simulations that the fields in the
       \memo LifeCycleCost:Parameters objects are the same for all the simulations. When this
       \memo object is present the tabular report file will contain the Life-Cycle Cost Report.
       \min-fields 11
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Discounting Convention
       \note The field specifies if the discounting of future costs should be computed as occurring at the end
       \note of each year or the middle of each year or the beginning of each year. The most common discounting
       \note convention uses the end of each year.
       \type choice
       \default EndOfYear
       \key EndOfYear
       \key MidYear
       \key BeginningOfYear
  A3 , \field Inflation Approach
       \note This field is used to determine if the analysis should use constant dollars or current dollars
       \note which is related to how inflation is treated. If ConstantDollar is selected then the Real Discount
       \note Rate input is used and it excludes the rate of inflation. If CurrentDollar is selected then the
       \note Nominal Discount Rate input is used and it includes the rate of inflation.
       \type choice
       \default ConstantDollar
       \key ConstantDollar
       \key CurrentDollar
  N1 , \field Real Discount Rate
       \note Enter the real discount rate as a decimal. For a 3% rate enter the value 0.03. This input is
       \note used when the Inflation Approach is ConstantDollar. The real discount rate reflects the interest
       \note rates needed to make current and future expenditures have comparable equivalent values when
       \note general inflation is ignored. When Inflation Approach is set to CurrentDollar this input is ignored.
       \type real
  N2 , \field Nominal Discount Rate
       \note Enter the nominal discount rate as a decimal. For a 5% rate enter the value 0.05. This input
       \note is used when the Inflation Approach is CurrentDollar. The real discount rate reflects the interest
       \note rates needed to make current and future expenditures have comparable equivalent values when general
       \note inflation is included. When Inflation Approach is set to ConstantDollar this input is ignored.
       \type real
  N3 , \field Inflation
       \note Enter the rate of inflation for general goods and services as a decimal. For a 2% rate enter
       \note the value 0.02.
       \type real
  A4 , \field Base Date Month
       \note Enter the month that is the beginning of study period also known as the beginning of the base period.
       \type choice
       \default January
       \key January
       \key February
       \key March
       \key April
       \key May
       \key June
       \key July
       \key August
       \key September
       \key October
       \key November
       \key December
  N4 , \field Base Date Year
       \note Enter the four digit year that is the beginning of study period such as 2010. The study period is
       \note also known as the base period.
       \type integer
       \minimum 1900.0
       \maximum 2100.0
  A5 , \field Service Date Month
       \note Enter the month that is the beginning of building occupancy. Energy costs computed by EnergyPlus
       \note are assumed to occur during the year following the service date. The service date must be the
       \note same or later than the Base Date. This field could also be referred to as part of beneficial
       \note occupancy date.
       \type choice
       \default January
       \key January
       \key February
       \key March
       \key April
       \key May
       \key June
       \key July
       \key August
       \key September
       \key October
       \key November
       \key December
  N5 , \field Service Date Year
       \note Enter the four digit year that is the beginning of occupancy such as 2010.
       \type integer
       \minimum 1900.0
       \maximum 2100.0
  N6 , \field Length of Study Period in Years
       \note Enter the number of years of the study period. It is the number of years that the study continues
       \note based on the start at the base date. The default value is 25 years. Only integers may be used
       \note indicating whole years.
       \type integer
       \minimum 1.0
       \maximum 100.0
  N7 , \field Tax rate
       \note Enter the overall marginal tax rate for the project costs. This does not include energy or water
       \note taxes. The tax rate entered should be based on the marginal tax rate for the entity and not the
       \note average tax rate. Enter the tax rate results in present value calculations after taxes. Most
       \note analyses do not factor in the impact of taxes and assume that all options under consideration
       \note have roughly the same tax impact. Due to this many times the tax rate can be left to default
       \note to zero and the present value results before taxes are used to make decisions. The value
       \note should be entered as a decimal value. For 15% enter 0.15. For an analysis that does not include
       \note tax impacts enter 0.0.
       \type real
       \minimum 0.0
  A6 ; \field Depreciation Method
       \note For an analysis that includes income tax impacts this entry describes how capital costs are
       \note depreciated. Only one depreciation method may be used for an analysis and is applied to all
       \note capital expenditures.
       \type choice
       \default None
       \key ModifiedAcceleratedCostRecoverySystem-3year
       \key ModifiedAcceleratedCostRecoverySystem-5year
       \key ModifiedAcceleratedCostRecoverySystem-7year
       \key ModifiedAcceleratedCostRecoverySystem-10year
       \key ModifiedAcceleratedCostRecoverySystem-15year
       \key ModifiedAcceleratedCostRecoverySystem-20year
       \key StraightLine-27year
       \key StraightLine-31year
       \key StraightLine-39year
       \key StraightLine-40year
       \key None

LifeCycleCost:RecurringCosts,
       \memo Recurring costs are costs that repeat over time on a regular schedule during the
       \memo study period. If costs associated with equipment do repeat but not on a regular
       \memo schedule, use LifeCycleCost:NonrecurringCost objects instead.
       \min-fields 7
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Category
       \type choice
       \default Maintenance
       \key Maintenance
       \key Repair
       \key Operation
       \key Replacement
       \key MinorOverhaul
       \key MajorOverhaul
       \key OtherOperational
  N1 , \field Cost
       \note Enter the cost in dollars (or the appropriate monetary unit) for the recurring costs. Enter
       \note the cost for each time it occurs. For example if the annual maintenance cost is 500 dollars
       \note enter 500 here.
       \type real
  A3 , \field Start of Costs
       \note Enter when the costs start. The First Year of Cost is based on the number of years past the
       \note Start of Costs. For most maintenance costs the Start of Costs should be Service Period.
       \type choice
       \default ServicePeriod
       \key ServicePeriod
       \key BasePeriod
  N2 , \field Years from Start
       \note This field and the Months From Start field together represent the time from either the start
       \note of the Service Period on the service month and year or start of the Base Period on the base
       \note month and year (depending on the Start of Costs field) that the costs start to occur. Only
       \note integers should be entered representing whole years.
       \type integer
       \minimum 0.0
       \maximum 100.0
  N3 , \field Months from Start
       \note This field and the Years From Start field together represent the time from either the start
       \note of the Service Period on the service month and year or start of the Base Period on the base
       \note month and year (depending on the Start of Costs field) that the costs start to occur. Only
       \note integers should be entered representing whole months. The Years From Start (times 12) and
       \note Months From Start are added together.
       \type integer
       \minimum 0.0
       \maximum 1200.0
  N4 , \field Repeat Period Years
       \note This field and the Repeat Period Months field indicate how much time elapses between
       \note re-occurrences of the cost. For costs that occur every year such the Repeat Period Years
       \note should be 1 and Repeat Period Months should be 0. Only integers should be entered
       \note representing whole years.
       \type integer
       \minimum 0.0
       \maximum 100.0
       \default 1
  N5 , \field Repeat Period Months
       \note This field and the Repeat Period Years field indicate how much time elapses between
       \note re-occurrences of the cost. Only integers should be entered representing whole years.
       \note The Repeat Period Years (times 12) and Repeat Period Months are added together.
       \type integer
       \minimum 0.0
       \maximum 1200.0
       \default 0
  N6 ; \field Annual escalation rate
       \note Enter the annual escalation rate as a decimal. For a 1% rate enter the value 0.01.
       \note This input is used when the Inflation Approach is CurrentDollar. When Inflation
       \note Approach is set to ConstantDollar this input is ignored.
       \type real
       \minimum -0.3
       \maximum 0.3

LifeCycleCost:NonrecurringCost,
       \memo A non-recurring cost happens only once during the study period. For costs that occur
       \memo more than once during the study period on a regular schedule, use the
       \memo LifeCycleCost:RecurringCost object.
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Category
       \type choice
       \default Construction
       \key Construction
       \key Salvage
       \key OtherCapital
  N1 , \field Cost
       \note Enter the non-recurring cost value. For construction and other capital costs the value
       \note entered is typically a positive value. For salvage costs the value entered is typically a
       \note negative value which represents the money paid to the investor for the equipment at the
       \note end of the study period.
       \type real
  A3 , \field Start of Costs
       \note Enter when the costs start. The First Year of Cost is based on the number of years past the
       \note Start of Costs. For most non-recurring costs the Start of Costs should be Base Period which
       \note begins at the base month and year.
       \type choice
       \default ServicePeriod
       \key ServicePeriod
       \key BasePeriod
  N2 , \field Years from Start
       \note This field and the Months From Start field together represent the time from either the start
       \note of the Service Period on the service month and year or start of the Base Period on the base
       \note month and year (depending on the Start of Cost field) that the costs start to occur. Only
       \note integers should be entered representing whole years.
       \type integer
       \minimum 0.0
       \maximum 100.0
  N3 ; \field Months from Start
       \note This field and the Years From Start field together represent the time from either the start
       \note of the Service Period on the service month and year or start of the Base Period on the base
       \note month and year (depending on the Start of Cost field) that the costs start to occur. Only
       \note integers should be entered representing whole months. The Years From Start (times 12) and
       \note Months From Start are added together.
       \type integer
       \minimum 0.0
       \maximum 1200.0

LifeCycleCost:UsePriceEscalation,
       \memo Life cycle cost escalation factors. The values for this object may be found in the
       \memo annual supplement to NIST Handbook 135 in Tables Ca-1 to Ca-5 and are included in an
       \memo EnergyPlus dataset file.
       \extensible:1
  A1 , \field LCC Price Escalation Name
       \note The identifier used for the object. The name usually identifies the location (such as the
       \note state or region or country or census area) that the escalations apply to. In addition the
       \note name should identify the building class such as residential or commercial or industrial
       \note and the use type such as electricity or natural gas or water.
       \type alpha
       \required-field
  A2 , \field Resource
       \type choice
       \required-field
       \key Electricity
       \key ElectricityPurchased
       \key ElectricityProduced
       \key ElectricitySurplusSold
       \key ElectricityNet
       \key NaturalGas
       \key DistrictCooling
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key Gasoline
       \key Diesel
       \key Coal
       \key FuelOilNo1
       \key FuelOilNo2
       \key Propane
       \key OtherFuel1
       \key OtherFuel2
       \key Water
  N1 , \field Escalation Start Year
       \note This field and the Escalation Start Month define the time that corresponds to Year 1 Escalation
       \note such as 2010 when the escalation rates are applied. This field and the Escalation Start Month
       \note define the time that escalation begins.
       \type integer
       \minimum 1900.0
       \maximum 2100.0
  A3 , \field Escalation Start Month
       \note This field and the Escalation Start Year define the time that corresponds to Year 1 Escalation
       \note such as 2010 when the escalation rates are applied. This field and the Escalation Start Year
       \note define the time that escalation begins.
       \type choice
       \default January
       \key January
       \key February
       \key March
       \key April
       \key May
       \key June
       \key July
       \key August
       \key September
       \key October
       \key November
       \key December
  N2 , \field Year 1 Escalation
       \begin-extensible
       \note The escalation in price of the energy or water use for the first year expressed as a decimal.
       \type real
  N3  , N4  , N5  , N6  , N7  , N8  , N9  , N10 , N11 , N12 ,
  N13 , N14 , N15 , N16 , N17 , N18 , N19 , N20 , N21 , N22 ,
  N23 , N24 , N25 , N26 , N27 , N28 , N29 , N30 , N31 , N32 ,
  N33 , N34 , N35 , N36 , N37 , N38 , N39 , N40 , N41 , N42 ,
  N43 , N44 , N45 , N46 , N47 , N48 , N49 , N50 , N51 , N52 ,
  N53 , N54 , N55 , N56 , N57 , N58 , N59 , N60 , N61 , N62 ,
  N63 , N64 , N65 , N66 , N67 , N68 , N69 , N70 , N71 , N72 ,
  N73 , N74 , N75 , N76 , N77 , N78 , N79 , N80 , N81 , N82 ,
  N83 , N84 , N85 , N86 , N87 , N88 , N89 , N90 , N91 , N92 ,
  N93 , N94 , N95 , N96 , N97 , N98 , N99 , N100, N101;

LifeCycleCost:UseAdjustment,
       \memo Used by advanced users to adjust the energy or water use costs for future years. This
       \memo should not be used for compensating for inflation but should only be used to increase
       \memo the costs of energy or water based on assumed changes to the actual usage, such as
       \memo anticipated changes in the future function of the building. The adjustments begin at
       \memo the start of the service period.
       \extensible:1
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Resource
       \type choice
       \required-field
       \key Electricity
       \key ElectricityPurchased
       \key ElectricityProduced
       \key ElectricitySurplusSold
       \key ElectricityNet
       \key NaturalGas
       \key DistrictCooling
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key Gasoline
       \key Diesel
       \key Coal
       \key FuelOilNo1
       \key FuelOilNo2
       \key Propane
       \key OtherFuel1
       \key OtherFuel2
       \key Water
  N1 , \field Year 1 Multiplier
       \begin-extensible
       \note The multiplier to be applied to the end-use cost for the first year in the service period.
       \note The total utility costs for the selected end-use is multiplied by this value. For no change
       \note enter 1.0.
       \type real
  N2  , N3  , N4  , N5  , N6  , N7  , N8  , N9  , N10 , N11 ,
  N12 , N13 , N14 , N15 , N16 , N17 , N18 , N19 , N20 , N21 ,
  N22 , N23 , N24 , N25 , N26 , N27 , N28 , N29 , N30 , N31 ,
  N32 , N33 , N34 , N35 , N36 , N37 , N38 , N39 , N40 , N41 ,
  N42 , N43 , N44 , N45 , N46 , N47 , N48 , N49 , N50 , N51 ,
  N52 , N53 , N54 , N55 , N56 , N57 , N58 , N59 , N60 , N61 ,
  N62 , N63 , N64 , N65 , N66 , N67 , N68 , N69 , N70 , N71 ,
  N72 , N73 , N74 , N75 , N76 , N77 , N78 , N79 , N80 , N81 ,
  N82 , N83 , N84 , N85 , N86 , N87 , N88 , N89 , N90 , N91 ,
  N92 , N93 , N94 , N95 , N96 , N97 , N98 , N99 , N100;

\group Parametrics

Parametric:SetValueForRun,
       \memo Parametric objects allow a set of multiple simulations to be defined in a single idf
       \memo file. The parametric preprocessor scans the idf for Parametric:* objects then creates
       \memo and runs multiple idf files, one for each defined simulation.
       \memo The core parametric object is Parametric:SetValueForRun which defines the name
       \memo of a parameter and sets the parameter to different values depending on which
       \memo run is being simulated.
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \note Parameter Name
       \note Must begin with the dollar sign character. The second character must be a letter.
       \note Remaining characters may only be letters or numbers. No spaces allowed.
       \type alpha
       \required-field
  A2 , \field Value for Run 1
       \begin-extensible
       \type alpha
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101;

Parametric:Logic,
       \unique-object
       \memo This object allows some types of objects to be included for some parametric cases and
       \memo not for others. For example, you might want an overhang on a window in some
       \memo parametric runs and not others. A single Parametric:Logic object is allowed per file.
       \memo Consult the Input Output Reference for available commands and syntax.
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Parametric Logic Line 1
       \begin-extensible
       \type alpha
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101;

Parametric:RunControl,
       \unique-object
       \memo Controls which parametric runs are simulated. This object is optional. If it is not
       \memo included, then all parametric runs are performed.
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \type alpha
  A2 , \field Perform Run 1
       \begin-extensible
       \type choice
       \default Yes
       \key Yes
       \key No
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101;

Parametric:FileNameSuffix,
       \unique-object
       \memo Defines the suffixes to be appended to the idf and output file names for each
       \memo parametric run. If this object is omitted, the suffix will default to the run number.
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \type alpha
  A2 , \field Suffix for File Name in Run 1
       \begin-extensible
       \type alpha
  A3  , A4  , A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 ,
  A13 , A14 , A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 ,
  A23 , A24 , A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 ,
  A33 , A34 , A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 ,
  A43 , A44 , A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 ,
  A53 , A54 , A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 ,
  A63 , A64 , A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 ,
  A73 , A74 , A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 ,
  A83 , A84 , A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 ,
  A93 , A94 , A95 , A96 , A97 , A98 , A99 , A100, A101;

\group Output Reporting

Output:VariableDictionary,
       \memo Produces a list summarizing the output variables and meters that are available for
       \memo reporting for the model being simulated (rdd output file). The list varies depending
       \memo on the types of objects present in the idf file. For example, variables related to
       \memo lights will only appear if a Lights object is present. The IDF option generates
       \memo complete Output:Variable objects to simplify adding the desired output to the idf file.
       \min-fields 1
       \format singleLine
  A1 , \field Key Field
       \type choice
       \default regular
       \key IDF
       \key regular
  A2 ; \field Sort Option
       \type choice
       \key Name
       \key Unsorted

Output:Surfaces:List,
       \memo Produces a report summarizing the details of surfaces in the eio output file.
       \format singleLine
  A1 , \field Report Type
       \type choice
       \required-field
       \key Details
       \key Vertices
       \key DetailsWithVertices
       \key ViewFactorInfo
       \key Lines
       \key CostInfo
       \key DecayCurvesFromComponentLoadsSummary
  A2 ; \field Report Specifications
       \note (IDF, only for Output:Surfaces:List, Lines report --
       \note will print transformed coordinates in IDF style)
       \type choice
       \key IDF

Output:Surfaces:Drawing,
       \memo Produces reports/files that are capable of rendering graphically or
       \memo being imported into other programs. Rendering does not alter the
       \memo actual inputs/surfaces.
       \format singleLine
  A1 , \field Report Type
       \type choice
       \required-field
       \key DXF
       \key DXF:WireFrame
       \key VRML
  A2 , \field Report Specifications 1
       \note Triangulate3DFace (default), ThickPolyline, RegularPolyline apply to DXF
       \note This field is ignored for DXF:WireFrame and VRML
       \type choice
       \default Triangulate3DFace
       \key Triangulate3DFace
       \key ThickPolyline
       \key RegularPolyline
  A3 ; \field Report Specifications 2
       \note Use ColorScheme Name for DXF reports
       \type object-list
       \object-list ColorSchemes

Output:Schedules,
       \memo Produces a condensed reporting that illustrates the full range of schedule values in
       \memo the eio output file. In the style of input: DaySchedule,  WeekSchedule, and
       \memo Annual Schedule.
       \format singleLine
  A1 ; \field Key Field
       \type choice
       \required-field
       \key Hourly
       \key Timestep

Output:Constructions,
       \memo Adds a report to the eio output file which shows details for each construction,
       \memo including overall properties, a list of material layers, and calculated results
       \memo related to conduction transfer functions.
       \format singleLine
  A1 , \field Details Type 1
       \type choice
       \key Constructions
       \key Materials
  A2 ; \field Details Type 2
       \type choice
       \key Constructions
       \key Materials

Output:EnergyManagementSystem,
       \unique-object
       \memo This object is used to control the output produced by the Energy Management System
  A1 , \field Actuator Availability Dictionary Reporting
       \type choice
       \default None
       \key None
       \key NotByUniqueKeyNames
       \key Verbose
  A2 , \field Internal Variable Availability Dictionary Reporting
       \type choice
       \default None
       \key None
       \key NotByUniqueKeyNames
       \key Verbose
  A3 ; \field EMS Runtime Language Debug Output Level
       \type choice
       \default None
       \key None
       \key ErrorsOnly
       \key Verbose

OutputControl:SurfaceColorScheme,
       \memo This object is used to set colors for reporting on various building elements particularly for the
       \memo DXF reports. We know the user can enter 0 to 255 and the color map is available in DXF output.
       \memo Therefore, we are limiting the colors in that range. You can
       \memo extend by editing the IDD but you do so on your own. Colors not changed in any scheme will
       \memo remain as the default scheme uses.
  A1 , \field Name
       \note choose a name or use one of the DataSets
       \type alpha
       \required-field
       \reference ColorSchemes
  A2 , \field Drawing Element 1 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N1 , \field Color for Drawing Element 1
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A3 , \field Drawing Element 2 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N2 , \field Color for Drawing Element 2
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A4 , \field Drawing Element 3 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N3 , \field Color for Drawing Element 3
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A5 , \field Drawing Element 4 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N4 , \field Color for Drawing Element 4
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A6 , \field Drawing Element 5 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N5 , \field Color for Drawing Element 5
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A7 , \field Drawing Element 6 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N6 , \field Color for Drawing Element 6
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A8 , \field Drawing Element 7 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N7 , \field Color for Drawing Element 7
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A9 , \field Drawing Element 8 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N8 , \field Color for Drawing Element 8
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A10, \field Drawing Element 9 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N9 , \field Color for Drawing Element 9
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A11, \field Drawing Element 10 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N10, \field Color for Drawing Element 10
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A12, \field Drawing Element 11 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N11, \field Color for Drawing Element 11
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A13, \field Drawing Element 12 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N12, \field Color for Drawing Element 12
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A14, \field Drawing Element 13 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N13, \field Color for Drawing Element 13
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A15, \field Drawing Element 14 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N14, \field Color for Drawing Element 14
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0
  A16, \field Drawing Element 15 Type
       \type choice
       \key Text
       \key Walls
       \key Windows
       \key GlassDoors
       \key Doors
       \key Roofs
       \key Floors
       \key DetachedBuildingShades
       \key DetachedFixedShades
       \key AttachedBuildingShades
       \key Photovoltaics
       \key TubularDaylightDomes
       \key TubularDaylightDiffusers
       \key DaylightReferencePoint1
       \key DaylightReferencePoint2
  N15; \field Color for Drawing Element 15
       \note use color number for output assignment (e.g. DXF)
       \type integer
       \minimum 0.0
       \maximum 255.0

Output:Table:SummaryReports,
       \unique-object
       \memo This object allows the user to call report types that are predefined and will appear with the
       \memo other tabular reports. These predefined reports are sensitive to the OutputControl:Table:Style object
       \memo and appear in the same files as the tabular reports. The entries for this object is a list
       \memo of the predefined reports that should appear in the tabular report output file.
       \extensible:1
  A1 , \field Report 1 Name
       \begin-extensible
       \type choice
       \key AllSummary
       \key AllSummaryAndSizingPeriod
       \key AllMonthly
       \key AllSummaryAndMonthly
       \key AllSummaryMonthlyAndSizingPeriod
       \key AnnualBuildingUtilityPerformanceSummary
       \key InputVerificationandResultsSummary
       \key DemandEndUseComponentsSummary
       \key SourceEnergyEndUseComponentsSummary
       \key ClimaticDataSummary
       \key EquipmentSummary
       \key EnvelopeSummary
       \key SurfaceShadowingSummary
       \key ShadingSummary
       \key LightingSummary
       \key HVACSizingSummary
       \key SystemSummary
       \key ComponentSizingSummary
       \key CoilSizingDetails
       \key OutdoorAirSummary
       \key OutdoorAirDetails
       \key ObjectCountSummary
       \key ComponentCostEconomicsSummary
       \key AdaptiveComfortSummary
       \key SensibleHeatGainSummary
       \key ZoneComponentLoadSummary
       \key AirLoopComponentLoadSummary
       \key FacilityComponentLoadSummary
       \key Standard62.1Summary
       \key EnergyMeters
       \key InitializationSummary
       \key LEEDSummary
       \key LifeCycleCostReport
       \key TariffReport
       \key EconomicResultSummary
       \key ZoneCoolingSummaryMonthly
       \key ZoneHeatingSummaryMonthly
       \key ZoneElectricSummaryMonthly
       \key SpaceGainsMonthly
       \key PeakSpaceGainsMonthly
       \key SpaceGainComponentsAtCoolingPeakMonthly
       \key EnergyConsumptionElectricityNaturalGasMonthly
       \key EnergyConsumptionElectricityGeneratedPropaneMonthly
       \key EnergyConsumptionDieselFuelOilMonthly
       \key EnergyConsumptionDistrictHeatingCoolingMonthly
       \key EnergyConsumptionCoalGasolineMonthly
       \key EnergyConsumptionOtherFuelsMonthly
       \key EndUseEnergyConsumptionElectricityMonthly
       \key EndUseEnergyConsumptionNaturalGasMonthly
       \key EndUseEnergyConsumptionDieselMonthly
       \key EndUseEnergyConsumptionFuelOilMonthly
       \key EndUseEnergyConsumptionCoalMonthly
       \key EndUseEnergyConsumptionPropaneMonthly
       \key EndUseEnergyConsumptionGasolineMonthly
       \key EndUseEnergyConsumptionOtherFuelsMonthly
       \key PeakEnergyEndUseElectricityPart1Monthly
       \key PeakEnergyEndUseElectricityPart2Monthly
       \key ElectricComponentsOfPeakDemandMonthly
       \key PeakEnergyEndUseNaturalGasMonthly
       \key PeakEnergyEndUseDieselMonthly
       \key PeakEnergyEndUseFuelOilMonthly
       \key PeakEnergyEndUseCoalMonthly
       \key PeakEnergyEndUsePropaneMonthly
       \key PeakEnergyEndUseGasolineMonthly
       \key PeakEnergyEndUseOtherFuelsMonthly
       \key SetpointsNotMetWithTemperaturesMonthly
       \key ComfortReportSimple55Monthly
       \key UnglazedTranspiredSolarCollectorSummaryMonthly
       \key OccupantComfortDataSummaryMonthly
       \key ChillerReportMonthly
       \key TowerReportMonthly
       \key BoilerReportMonthly
       \key DXReportMonthly
       \key WindowReportMonthly
       \key WindowEnergyReportMonthly
       \key WindowZoneSummaryMonthly
       \key WindowEnergyZoneSummaryMonthly
       \key AverageOutdoorConditionsMonthly
       \key OutdoorConditionsMaximumDryBulbMonthly
       \key OutdoorConditionsMinimumDryBulbMonthly
       \key OutdoorConditionsMaximumWetBulbMonthly
       \key OutdoorConditionsMaximumDewPointMonthly
       \key OutdoorGroundConditionsMonthly
       \key WindowACReportMonthly
       \key WaterHeaterReportMonthly
       \key GeneratorReportMonthly
       \key DaylightingReportMonthly
       \key CoilReportMonthly
       \key PlantLoopDemandReportMonthly
       \key FanReportMonthly
       \key PumpReportMonthly
       \key CondLoopDemandReportMonthly
       \key ZoneTemperatureOscillationReportMonthly
       \key AirLoopSystemEnergyAndWaterUseMonthly
       \key AirLoopSystemComponentLoadsMonthly
       \key AirLoopSystemComponentEnergyUseMonthly
       \key MechanicalVentilationLoadsMonthly
       \key HeatEmissionsSummary
       \key HeatEmissionsReportMonthly
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
  A2 , A3 , A4 , A5 , A6 , A7 , A8 , A9 , A10, A11,
  A12, A13, A14, A15, A16, A17, A18, A19, A20, A21,
  A22, A23, A24, A25;

Output:Table:TimeBins,
       \memo Produces a bin report in the table output file which shows the amount of time in hours
       \memo that occurs in different bins for a single specific output variable or meter.
       \memo Two different types of binning are reported: by month and by hour of the day.
       \min-fields 5
  A1 , \field Key Value
       \note use '*' (without quotes) to apply this variable to all keys
       \type alpha
       \default *
  A2 , \field Variable Name
       \type external-list
       \required-field
       \external-list autoRDDvariableMeter
  N1 , \field Interval Start
       \note The lowest value for the intervals being binned into.
       \type real
       \unitsBasedOnField A4
  N2 , \field Interval Size
       \note The size of the bins starting with Interval start.
       \type real
       \unitsBasedOnField A4
  N3 , \field Interval Count
       \note The number of bins used. The number of hours below the start of the
       \note Lowest bin and above the value of the last bin are also shown.
       \type integer
       \minimum 1.0
       \maximum 20.0
  A3 , \field Schedule Name
       \note Optional schedule name. Binning is performed for non-zero hours.
       \note Binning always performed if left blank.
       \type object-list
       \object-list ScheduleNames
  A4 ; \field Variable Type
       \note Optional input on the type of units for the variable used by other fields in the object.
       \type choice
       \key Energy
       \key Temperature
       \key VolumetricFlow
       \key Power

Output:Table:Monthly,
       \memo Provides a generic method of setting up tables of monthly results. The report
       \memo has multiple columns that are each defined using a repeated group of fields for any
       \memo number of columns. A single Output:Table:Monthly object often produces multiple
       \memo tables in the output. A table is produced for every instance of a particular output
       \memo variable. For example, a table defined with zone variables will be produced once for
       \memo every zone.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
  N1 , \field Digits After Decimal
       \type integer
       \minimum 0.0
       \maximum 10.0
       \default 2
  A2 , \field Variable or Meter 1 Name
       \begin-extensible
       \note The name of an output variable or  meter that is available in the RDD file.
       \type external-list
       \external-list autoRDDvariableMeter
  A3 , \field Aggregation Type for Variable or Meter 1
       \note The method of aggregation for the selected variable or meter.
       \note SumOrAverage adds up the values for every timestep in the month if the variable
       \note is a sum variable. If the variable is an average variable it reports the average value.
       \note This is probably the most common Aggregation Type option to choose.
       \note Maximum and Minimum find the maximum and minimum value for the month and report it
       \note along with the time that it first occurred. When Maximum or Minimum are selected a
       \note column is automatically shown in the output report for the time that it occurred.
       \note When Maximum or Minimum are used with an average variable the value is divided
       \note by the length of the timestep.
       \note ValueWhenMaxMin looks at the previous variable in the report that sets a maximum or minimum
       \note and displays the value of the current variable at that same timestep.
       \note Order of the variables in the report is important when using ValueWhenMaxMin.
       \note This can be used when an outdoor temperature should be reported for the time of the
       \note maximum cooling load.
       \note HoursNonZero adds up the elapsed time during the month that this variable is non-zero
       \note and would be appropriate to determine the number of hour that a fan operates.
       \note HoursZero - The HoursZero option adds up the elapsed time during the month that this
       \note variable has a zero value and would be appropriate to determine the number of hour
       \note that a fan does not operate.
       \note HoursPositive - The HoursPositive option adds up the elapsed time during the month that
       \note this variable has a positive value. Hours with a zero value are not included.
       \note HoursNonPositive - The HoursNonPositive option adds up the elapsed time during the month
       \note that this variable has non-positive value. Hours with a negative value and hours with a
       \note zero value are all included.
       \note HoursNegative - The HoursNegative option adds up the elapsed time during the month that
       \note this variable has a negative value. Hours with a zero value are not included.
       \note HoursNonNegative - The HoursNonNegative option adds up the elapsed time during the month
       \note that this variable has non-negative value. Hours with a positive value and
       \note hours with a zero value are all included.
       \note SumOrAverageDuringHoursShown - Provides the sum or average of the named variable when
       \note during the hours that the previous variable displayed with any of the Aggregation Types
       \note starting with "Hours". For "sum" type variables adds up the values for each timestep
       \note and reports the sum of the value monthly during the hours reported on the previous
       \note variable. For "average" type variables, the value shown will be the average for the month
       \note during the hours reported on the previous variable. Order of the variables in
       \note the report is important when using this Aggregation Type.
       \note MaximumDuringHoursShown - Reports the maximum value and the time that the maximum value
       \note occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note When the Maximum option is used with an average variable the value is divided
       \note by the length of the timestep. Order of the variables in the report is important
       \note when using this Aggregation Type.
       \note MinimumDuringHoursShown - Reports the minimum value and the time that the minimum value
       \note occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note When the Minimum option is used with an average variable the value is divided
       \note by the length of the timestep. Order of the variables in the report is important
       \note when using this Aggregation Type.
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
  A4 , A5 , A6 , A7 , A8 , A9 , A10, A11, A12, A13,
  A14, A15, A16, A17, A18, A19, A20, A21, A22, A23,
  A24, A25, A26, A27, A28, A29, A30, A31, A32, A33,
  A34, A35, A36, A37, A38, A39, A40, A41, A42, A43,
  A44, A45, A46, A47, A48, A49, A50, A51;

Output:Table:Annual,
       \memo Provides a generic method of setting up tables of annual results with one row per object.
       \memo The report has multiple columns that are each defined using a repeated group of fields
       \memo for any number of columns. A single Output:Table:Annual produces a single table in the
       \memo output.
       \extensible:3
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Filter
       \note An optional text string that is compared to the names of the objects referenced by the
       \note variables and if they match are included in the table. A footnote will appear that indicates
       \note that the objects shown may not be all the objects that of that type that occur in the file.
       \type alpha
  A3 , \field Schedule Name
       \note Optional schedule name. If left blank, aggregation is performed for all hours simulated. If
       \note a schedule is specified, aggregation is performed for non-zero hours in the schedule.
       \type object-list
       \object-list ScheduleNames
  A4 , \field Variable or Meter or EMS Variable or Field 1 Name
       \begin-extensible
       \note Contains the name of an output variable (see Output:Variable and eplusout.rdd), meter
       \note (see Output:Meter and eplusout.mdd), or schedule. To include an EMS value, define it with
       \note an EnergyManagementSystem:OutputVariable object. EMS internal variables and arbitrary IDF
       \note object fields cannot be referenced directly. The value is shown using the specified aggregation method.
       \type external-list
       \external-list autoRDDvariableMeter
  A5 , \field Aggregation Type for Variable or Meter 1
       \note The method of aggregation for the selected variable or meter.
       \note SumOrAverage adds up the values for every timestep in the month if the variable
       \note is a sum variable. If the variable is an average variable it reports the average value.
       \note This is probably the most common Aggregation Type option to choose.
       \note Maximum and Minimum find the maximum and minimum value for the month and report it
       \note along with the time that it first occurred. When Maximum or Minimum are selected a
       \note column is automatically shown in the output report for the time that it occurred.
       \note When Maximum or Minimum are used with a summed variable, the value is divided
       \note by the timestep length in seconds so that the reported result is a rate.
       \note Average variables are compared and reported without timestep conversion.
       \note ValueWhenMaxMin looks at the previous variable in the report that sets a maximum or minimum
       \note and displays the value of the current variable at that same timestep.
       \note Order of the variables in the report is important when using ValueWhenMaxMin.
       \note This can be used when an outdoor temperature should be reported for the time of the
       \note maximum cooling load.
       \note HoursNonZero adds up the elapsed time during the month that this variable is non-zero
       \note and would be appropriate to determine the number of hour that a fan operates.
       \note HoursZero - The HoursZero option adds up the elapsed time during the month that this
       \note variable has a zero value and would be appropriate to determine the number of hour
       \note that a fan does not operate.
       \note HoursPositive - The HoursPositive option adds up the elapsed time during the month that
       \note this variable has a positive value. Hours with a zero value are not included.
       \note HoursNonPositive - The HoursNonPositive option adds up the elapsed time during the month
       \note that this variable has non-positive value. Hours with a negative value and hours with a
       \note zero value are all included.
       \note HoursNegative - The HoursNegative option adds up the elapsed time during the month that
       \note this variable has a negative value. Hours with a zero value are not included.
       \note HoursNonNegative - The HoursNonNegative option adds up the elapsed time during the month
       \note that this variable has non-negative value. Hours with a positive value and
       \note hours with a zero value are all included.
       \note HourInTenBinsMinToMax - Creates 10 columns for the specified variable and shows the number
       \note of hours in each of 10 bins based on the minimum and maximum value. The bin sizes will
       \note be rounded up to the next most significant digit value.
       \note HourInTenBinsZeroToMax - Creates 11 columns for the specified variable and shows the number
       \note of hours in each of 10 bins from zero to the maximum value and a bin for hours below zero.
       \note The bin sizes will be rounded up to the next most significant digit value.
       \note HourInTenBinsMinToZero - Creates 11 columns for the specified variable and shows the number
       \note of hours in each of 10 bins from zero to the minimum value and a bin for hours above zero.
       \note The bin sizes will be rounded up to the next most significant digit value.
       \note SumOrAverageDuringHoursShown - Provides the sum or average of the named variable when
       \note during the hours that the previous variable displayed with any of the Aggregation Types
       \note starting with "Hours". For "sum" type variables adds up the values for each timestep
       \note and reports the sum of the value monthly during the hours reported on the previous
       \note variable. For "average" type variables, the value shown will be the average for the month
       \note during the hours reported on the previous variable. Order of the variables in
       \note the report is important when using this Aggregation Type.
       \note MaximumDuringHoursShown - Reports the maximum value and the time that the maximum value
       \note occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note When this option is used with a summed variable, the value is divided by the timestep
       \note length in seconds so that the reported result is a rate. Average variables are reported
       \note without timestep conversion. Order of the variables in the report is important.
       \note MinimumDuringHoursShown - Reports the minimum value and the time that the minimum value
       \note occurred but only during the hours reported with the previous "hours-" Aggregation Type.
       \note When this option is used with a summed variable, the value is divided by the timestep
       \note length in seconds so that the reported result is a rate. Average variables are reported
       \note without timestep conversion. Order of the variables in the report is important.
       \type choice
       \key SumOrAverage
       \key Maximum
       \key Minimum
       \key ValueWhenMaximumOrMinimum
       \key HoursNonZero
       \key HoursZero
       \key HoursPositive
       \key HoursNonPositive
       \key HoursNegative
       \key HoursNonNegative
       \key HourInTenBinsMinToMax
       \key HourInTenBinsZeroToMax
       \key HourInTenBinsMinToZero
       \key SumOrAverageDuringHoursShown
       \key MaximumDuringHoursShown
       \key MinimumDuringHoursShown
  N1 , \field Digits After Decimal 1
       \type integer
       \minimum 0.0
       \maximum 10.0
       \default 2
  A6 , A7 , N2 , A8 , A9 , N3 , A10, A11, N4 , A12,
  A13, N5 , A14, A15, N6 , A16, A17, N7 , A18, A19,
  N8 , A20, A21, N9 , A22, A23, N10, A24, A25, N11,
  A26, A27, N12, A28, A29, N13, A30, A31, N14, A32,
  A33, N15;

Output:Table:ReportPeriod,
       \memo This object allows the user to generate the resilience tabular reports over a subset of a run period.
       \memo When it is defined, a series of reporting-period-specific resilience summary tables will be generated
       \memo at the end of all tabular reports. Multiple reporting periods may be input.
  A1 , \field Name
       \note descriptive name
       \note cannot be blank and must be unique
       \type alpha
       \required-field
  A2 , \field Report Name
       \note currently only allow for these tables, could be extended in the future
       \type choice
       \key ThermalResilienceSummary
       \key CO2ResilienceSummary
       \key VisualResilienceSummary
       \key AllResilienceSummaries
  N1 , \field Begin Year
       \note start year of reporting, if specified
       \type integer
  N2 , \field Begin Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 12.0
  N3 , \field Begin Day of Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 31.0
  N4 , \field Begin Hour of Day
       \type integer
       \required-field
       \minimum 1.0
       \maximum 24.0
  N5 , \field End Year
       \note start year of reporting, if specified
       \type integer
  N6 , \field End Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 12.0
  N7 , \field End Day of Month
       \type integer
       \required-field
       \minimum 1.0
       \maximum 31.0
  N8 ; \field End Hour of Day
       \type integer
       \required-field
       \minimum 1.0
       \maximum 24.0

OutputControl:Table:Style,
       \unique-object
       \memo default style for the OutputControl:Table:Style is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing programs -- there tab may be a better choice. fixed puts spaces between
       \memo the "columns". HTML produces tables in HTML. XML produces an XML file.
       \memo note - if no OutputControl:Table:Style is included, the defaults are comma and None.
  A1 , \field Column Separator
       \type choice
       \default Comma
       \key Comma
       \key Tab
       \key Fixed
       \key HTML
       \key XML
       \key CommaAndHTML
       \key CommaAndXML
       \key TabAndHTML
       \key XMLandHTML
       \key All
  A2 , \field Unit Conversion
       \type choice
       \default None
       \key None
       \key JtoKWH
       \key JtoMJ
       \key JtoGJ
       \key InchPound
       \key InchPoundExceptElectricity
  A3 ; \field Format Numeric Values
       \note If No, all digits are shown after the decimal point without any rounding (23.238769213).
       \note If Yes, values are rounded for readability (23.24).
       \type choice
       \default Yes
       \key Yes
       \key No

OutputControl:ReportingTolerances,
       \unique-object
       \memo Calculations of the time that setpoints are not met use a tolerance of 0.2C.
       \memo This object allows changing the tolerance used to determine when setpoints are being met.
  N1 , \field Tolerance for Time Heating Setpoint Not Met
       \note If the zone temperature is below the heating setpoint by more than
       \note this value, the following output variables will increment as appropriate
       \note Zone Heating Setpoint Not Met Time
       \note Zone Heating Setpoint Not Met While Occupied Time
       \note This also impacts table report "Annual Building Utility Performance Summary"
       \note subtable "Comfort and Setpoint Not Met Summary"
       \type real
       \units deltaC
       \minimum 0.0
       \maximum 10.0
       \default .2
  N2 ; \field Tolerance for Time Cooling Setpoint Not Met
       \note If the zone temperature is above the cooling setpoint by more than
       \note this value, the following output variables will increment as appropriate
       \note Zone Cooling Setpoint Not Met Time
       \note Zone Cooling Setpoint Not Met While Occupied Time
       \note This also impacts table report "Annual Building Utility Performance Summary"
       \note subtable "Comfort and Setpoint Not Met Summary"
       \type real
       \units deltaC
       \minimum 0.0
       \maximum 10.0
       \default .2

OutputControl:ResilienceSummaries,
       \unique-object
       \memo Specifies methods for resilience reporting variables
  A1 ; \field Heat Index Algorithm
       \note Whether the simplified or the extended method should be used for heat index
       \note Simplified: based on regression analysis carried out by Lans P. Rothfusz
       \note Extended: Based on paper by Lu & Romps
       \type choice
       \default Simplified
       \key Simplified
       \key Extended

Output:Variable,
       \memo each Output:Variable command picks variables to be put onto the standard output file (.eso)
       \memo some variables may not be reported for every simulation.
       \memo a list of variables that can be reported are available after a run on
       \memo the report dictionary file (.rdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1 , \field Key Value
       \note use '*' (without quotes) to apply this variable to all keys
       \type alpha
       \retaincase
       \default *
  A2 , \field Variable Name
       \type external-list
       \required-field
       \external-list autoRDDvariable
  A3 , \field Reporting Frequency
       \note Detailed lists every instance (i.e. HVAC variable timesteps)
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \type choice
       \default Hourly
       \key Detailed
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual
  A4 ; \field Schedule Name
       \type object-list
       \object-list ScheduleNames

Output:Meter,
       \memo Each Output:Meter command picks meters to be put onto the standard output file (.eso)
       \memo and meter file (.mtr). Not all meters are reported in every simulation. A list of meters
       \memo that can be reported are available after a run on the meter dictionary file (.mdd) if
       \memo the Output:VariableDictionary has been requested.
       \format singleLine
  A1 , \field Key Name
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter puts results on both the eplusout.mtr and eplusout.eso files
       \type external-list
       \required-field
       \external-list autoRDDmeter
  A2 ; \field Reporting Frequency
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \type choice
       \default Hourly
       \key Detailed
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual

Output:Meter:MeterFileOnly,
       \memo Each Output:Meter:MeterFileOnly command picks meters to be put only onto meter file (.mtr).
       \memo Not all meters are reported in every simulation. A list of meters that can be reported
       \memo a list of meters that can be reported are available after a run on
       \memo the meter dictionary file (.mdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1 , \field Key Name
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter:MeterFileOnly puts results on the eplusout.mtr file only
       \type external-list
       \required-field
       \external-list autoRDDmeter
  A2 ; \field Reporting Frequency
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \type choice
       \default Hourly
       \key Detailed
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual

Output:Meter:Cumulative,
       \memo Each Output:Meter:Cumulative command picks meters to be reported cumulatively onto the
       \memo standard output file (.eso) and meter file (.mtr). Not all meters are reported in every
       \memo simulation.
       \memo a list of meters that can be reported are available after a run on
       \memo the meter dictionary file (.mdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1 , \field Key Name
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter:Cumulative puts results on both the eplusout.mtr and eplusout.eso files
       \type external-list
       \required-field
       \external-list autoRDDmeter
  A2 ; \field Reporting Frequency
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \type choice
       \default Hourly
       \key Detailed
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual

Output:Meter:Cumulative:MeterFileOnly,
       \memo Each Output:Meter:Cumulative:MeterFileOnly command picks meters to be reported cumulatively
       \memo onto the standard output file (.eso) and meter file (.mtr). Not all meters are reported in
       \memo every simulation.
       \memo a list of meters that can be reported are available after a run on
       \memo the meter dictionary file (.mdd) if the Output:VariableDictionary has been requested.
       \format singleLine
  A1 , \field Key Name
       \note Form is EnergyUseType:..., e.g. Electricity:* for all Electricity meters
       \note or EndUse:..., e.g. GeneralLights:* for all General Lights
       \note Output:Meter:Cumulative:MeterFileOnly puts results on the eplusout.mtr file only
       \type external-list
       \required-field
       \external-list autoRDDmeter
  A2 ; \field Reporting Frequency
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same
       \type choice
       \default Hourly
       \key Detailed
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual

Meter:Custom,
       \memo Used to allow users to combine specific variables and/or meters into
       \memo "custom" meter configurations. To access these meters by name, one must
       \memo first run a simulation to generate the RDD/MDD files and names.
       \memo A Meter:Custom cannot reference another Meter:Custom or a Meter:CustomDecrement.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Resource Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
       \key Water
       \key Generic
  A3 , \field Key Name 1
       \begin-extensible
       \type alpha
  A4 , \field Output Variable or Meter Name 1
       \type alpha
  A5  , A6  , A7  , A8  , A9  , A10 , A11 , A12 , A13 , A14 ,
  A15 , A16 , A17 , A18 , A19 , A20 , A21 , A22 , A23 , A24 ,
  A25 , A26 , A27 , A28 , A29 , A30 , A31 , A32 , A33 , A34 ,
  A35 , A36 , A37 , A38 , A39 , A40 , A41 , A42 , A43 , A44 ,
  A45 , A46 , A47 , A48 , A49 , A50 , A51 , A52 , A53 , A54 ,
  A55 , A56 , A57 , A58 , A59 , A60 , A61 , A62 , A63 , A64 ,
  A65 , A66 , A67 , A68 , A69 , A70 , A71 , A72 , A73 , A74 ,
  A75 , A76 , A77 , A78 , A79 , A80 , A81 , A82 , A83 , A84 ,
  A85 , A86 , A87 , A88 , A89 , A90 , A91 , A92 , A93 , A94 ,
  A95 , A96 , A97 , A98 , A99 , A100, A101, A102;

Meter:CustomDecrement,
       \memo Used to allow users to combine specific variables and/or meters into
       \memo "custom" meter configurations. To access these meters by name, one must
       \memo first run a simulation to generate the RDD/MDD files and names.
       \memo A Meter:CustomDecrement cannot reference another Meter:CustomDecrement,
       \memo either as the Source Meter Name or in the Key Name/Output Variable or Meter Name
       \memo pairs, though it may reference a Meter:Custom.
       \extensible:2
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Resource Type
       \type choice
       \key Electricity
       \key NaturalGas
       \key Propane
       \key FuelOilNo1
       \key FuelOilNo2
       \key Diesel
       \key Gasoline
       \key Coal
       \key OtherFuel1
       \key OtherFuel2
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key DistrictCooling
       \key Water
       \key Generic
  A3 , \field Source Meter Name
       \note Cannot reference another Meter:CustomDecrement.
       \type alpha
       \required-field
  A4 , \field Key Name 1
       \begin-extensible
       \type alpha
  A5 , \field Output Variable or Meter Name 1
       \type alpha
  A6 , A7 , A8 , A9 , A10, A11, A12, A13, A14, A15,
  A16, A17, A18, A19, A20, A21, A22, A23, A24, A25,
  A26, A27, A28, A29, A30, A31, A32, A33, A34, A35,
  A36, A37, A38, A39, A40, A41, A42, A43, A44, A45,
  A46, A47;

OutputControl:Files,
       \unique-object
       \memo Conditionally turn on/off output from EnergyPlus.
  A1 , \field Output CSV
       \type choice
       \default No
       \key Yes
       \key No
  A2 , \field Output MTR
       \type choice
       \default Yes
       \key Yes
       \key No
  A3 , \field Output ESO
       \type choice
       \default Yes
       \key Yes
       \key No
  A4 , \field Output EIO
       \type choice
       \default Yes
       \key Yes
       \key No
  A5 , \field Output Tabular
       \type choice
       \default Yes
       \key Yes
       \key No
  A6 , \field Output SQLite
       \type choice
       \default Yes
       \key Yes
       \key No
  A7 , \field Output JSON
       \type choice
       \default Yes
       \key Yes
       \key No
  A8 , \field Output AUDIT
       \type choice
       \default Yes
       \key Yes
       \key No
  A9 , \field Output Space Sizing
       \type choice
       \default Yes
       \key Yes
       \key No
  A10, \field Output Zone Sizing
       \type choice
       \default Yes
       \key Yes
       \key No
  A11, \field Output System Sizing
       \type choice
       \default Yes
       \key Yes
       \key No
  A12, \field Output DXF
       \type choice
       \default Yes
       \key Yes
       \key No
  A13, \field Output BND
       \type choice
       \default Yes
       \key Yes
       \key No
  A14, \field Output RDD
       \type choice
       \default Yes
       \key Yes
       \key No
  A15, \field Output MDD
       \type choice
       \default Yes
       \key Yes
       \key No
  A16, \field Output MTD
       \type choice
       \default Yes
       \key Yes
       \key No
  A17, \field Output END
       \type choice
       \default Yes
       \key Yes
       \key No
  A18, \field Output SHD
       \type choice
       \default Yes
       \key Yes
       \key No
  A19, \field Output DFS
       \type choice
       \default Yes
       \key Yes
       \key No
  A20, \field Output GLHE
       \type choice
       \default Yes
       \key Yes
       \key No
  A21, \field Output DelightIn
       \type choice
       \default Yes
       \key Yes
       \key No
  A22, \field Output DelightELdmp
       \type choice
       \default Yes
       \key Yes
       \key No
  A23, \field Output DelightDFdmp
       \type choice
       \default Yes
       \key Yes
       \key No
  A24, \field Output EDD
       \type choice
       \default Yes
       \key Yes
       \key No
  A25, \field Output DBG
       \type choice
       \default Yes
       \key Yes
       \key No
  A26, \field Output PerfLog
       \type choice
       \default Yes
       \key Yes
       \key No
  A27, \field Output SLN
       \type choice
       \default Yes
       \key Yes
       \key No
  A28, \field Output SCI
       \type choice
       \default Yes
       \key Yes
       \key No
  A29, \field Output WRL
       \type choice
       \default Yes
       \key Yes
       \key No
  A30, \field Output Screen
       \type choice
       \default Yes
       \key Yes
       \key No
  A31, \field Output ExtShd
       \type choice
       \default Yes
       \key Yes
       \key No
  A32, \field Output Tarcog
       \note Not Implemented Yet
       \type choice
       \default Yes
       \key Yes
       \key No
  A33; \field Output Plant Component Sizing
       \note epluspsz.csv
       \type choice
       \default Yes
       \key Yes
       \key No

OutputControl:Timestamp,
       \unique-object
       \memo Control timestamp format, currently applies only to JSON and native CSV (not CSV via ReadVars)
  A1 , \field ISO 8601 Format
       \note Use the ISO 8601 format YYYY-MM-DDThh:mm:ss
       \type choice
       \default No
       \key Yes
       \key No
  A2 ; \field Timestamp at Beginning of Interval
       \note Determines where the timestamp is produced, either at the beginning (Yes) or end (No) of the interval
       \type choice
       \default No
       \key Yes
       \key No

Output:JSON,
       \unique-object
       \memo Output from EnergyPlus can be written to JSON format files.
  A1 , \field Option Type
       \type choice
       \required-field
       \key TimeSeries
       \key TimeSeriesAndTabular
  A2 , \field Output JSON
       \type choice
       \default Yes
       \key Yes
       \key No
  A3 , \field Output CBOR
       \type choice
       \default No
       \key Yes
       \key No
  A4 , \field Output MessagePack
       \type choice
       \default No
       \key Yes
       \key No
  A5 , \field Unit Conversion for Tabular Data
       \note Unit conversion option used when writing JSON Tabular Data
       \note This option applies to TabularData and TabularDatawithString in the JSON file(s)
       \type choice
       \default UseOutputControlTableStyle
       \key UseOutputControlTableStyle
       \key None
       \key JtoKWH
       \key JtoMJ
       \key JtoGJ
       \key InchPound
       \key InchPoundExceptElectricity
  A6 ; \field Format Numeric Values for Tabular Data
       \note If No, all digits are shown after the decimal point without any rounding (23.238769213).
       \note If Yes, values are rounded for readability (23.24).
       \type choice
       \default Yes
       \key Yes
       \key No

Output:SQLite,
       \unique-object
       \memo Output from EnergyPlus can be written to an SQLite format file.
  A1 , \field Option Type
       \type choice
       \key Simple
       \key SimpleAndTabular
  A2 , \field Unit Conversion for Tabular Data
       \note Unit conversion option used when writing SQLite Tabular Data
       \note This option applies to TabularData and TabularDatawithString in the SQLite file
       \type choice
       \default UseOutputControlTableStyle
       \key UseOutputControlTableStyle
       \key None
       \key JtoKWH
       \key JtoMJ
       \key JtoGJ
       \key InchPound
       \key InchPoundExceptElectricity
  A3 ; \field Format Numeric Values for Tabular Data
       \note If No, all digits are shown after the decimal point without any rounding (23.238769213).
       \note If Yes, values are rounded for readability (23.24).
       \type choice
       \default Yes
       \key Yes
       \key No

Output:EnvironmentalImpactFactors,
       \memo This is used to Automatically report the facility meters and turn on the Environmental Impact Report calculations
       \memo for all of the Environmental Factors.
  A1 ; \field Reporting Frequency
       \note Timestep refers to the zone Timestep/Number of Timesteps in hour value
       \note RunPeriod and Environment are the same. Detailed is not a valid choice.
       \type choice
       \key Timestep
       \key Hourly
       \key Daily
       \key Monthly
       \key RunPeriod
       \key Environment
       \key Annual

EnvironmentalImpactFactors,
       \memo Used to help convert district and ideal energy use to a fuel type and provide total carbon equivalent with coefficients
       \memo Also used in Source=>Site conversions.
  N1 , \field District Heating Water Efficiency
       \note District heating efficiency used when converted to natural gas
       \type real
       \minimum> 0.0
       \default 0.3
  N2 , \field District Cooling COP
       \note District cooling COP used when converted to electricity
       \type real
       \units W/W
       \minimum> 0.0
       \default 3.0
  N3 , \field District Heating Steam Conversion Efficiency
       \note Steam conversion efficiency used to convert steam usage to natural gas
       \type real
       \minimum> 0.0
       \default 0.25
  N4 , \field Total Carbon Equivalent Emission Factor From N2O
       \type real
       \units kg/kg
       \default 80.7272
  N5 , \field Total Carbon Equivalent Emission Factor From CH4
       \type real
       \units kg/kg
       \default 6.2727
  N6 ; \field Total Carbon Equivalent Emission Factor From CO2
       \type real
       \units kg/kg
       \default 0.2727

FuelFactors,
       \memo Provides Fuel Factors for Emissions as well as Source=>Site conversions.
       \memo OtherFuel1, OtherFuel2 provide options for users who want to create and use
       \memo fuels that may not be mainstream (biomass, wood, pellets).
  A1 , \field Existing Fuel Resource Name
       \type choice
       \key Electricity
       \key NaturalGas
       \key FuelOilNo1
       \key FuelOilNo2
       \key Coal
       \key Gasoline
       \key Propane
       \key Diesel
       \key OtherFuel1
       \key OtherFuel2
  N1 , \field Source Energy Factor
       \type real
       \units J/J
  A2 , \field Source Energy Schedule Name
       \type object-list
       \object-list ScheduleNames
  N2 , \field CO2 Emission Factor
       \type real
       \units g/MJ
  A3 , \field CO2 Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N3 , \field CO Emission Factor
       \type real
       \units g/MJ
  A4 , \field CO Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N4 , \field CH4 Emission Factor
       \type real
       \units g/MJ
  A5 , \field CH4 Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N5 , \field NOx Emission Factor
       \type real
       \units g/MJ
  A6 , \field NOx Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N6 , \field N2O Emission Factor
       \type real
       \units g/MJ
  A7 , \field N2O Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N7 , \field SO2 Emission Factor
       \type real
       \units g/MJ
  A8 , \field SO2 Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N8 , \field PM Emission Factor
       \type real
       \units g/MJ
  A9 , \field PM Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N9 , \field PM10 Emission Factor
       \type real
       \units g/MJ
  A10, \field PM10 Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N10, \field PM2.5 Emission Factor
       \type real
       \units g/MJ
  A11, \field PM2.5 Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N11, \field NH3 Emission Factor
       \type real
       \units g/MJ
  A12, \field NH3 Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N12, \field NMVOC Emission Factor
       \type real
       \units g/MJ
  A13, \field NMVOC Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N13, \field Hg Emission Factor
       \type real
       \units g/MJ
  A14, \field Hg Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N14, \field Pb Emission Factor
       \type real
       \units g/MJ
  A15, \field Pb Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N15, \field Water Emission Factor
       \type real
       \units L/MJ
  A16, \field Water Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N16, \field Nuclear High Level Emission Factor
       \type real
       \units g/MJ
  A17, \field Nuclear High Level Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames
  N17, \field Nuclear Low Level Emission Factor
       \type real
       \units m3/MJ
  A18; \field Nuclear Low Level Emission Factor Schedule Name
       \type object-list
       \object-list ScheduleNames

Output:Diagnostics,
       \unique-object
       \memo Special keys to produce certain warning messages or effect certain simulation characteristics.
       \extensible:1
  A1 , \field Key 1
       \begin-extensible
       \type choice
       \key DisplayAllWarnings
       \key DisplayExtraWarnings
       \key DisplayUnusedSchedules
       \key DisplayUnusedObjects
       \key DisplayAdvancedReportVariables
       \key DisplayZoneAirHeatBalanceOffBalance
       \key DoNotMirrorDetachedShading
       \key DoNotMirrorAttachedShading
       \key DisplayWeatherMissingDataWarnings
       \key ReportDuringWarmup
       \key ReportDetailedWarmupConvergence
       \key ReportDuringHVACSizingSimulation
  A2 , A3 , A4 , A5 ;

Output:DebuggingData,
       \unique-object
       \memo switch eplusout.dbg file on or off
  A1 , \field Report Debugging Data
       \type choice
       \default No
       \key Yes
       \key No
  A2 ; \field Report During Warmup
       \type choice
       \default No
       \key Yes
       \key No

Output:PreprocessorMessage,
       \memo This object does not come from a user input. This is generated by a pre-processor
       \memo so that various conditions can be gracefully passed on by the InputProcessor.
  A1 , \field Preprocessor Name
       \type alpha
       \retaincase
  A2 , \field Error Severity
       \note Depending on type, InputProcessor may terminate the program.
       \type choice
       \retaincase
       \key Information
       \key Warning
       \key Severe
       \key Fatal
  A3 , \field Message Line 1
       \type alpha
       \retaincase
  A4 , \field Message Line 2
       \type alpha
       \retaincase
  A5 , \field Message Line 3
       \type alpha
       \retaincase
  A6 , \field Message Line 4
       \type alpha
       \retaincase
  A7 , \field Message Line 5
       \type alpha
       \retaincase
  A8 , \field Message Line 6
       \type alpha
       \retaincase
  A9 , \field Message Line 7
       \type alpha
       \retaincase
  A10, \field Message Line 8
       \type alpha
       \retaincase
  A11, \field Message Line 9
       \type alpha
       \retaincase
  A12; \field Message Line 10
       \type alpha
       \retaincase

\group Python Plugin System

PythonPlugin:SearchPaths,
       \unique-object
       \memo Add directories to the search path for Python plugin modules
       \memo The directory containing the EnergyPlus executable file is
       \memo automatically added so that the Python interpreter can find the
       \memo packaged up pyenergyplus Python package.
       \memo By default, the current working directory and input file directory
       \memo are also added to the search path. However, this object allows
       \memo modifying this behavior. With this object, searching these directories
       \memo can be disabled, and users can add supplemental search paths
       \memo that point to libraries of plugin scripts.
       \extensible:1
       \min-fields 1
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Add Current Working Directory to Search Path
       \note Adding the current working directory allows Python to find
       \note plugin scripts in the current directory.
       \type choice
       \required-field
       \default Yes
       \key Yes
       \key No
  A3 , \field Add Input File Directory to Search Path
       \note Enabling this will allow Python to find plugin scripts in the
       \note same directory as the running input file, even if that is not
       \note the current working directory.
       \type choice
       \required-field
       \default Yes
       \key Yes
       \key No
  A4 , \field Add epin Environment Variable to Search Path
       \note The "epin" environment variable is set by some EnergyPlus interfaces
       \note in order to let EnergyPlus find external files in special locations.
       \note If this is enabled, and that variable is set, the value of the variable
       \note will be added to the Python search path.
       \type choice
       \required-field
       \default Yes
       \key Yes
       \key No
  A5 , \field Search Path 1
       \begin-extensible
       \type alpha
       \retaincase
  A6 , A7 , A8 , A9 , A10, A11, A12, A13, A14;

PythonPlugin:Instance,
       \memo A single plugin to be executed during the simulation, which can contain multiple calling points
       \memo for the same class instance by overriding multiple calling point methods.
       \min-fields 4
  A1 , \field Name
       \note This is the name used to represent this plugin in traditional EMS fields
       \type alpha
       \required-field
       \reference ProgramNames
  A2 , \field Run During Warmup Days
       \note If this field is enabled, the plugin will be executed during warmup days, otherwise it
       \note will only be executed once warmup is completed and the actual run period begins
       \type choice
       \required-field
       \default No
       \key Yes
       \key No
  A3 , \field Python Module Name
       \note This is the name of the Python file, without a file extension. For "plugin_b.py", use just "plugin_b".
       \note The Python plugin file must be on the plugin system search path to be found during a simulation
       \note Additional directories can be added to the search path using the PythonPlugin:SearchPaths object
       \type alpha
       \required-field
  A4 ; \field Plugin Class Name
       \note This is the name of the class to be executed as a plugin during a simulation
       \note The class must inherit the EnergyPlusPlugin base class
       \type alpha
       \required-field

PythonPlugin:Variables,
       \memo This object defines name identifiers for custom Python Plugin variable data that should be shared
       \memo among all running Python Plugins.
       \extensible:1
       \min-fields 2
  A1 , \field Name
       \note This object name is purely for reporting and diagnostics
       \type alpha
       \required-field
  A2 , \field Variable Name 1
       \begin-extensible
       \note This variable is used to identify and create a shared variable in EnergyPlus.
       \note This variable can then be used by all running Python Plugin instances.
       \type alpha
  A3 , A4 , A5 , A6 , A7 , A8 , A9 , A10, A11;

PythonPlugin:TrendVariable,
       \memo This object sets up a Python plugin trend variable from an Python plugin variable
       \memo A trend variable logs values across timesteps
       \min-fields 3
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Name of a Python Plugin Variable
       \type alpha
       \required-field
  N1 ; \field Number of Timesteps to be Logged
       \type integer
       \required-field
       \minimum 1.0

PythonPlugin:OutputVariable,
       \memo This object sets up an EnergyPlus output variable from a Python Plugin variable
       \min-fields 4
  A1 , \field Name
       \type alpha
       \required-field
  A2 , \field Python Plugin Variable Name
       \note Must be listed in the PythonPlugin:Variables object
       \type alpha
       \required-field
  A3 , \field Type of Data in Variable
       \note If Metered is selected, the variable is automatically set to a "Summed" type, and the
       \note Resource Type, Group Type, and End-Use Subcategory fields on this object are required
       \type choice
       \required-field
       \key Averaged
       \key Summed
       \key Metered
  A4 , \field Update Frequency
       \type choice
       \required-field
       \key ZoneTimestep
       \key SystemTimestep
  A5 , \field Units
       \note optional but will result in dimensionless units for blank
       \note EnergyPlus units are standard SI units
       \type alpha
  A6 , \field Resource Type
       \note This field is optional for regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed. For Metered variables, this field is required.
       \note Choose the type of fuel, water, electricity, pollution or heat rate that should be metered.
       \type choice
       \key Electricity
       \key NaturalGas
       \key Gasoline
       \key Diesel
       \key Coal
       \key FuelOilNo1
       \key FuelOilNo2
       \key Propane
       \key OtherFuel1
       \key OtherFuel2
       \key WaterUse
       \key OnSiteWaterProduced
       \key MainsWaterSupply
       \key RainWaterCollected
       \key WellWaterDrawn
       \key CondensateWaterCollected
       \key EnergyTransfer
       \key DistrictCooling
       \key DistrictHeatingWater
       \key DistrictHeatingSteam
       \key ElectricityProducedOnSite
       \key SolarWaterHeating
       \key SolarAirHeating
  A7 , \field Group Type
       \note This field is optional for regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed. For Metered variables, this field is required.
       \note Choose a general classification, building (internal services), HVAC (air systems), or plant (hydronic systems), or system
       \type choice
       \key Building
       \key HVAC
       \key Plant
       \key System
  A8 , \field End-Use Category
       \note This field is optional for regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed. For Metered variables, this field is required.
       \note Choose how the metered output should be classified for end-use category
       \type choice
       \key Heating
       \key Cooling
       \key InteriorLights
       \key ExteriorLights
       \key InteriorEquipment
       \key ExteriorEquipment
       \key Fans
       \key Pumps
       \key HeatRejection
       \key Humidifier
       \key HeatRecovery
       \key WaterSystems
       \key Refrigeration
       \key OnSiteGeneration
       \key HeatingCoils
       \key CoolingCoils
       \key Chillers
       \key Boilers
       \key Baseboard
       \key HeatRecoveryForCooling
       \key HeatRecoveryForHeating
  A9 ; \field End-Use Subcategory
       \note This field is always optional. For regular output variables with "Type of Data in Variable" set to
       \note either Averaged or Summed, this field is completely ignored. For Metered variables, this field is
       \note optional, but allows custom categorization of the end-uses in the ABUPS End Uses by Subcategory table.
       \note Enter a user-defined subcategory for this metered output
       \type alpha
       \retaincase
