! Building Description
! 30 zone PSZ
! Start SimMetaData
! WeatherFileName=USA_IL_Chicago-OHare_TMY2.epw
! CodeStandard=ASHRAE 90.1-2004
! Std62Version=2004
! RoofConstruction=Insulation Entirely Above Deck
! ExtWallConstruction=Steel-Framed
! End SimMetaData
! Start WebInterface Parameters
! WEBINTERFACEVERSION=2.2
! ANNUAL_AVERAGE_INFILTRATION_RATE=0.5
! AREA_PERCENTAGE=5
! BACK_FINS_OF=    0.00
! BACK_FINS_PF=    0.00
! BACK_GLAZING_FRACTION=40
! BACK_OVERHANGS_OF=    0.00
! BACK_OVERHANGS_PF=    0.00
! BUILDING_DESCRIPTION=30 zone PSZ
! BUILDING_TYPE=Office/Professional
! CITY=CHICAGO-OHARE
! CODE_STANDARD=ASHRAE 90.1-2004
! CONTROL_TYPE=Stepped
! COOLING_COP=3.0
! COUNTRY=USA
! DAYLIGHTING_ILLUMINANCE_SETPOINT=  398.26
! ECONOMIZER=on
! ELECTRICAL_PLUG_INTENSITY=    7.86
! EMAIL_ADDRESS=thong@lbl.gov
! EXTERIOR_LIGHTING=    0.00
! FAN_STATIC_PRESSURE=  497.82
! FRONT_FINS_OF=    0.00
! FRONT_FINS_PF=    0.00
! FRONT_GLAZING_FRACTION=40
! FRONT_OVERHANGS_OF=    0.00
! FRONT_OVERHANGS_PF=    0.00
! FUEL=Natural Gas
! GAS_APPLIANCE_INTENSITY=    0.00
! GEOMETRY_CONFIGURATION=4
! GEOMETRY_PARAMETERS_END_1=   15.00
! GEOMETRY_PARAMETERS_END_2=   15.00
! GEOMETRY_PARAMETERS_HEIGHT=    3.80
! GEOMETRY_PARAMETERS_LENGTH=   40.00
! GEOMETRY_PARAMETERS_LENGTH_2=    0.00
! GEOMETRY_PARAMETERS_OFFSET_1=   15.00
! GEOMETRY_PARAMETERS_OFFSET_2=   15.00
! GEOMETRY_PARAMETERS_OFFSET_3=    0.00
! GEOMETRY_PARAMETERS_WIDTH=   40.00
! GEOMETRY_PARAMETERS_WIDTH_2=   40.00
! HEATING_COP=3.0
! HEATING_EFFICIENCY=80
! HVAC_APPENDIX_G=PSZ-AC (System 3)
! HVAC_COOLING=Packaged Unit
! HVAC_HEATING=Packaged Unit
! HVAC_TYPE=1
! INSTALLATION_TYPE=1
! INSTALLED_CAPACITY=0.00
! INTEGRATION_MODE=Roof only
! INVERTER_EFFICIENCY=91
! LEFT_FINS_OF=    0.00
! LEFT_FINS_PF=    0.00
! LEFT_GLAZING_FRACTION=40
! LEFT_OVERHANGS_OF=    0.00
! LEFT_OVERHANGS_PF=    0.00
! LIGHTING_POWER_DENSITY=   10.76
! MODEL=full
! MOTORIZED_DAMPER=on
! NUMBER_OF_FLOORS=2
! NUMBER_OF_STEPS=3
! OA_VENT_PER_AREA=    0.30
! OA_VENT_PER_PERSON=    2.36
! PANEL_EFFICIENCY=10.00
! PEOPLE_DENSITY=3.9100
! RIGHT_FINS_OF=    0.00
! RIGHT_FINS_PF=    0.00
! RIGHT_GLAZING_FRACTION=40
! RIGHT_OVERHANGS_OF=    0.00
! RIGHT_OVERHANGS_PF=    0.00
! ROOF_FENESTRATION=1
! ROOF_TYPE=Insulation Entirely above Deck
! ROTATION=0
! SKYLIGHTS=0
! STATE=IL
! STORAGE_SET_POINT=   60
! TOTAL_FAN_EFFICIENCY=60
! TUBULAR_DAYLIGHTING_DEVICE=   18.00
! WALL_TYPE=Steel-Framed
! WATER_EFFICIENCY=80
! WATER_PER=per hour
! WATER_TEMP=   40
! WATER_USE=    0.00
! WEATHER_FILE=USA_IL_Chicago-OHare_TMY2.epw
! WEATHER_FILE_KEY=USA_IL_CHICAGO-OHARE
! ZONE_LAYOUT=2
! ZONE_TERMINAL_FAN_STATIC_PRESSURE=  298.69
! End WebInterface Parameters

Version,27.1;

Timestep,4;

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  ,                        !- Do HVAC Sizing Simulation for Sizing Periods
  ;                        !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,TARP;

HeatBalanceAlgorithm,ConductionTransferFunction;

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  4;                       !- Timesteps in Averaging Window

ConvergenceLimits,
  5,                       !- Minimum System Timestep {minutes}
  25;                      !- Maximum HVAC Iterations

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  30,                      !- Shading Calculation Update Frequency
  15000;                   !- Maximum Figures in Shadow Overlap Calculations

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

Building,
  30 zone PSZ,             !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

! US National Holidays

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

! Daylight Saving Period in US

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

Site:GroundTemperature:BuildingSurface,19.96,19.94,19.99,20.04,20.09,20.17,20.21,20.24,20.23,20.2,20.17,20.12;

! Daily Avg, -4.6, -2.2, 1.6, 8.4, 15.3, 21.1, 23.5, 21.8, 18.1, 11.7, 4.2, -2.6

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.69,                    !- Annual Average Outdoor Air Temperature {C}
  28.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! CHICAGO_IL_USA Annual Heating 99.6%, MaxDB=-20.6°C

SizingPeriod:DesignDay,
  CHICAGO Ann Htg 99.6% Condns DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -20.6,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=23.8°C

SizingPeriod:DesignDay,
  CHICAGO Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.2,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! Schedule set    Schedule_Office_ASHRAE_90.1-1989_TypTstatSetback[]
! Hours: Weekly: 92, Yearly: 4797

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0

Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,0.0;        !- Field 17

! Schedule Office Lighting,  ASHRAE 90.1-1989, Section 13 w/addenda

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,0.05,       !- Field 3
  Until: 07:00,0.1,        !- Field 5
  Until: 08:00,0.3,        !- Field 7
  Until: 17:00,0.9,        !- Field 9
  Until: 18:00,0.5,        !- Field 11
  Until: 20:00,0.3,        !- Field 13
  Until: 22:00,0.2,        !- Field 15
  Until: 23:00,0.1,        !- Field 17
  Until: 24:00,0.05,       !- Field 19
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,1.0,        !- Field 22
  For: Saturday,           !- Field 24
  Until: 06:00,0.05,       !- Field 25
  Until: 08:00,0.1,        !- Field 27
  Until: 12:00,0.3,        !- Field 29
  Until: 17:00,0.15,       !- Field 31
  Until: 24:00,0.05,       !- Field 33
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,0.0,        !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,0.05;       !- Field 39

! Schedule Office Receptacle,  ASHRAE 90.1-1989, Section 13
! MODIFIED for increased off-hours plug loads (to account for more IT equipment)
! Hours: Weekly: 86.15, Yearly: 4492

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,0.40,       !- Field 3
  Until: 12:00,0.90,       !- Field 5
  Until: 13:00,0.80,       !- Field 7
  Until: 17:00,0.90,       !- Field 9
  Until: 18:00,0.50,       !- Field 11
  Until: 24:00,0.40,       !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1.0,        !- Field 16
  For: Saturday,           !- Field 18
  Until: 06:00,0.30,       !- Field 19
  Until: 08:00,0.4,        !- Field 21
  Until: 12:00,0.5,        !- Field 23
  Until: 17:00,0.35,       !- Field 25
  Until: 24:00,0.30,       !- Field 27
  For: WinterDesignDay,    !- Field 29
  Until: 24:00,0.0,        !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,0.30;       !- Field 33

! Schedule Office Occupancy,

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.1,        !- Field 5
  Until: 08:00,0.2,        !- Field 7
  Until: 12:00,0.95,       !- Field 9
  Until: 13:00,0.5,        !- Field 11
  Until: 17:00,0.95,       !- Field 13
  Until: 18:00,0.3,        !- Field 15
  Until: 22:00,0.1,        !- Field 17
  Until: 24:00,0.05,       !- Field 19
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,0.0,        !- Field 22
  Until: 22:00,1.0,        !- Field 24
  Until: 24:00,0.05,       !- Field 26
  For: Saturday,           !- Field 28
  Until: 06:00,0.0,        !- Field 29
  Until: 08:00,0.1,        !- Field 31
  Until: 12:00,0.3,        !- Field 33
  Until: 17:00,0.1,        !- Field 35
  Until: 19:00,0.05,       !- Field 37
  Until: 24:00,0.0,        !- Field 39
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,0.0,        !- Field 42
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,0.0,        !- Field 45
  Until: 18:00,0.05,       !- Field 47
  Until: 24:00,0.0;        !- Field 49

! Schedule Elevator

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 08:00,0.35,       !- Field 5
  Until: 09:00,0.69,       !- Field 7
  Until: 10:00,0.43,       !- Field 9
  Until: 11:00,0.37,       !- Field 11
  Until: 12:00,0.43,       !- Field 13
  Until: 13:00,0.58,       !- Field 15
  Until: 14:00,0.48,       !- Field 17
  Until: 15:00,0.37,       !- Field 19
  Until: 16:00,0.37,       !- Field 21
  Until: 17:00,0.46,       !- Field 23
  Until: 18:00,0.62,       !- Field 25
  Until: 19:00,0.12,       !- Field 27
  Until: 20:00,0.04,       !- Field 29
  Until: 21:00,0.04,       !- Field 31
  Until: 24:00,0.00,       !- Field 33
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 07:00,0.0,        !- Field 36
  Until: 08:00,0.16,       !- Field 38
  Until: 09:00,0.14,       !- Field 40
  Until: 10:00,0.21,       !- Field 42
  Until: 11:00,0.18,       !- Field 44
  Until: 12:00,0.25,       !- Field 46
  Until: 13:00,0.21,       !- Field 48
  Until: 14:00,0.13,       !- Field 50
  Until: 15:00,0.08,       !- Field 52
  Until: 16:00,0.04,       !- Field 54
  Until: 17:00,0.05,       !- Field 56
  Until: 18:00,0.06,       !- Field 58
  Until: 24:00,0.00,       !- Field 60
  For: Sunday Holidays AllOtherDays,  !- Field 62
  Until: 24:00,0.0;        !- Field 63

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13

Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,0.05,       !- Field 3
  Until: 06:00,0.08,       !- Field 5
  Until: 07:00,0.07,       !- Field 7
  Until: 08:00,0.19,       !- Field 9
  Until: 09:00,0.35,       !- Field 11
  Until: 10:00,0.38,       !- Field 13
  Until: 11:00,0.39,       !- Field 15
  Until: 12:00,0.47,       !- Field 17
  Until: 13:00,0.57,       !- Field 19
  Until: 14:00,0.54,       !- Field 21
  Until: 15:00,0.34,       !- Field 23
  Until: 16:00,0.33,       !- Field 25
  Until: 17:00,0.44,       !- Field 27
  Until: 18:00,0.26,       !- Field 29
  Until: 19:00,0.21,       !- Field 31
  Until: 20:00,0.15,       !- Field 33
  Until: 21:00,0.17,       !- Field 35
  Until: 22:00,0.08,       !- Field 37
  Until: 24:00,0.05,       !- Field 39
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,0.05,       !- Field 42
  Until: 06:00,0.08,       !- Field 44
  Until: 07:00,0.07,       !- Field 46
  Until: 08:00,0.11,       !- Field 48
  Until: 09:00,0.15,       !- Field 50
  Until: 10:00,0.21,       !- Field 52
  Until: 11:00,0.19,       !- Field 54
  Until: 12:00,0.23,       !- Field 56
  Until: 13:00,0.20,       !- Field 58
  Until: 14:00,0.19,       !- Field 60
  Until: 15:00,0.15,       !- Field 62
  Until: 16:00,0.13,       !- Field 64
  Until: 17:00,0.14,       !- Field 66
  Until: 21:00,0.07,       !- Field 68
  Until: 22:00,0.09,       !- Field 70
  Until: 24:00,0.05,       !- Field 72
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,0.04,       !- Field 75
  Until: 06:00,0.07,       !- Field 77
  Until: 11:00,0.04,       !- Field 79
  Until: 13:00,0.06,       !- Field 81
  Until: 14:00,0.09,       !- Field 83
  Until: 15:00,0.06,       !- Field 85
  Until: 21:00,0.04,       !- Field 87
  Until: 22:00,0.07,       !- Field 89
  Until: 24:00,0.04;       !- Field 91

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  INFIL_SCH,               !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 22:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 18:00,0.0,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  INFIL_HALF_ON_SCH,       !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,1.0,        !- Field 3
  Until: 22:00,0.5,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,1.0,        !- Field 10
  Until: 18:00,0.5,        !- Field 12
  Until: 24:00,1.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  FAN_SCH,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays WinterDesignDay,  !- Field 2
  Until: 06:00,13.,        !- Field 3
  Until: 19:00,21.0,       !- Field 5
  Until: 24:00,13.,        !- Field 7
  For SummerDesignDay,     !- Field 9
  Until: 24:00,13.,        !- Field 10
  For: Saturday,           !- Field 12
  Until: 06:00,13.,        !- Field 13
  Until: 13:00,21.0,       !- Field 15
  Until: 24:00,13.,        !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,13.;        !- Field 20

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,33.0,       !- Field 3
  Until: 22:00,24.0,       !- Field 5
  Until: 24:00,33.0,       !- Field 7
  For: Saturday,           !- Field 9
  Until: 06:00,33.0,       !- Field 10
  Until: 18:00,24.0,       !- Field 12
  Until: 24:00,33.0,       !- Field 14
  For WinterDesignDay,     !- Field 16
  Until: 24:00,33.0,       !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,33.0;       !- Field 20

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,50,         !- Field 3
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,50,         !- Field 6
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,50;         !- Field 9

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 22:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,0.0,        !- Field 10
  Until: 18:00,1.0,        !- Field 12
  Until: 24:00,0.0,        !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,0.0;        !- Field 17

Schedule:Compact,
  MinOA_Sched,             !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,13.0,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,16.0;       !- Field 11

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,6.7;        !- Field 3

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.;        !- Field 3

Schedule:Compact,
  Heating-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0;       !- Field 3

WindowMaterial:Glazing,
  Theoretical Glass [84],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.5514,                  !- Solar Transmittance at Normal Incidence
  0.3986,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3986,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6787,                  !- Visible Transmittance at Normal Incidence
  0.2713,                  !- Front Side Visible Reflectance at Normal Incidence
  0.2713,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.85,                    !- Front Side Infrared Hemispherical Emissivity
  0.85,                    !- Back Side Infrared Hemispherical Emissivity
  2.3984;                  !- Conductivity {W/m-K}

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Glazing,
  Theoretical Glass [85],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.6459,                  !- Solar Transmittance at Normal Incidence
  0.3041,                  !- Front Side Solar Reflectance at Normal Incidence
  0.3041,                  !- Back Side Solar Reflectance at Normal Incidence
  0.7793,                  !- Visible Transmittance at Normal Incidence
  0.1707,                  !- Front Side Visible Reflectance at Normal Incidence
  0.1707,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.85,                    !- Front Side Infrared Hemispherical Emissivity
  0.85,                    !- Back Side Infrared Hemispherical Emissivity
  2.3512;                  !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [88],  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.4812,                  !- Solar Transmittance at Normal Incidence
  0.4688,                  !- Front Side Solar Reflectance at Normal Incidence
  0.4688,                  !- Back Side Solar Reflectance at Normal Incidence
  0.6206,                  !- Visible Transmittance at Normal Incidence
  0.3294,                  !- Front Side Visible Reflectance at Normal Incidence
  0.3294,                  !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.93,                    !- Front Side Infrared Hemispherical Emissivity
  0.93,                    !- Back Side Infrared Hemispherical Emissivity
  0.0295;                  !- Conductivity {W/m-K}

Material,
  Roof Membrane,           !- Name
  VeryRough,               !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1121.29,                 !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Roof Insulation,         !- Name
  MediumRough,             !- Roughness
  0.125,                   !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Metal Decking,           !- Name
  MediumSmooth,            !- Roughness
  0.0015,                  !- Thickness {m}
  45.006,                  !- Conductivity {W/m-K}
  7680.0,                  !- Density {kg/m3}
  418.4,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.3;                     !- Visible Absorptance

Material,
  GP01 1/2 GYPSUM,         !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,              !- Name
  Rough,                   !- Roughness
  0.3626,                  !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Wall Insulation [7],     !- Name
  MediumRough,             !- Roughness
  0.0683,                  !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  1/2IN Gypsum,            !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.2032,                  !- Thickness {m}
  1.311,                   !- Conductivity {W/m-K}
  2240.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.2165,                  !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material,
  Floor Insulation [3],    !- Name
  MediumRough,             !- Roughness
  0.064,                   !- Thickness {m}
  0.045,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  1/2IN Gypsum Top,        !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  AtticFloor Insulation,   !- Name
  MediumRough,             !- Roughness
  0.2379,                  !- Thickness {m}
  0.049,                   !- Conductivity {W/m-K}
  265.0,                   !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  1/2IN Gypsum Bottom,     !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  784.9,                   !- Density {kg/m3}
  830.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_1,  !- Name
  Smooth,                  !- Roughness
  0.0013,                  !- Thickness {m}
  45.3149,                 !- Conductivity {W/m-K}
  7833.03,                 !- Density {kg/m3}
  502.08,                  !- Specific Heat {J/kg-K}
  0.8,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material:NoMass,
  AIR,                     !- Name
  Smooth,                  !- Roughness
  0.2515,                  !- Thermal Resistance {m2-K/W}
  0.8,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,  !- Name
  Smooth,                  !- Roughness
  0.0013,                  !- Thickness {m}
  45.3149,                 !- Conductivity {W/m-K}
  7833.03,                 !- Density {kg/m3}
  502.08,                  !- Specific Heat {J/kg-K}
  0.8,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Std 1.5  MW CONCRETE,    !- Name
  Rough,                   !- Roughness
  0.038,                   !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material:NoMass,
  Std CP02 CARPET PAD,     !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material,
  Std MAT-CC05 4  MW CONCRETE,  !- Name
  Rough,                   !- Roughness
  0.1,                     !- Thickness {m}
  0.858,                   !- Conductivity {W/m-K}
  1968.0,                  !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  Std Very High Reflectivity Surface,  !- Name
  Smooth,                  !- Roughness
  0.0005,                  !- Thickness {m}
  237.0,                   !- Conductivity {W/m-K}
  2702.0,                  !- Density {kg/m3}
  903.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.05,                    !- Solar Absorptance
  0.05;                    !- Visible Absorptance

WindowMaterial:Glazing,
  Std Clear Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.92,                    !- Solar Transmittance at Normal Incidence
  0.05,                    !- Front Side Solar Reflectance at Normal Incidence
  0.05,                    !- Back Side Solar Reflectance at Normal Incidence
  0.92,                    !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Std Diffusing Acrylic Plastic,  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.0022,                  !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.08,                    !- Front Side Solar Reflectance at Normal Incidence
  0.08,                    !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.9,                     !- Front Side Infrared Hemispherical Emissivity
  0.9,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Material,
  Std PW05,                !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  Std Steel_Brown_Regular,  !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.9696,                 !- Conductivity {W/m-K}
  7689.0,                  !- Density {kg/m3}
  418.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  Std Steel_Brown_Cool,    !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.9696,                 !- Conductivity {W/m-K}
  7689.0,                  !- Density {kg/m3}
  418.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.73,                    !- Solar Absorptance
  0.73;                    !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Std Opaque Door panel_con,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door panel_semi,  !- Name
  MediumRough,             !- Roughness
  0.12327,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Overhead Door Panel,  !- Name
  MediumRough,             !- Roughness
  0.255345,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

ComponentCost:LineItem,
  Interior Furnishings,    !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  InteriorFurnishings,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  INT-FLOOR-TOPSIDE,       !- Name
  Std MAT-CC05 4  MW CONCRETE,  !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2

Construction,
  INT-FLOOR-UNDERSIDE,     !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std MAT-CC05 4  MW CONCRETE;  !- Layer 2

ComponentCost:LineItem,
  Interior Floor,          !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-UNDERSIDE,     !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  15.0,                    !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  INT-FLOOR-SLAB,          !- Name
  Std MAT-CC05 4  MW CONCRETE;  !- Outside Layer

ComponentCost:LineItem,
  Interior Floor Slab,     !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  INT-FLOOR-SLAB,          !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  35.0,                    !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

ComponentCost:LineItem,
  Drop Ceiling,            !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  DropCeiling,             !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  10.0,                    !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  Raised-Floor-TopSide,    !- Name
  Std 1.5  MW CONCRETE,    !- Outside Layer
  Std CP02 CARPET PAD;     !- Layer 2

Construction,
  Raised-Floor-UnderSide,  !- Name
  Std CP02 CARPET PAD,     !- Outside Layer
  Std 1.5  MW CONCRETE;    !- Layer 2

Construction,
  TDD_Pipe,                !- Name
  Std Very High Reflectivity Surface;  !- Outside Layer

Construction,
  TDD_Dome,                !- Name
  Std Clear Acrylic Plastic;  !- Outside Layer

Construction,
  TDD_Diffuser,            !- Name
  Std Diffusing Acrylic Plastic;  !- Outside Layer

Construction,
  Sloped_Metal_Roof,       !- Name
  Std Steel_Brown_Regular,  !- Outside Layer
  Std PW05;                !- Layer 2

ComponentCost:LineItem,
  Sloped Metal Roof,       !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Sloped_Metal_Roof,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  Gable_Wall,              !- Name
  Std PW05;                !- Outside Layer

ComponentCost:LineItem,
  Gable Wall,              !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Gable_Wall,              !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer

ComponentCost:LineItem,
  Air Wall,                !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  AIR-WALL,                !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  Std Swinging Door_con,   !- Name
  Std Opaque Door panel_con;  !- Outside Layer

ComponentCost:LineItem,
  Swinging Door Conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_con,   !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  Std Swinging Door_semi,  !- Name
  Std Opaque Door panel_semi;  !- Outside Layer

ComponentCost:LineItem,
  Swinging Door Semi-conditioned,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Swinging Door_semi,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  Std Overhead Door,       !- Name
  Std Overhead Door Panel;  !- Outside Layer

ComponentCost:LineItem,
  Overhead Door,           !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  Std Overhead Door,       !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ;                        !- Cost per Energy per Temperature Difference {$/(W/K)}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Name
  Theoretical Glass [84],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [84];  !- Layer 3

ComponentCost:LineItem,
  south:ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  184.629,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Name
  Theoretical Glass [84],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [84];  !- Layer 3

ComponentCost:LineItem,
  east:ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  184.629,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Name
  Theoretical Glass [85],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [85];  !- Layer 3

ComponentCost:LineItem,
  north:ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  179.249,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Name
  Theoretical Glass [84],  !- Outside Layer
  AIR 6MM,                 !- Layer 2
  Theoretical Glass [84];  !- Layer 3

ComponentCost:LineItem,
  west:ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  184.629,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_0_0.02_All Skylights without Curb_Skylight,  !- Name
  Theoretical Glass [88];  !- Outside Layer

ComponentCost:LineItem,
  SkylightConst:ASHRAE 90.1-2004_Sec 5.5-5_0_0.02_All Skylights without Curb_Skylight,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_0_0.02_All Skylights without Curb_Skylight,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  184.629,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Name
  Roof Membrane,           !- Outside Layer
  Roof Insulation,         !- Layer 2
  Metal Decking;           !- Layer 3

ComponentCost:LineItem,
  roofs:ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  34.3904,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Name
  GP01 1/2 GYPSUM,         !- Outside Layer
  GP01 1/2 GYPSUM;         !- Layer 2

ComponentCost:LineItem,
  int-walls:ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Name
  MAT-SHEATH,              !- Outside Layer
  Wall Insulation [7],     !- Layer 2
  1/2IN Gypsum;            !- Layer 3

ComponentCost:LineItem,
  ext-walls:ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  40.2847,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Name
  MAT-CC05 8 HW CONCRETE,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

ComponentCost:LineItem,
  ext-slab:ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  560.787,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_Mass_ExposedFloor,  !- Name
  Floor Insulation [3],    !- Outside Layer
  MAT-CC05 8 HW CONCRETE,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

ComponentCost:LineItem,
  exposed-floor:ASHRAE 90.1-2004_Sec 5.5-5_Mass_ExposedFloor,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_Mass_ExposedFloor,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  34.6727,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5_Attic Floor_AtticFloor,  !- Name
  1/2IN Gypsum Top,        !- Outside Layer
  AtticFloor Insulation,   !- Layer 2
  1/2IN Gypsum Bottom;     !- Layer 3

ComponentCost:LineItem,
  attic-floor:ASHRAE 90.1-2004_Sec 5.5-5_Attic Floor_AtticFloor,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5_Attic Floor_AtticFloor,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  15.0182,                 !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Construction,
  ASHRAE 90.1-2004_Sec 5.5-5Swinging_door,  !- Name
  METAL Door Medium 18Ga_1,  !- Outside Layer
  AIR,                     !- Layer 2
  METAL Door Medium 18Ga_2;  !- Layer 3

ComponentCost:LineItem,
  door:ASHRAE 90.1-2004_Sec 5.5-5Swinging_door,  !- Name
  ,                        !- Type
  Construction,            !- Line Item Type
  ASHRAE 90.1-2004_Sec 5.5-5Swinging_door,  !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  1.0,                     !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

Zone,
  ZN_1_FLR_1_SEC_1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  181.1274,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_1_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Construction Name
  ZN_1_FLR_1_SEC_1_Wall_1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  14.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  14.95,0.0,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_13_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_12_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_1_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_1,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_1_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_1,        !- Zone or Space Name
  7.5,                     !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_1,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.3302;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_1_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0252,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0252;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_1,        !- Name
  ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8637,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.8637;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_1_Lights,  !- Name
  ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  512.8765,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_1_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  374.6477,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_1:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_1,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_1 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_1,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_1,        !- Zone Name
  ZN_1_FLR_1_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_1 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_1 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_1 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_1 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_1 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_1,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_1,        !- Control Zone Name
  ZN_1_FLR_1_SEC_1 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  181.1274,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_1_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Construction Name
  ZN_1_FLR_2_SEC_1_Wall_1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  14.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  14.95,0.0,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_13_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_12_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_1_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_1_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_1,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_1_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_1,        !- Zone or Space Name
  7.5,                     !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_1,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_1_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.3302;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_1_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0252,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0252;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_1,        !- Name
  ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8637,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_1,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.8637;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_1_Lights,  !- Name
  ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  512.8765,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_1,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_1_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  374.6477,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_1:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_1,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_1 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_1,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_1,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_1 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_1,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_1 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_1,        !- Zone Name
  ZN_1_FLR_2_SEC_1 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_1 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_1 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_1 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_1 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_1 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_1 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_1 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_1,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_1,        !- Control Zone Name
  ZN_1_FLR_2_SEC_1 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_1 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_2,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  10.43,                   !- X Origin {m}
  4.57,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  260.49,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,10.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_2_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
  ZN_1_FLR_1_SEC_2_Wall_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.57,-4.52,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.52,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.38,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,10.38,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_3_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_13_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_2_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_2,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_2_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_2,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  5.215,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  137.1;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_2_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0362,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0362;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_2,        !- Name
  ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6803,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6803;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_2_Lights,  !- Name
  ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  737.598,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_2_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  538.803,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_2:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_2,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_2 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_2,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_2,        !- Zone Name
  ZN_1_FLR_1_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_2 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_2 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_2 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_2 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_2 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_2,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_2,        !- Control Zone Name
  ZN_1_FLR_1_SEC_2 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_2 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_2,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  10.43,                   !- X Origin {m}
  4.57,                    !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  260.49,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_1_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,10.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_2_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
  ZN_1_FLR_2_SEC_2_Wall_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.57,-4.52,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.52,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.38,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,10.38,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_3_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_13_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_2_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_2,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_2_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_2,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_2_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_2,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  5.215,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_2,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_2_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  137.1;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_2_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0362,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0362;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_2,        !- Name
  ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6803,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_2,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6803;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_2_Lights,  !- Name
  ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  737.598,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_2,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_2_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  538.803,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_2:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_2,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_2 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_2,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_2,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_2 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_2,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_2 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_2,        !- Zone Name
  ZN_1_FLR_2_SEC_2 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_2 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_2 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_2 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_2 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_2 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_2 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_2 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_2,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_2,        !- Control Zone Name
  ZN_1_FLR_2_SEC_2 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_2 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_3,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  15.0,                    !- X Origin {m}
  15.0,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  253.0226,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_1_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Construction Name
  ZN_1_FLR_1_SEC_3_Wall_1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.6354,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  9.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  9.95,0.0,2.6354;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_4_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  14.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  14.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_14_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  14.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  14.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  14.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  14.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_3_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_3,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_3_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_3,        !- Zone or Space Name
  5.0,                     !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_3,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  133.1698;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_3_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0351,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0351;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_3,        !- Name
  ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6035,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6035;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_3_Lights,  !- Name
  ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  716.4535,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_3_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  523.3573,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_3:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5234;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_3,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0261196582324;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_3 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_3,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_3 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_3,        !- Zone Name
  ZN_1_FLR_1_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_3 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_3 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_3 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_3 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_3,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_3,        !- Control Zone Name
  ZN_1_FLR_1_SEC_3 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_3 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_3,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  15.0,                    !- X Origin {m}
  15.0,                    !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  253.0226,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_1_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Construction Name
  ZN_1_FLR_2_SEC_3_Wall_1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.6354,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  9.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  9.95,0.0,2.6354;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_4_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  14.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  14.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_14_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  14.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  14.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_2_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  14.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_3_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_3,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  14.57,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_3_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_3,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_3_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_3_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_3_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_3,        !- Zone or Space Name
  5.0,                     !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_3,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_3_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  133.1698;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_3_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0351,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0351;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_3,        !- Name
  ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6035,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_3,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6035;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_3_Lights,  !- Name
  ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  716.4535,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_3,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_3_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  523.3573,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_3:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_3,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5234;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_3 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_3,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_3,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0261196582324;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_3 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_3,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_3 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_3 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_3,        !- Zone Name
  ZN_1_FLR_2_SEC_3 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_3 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_3 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_3 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_3 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_3 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_3 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_3 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_3,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_3,        !- Control Zone Name
  ZN_1_FLR_2_SEC_3 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_3 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_4,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  25.0,                    !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  260.49,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_5_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_15_Wall_6,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,19.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,19.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_3_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,19.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,19.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Wall_4_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
  ZN_1_FLR_1_SEC_4_Wall_4,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,14.95,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.95,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.05,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.05,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,19.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,19.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_4_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_4,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_4_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_4,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  9.785,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_4,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  137.1;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_4_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0362,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0362;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_4,        !- Name
  ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6803,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6803;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_4_Lights,  !- Name
  ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  737.598,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_4_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  538.803,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_4:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_4,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_4 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_4,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_4 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_4,        !- Zone Name
  ZN_1_FLR_1_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_4 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_4 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_4 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_4 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_4 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_4,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_4,        !- Control Zone Name
  ZN_1_FLR_1_SEC_4 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_4 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_4,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  25.0,                    !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  260.49,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_5_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_15_Wall_6,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,19.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,19.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_3_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,19.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,19.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Wall_4_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
  ZN_1_FLR_2_SEC_4_Wall_4,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,14.95,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.95,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.05,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.05,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,19.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_4_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_4,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,19.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_4_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_4,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_4_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_4_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_4_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_4,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  9.785,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_4,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_4_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  137.1;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_4_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0362,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0362;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_4,        !- Name
  ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6803,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_4,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6803;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_4_Lights,  !- Name
  ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  737.598,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_4,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_4_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  538.803,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_4:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_4,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_4 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_4,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_4,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_4 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_4,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_4 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_4,        !- Zone Name
  ZN_1_FLR_2_SEC_4 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_4 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_4 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_4 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_4 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_4 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_4 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_4 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_4,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_4,        !- Control Zone Name
  ZN_1_FLR_2_SEC_4 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_4 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_5,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  25.0,                    !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  181.1274,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_1_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Construction Name
  ZN_1_FLR_1_SEC_5_Wall_1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  14.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  14.95,0.0,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_6_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_15_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_4_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_5_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_5_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_5,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_5_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_5,        !- Zone or Space Name
  7.5,                     !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_5,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.3302;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_5_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0252,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_5,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0252;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_5,        !- Name
  ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8637,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_5,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.8637;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_5_Lights,  !- Name
  ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  512.8765,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_5,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_5_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  374.6477,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_5:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_5,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_5,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_5 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_5,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_5 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_5 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_5,        !- Zone Name
  ZN_1_FLR_1_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_5 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_5 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_5 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_5 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_5 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_5 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_5,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_5,        !- Control Zone Name
  ZN_1_FLR_1_SEC_5 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_5 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_5,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  25.0,                    !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  181.1274,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_1_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_south_window,  !- Construction Name
  ZN_1_FLR_2_SEC_5_Wall_1,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.05,0.0,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.05,0.0,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  14.95,0.0,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  14.95,0.0,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_6_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_15_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_4_Wall_1,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_5_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_5_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_5,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_5_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_5,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_5_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_5_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_5_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_5,        !- Zone or Space Name
  7.5,                     !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_5,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_5_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.3302;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_5_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0252,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_5,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0252;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_5,        !- Name
  ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8637,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_5,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.8637;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_5_Lights,  !- Name
  ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  512.8765,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_5,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_5_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  374.6477,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_5:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_5,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_5 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_5,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_5,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_5 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_5,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_5 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_5 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_5,        !- Zone Name
  ZN_1_FLR_2_SEC_5 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_5 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_5 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_5 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_5 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_5 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_5 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_5 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_5,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_5,        !- Control Zone Name
  ZN_1_FLR_2_SEC_5 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_5 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_6,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  35.43,                   !- X Origin {m}
  4.57,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  615.2774,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_6_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_5_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_6_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,35.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,35.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_6_Wall_2_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
  ZN_1_FLR_1_SEC_6_Wall_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.57,-4.52,2.6238,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.52,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,35.38,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,35.38,2.6238;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_6_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_7_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,35.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,35.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,30.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,30.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_6_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_15_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,30.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,30.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_6_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,30.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,35.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_6_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_6_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,35.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,30.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_6_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_6,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_6_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_6_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_6_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_6,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  15.43,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_6,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_6_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  323.8302;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_6_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0855,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_6,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0855;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_6,        !- Name
  ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.3309,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_6,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.3309;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_6_Lights,  !- Name
  ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1742.2065,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_6,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_6_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1272.6527,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_6:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.2727;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_6 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_6,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_6,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0635154077676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_6 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_6,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_6 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_6 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_6,        !- Zone Name
  ZN_1_FLR_1_SEC_6 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_6 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_6 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_6 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_6 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_6 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_6 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_6 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_6 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_6 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_6 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_6 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_6,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_6,        !- Control Zone Name
  ZN_1_FLR_1_SEC_6 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:11 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_6,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  35.43,                   !- X Origin {m}
  4.57,                    !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  615.2774,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_6_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_5_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_6_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,35.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,35.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_6_Wall_2_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_east_window,  !- Construction Name
  ZN_1_FLR_2_SEC_6_Wall_2,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  4.57,-4.52,2.6238,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.52,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,35.38,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,35.38,2.6238;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_6_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_7_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,35.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,35.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,30.86,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,30.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_6_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_15_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,30.86,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,30.86,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_6_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_6_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,30.86,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,35.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_6_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_6,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,35.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,30.86,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_6_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_6,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_6_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_6_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_6_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_6,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  15.43,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_6,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_6_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  323.8302;                !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_6_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0855,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_6,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0855;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_6,        !- Name
  ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  6.3309,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_6,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  6.3309;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_6_Lights,  !- Name
  ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1742.2065,               !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_6,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_6_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1272.6527,               !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_6:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_6,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.2727;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_6 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_6,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_6,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0635154077676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_6 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_6,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_6 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_6 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_6,        !- Zone Name
  ZN_1_FLR_2_SEC_6 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_6 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_6 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_6 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_6 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_6 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_6 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_6 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_6 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_6 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_6 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_6 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_6 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_6,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_6,        !- Control Zone Name
  ZN_1_FLR_2_SEC_6 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_6 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:12 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_7,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  29.57,                   !- X Origin {m}
  35.43,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  181.1274,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_7_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_15_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.86,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_7_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_6_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.86,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  5.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_7_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_7_Wall_3_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
  ZN_1_FLR_1_SEC_7_Wall_3,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.38,4.57,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  10.38,4.57,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -4.52,4.57,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -4.52,4.57,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_7_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_8_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_7_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_7_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_7_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  5.86,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_7_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_7,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_7_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_7_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_7_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_7,        !- Zone or Space Name
  2.93,                    !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_7,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_7_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.3302;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_7_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0252,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_7,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0252;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_7,        !- Name
  ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8637,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_7,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.8637;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_7_Lights,  !- Name
  ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  512.8765,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_7,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_7_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  374.6477,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_7:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_7 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_7,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_7,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_7 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_7,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_7 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_7 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_7,        !- Zone Name
  ZN_1_FLR_1_SEC_7 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_7 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_7 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_7 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_7 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_7 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_7 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_7 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_7 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_7 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_7 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_7 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_7 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_7,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_7,        !- Control Zone Name
  ZN_1_FLR_1_SEC_7 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_7 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:13 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_7,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  29.57,                   !- X Origin {m}
  35.43,                   !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  181.1274,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_7_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_15_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  5.86,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_7_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_6_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  5.86,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  5.86,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.43,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_7_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_7_Wall_3_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_north_window,  !- Construction Name
  ZN_1_FLR_2_SEC_7_Wall_3,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.38,4.57,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  10.38,4.57,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  -4.52,4.57,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  -4.52,4.57,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_7_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_8_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_7_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_7_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  -4.57,4.57,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  10.43,4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  5.86,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_7_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_7,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  5.86,0.0,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  10.43,4.57,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  -4.57,4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_7_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_7,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_7_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_7_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_7_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_7,        !- Zone or Space Name
  2.93,                    !- X-Coordinate of Reference Point {m}
  2.285,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_7,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_7_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  95.3302;                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_7_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0252,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_7,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0252;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_7,        !- Name
  ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.8637,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_7,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  1.8637;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_7_Lights,  !- Name
  ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  512.8765,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_7,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_7_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  374.6477,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_7:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_7,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.3746;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_7 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_7,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_7,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0186978747676;         !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_7 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_7,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_7 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_7 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_7,        !- Zone Name
  ZN_1_FLR_2_SEC_7 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_7 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_7 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_7 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_7 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_7 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_7 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_7 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_7 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_7 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_7 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_7 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_7 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_7,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_7,        !- Control Zone Name
  ZN_1_FLR_2_SEC_7 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_7 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:14 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_8,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  25.0,                    !- X Origin {m}
  25.0,                    !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  260.49,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_8_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_9_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_8_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_15_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,10.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_8_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_7_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_8_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_1_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_1_SEC_8_Wall_4_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
  ZN_1_FLR_1_SEC_8_Wall_4,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,14.95,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.95,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.05,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.05,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_8_Floor,  !- Name
  Floor,                   !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Unheated_Ext-slab,  !- Construction Name
  ZN_1_FLR_1_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_8_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  INT-FLOOR-UNDERSIDE,     !- Construction Name
  ZN_1_FLR_1_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_8_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_1_SEC_8_DaylCtrl,  !- Name
  ZN_1_FLR_1_SEC_8,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_1_SEC_8_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_1_SEC_8_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_1_SEC_8_DaylRefPt1,  !- Name
  ZN_1_FLR_1_SEC_8,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  5.215,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_1_SEC_8,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_1_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_1_SEC_8_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  137.1;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_1_SEC_8_Infiltration,  !- Name
  ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0362,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_1_SEC_8,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0362;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_1_SEC_8,        !- Name
  ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6803,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_1_SEC_8,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6803;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_1_SEC_8_Lights,  !- Name
  ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  737.598,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_1_SEC_8,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_1_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_1_SEC_8_MiscPlug_Equip,  !- Name
  ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  538.803,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_1_SEC_8:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_1_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_1_SEC_8 *****

Sizing:Zone,
  ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_1_SEC_8,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_1_SEC_8,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_1_SEC_8 Thermostat,  !- Name
  ZN_1_FLR_1_SEC_8,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_1_SEC_8 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_1_SEC_8 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_1_SEC_8,        !- Zone Name
  ZN_1_FLR_1_SEC_8 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_1_SEC_8 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_1_SEC_8 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_1_SEC_8 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_1_SEC_8 Inlet Nodes,  !- Name
  ZN_1_FLR_1_SEC_8 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_1_SEC_8 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_1_SEC_8 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_1_SEC_8 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_1_SEC_8 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_1_SEC_8 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_1_SEC_8 Direct Air ADU,  !- Name
  ZN_1_FLR_1_SEC_8 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_1_SEC_8 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_1_SEC_8,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_1_SEC_8,        !- Control Zone Name
  ZN_1_FLR_1_SEC_8 Air Node,  !- Zone Node Name
  ZN_1_FLR_1_SEC_8 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:15 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_2_SEC_8,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  25.0,                    !- X Origin {m}
  25.0,                    !- Y Origin {m}
  3.8,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  260.49,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_8_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_9_Wall_2,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,-4.57,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_8_Wall_2,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_15_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  4.57,10.43,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_8_Wall_3,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_2_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_2_SEC_7_Wall_4,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_8_Wall_4,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Steel-Framed_Ext-wall,  !- Construction Name
  ZN_1_FLR_2_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ZN_1_FLR_2_SEC_8_Wall_4_window_1,  !- Name
  Window,                  !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_0.3_0.4_fixed_west_window,  !- Construction Name
  ZN_1_FLR_2_SEC_8_Wall_4,  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,14.95,2.6302,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,14.95,1.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.05,1.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.05,2.6302;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_8_Floor,  !- Name
  Floor,                   !- Surface Type
  INT-FLOOR-TOPSIDE,       !- Construction Name
  ZN_1_FLR_2_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_8_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,10.43,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,-4.57,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_2_SEC_8_Ceiling,  !- Name
  Roof,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_IEAD_Roof,  !- Construction Name
  ZN_1_FLR_2_SEC_8,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  4.57,-4.57,3.8,  !- X,Y,Z ==> Vertex 2 {m}
  4.57,10.43,3.8,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

Daylighting:Controls,
  ZN_1_FLR_2_SEC_8_DaylCtrl,  !- Name
  ZN_1_FLR_2_SEC_8,        !- Zone or Space Name
  SplitFlux,               !- Daylighting Method
  ,                        !- Availability Schedule Name
  Stepped,                 !- Lighting Control Type
  0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                       !- Number of Stepped Control Steps
  1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ZN_1_FLR_2_SEC_8_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
  180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  20.0,                    !- Maximum Allowable Discomfort Glare Index
  ,                        !- DElight Gridding Resolution {m2}
  ZN_1_FLR_2_SEC_8_DaylRefPt1,  !- Daylighting Reference Point 1 Name
  1.0,                     !- Fraction of Lights Controlled by Reference Point 1
  398.26;                  !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  ZN_1_FLR_2_SEC_8_DaylRefPt1,  !- Name
  ZN_1_FLR_2_SEC_8,        !- Zone or Space Name
  2.285,                   !- X-Coordinate of Reference Point {m}
  5.215,                   !- Y-Coordinate of Reference Point {m}
  0.762;                   !- Z-Coordinate of Reference Point {m}

ComponentCost:LineItem,
  Daylighting:ZN_1_FLR_2_SEC_8,  !- Name
  ,                        !- Type
  Daylighting:Controls,    !- Line Item Type
  ZN_1_FLR_2_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0;                     !- Quantity {dimensionless}

InternalMass,
  ZN_1_FLR_2_SEC_8_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  137.1;                   !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  ZN_1_FLR_2_SEC_8_Infiltration,  !- Name
  ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  INFIL_SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0362,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ComponentCost:LineItem,
  Infiltration:ZN_1_FLR_2_SEC_8,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.0362;                  !- Quantity {dimensionless}

People,
  ZN_1_FLR_2_SEC_8,        !- Name
  ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_OCC_SCH,            !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.6803,                  !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  ACTIVITY_SCH,            !- Activity Level Schedule Name
  ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                      !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ComponentCost:LineItem,
  People:ZN_1_FLR_2_SEC_8,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  2.6803;                  !- Quantity {dimensionless}

Lights,
  ZN_1_FLR_2_SEC_8_Lights,  !- Name
  ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_LIGHT_SCH,          !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  737.598,                 !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General Lights,          !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ComponentCost:LineItem,
  LIGHTING EQUIP:ZN_1_FLR_2_SEC_8,  !- Name
  ,                        !- Type
  Lights,                  !- Line Item Type
  ZN_1_FLR_2_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  ,                        !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  1.0,                     !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  ;                        !- Quantity {dimensionless}

ElectricEquipment,
  ZN_1_FLR_2_SEC_8_MiscPlug_Equip,  !- Name
  ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList or Space or SpaceList Name
  BLDG_EQUIP_SCH,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  538.803,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ComponentCost:LineItem,
  ELECTRIC EQUIPMENT:ZN_1_FLR_2_SEC_8:MiscPlug,  !- Name
  ,                        !- Type
  General,                 !- Line Item Type
  ZN_1_FLR_2_SEC_8,        !- Item Name
  ,                        !- Object End-Use Key
  1.0,                     !- Cost per Each {$}
  ,                        !- Cost per Area {$/m2}
  ,                        !- Cost per Unit of Output Capacity {$/kW}
  ,                        !- Cost per Unit of Output Capacity per COP {$/kW}
  ,                        !- Cost per Volume {$/m3}
  ,                        !- Cost per Volume Rate {$/(m3/s)}
  ,                        !- Cost per Energy per Temperature Difference {$/(W/K)}
  0.5388;                  !- Quantity {dimensionless}

!***** Space Conditioning For Zone: ZN_1_FLR_2_SEC_8 *****

Sizing:Zone,
  ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA ZN_1_FLR_2_SEC_8,  !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA ZN_1_FLR_2_SEC_8,  !- Name
  Flow/Zone,               !- Outdoor Air Method
  ,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0268905198;            !- Outdoor Air Flow per Zone {m3/s}

ZoneControl:Thermostat,
  ZN_1_FLR_2_SEC_8 Thermostat,  !- Name
  ZN_1_FLR_2_SEC_8,        !- Zone or ZoneList Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ZN_1_FLR_2_SEC_8 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  ZN_1_FLR_2_SEC_8 DualSPSched,  !- Name
  HtgSetP_Sch,             !- Heating Setpoint Temperature Schedule Name
  ClgSetP_Sch;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  ZN_1_FLR_2_SEC_8,        !- Zone Name
  ZN_1_FLR_2_SEC_8 Equipment,  !- Zone Conditioning Equipment List Name
  ZN_1_FLR_2_SEC_8 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  ZN_1_FLR_2_SEC_8 Air Node,  !- Zone Air Node Name
  ZN_1_FLR_2_SEC_8 Return Air Node;  !- Zone Return Air Node or NodeList Name

NodeList,
  ZN_1_FLR_2_SEC_8 Inlet Nodes,  !- Name
  ZN_1_FLR_2_SEC_8 Direct Air Inlet Node;  !- Node 1 Name

ZoneHVAC:EquipmentList,
  ZN_1_FLR_2_SEC_8 Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  ZN_1_FLR_2_SEC_8 Direct Air ADU,  !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  ZN_1_FLR_2_SEC_8 Direct Air,  !- Name
  ALWAYS_ON,               !- Availability Schedule Name
  ZN_1_FLR_2_SEC_8 Direct Air Inlet Node ATInlet,  !- Air Inlet Node Name
  ZN_1_FLR_2_SEC_8 Direct Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  ,                        !- Design Specification Outdoor Air Object Name
  ;                        !- Per Person Ventilation Rate Mode

ZoneHVAC:AirDistributionUnit,
  ZN_1_FLR_2_SEC_8 Direct Air ADU,  !- Name
  ZN_1_FLR_2_SEC_8 Direct Air Inlet Node,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  ZN_1_FLR_2_SEC_8 Direct Air,  !- Air Terminal Name
  ,                        !- Nominal Upstream Leakage Fraction
  ,                        !- Constant Downstream Leakage Fraction
  ;                        !- Design Specification Air Terminal Sizing Object Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrZN_1_FLR_2_SEC_8,  !- Name
  Temperature,             !- Control Variable
  13.0,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  ZN_1_FLR_2_SEC_8,        !- Control Zone Name
  ZN_1_FLR_2_SEC_8 Air Node,  !- Zone Node Name
  ZN_1_FLR_2_SEC_8 Direct Air Inlet Node,  !- Zone Inlet Node Name
  PSZ-AC:16 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Zone,
  ZN_1_FLR_1_SEC_9,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  10.43,                   !- X Origin {m}
  20.43,                   !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  3.8,                     !- Ceiling Height {m}
  253.0226,                !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_9_Wall_1,  !- Name
  Wall,                    !- Surface Type
  ASHRAE 90.1-2004_Sec 5.5-5_Interior Wall_Int-Wall,  !- Construction Name
  ZN_1_FLR_1_SEC_9,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ZN_1_FLR_1_SEC_14_Wall_3,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.8,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  19.14,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  19.14,0.0,3.8;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ZN_1_FLR_1_SEC_9_Wall_2,  !- Name
