! PipingSystem_Underground_FHX.idf
! Basic File Description:
!    This input file exemplifies the use of the PipingSystem:Underground
!    collection of objects to perform the simulation of foundation heat
!    exchangers
! Highlights: Simulate a foundation heat exchanger in close proximity to a basement
! Simulation Location/Run:
! Location: Denver, CO
! Design Days SummerDesignDay and WinterDesignDay
! Run Period: Annual simulation
! Run Control: Zone, Sys, Plant sizing; Run sizing periods, don't run annual simulation
!
! Building: Idealized approximation of simple residential building with basement
! Floor Area: 150 m2 per floor
! Number of Stories: 2, one below ground
!
! Zone Description Details:
! Internal gains description: None, disabled as the feature of this input file
!   is the foundation heat exchanger operation, not zone simulation.
! Interzone Surfaces: The surface separating the main floor from the basement
!   is an unentered interzone surface.
! Internal Mass: None
! People: None
! Lights: None
! Windows: None
! Detached Shading: None
! Daylight: None
! Natural Ventilation: None
! Compact Schedules (preferred): Yes
! Solar Distribution: FullInteriorAndExterior
!
! HVAC: Water source heat pump for each floor
! Purchased Air: No
! Zonal Equipment: ZoneHVAC:WaterToAirHeatPump
! Central Air Handling Equipment: No
! System Equipment Autosize: Yes
! Purchased Cooling: No
! Purchased Heating: No
! Coils: Water-to-air heating and cooling coils
! Pumps: Variable speed
! Boilers: No
! Chillers: No
! Towers: No
!
! Results: Standard hourly variables for zone, fluid, and heat exchanger conditions
! Standard Reports: No
! Timestep or Hourly Variables: Hourly
! Time bins Report: No
! HTML Report: Yes
! Environmental Emissions: No
! Utility Tariffs: No
!***********************************************************
!****** SIMULATION CONTROLS ********************************
!***********************************************************

Version,27.1;

Building,
  FHX House,               !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.05,                    !- Loads Convergence Tolerance Value {W}
  0.05,                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  35,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,4;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

RunPeriod,
  Annual Run,              !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  ,                        !- Do HVAC Sizing Simulation for Sizing Periods
  ;                        !- Maximum Number of HVAC Sizing Simulation Passes

!***********************************************************
!****** LOCATION SPECIFIC OBJECTS **************************
!***********************************************************

Site:Location,
  Denver Centennial CO USA WMO=724666,  !- Name
  39.57,                   !- Latitude {deg}
  -104.85,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1793.0;                  !- Elevation {m}

SizingPeriod:DesignDay,
  Denver Centennial Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -18.8,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -18.8,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  81560.0,                 !- Barometric Pressure {Pa}
  3.0,                     !- Wind Speed {m/s}
  340.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Centennial Ann Clg 1% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.0,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  81560.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  0.0,                     !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

!***********************************************************
!****** SIZING CONFIGURATION *******************************
!***********************************************************

Sizing:Parameters,
  1.3,                     !- Heating Sizing Factor
  1.3,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

DesignSpecification:OutdoorAir,
  OA Sizing,               !- Name
  Flow/Person,             !- Outdoor Air Method
  0.0125,                  !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0,                     !- Outdoor Air Flow per Zone {m3/s}
  0.0,                     !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                        !- Outdoor Air Schedule Name

Sizing:Zone,
  Basement,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  29.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OA Sizing,               !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Main Floor,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  13.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  29.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0075,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  OA Sizing,               !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Plant,
  Condenser Loop,          !- Plant or Condenser Loop Name
  Condenser,               !- Loop Type
  29.4,                    !- Design Loop Exit Temperature {C}
  5.6;                     !- Loop Design Temperature Difference {deltaC}

!***********************************************************
!****** THERMOSTAT CONFIGURATION ***************************
!***********************************************************

Schedule:Compact,
  Htg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,21.5;       !- Field 3

Schedule:Compact,
  Clg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,25.5;       !- Field 3

Schedule:Compact,
  HVACTemplate-Always 4,   !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

ThermostatSetpoint:DualSetpoint,
  Basement Dual SP Control,  !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Thermostat,
  Basement Thermostat,     !- Name
  Basement,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Basement Dual SP Control;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Main Floor Dual SP Control,  !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Thermostat,
  Main Floor Thermostat,   !- Name
  Main Floor,              !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Main Floor Dual SP Control;  !- Control 1 Name

!***********************************************************
!****** OTHER SCHEDULING ***********************************
!***********************************************************

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -100.0,                  !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

Schedule:Compact,
  AlwaysOnSchedule,        !- Name
  On/Off,                  !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,1;          !- Field 3

Schedule:Compact,
  CyclingFanSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  FanAndCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

!***********************************************************
!****** BASEMENT ZONE SPECIFICATION ************************
!***********************************************************

Zone,
  Basement,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  ,                        !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  Simple,                  !- Zone Inside Convection Algorithm
  SimpleCombined,          !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Basement Wall 1,         !- Name
  Wall,                    !- Surface Type
  Basement Wall/Floor Construction,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  OtherSideConditionsModel,  !- Outside Boundary Condition
  BasementWallOSCM,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement Wall 2,         !- Name
  Wall,                    !- Surface Type
  Basement Wall/Floor Construction,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  OtherSideConditionsModel,  !- Outside Boundary Condition
  BasementWallOSCM,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,10.0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,10.0,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,10.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement Wall 3,         !- Name
  Wall,                    !- Surface Type
  Basement Wall/Floor Construction,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  OtherSideConditionsModel,  !- Outside Boundary Condition
  BasementWallOSCM,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.0,0.0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,10.0,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement Wall 4,         !- Name
  Wall,                    !- Surface Type
  Basement Wall/Floor Construction,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  OtherSideConditionsModel,  !- Outside Boundary Condition
  BasementWallOSCM,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,10.0,-3.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement Floor,          !- Name
  Floor,                   !- Surface Type
  Basement Wall/Floor Construction,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  OtherSideConditionsModel,  !- Outside Boundary Condition
  BasementFloorOSCM,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,10.0,-3.1,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,10.0,-3.1,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,-3.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,-3.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement Ceiling,        !- Name
  Ceiling,                 !- Surface Type
  Ceiling Construction,    !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  Main Floor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  10.0,10.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

SurfaceProperty:OtherSideConditionsModel,
  BasementWallOSCM,        !- Name
  UndergroundPipingSystemSurface;  !- Type of Modeling

SurfaceProperty:OtherSideConditionsModel,
  BasementFloorOSCM,       !- Name
  UndergroundPipingSystemSurface;  !- Type of Modeling

!***********************************************************
!****** ABOVE GROUND ZONE SPECIFICATION ********************
!***********************************************************

Zone,
  Main Floor,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  ,                        !- Type
  ,                        !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  Simple,                  !- Zone Inside Convection Algorithm
  SimpleCombined,          !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Main Floor Wall 1,       !- Name
  Wall,                    !- Surface Type
  Main Floor Wall Construction,  !- Construction Name
  Main Floor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,0.0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main Floor Wall 2,       !- Name
  Wall,                    !- Surface Type
  Main Floor Wall Construction,  !- Construction Name
  Main Floor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,10.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,10.0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,10.0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main Floor Wall 3,       !- Name
  Wall,                    !- Surface Type
  Main Floor Wall Construction,  !- Construction Name
  Main Floor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  15.0,10.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.0,10.0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
  15.0,0.0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main Floor Wall 4,       !- Name
  Wall,                    !- Surface Type
  Main Floor Wall Construction,  !- Construction Name
  Main Floor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.1,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,10.0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,10.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Main Floor Roof,         !- Name
  Roof,                    !- Surface Type
  Roof Construction,       !- Construction Name
  Main Floor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,10.0,3.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.1,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,0.0,3.1,  !- X,Y,Z ==> Vertex 3 {m}
  10.0,10.0,3.1;  !- X,Y,Z ==> Vertex 4 {m}

!***********************************************************
!****** ABOVE-GROUND MATERIALS/CONSTRUCTIONS ***************
!***********************************************************
! ASHRAE 1145-RP Wall Assembly 2
! 2"x6" wood studs at 24" on center with between-stud R19 fibreglass insulation.
! Layers are 1/2" wood siding, 1/2" plywood, 2x6 wood studs and R19 insulation, 1/2" gypsum board.
! Area-average R-Value = 17.487 ft2-F-h/Btu (3.078 m2-K/W).
! Total wall thickness = 7.00in (0.178m)
! Material layer names follow:

Construction,
  Main Floor Wall Construction,  !- Name
  Composite 2x6 Wood Stud R19 #3,  !- Outside Layer
  Composite 2x6 Wood Stud R19 #2,  !- Layer 2
  Composite 2x6 Wood Stud R19 #1;  !- Layer 3

Material,
  Composite 2x6 Wood Stud R19 #1,  !- Name
  Smooth,                  !- Roughness
  0.019,                   !- Thickness {m}
  0.137,                   !- Conductivity {W/m-K}
  640.0,                   !- Density {kg/m3}
  1006.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Composite 2x6 Wood Stud R19 #2,  !- Name
  Smooth,                  !- Roughness
  0.133,                   !- Thickness {m}
  0.047,                   !- Conductivity {W/m-K}
  93.84,                   !- Density {kg/m3}
  1006.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  Composite 2x6 Wood Stud R19 #3,  !- Name
  Smooth,                  !- Roughness
  0.025,                   !- Thickness {m}
  0.246,                   !- Conductivity {W/m-K}
  492.67,                  !- Density {kg/m3}
  1006.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!***********************************************************
!****** BASEMENT SURFACE MATERIALS/CONSTRUCTIONS ***********
!***********************************************************

Material,
  Basement Wall/Floor Material,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  1.802,                   !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Construction,
  Basement Wall/Floor Construction,  !- Name
  Basement Wall/Floor Material;  !- Outside Layer

!***********************************************************
!****** ROOF MATERIALS/CONSTRUCTIONS ***********************
!***********************************************************

Construction,
  Roof Construction,       !- Name
  Roof Layer 1;            !- Outside Layer

Material:NoMass,
  Roof Layer 1,            !- Name
  Rough,                   !- Roughness
  3.344,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

!***********************************************************
!****** BASEMENT CEILING MATLS/CONSTRUCTIONS ***************
!***********************************************************

Construction,
  Ceiling Construction,    !- Name
  Ceiling Layer 1;         !- Outside Layer

Material,
  Ceiling Layer 1,         !- Name
  Rough,                   !- Roughness
  0.1,                     !- Thickness {m}
  12.3,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1300.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!***********************************************************
!****** FOUNDATION HEAT EXCHANGER **************************
!***********************************************************

PipingSystem:Underground:Domain,
  My Piping System,        !- Name
  12.0,                    !- Xmax {m}
  4.5,                     !- Ymax {m}
  36.84,                   !- Zmax {m}
  2,                       !- X-Direction Mesh Density Parameter
  Uniform,                 !- X-Direction Mesh Type
  ,                        !- X-Direction Geometric Coefficient
  2,                       !- Y-Direction Mesh Density Parameter
  Uniform,                 !- Y-Direction Mesh Type
  ,                        !- Y-Direction Geometric Coefficient
  6,                       !- Z-Direction Mesh Density Parameter
  Uniform,                 !- Z-Direction Mesh Type
  ,                        !- Z-Direction Geometric Coefficient
  1.08,                    !- Soil Thermal Conductivity {W/m-K}
  962.0,                   !- Soil Density {kg/m3}
  2576.0,                  !- Soil Specific Heat {J/kg-K}
  30.0,                    !- Soil Moisture Content Volume Fraction {percent}
  50.0,                    !- Soil Moisture Content Volume Fraction at Saturation {percent}
  Site:GroundTemperature:Undisturbed:KusudaAchenbach,  !- Undisturbed Ground Temperature Model Type
  KATemps,                 !- Undisturbed Ground Temperature Model Name
  Yes,                     !- This Domain Includes Basement Surface Interaction
  6.0,                     !- Width of Basement Floor in Ground Domain {m}
  2.5,                     !- Depth of Basement Wall In Ground Domain {m}
  Yes,                     !- Shift Pipe X Coordinates By Basement Width
  BasementWallOSCM,        !- Name of Basement Wall Boundary Condition Model
  BasementFloorOSCM,       !- Name of Basement Floor Boundary Condition Model
  0.005,                   !- Convergence Criterion for the Outer Cartesian Domain Iteration Loop {deltaC}
  100,                     !- Maximum Iterations in the Outer Cartesian Domain Iteration Loop
  0.408,                   !- Evapotranspiration Ground Cover Parameter
  1,                       !- Number of Pipe Circuits Entered for this Domain
  My Pipe Circuit;         !- Pipe Circuit 1

Site:GroundTemperature:Undisturbed:KusudaAchenbach,
  KATemps,                 !- Name
  1.08,                    !- Soil Thermal Conductivity {W/m-K}
  962.0,                   !- Soil Density {kg/m3}
  2576.0,                  !- Soil Specific Heat {J/kg-K}
  15.5,                    !- Average Soil Surface Temperature {C}
  12.8,                    !- Average Amplitude of Surface Temperature {deltaC}
  17.3;                    !- Phase Shift of Minimum Surface Temperature {days}

PipingSystem:Underground:PipeCircuit,
  My Pipe Circuit,         !- Name
  0.3895,                  !- Pipe Thermal Conductivity {W/m-K}
  641.0,                   !- Pipe Density {kg/m3}
  2405.0,                  !- Pipe Specific Heat {J/kg-K}
  0.016,                   !- Pipe Inner Diameter {m}
  0.02667,                 !- Pipe Outer Diameter {m}
  0.004,                   !- Design Flow Rate {m3/s}
  Piping System Inlet Node,  !- Circuit Inlet Node
  Piping System Outlet Node,  !- Circuit Outlet Node
  0.001,                   !- Convergence Criterion for the Inner Radial Iteration Loop {deltaC}
  100,                     !- Maximum Iterations in the Inner Radial Iteration Loop
  2,                       !- Number of Soil Nodes in the Inner Radial Near Pipe Mesh Region
  0.03,                    !- Radial Thickness of Inner Radial Near Pipe Mesh Region
  6,                       !- Number of Pipe Segments Entered for this Pipe Circuit
  Segment 1,               !- Pipe Segment 1
  Segment 2,               !- Pipe Segment 2
  Segment 3,               !- Pipe Segment 3
  Segment 4,               !- Pipe Segment 4
  Segment 5,               !- Pipe Segment 5
  Segment 6;               !- Pipe Segment 6

PipingSystem:Underground:PipeSegment,
  Segment 1,               !- Name
  0.67,                    !- X Position {m}
  2.2,                     !- Y Position {m}
  IncreasingZ;             !- Flow Direction

PipingSystem:Underground:PipeSegment,
  Segment 2,               !- Name
  0.95,                    !- X Position {m}
  2.2,                     !- Y Position {m}
  IncreasingZ;             !- Flow Direction

PipingSystem:Underground:PipeSegment,
  Segment 3,               !- Name
  1.23,                    !- X Position {m}
  2.2,                     !- Y Position {m}
  IncreasingZ;             !- Flow Direction

PipingSystem:Underground:PipeSegment,
  Segment 4,               !- Name
  1.4,                     !- X Position {m}
  1.94,                    !- Y Position {m}
  DecreasingZ;             !- Flow Direction

PipingSystem:Underground:PipeSegment,
  Segment 5,               !- Name
  1.4,                     !- X Position {m}
  1.66,                    !- Y Position {m}
  DecreasingZ;             !- Flow Direction

PipingSystem:Underground:PipeSegment,
  Segment 6,               !- Name
  1.4,                     !- X Position {m}
  1.39,                    !- Y Position {m}
  DecreasingZ;             !- Flow Direction

!***********************************************************
!****** MAIN FLOOR HEAT PUMP *******************************
!***********************************************************

ZoneHVAC:EquipmentConnections,
  Main Floor,              !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone 2 Outlet Node,      !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Return Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Zone2WTAHP,              !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Zone2WTAHP,              !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 2 Outlet Node,      !- Air Inlet Node Name
  Zone 2 Inlet Node,       !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone 2 Mixer,            !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Zone 2 Fan,              !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Sys 2 Heat Pump Heating Mode,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Sys 2 Heat Pump Cooling Mode,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil 2,  !- Supplemental Heating Coil Name
  60.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Sys 2 Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  CyclingFanSch;           !- Supply Air Fan Operating Mode Schedule Name

NodeList,
  Zone2Inlets,             !- Name
  Zone 2 Inlet Node;       !- Node 1 Name

OutdoorAir:NodeList,
  Sys 2 OutsideAirInletNodes;  !- Node or NodeList Name 1

NodeList,
  Sys 2 OutsideAirInletNodes,  !- Name
  Sys 2 Outside Air Inlet Node,  !- Node 1 Name
  OUTSIDE AIR INLET NODE;  !- Node 2 Name

OutdoorAir:Mixer,
  Zone 2 Mixer,            !- Name
  Sys 2 Mixed Air Node,    !- Mixed Air Node Name
  Sys 2 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
  Sys 2 Relief Air Outlet Node,  !- Relief Air Stream Node Name
  Zone 2 Outlet Node;      !- Return Air Stream Node Name

Curve:QuadLinear,
  TotCoolCapCurve,         !- Name
  -9.32564313298629,       !- Coefficient1 Constant
  11.088084240584,         !- Coefficient2 w
  -1.75195196204063,       !- Coefficient3 x
  0.760820340847872,       !- Coefficient4 y
  0.0,                     !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  0.0,                     !- Minimum Value of z
  100.0,                   !- Maximum Value of z
  0.0,                     !- Minimum Curve Output
  38.0;                    !- Maximum Curve Output

Curve:QuadLinear,
  CoolPowCurve,            !- Name
  -3.25323327026219,       !- Coefficient1 Constant
  -0.990977022339372,      !- Coefficient2 w
  4.03828937789764,        !- Coefficient3 x
  0.952179101682919,       !- Coefficient4 y
  0.0,                     !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  0.0,                     !- Minimum Value of z
  100.0,                   !- Maximum Value of z
  0.0,                     !- Minimum Curve Output
  38.0;                    !- Maximum Curve Output

Curve:QuadLinear,
  HeatCapCurve,            !- Name
  -1.30782327125798,       !- Coefficient1 Constant
  -2.37467612404102,       !- Coefficient2 w
  4.00919247797279,        !- Coefficient3 x
  0.615580752610271,       !- Coefficient4 y
  0.0,                     !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  0.0,                     !- Minimum Value of z
  100.0,                   !- Maximum Value of z
  0.0,                     !- Minimum Curve Output
  38.0;                    !- Maximum Curve Output

Curve:QuadLinear,
  HeatPowCurve,            !- Name
  -2.17352461285805,       !- Coefficient1 Constant
  0.830808361346509,       !- Coefficient2 w
  1.5682782658283,         !- Coefficient3 x
  0.689709515714146,       !- Coefficient4 y
  0.0,                     !- Coefficient5 z
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  0.0,                     !- Minimum Value of z
  100.0,                   !- Maximum Value of z
  0.0,                     !- Minimum Curve Output
  38.0;                    !- Maximum Curve Output

Curve:QuintLinear,
  CoolSensCapCurve,        !- Name
  -5.26562830117273,       !- Coefficient1 Constant
  17.3118017582604,        !- Coefficient2 v
  -11.4496890368762,       !- Coefficient3 w
  -0.944804890543481,      !- Coefficient4 x
  0.739606605780884,       !- Coefficient5 y
  0.0,                     !- Coefficient6 z
  -100.0,                  !- Minimum Value of v
  100.0,                   !- Maximum Value of v
  -100.0,                  !- Minimum Value of w
  100.0,                   !- Maximum Value of w
  -100.0,                  !- Minimum Value of x
  100.0,                   !- Maximum Value of x
  0.0,                     !- Minimum Value of y
  100.0,                   !- Maximum Value of y
  0.0,                     !- Minimum Value of z
  100.0,                   !- Maximum Value of z
  0.0,                     !- Minimum Curve Output
  38.0;                    !- Maximum Curve Output

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Sys 2 Heat Pump Cooling Mode,  !- Name
  ,                        !- Availability Schedule Name
  Sys 2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  Sys 2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  Sys 2 Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Sys 2 Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  5.12,                    !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ;                        !- Fan Delay Time {s}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Sys 2 Heat Pump Heating Mode,  !- Name
  ,                        !- Availability Schedule Name
  Sys 2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  Sys 2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Sys 2 Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  Sys 2 SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.75,                    !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Fan:OnOff,
  Zone 2 Fan,              !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  300.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Sys 2 Mixed Air Node,    !- Air Inlet Node Name
  Sys 2 Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil 2,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  32000.0,                 !- Nominal Capacity {W}
  Sys 2 SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
  Zone 2 Inlet Node;       !- Air Outlet Node Name

!***********************************************************
!****** BASEMENT HEAT PUMP *********************************
!***********************************************************

ZoneHVAC:EquipmentConnections,
  Basement,                !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone 1 Outlet Node,      !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Return Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 1 Object Type
  Zone1WTAHP,              !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:WaterToAirHeatPump,
  Zone1WTAHP,              !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone 1 Outlet Node,      !- Air Inlet Node Name
  Zone 1 Inlet Node,       !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  Zone 1 Mixer,            !- Outdoor Air Mixer Name
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate {m3/s}
  ,                        !- No Load Supply Air Flow Rate Control Set To Low Speed
  0.0,                     !- Cooling Outdoor Air Flow Rate {m3/s}
  0.0,                     !- Heating Outdoor Air Flow Rate {m3/s}
  ,                        !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,               !- Supply Air Fan Object Type
  Zone 1 Fan,              !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Sys 1 Heat Pump Heating Mode,  !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Sys 1 Heat Pump Cooling Mode,  !- Cooling Coil Name
  Coil:Heating:Fuel,       !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil 1,  !- Supplemental Heating Coil Name
  60.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  20.0,                    !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Sys 1 Outside Air Inlet Node,  !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  CyclingFanSch;           !- Supply Air Fan Operating Mode Schedule Name

NodeList,
  Zone1Inlets,             !- Name
  Zone 1 Inlet Node;       !- Node 1 Name

OutdoorAir:NodeList,
  Sys 1 OutsideAirInletNodes;  !- Node or NodeList Name 1

NodeList,
  Sys 1 OutsideAirInletNodes,  !- Name
  Sys 1 Outside Air Inlet Node,  !- Node 1 Name
  OUTSIDE AIR INLET NODE;  !- Node 2 Name

OutdoorAir:Mixer,
  Zone 1 Mixer,            !- Name
  Sys 1 Mixed Air Node,    !- Mixed Air Node Name
  Sys 1 Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
  Sys 1 Relief Air Outlet Node,  !- Relief Air Stream Node Name
  Zone 1 Outlet Node;      !- Return Air Stream Node Name

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Sys 1 Heat Pump Cooling Mode,  !- Name
  ,                        !- Availability Schedule Name
  Sys 1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  Sys 1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  Sys 1 Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
  Sys 1 Heating Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  5.12,                    !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  TotCoolCapCurve,         !- Total Cooling Capacity Curve Name
  CoolSensCapCurve,        !- Sensible Cooling Capacity Curve Name
  CoolPowCurve,            !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                        !- Maximum Cycling Rate {cycles/hr}
  ,                        !- Latent Capacity Time Constant {s}
  ;                        !- Fan Delay Time {s}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Sys 1 Heat Pump Heating Mode,  !- Name
  ,                        !- Availability Schedule Name
  Sys 1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  Sys 1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Sys 1 Heating Coil Air Inlet Node,  !- Air Inlet Node Name
  Sys 1 SuppHeating Coil Air Inlet Node,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.75,                    !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  HeatCapCurve,            !- Heating Capacity Curve Name
  HeatPowCurve,            !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Fan:OnOff,
  Zone 1 Fan,              !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  300.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Sys 1 Mixed Air Node,    !- Air Inlet Node Name
  Sys 1 Cooling Coil Air Inlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Heat Pump DX Supp Heating Coil 1,  !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.8,                     !- Burner Efficiency
  32000.0,                 !- Nominal Capacity {W}
  Sys 1 SuppHeating Coil Air Inlet Node,  !- Air Inlet Node Name
  Zone 1 Inlet Node;       !- Air Outlet Node Name

!***********************************************************
!****** CONDENSER LOOP *************************************
!***********************************************************

CondenserLoop,
  Condenser Loop,          !- Name
  UserDefinedFluidType,    !- Fluid Type
  PropyleneGlycol70Percent,  !- User Defined Fluid Type
  Loop Operation,          !- Condenser Equipment Operation Scheme Name
  Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  -30.0,                   !- Minimum Loop Temperature {C}
  0.004,                   !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
  Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
  Condenser Supply Side Branches,  !- Condenser Side Branch List Name
  Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
  Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
  Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
  Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
  Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad,          !- Load Distribution Scheme
  ,                        !- Pressure Simulation Type
  20.0;                    !- Loop Circulation Time {minutes}

SetpointManager:Scheduled,
  Main Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  Main Loop Temp Sch,      !- Schedule Name
  Main Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

Schedule:Compact,
  Main Loop Temp Sch,      !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,30.0;       !- Field 3

NodeList,
  Main Loop Setpoint Node List,  !- Name
  Condenser Supply Outlet Node;  !- Node 1 Name

BranchList,
  Condenser Supply Side Branches,  !- Name
  Condenser Supply Inlet Branch,  !- Branch 1 Name
  Condenser Supply GHE Branch,  !- Branch 2 Name
  Condenser Supply Bypass Branch,  !- Branch 3 Name
  Condenser Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Condenser Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Supply Mixer;  !- Connector 2 Name

Branch,
  Condenser Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Cond Circ Pump,          !- Component 1 Name
  Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply GHE Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  PipingSystem:Underground:PipeCircuit,  !- Component 1 Object Type
  My Pipe Circuit,         !- Component 1 Name
  Piping System Inlet Node,  !- Component 1 Inlet Node Name
  Piping System Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Side Bypass,  !- Component 1 Name
  Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Side Bypass,  !- Name
  Cond Supply Bypass Inlet Node,  !- Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Outlet,  !- Component 1 Name
  Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Outlet,  !- Name
  Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Supply Outlet Node;  !- Outlet Node Name

BranchList,
  Condenser Demand Side Branches,  !- Name
  Condenser Demand Inlet Branch,  !- Branch 1 Name
  Sys 1 Gshp Cooling Condenser Branch,  !- Branch 2 Name
  Sys 1 Gshp Heating Condenser Branch,  !- Branch 3 Name
  Sys 2 Gshp Cooling Condenser Branch,  !- Branch 4 Name
  Sys 2 Gshp Heating Condenser Branch,  !- Branch 5 Name
  Condenser Demand Bypass Branch,  !- Branch 6 Name
  Condenser Demand Outlet Branch;  !- Branch 7 Name

ConnectorList,
  Condenser Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Demand Mixer;  !- Connector 2 Name

Branch,
  Condenser Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Inlet Pipe,  !- Component 1 Name
  Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,  !- Name
  Condenser Demand Inlet Node,  !- Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Sys 1 Gshp Cooling Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Sys 1 Heat Pump Cooling Mode,  !- Component 1 Name
  Sys 1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  Sys 1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Sys 1 Gshp Heating Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Sys 1 Heat Pump Heating Mode,  !- Component 1 Name
  Sys 1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
  Sys 1 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Sys 2 Gshp Cooling Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Sys 2 Heat Pump Cooling Mode,  !- Component 1 Name
  Sys 2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  Sys 2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Sys 2 Gshp Heating Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Sys 2 Heat Pump Heating Mode,  !- Component 1 Name
  Sys 2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Component 1 Inlet Node Name
  Sys 2 Water to Air Heat Pump Source Side2 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Side Bypass,  !- Component 1 Name
  Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Side Bypass,  !- Name
  Cond Demand Bypass Inlet Node,  !- Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Outlet Pipe,  !- Component 1 Name
  Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,  !- Name
  Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Demand Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  Condenser Demand Splitter,  !- Name
  Condenser Demand Inlet Branch,  !- Inlet Branch Name
  Sys 1 Gshp Cooling Condenser Branch,  !- Outlet Branch 1 Name
  Sys 1 Gshp Heating Condenser Branch,  !- Outlet Branch 2 Name
  Sys 2 Gshp Cooling Condenser Branch,  !- Outlet Branch 3 Name
  Sys 2 Gshp Heating Condenser Branch,  !- Outlet Branch 4 Name
  Condenser Demand Bypass Branch;  !- Outlet Branch 5 Name

Connector:Mixer,
  Condenser Demand Mixer,  !- Name
  Condenser Demand Outlet Branch,  !- Outlet Branch Name
  Sys 1 Gshp Cooling Condenser Branch,  !- Inlet Branch 1 Name
  Sys 1 Gshp Heating Condenser Branch,  !- Inlet Branch 2 Name
  Sys 2 Gshp Cooling Condenser Branch,  !- Inlet Branch 3 Name
  Sys 2 Gshp Heating Condenser Branch,  !- Inlet Branch 4 Name
  Condenser Demand Bypass Branch;  !- Inlet Branch 5 Name

Connector:Splitter,
  Condenser Supply Splitter,  !- Name
  Condenser Supply Inlet Branch,  !- Inlet Branch Name
  Condenser Supply GHE Branch,  !- Outlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Condenser Supply Mixer,  !- Name
  Condenser Supply Outlet Branch,  !- Outlet Branch Name
  Condenser Supply GHE Branch,  !- Inlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

CondenserEquipmentOperationSchemes,
  Loop Operation,          !- Name
  PlantEquipmentOperation:Uncontrolled,  !- Control Scheme 1 Object Type
  Year Round Operation,    !- Control Scheme 1 Name
  AlwaysOnSchedule;        !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:Uncontrolled,
  Year Round Operation,    !- Name
  HX Equipment;            !- Equipment List Name

CondenserEquipmentList,
  HX Equipment,            !- Name
  PipingSystem:Underground:PipeCircuit,  !- Equipment 1 Object Type
  My Pipe Circuit;         !- Equipment 1 Name

Pump:VariableSpeed,
  Cond Circ Pump,          !- Name
  Condenser Supply Inlet Node,  !- Inlet Node Name
  Condenser Pump Outlet Node,  !- Outlet Node Name
  0.004,                   !- Design Maximum Flow Rate {m3/s}
  5000.0,                  !- Design Pump Head {Pa}
  25.0,                    !- Design Power Consumption {W}
  0.87,                    !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

Curve:Quadratic,
  HPACCOOLPLFFPLR,         !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Quadratic,
  HPACHEATPLFFPLR,         !- Name
  0.75,                    !- Coefficient1 Constant
  0.25,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

!***********************************************************
!****** OUTPUT CONTROLS ************************************
!***********************************************************

Output:VariableDictionary,IDF;

Output:Variable,*,Surface Other Side Conditions Modeled Convection Air Temperature,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Predicted Sensible Load to Setpoint Heat Transfer Rate,Hourly;

Output:Variable,*,System Node Temperature,Hourly;

Output:Variable,*,Pipe Segment Inlet Temperature,Hourly;

Output:Variable,*,Pipe Segment Outlet Temperature,Hourly;

Output:Variable,*,Pipe Circuit Mass Flow Rate,Hourly;

Output:Variable,*,Pipe Circuit Inlet Temperature,Hourly;

Output:Variable,*,Pipe Circuit Outlet Temperature,Hourly;

Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

Output:Variable,*,Cooling Coil Source Side Heat Transfer Rate,Hourly;

Output:Variable,*,Pump Mass Flow Rate,Hourly;

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Diagnostics,
  DisplayUnusedSchedules;  !- Key 1

!***********************************************************
!****** CUSTOM FLUID PROPS *********************************
!***********************************************************

FluidProperties:Name,
  PropyleneGlycol,         !- Fluid Name
  Glycol;                  !- Fluid Type

FluidProperties:GlycolConcentration,
  PropyleneGlycol70Percent,  !- Name
  PropyleneGlycol,         !- Glycol Type
  ,                        !- User Defined Glycol Name
  0.7;                     !- Glycol Concentration
