!1ZoneUncontrolled_FCfactor_Slab_UGWall.idf
! Basic file description:  Basic test for EnergyPlus.  Two resistive walls. Two underground walls.
!                          slabs-on-grade floor.
!                          Regular roof.  No windows.
!
! Highlights:              Two underground wall constructions defined with C-factor method.
!                          Slabs-on-grade floor construction defined with F-factor method.
!                          Site:GroundTemperature:FCfactorMethod uses monthly
!                           average outside air temperatures delayed by three months
!
! Simulation Location/Run: Denver Centennial Golden_CO_USA_WMO_724666, 2 design days, 1 run period,
!                          Run Control executes annual run (see RUN PERIOD object)
!
! Location:                Denver, CO
!
! Design Days:             Denver Centennial Golden_CO_USA Annual Heating 99%, MaxDB=-16°C
!                          Denver Centennial Golden_CO_USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=15.5°C
!
! Run Period (Weather File): Full Annual Simulation, Denver Centennial Golden_CO_USA_WMO_724666
!
! Run Control:             No zone or system sizing, annual weather file simulation
!
! Building: Fictional 1 zone building with resistive walls.
!
!           The building is oriented due north.
!
! Floor Area:        232.25 m2
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,15.24,0)                 (15.24,15.24,0)
!              _____________________________
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |_____________________________|
!
!          (0,0,0)                      (15.24,0,0)
!
! Internal gains description:     NA
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Equipment:                      None
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              NA (Example of non-Compact Schedules)
! Solar Distribution:             MinimalShadowing
!
! HVAC:                           NA
!
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Timestep,4;

Building,
  Simple One Zone (Wireframe DXF),  !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.05,                    !- Loads Convergence Tolerance Value {W}
  0.05,                    !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  60,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  Denver Centennial  Golden   N_CO_USA Design_Conditions,  !- Name
  39.74,                   !- Latitude {deg}
  -105.18,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1829.0;                  !- Elevation {m}

SizingPeriod:DesignDay,
  Denver Centennial Golden Ann Htg 99% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.0,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -16.0,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83411.0,                 !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver Centennial Golden Ann Clg 1% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.6,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83411.0,                 !- Barometric Pressure {Pa}
  4.0,                     !- Wind Speed {m/s}
  120.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Material:NoMass,
  R13LAYER,                !- Name
  Rough,                   !- Roughness
  2.290965,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:NoMass,
  R31LAYER,                !- Name
  Rough,                   !- Roughness
  5.456,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Construction,
  R13WALL,                 !- Name
  R13LAYER;                !- Outside Layer

Construction:CfactorUndergroundWall,
  CfactorUGWall1,          !- Name
  0.436,                   !- C-Factor {W/m2-K}
  4.57;                    !- Height {m}

Construction:CfactorUndergroundWall,
  CfactorUGWall2,          !- Name
  1.14,                    !- C-Factor {W/m2-K}
  4.57;                    !- Height {m}

Construction,
  ROOF31,                  !- Name
  R31LAYER;                !- Outside Layer

Construction:FfactorGroundFloor,
  slabconst,               !- Name
  0.12,                    !- F-Factor {W/m-K}
  232.26,                  !- Area {m2}
  61.0;                    !- PerimeterExposed {m}

! Use the monthly average outside air temperatures delayed by three months

Site:GroundTemperature:FCfactorMethod,9.5,3.5,-0.7,-1.7,-0.6,3.6,9.3,14.0,18.2,22.7,21.2,16.8;

Site:GroundTemperature:BuildingSurface,18.89,18.92,19.02,19.12,19.21,19.23,19.07,19.32,19.09,19.21,19.13,18.96;

Zone,
  ZONE ONE,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  CfactorUGWall1,          !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,0.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  CfactorUGWall2,          !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,15.24,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  R13WALL,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,15.24,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,15.24,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.24,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  R13WALL,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.24,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.24,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  slabconst,               !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,15.24,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF31,                  !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.24,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,0.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,15.24,4.572;  !- X,Y,Z ==> Vertex 4 {m}

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Zone Mean Air Temperature,Hourly;

Output:Variable,*,Surface Inside Face Temperature,Hourly;

Output:Variable,*,Surface Outside Face Temperature,Hourly;

Output:Variable,*,Surface Inside Face Convection Heat Transfer Coefficient,Hourly;

Output:Variable,*,Surface Outside Face Convection Heat Transfer Coefficient,Hourly;

Output:Variable,*,Site Simple Factor Model Ground Temperature,Hourly;

Output:VariableDictionary,IDF;

Output:Constructions,Constructions;

OutputControl:Table:Style,
  All;                     !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type
