!1ZoneUncontrolledWith14ControlledHeat-CoolPanels.idf
! Basic file description:  Test file for OSC cooling/heating
!
! Highlights:              OSC cooling/heating
!
!
! Simulation Location/Run: Denver Stapleton Intl Arpt CO USA WMO=724690, 2 design days, 1 run period,
!                          Run Control executes two design days (see RUN PERIOD object)
!
! Location:                Denver, CO
!
! Design Days:             Denver Stapleton Intl Arpt CO USA Annual Heating 99%, MaxDB=-16°C
!                          Denver Stapleton Intl Arpt CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=15.6°C
!
! Run Period (Weather File): Full Annual Simulation, DENVER_STAPLETON_CO_USA_WMO_724690
!
! Run Control:             No zone or system sizing, design day run control (no weather file simulation)
!
! Building: Fictional 1 zone building with resistive walls.
!
!           The building is oriented due north.
!
! Floor Area:        232.25 m2
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,15.24,0)                 (15.24,15.24,0)
!              _____________________________
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |                             |
!             |_____________________________|
!
!          (0,0,0)                      (15.24,0,0)
!
! Internal gains description:     NA
!
! Interzone Surfaces:             None
! Internal Mass:                  None
! People:                         None
! Lights:                         None
! Equipment:                      None
! Windows:                        0
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              NA (Example of non-Compact Schedules)
! Solar Distribution:             MinimalShadowing
!
! HVAC:                           NA
!
! Zonal Equipment:                NA
! Central Air Handling Equipment: No
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! Coils:                          None
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Variable Dictionary, Surfaces (dxf-wireframe), Meter File
! Timestep or Hourly Variables:   Hourly and Daily
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Construction,
  TestWindow,              !- Name
  Window1;                 !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
  Window1,                 !- Name
  1.4,                     !- U-Factor {W/m2-K}
  0.8,                     !- Solar Heat Gain Coefficient
  0.9;                     !- Visible Transmittance

Window,
  WallWindow,              !- Name
  TestWindow,              !- Construction Name
  Zn001:Wall003,           !- Building Surface Name
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  1.0,                     !- Starting X Coordinate {m}
  1.0,                     !- Starting Z Coordinate {m}
  2.0,                     !- Length {m}
  2.0;                     !- Height {m}

FenestrationSurface:Detailed,
  panel002,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,2.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  4.0,2.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  4.0,3.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  3.0,3.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel003,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.0,2.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  6.0,2.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  6.0,3.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,3.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel004,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  7.0,2.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  8.0,2.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  8.0,3.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,3.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel005,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.0,2.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  10.0,2.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,3.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  9.0,3.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel006,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.0,2.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  12.0,2.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  12.0,3.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  11.0,3.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel007,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  13.0,2.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  14.0,2.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  14.0,3.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  13.0,3.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel008,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.0,10.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  2.0,10.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  2.0,11.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  1.0,11.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel009,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,10.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  4.0,10.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  4.0,11.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  3.0,11.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel0010,               !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  5.0,10.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  6.0,10.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  6.0,11.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  5.0,11.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel0011,               !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  7.0,10.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  8.0,10.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  8.0,11.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,11.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel0012,               !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.0,10.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  10.0,10.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  10.0,11.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  9.0,11.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel0013,               !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.0,10.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  12.0,10.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  12.0,11.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  11.0,11.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel0014,               !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  13.0,10.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  14.0,10.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  14.0,11.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  13.0,11.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  panel001,                !- Name
  Door,                    !- Surface Type
  PanelConst,              !- Construction Name
  Zn001:Roof001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.0,2.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  2.0,2.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  2.0,3.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  1.0,3.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

Output:Surfaces:List,Vertices;

ScheduleTypeLimits,
  PanelControl,            !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

Schedule:Constant,ConstantTwenty,PanelControl,20.0;

Schedule:Constant,ConstantTwentyTwo,PanelControl,22.0;

Output:Variable,*,Zone Thermostat Heating Setpoint Temperature,Hourly;

Output:Variable,*,Zone Thermostat Cooling Setpoint Temperature,Hourly;

Construction,
  PanelConst,              !- Name
  Std Steel_Brown_Regular;  !- Outside Layer

SurfaceProperty:OtherSideCoefficients,
  Zn001:Roof001:OSC,       !- Name
  0.0,                     !- Combined Convective/Radiative Film Coefficient {W/m2-K}
  0.0,                     !- Constant Temperature {C}
  0.95,                    !- Constant Temperature Coefficient
  ,                        !- External Dry-Bulb Temperature Coefficient
  ,                        !- Ground Temperature Coefficient
  ,                        !- Wind Speed Coefficient
  -0.95,                   !- Zone Air Temperature Coefficient
  ConstantTwentyTwo,       !- Constant Temperature Schedule Name
  No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
  24.0,                    !- Period of Sinusoidal Variation {hr}
  1.0,                     !- Previous Other Side Temperature Coefficient
  5.0,                     !- Minimum Other Side Temperature Limit {C}
  25.0;                    !- Maximum Other Side Temperature Limit {C}

Material,
  Hardboard Medium density,  !- Name
  Smooth,                  !- Roughness
  0.019,                   !- Thickness {m}
  0.105,                   !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1300.0;                  !- Specific Heat {J/kg-K}

Material,
  Sheathing intermediate density - 12.7mm,  !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  350.0,                   !- Density {kg/m3}
  1300.0;                  !- Specific Heat {J/kg-K}

Material,
  Plywood or wood panels - 19.0mm,  !- Name
  Smooth,                  !- Roughness
  0.019,                   !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  Std Steel_Brown_Regular,  !- Name
  Smooth,                  !- Roughness
  0.0015,                  !- Thickness {m}
  44.9696,                 !- Conductivity {W/m-K}
  7689.0,                  !- Density {kg/m3}
  418.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  Tile and lay-in panels - plain or acoustic - 19mm,  !- Name
  MediumSmooth,            !- Roughness
  0.019,                   !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  290.0,                   !- Density {kg/m3}
  590.0;                   !- Specific Heat {J/kg-K}

Version,27.1;

Timestep,4;

Building,
  Simple One Zone (Wireframe DXF),  !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.004,                   !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  30,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

SimulationControl,
  No,                      !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

Site:Location,
  Denver Stapleton Intl Arpt CO USA WMO=724690,  !- Name
  39.77,                   !- Latitude {deg}
  -104.87,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1611.0;                  !- Elevation {m}

! Denver Stapleton Intl Arpt CO USA Annual Heating Design Conditions Wind Speed=2.3m/s Wind Dir=180
! Coldest Month=December
! Denver Stapleton Intl Arpt CO USA Annual Heating 99%, MaxDB=-16°C

SizingPeriod:DesignDay,
  Denver Stapleton Intl Arpt Ann Htg 99% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -16.0,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -16.0,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83411.0,                 !- Barometric Pressure {Pa}
  2.3,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! Denver Stapleton Intl Arpt Annual Cooling Design Conditions Wind Speed=4m/s Wind Dir=120
! Hottest Month=July
! Denver Stapleton Intl Arpt CO USA Annual Cooling (DB=>MWB) 1%, MaxDB=32.6°C MWB=15.6°C

SizingPeriod:DesignDay,
  Denver Stapleton Intl Arpt Ann Clg 1% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  32.6,                    !- Maximum Dry-Bulb Temperature {C}
  15.2,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  83411.0,                 !- Barometric Pressure {Pa}
  4.0,                     !- Wind Speed {m/s}
  120.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

RunPeriod,
  Annual Run,              !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  ,                        !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Material:NoMass,
  R13LAYER,                !- Name
  Rough,                   !- Roughness
  2.290965,                !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:NoMass,
  R31LAYER,                !- Name
  Rough,                   !- Roughness
  5.456,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  C5 - 4 IN HW CONCRETE,   !- Name
  MediumRough,             !- Roughness
  0.1014984,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Construction,
  R13WALL,                 !- Name
  R13LAYER,                !- Outside Layer
  Sheathing intermediate density - 12.7mm;  !- Layer 2

Construction,
  FLOOR,                   !- Name
  C5 - 4 IN HW CONCRETE;   !- Outside Layer

Construction,
  ROOF31,                  !- Name
  R31LAYER,                !- Outside Layer
  R13LAYER,                !- Layer 2
  Sheathing intermediate density - 12.7mm;  !- Layer 3

Zone,
  ZONE ONE,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  R13WALL,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,0.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  R13WALL,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,15.24,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  R13WALL,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,15.24,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,15.24,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.24,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  R13WALL,                 !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.24,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.24,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,4.572;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR,                   !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,15.24,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF31,                  !- Construction Name
  ZONE ONE,                !- Zone Name
  ,                        !- Space Name
  OtherSideCoefficients,   !- Outside Boundary Condition
  Zn001:Roof001:OSC,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.24,4.572,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,4.572,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,0.0,4.572,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,15.24,4.572;  !- X,Y,Z ==> Vertex 4 {m}

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Zone Mean Air Temperature,Hourly;

Output:Variable,*,Zone Mean Radiant Temperature,Hourly;

Output:Variable,*,Surface Inside Face Temperature,Hourly;

Output:Variable,*,Surface Outside Face Temperature,Hourly;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF:WireFrame;

Output:Constructions,Constructions;

Output:Meter:MeterFileOnly,ExteriorLights:Electricity,Hourly;

Output:Meter:MeterFileOnly,EnergyTransfer:Building,Hourly;

Output:Meter:MeterFileOnly,EnergyTransfer:Facility,Hourly;

OutputControl:Table:Style,
  All;                     !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Exterior:Lights,
  ExtLights,               !- Name
  AlwaysOn,                !- Schedule Name
  5250.0,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  Grounds Lights;          !- End-Use Subcategory

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Constant,AlwaysOn,Fraction,1.0;
