!-Generator IDFEditor 1.44
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
! 5ZoneFanCoilDOASCool_HumidifierOnOASystem.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum
!                          Illustrates the sizing and use of a Dedicated Outdoor Air System with fan coil units.  Electric
!                          Humidifier on the Outdoor Air Sub-System and ERV Heat Exchanger placed on Air Loop Main Branch.
!
! Highlights:              Fan coils with DOAS and Humidifier on Outdoor Air sub-system
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Four pipe fan coil system with dedicated outdoor air system, hot water heating coils,
!                                 and chilled water cooling coils. Purchased hot and chilled water system.
!                                 All equipment is autosized.
!
! Zonal Equipment:                Yes
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              Yes
! Purchased Heating:              Yes
! Coils:                          Yes
! Pumps:                          Yes
! Boilers:                        No
! Chillers:                       No
! Humidifiers:                    Yes,   Humidifier:Steam:Electric
!
! Results:
! Standard Reports:               All
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Yes
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  Fan Coil with DOAS,      !- Name
  30.0,                    !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========
! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  WinterTypicalDays,       !- Name
  1,                       !- Begin Month
  21,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  27,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  SummerTypicalDays,       !- Name
  7,                       !- Begin Month
  21,                      !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  27,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                !- Name
  0.0,                     !- Lower Limit Value
  10.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  HVACTemplate Any Number;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  OCCUPY-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 11:00,1.00,       !- Field 5
  Until: 12:00,0.80,       !- Field 7
  Until: 13:00,0.40,       !- Field 9
  Until: 14:00,0.80,       !- Field 11
  Until: 18:00,1.00,       !- Field 13
  Until: 19:00,0.50,       !- Field 15
  Until: 21:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: Weekends WinterDesignDay Holiday,  !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  LIGHTS-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.05,        !- Field 3
  Until: 9:00,0.9,         !- Field 5
  Until: 10:00,0.95,       !- Field 7
  Until: 11:00,1.00,       !- Field 9
  Until: 12:00,0.95,       !- Field 11
  Until: 13:00,0.8,        !- Field 13
  Until: 14:00,0.9,        !- Field 15
  Until: 18:00,1.00,       !- Field 17
  Until: 19:00,0.60,       !- Field 19
  Until: 21:00,0.40,       !- Field 21
  Until: 24:00,0.05,       !- Field 23
  For: Weekends WinterDesignDay Holiday,  !- Field 25
  Until: 24:00,0.05;       !- Field 26

Schedule:Compact,
  EQUIP-1,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 9:00,0.4,         !- Field 5
  Until: 14:00,0.9,        !- Field 7
  Until: 15:00,0.8,        !- Field 9
  Until: 16:00,0.7,        !- Field 11
  Until: 18:00,0.5,        !- Field 13
  Until: 21:00,0.3,        !- Field 15
  Until: 24:00,0.02,       !- Field 17
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,0.02;       !- Field 20

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,1.0,         !- Field 3
  Until: 21:00,0.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: Weekends Holiday,   !- Field 9
  Until: 24:00,1.0,        !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,1.0,        !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,1.0;        !- Field 16

Schedule:Compact,
  ActSchd,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,117.239997864;  !- Field 3

Schedule:Compact,
  ShadeTransSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

! For heating, recover 2 hrs early

Schedule:Compact,
  Htg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 6:00,13.0,        !- Field 3
  Until: 7:00,18.0,        !- Field 5
  Until: 21:00,23.0,       !- Field 7
  Until: 24:00,13.0,       !- Field 9
  For: WeekEnds Holiday,   !- Field 11
  Until: 24:00,13.0,       !- Field 12
  For: SummerDesignDay,    !- Field 14
  Until: 24:00,13.0,       !- Field 15
  For: WinterDesignDay,    !- Field 17
  Until: 24:00,23.0;       !- Field 18

! For cooling, recover 1 hr early

Schedule:Compact,
  Clg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,32.0,        !- Field 3
  Until: 21:00,24.0,       !- Field 5
  Until: 24:00,32.0,       !- Field 7
  For: WeekEnds Holiday,   !- Field 9
  Until: 24:00,32.0,       !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,24.0,       !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,32.0;       !- Field 16

Schedule:Compact,
  FanAvailSched,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,0.0,         !- Field 3
  Until: 21:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  For: Weekends Holiday,   !- Field 9
  Until: 24:00,0.0,        !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,1.0,        !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,1.0;        !- Field 16

Schedule:Compact,
  HVACTemplate-Always 1,   !- Name
  HVACTemplate Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  HVACTemplate-Always 4,   !- Name
  HVACTemplate Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  HVACTemplate-Always 12.2,  !- Name
  HVACTemplate Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.2;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========
!
!   Site:GroundTemperature:BuildingSurface,21.5,21.4,21.5,21.5,22.0,22.9,23.0,23.1,23.1,22.2,21.7,21.6;

Material,
  WD10,                    !- Name
  MediumSmooth,            !- Roughness
  0.667,                   !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  RG01,                    !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  1.442,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  BR01,                    !- Name
  VeryRough,               !- Roughness
  0.0094999997,            !- Thickness {m}
  0.162,                   !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1464.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  IN46,                    !- Name
  VeryRough,               !- Roughness
  0.076200001,             !- Thickness {m}
  0.023,                   !- Conductivity {W/m-K}
  24.0,                    !- Density {kg/m3}
  1590.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  WD01,                    !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  PW03,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  IN02,                    !- Name
  Rough,                   !- Roughness
  0.090099998,             !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP01,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP02,                    !- Name
  MediumSmooth,            !- Roughness
  0.015900001,             !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  CC03,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.31,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  CP01,                    !- Name
  Rough,                   !- Roughness
  0.367,                   !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,              !- Name
  Rough,                   !- Roughness
  0.65225929,              !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
  AL21,                    !- Name
  0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  AL23,                    !- Name
  0.153;                   !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
  CLEAR 3MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  0.075,                   !- Front Side Solar Reflectance at Normal Incidence
  0.075,                   !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 3MM,                !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.626,                   !- Solar Transmittance at Normal Incidence
  0.061,                   !- Front Side Solar Reflectance at Normal Incidence
  0.061,                   !- Back Side Solar Reflectance at Normal Incidence
  0.611,                   !- Visible Transmittance at Normal Incidence
  0.061,                   !- Front Side Visible Reflectance at Normal Incidence
  0.061,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE CLEAR 6MM,           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.6,                     !- Solar Transmittance at Normal Incidence
  0.17,                    !- Front Side Solar Reflectance at Normal Incidence
  0.22,                    !- Back Side Solar Reflectance at Normal Incidence
  0.84,                    !- Visible Transmittance at Normal Incidence
  0.055,                   !- Front Side Visible Reflectance at Normal Incidence
  0.078,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.1,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
  AIR 13MM,                !- Name
  Air,                     !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,              !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  ROOF-1,                  !- Name
  RG01,                    !- Outside Layer
  BR01,                    !- Layer 2
  IN46,                    !- Layer 3
  WD01;                    !- Layer 4

Construction,
  WALL-1,                  !- Name
  WD01,                    !- Outside Layer
  PW03,                    !- Layer 2
  IN02,                    !- Layer 3
  GP01;                    !- Layer 4

Construction,
  CLNG-1,                  !- Name
  MAT-CLNG-1;              !- Outside Layer

Construction,
  FLOOR-SLAB-1,            !- Name
  CC03;                    !- Outside Layer

Construction,
  INT-WALL-1,              !- Name
  GP02,                    !- Outside Layer
  AL21,                    !- Layer 2
  GP02;                    !- Layer 3

Construction,
  Dbl Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM,               !- Outside Layer
  AIR 13MM,                !- Layer 2
  CLEAR 3MM;               !- Layer 3

Construction,
  Sgl Grey 3mm,            !- Name
  GREY 3MM;                !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  PLENUM-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  0.609600067,             !- Ceiling Height {m}
  283.2;                   !- Volume {m3}

Zone,
  SPACE1-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

Zone,
  SPACE2-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

Zone,
  SPACE3-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

Zone,
  SPACE4-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

Zone,
  SPACE5-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  447.682556152;           !- Volume {m3}

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  WALL-1PF,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PR,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PB,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PL,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TOP-1,                   !- Name
  Roof,                    !- Surface Type
  ROOF-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  FRONT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F1-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB12,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB21,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB14,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB41,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB15,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB51,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  RIGHT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB21,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB12,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB23,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB32,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB25,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB52,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  BACK-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB32,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB23,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB34,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB43,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB35,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB53,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  LEFT-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB41,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB14,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB43,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB34,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB45,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB54,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB51,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB15,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB52,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB25,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB53,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB35,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB54,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB45,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  WF-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DF-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WR-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  RIGHT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WB-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DB-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WL-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  LEFT-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SHADING:ZONE:DETAILED ===========

Shading:Zone:Detailed,
  Main South Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
  19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
  19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  South Door Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
  21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
  24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
  24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  SPACE1-1 People 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE2-1 People 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE3-1 People 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE4-1 People 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

People,
  SPACE5-1 People 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  20.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  ActSchd;                 !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  SPACE1-1 Lights 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE2-1 Lights 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE3-1 Lights 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE4-1 Lights 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

Lights,
  SPACE5-1 Lights 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2964.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  SPACE1-1 ElecEq 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE2-1 ElecEq 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE3-1 ElecEq 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE4-1 ElecEq 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

ElectricEquipment,
  SPACE5-1 ElecEq 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1976.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,        !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,        !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,        !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,        !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,        !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.031089,                !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE1-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE2-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE3-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE4-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD SPACE5-1,       !- Name
  1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1.0;                     !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
  SPACE1-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE1-1,       !- Design Specification Zone Air Distribution Object Name
  Yes,                     !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
  12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.6,                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  SPACE2-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE2-1,       !- Design Specification Zone Air Distribution Object Name
  Yes,                     !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
  12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.6,                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  SPACE3-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE3-1,       !- Design Specification Zone Air Distribution Object Name
  Yes,                     !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
  12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.6,                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  SPACE4-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE4-1,       !- Design Specification Zone Air Distribution Object Name
  Yes,                     !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
  12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.6,                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  SPACE5-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.5,                    !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  SZ DSZAD SPACE5-1,       !- Design Specification Zone Air Distribution Object Name
  Yes,                     !- Account for Dedicated Outdoor Air System
  ColdSupplyAir,           !- Dedicated Outdoor Air System Control Strategy
  12.8,                    !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  15.6,                    !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========

Sizing:System,
  DOAS,                    !- AirLoop Name
  VentilationRequirement,  !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  2.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  12.2,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  Yes,                     !- 100% Outdoor Air in Cooling
  Yes,                     !- 100% Outdoor Air in Heating
  0.00924,                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.003,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  OnOff;                   !- Central Cooling Capacity Control Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
  Hot Water Loop Hot Water Loop,  !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  Chilled Water Loop Chilled Water Loop,  !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  7.22,                    !- Design Loop Exit Temperature {C}
  6.67;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
  SPACE1-1 Thermostat,     !- Name
  SPACE1-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  SPACE2-1 Thermostat,     !- Name
  SPACE2-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  SPACE3-1 Thermostat,     !- Name
  SPACE3-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  SPACE4-1 Thermostat,     !- Name
  SPACE4-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  SPACE5-1 Thermostat,     !- Name
  SPACE5-1,                !- Zone or ZoneList Name
  HVACTemplate-Always 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  All Zones Dual SP Control;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
  All Zones Dual SP Control,  !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:FOURPIPEFANCOIL ===========
! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:FourPipeFanCoil,
  SPACE1-1 Fan Coil,       !- Name
  FanAvailSched,           !- Availability Schedule Name
  CyclingFan,              !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                    !- Low Speed Supply Air Flow Ratio
  0.66,                    !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  SPACE1-1 Fan Coil Return,  !- Air Inlet Node Name
  SPACE1-1 Supply Inlet,   !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  SPACE1-1 OA Mixing Box,  !- Outdoor Air Mixer Name
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE1-1 Supply Fan,     !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  SPACE1-1 Cooling Coil,   !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  SPACE1-1 Heating Coil,   !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:FourPipeFanCoil,
  SPACE2-1 Fan Coil,       !- Name
  FanAvailSched,           !- Availability Schedule Name
  CyclingFan,              !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                    !- Low Speed Supply Air Flow Ratio
  0.66,                    !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  SPACE2-1 Fan Coil Return,  !- Air Inlet Node Name
  SPACE2-1 Supply Inlet,   !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  SPACE2-1 OA Mixing Box,  !- Outdoor Air Mixer Name
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE2-1 Supply Fan,     !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  SPACE2-1 Cooling Coil,   !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  SPACE2-1 Heating Coil,   !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:FourPipeFanCoil,
  SPACE3-1 Fan Coil,       !- Name
  FanAvailSched,           !- Availability Schedule Name
  CyclingFan,              !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                    !- Low Speed Supply Air Flow Ratio
  0.66,                    !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  SPACE3-1 Fan Coil Return,  !- Air Inlet Node Name
  SPACE3-1 Supply Inlet,   !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  SPACE3-1 OA Mixing Box,  !- Outdoor Air Mixer Name
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE3-1 Supply Fan,     !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  SPACE3-1 Cooling Coil,   !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  SPACE3-1 Heating Coil,   !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:FourPipeFanCoil,
  SPACE4-1 Fan Coil,       !- Name
  FanAvailSched,           !- Availability Schedule Name
  CyclingFan,              !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                    !- Low Speed Supply Air Flow Ratio
  0.66,                    !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  SPACE4-1 Fan Coil Return,  !- Air Inlet Node Name
  SPACE4-1 Supply Inlet,   !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  SPACE4-1 OA Mixing Box,  !- Outdoor Air Mixer Name
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE4-1 Supply Fan,     !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  SPACE4-1 Cooling Coil,   !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  SPACE4-1 Heating Coil,   !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

! Capacity Control Method was blank, defaulted to CyclingFan
! Setting fan coil outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:FourPipeFanCoil,
  SPACE5-1 Fan Coil,       !- Name
  FanAvailSched,           !- Availability Schedule Name
  CyclingFan,              !- Capacity Control Method
  Autosize,                !- Maximum Supply Air Flow Rate {m3/s}
  0.33,                    !- Low Speed Supply Air Flow Ratio
  0.66,                    !- Medium Speed Supply Air Flow Ratio
  0.0,                     !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                        !- Outdoor Air Schedule Name
  SPACE5-1 Fan Coil Return,  !- Air Inlet Node Name
  SPACE5-1 Supply Inlet,   !- Air Outlet Node Name
  OutdoorAir:Mixer,        !- Outdoor Air Mixer Object Type
  SPACE5-1 OA Mixing Box,  !- Outdoor Air Mixer Name
  Fan:OnOff,               !- Supply Air Fan Object Type
  SPACE5-1 Supply Fan,     !- Supply Air Fan Name
  Coil:Cooling:Water,      !- Cooling Coil Object Type
  SPACE5-1 Cooling Coil,   !- Cooling Coil Name
  Autosize,                !- Maximum Cold Water Flow Rate {m3/s}
  0.0,                     !- Minimum Cold Water Flow Rate {m3/s}
  0.001,                   !- Cooling Convergence Tolerance
  Coil:Heating:Water,      !- Heating Coil Object Type
  SPACE5-1 Heating Coil,   !- Heating Coil Name
  Autosize,                !- Maximum Hot Water Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water Flow Rate {m3/s}
  0.001;                   !- Heating Convergence Tolerance

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT ===========

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE1-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE1-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE1-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE2-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE2-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE2-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE3-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE3-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE3-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE4-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE4-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE4-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0;                     !- Constant Minimum Air Flow Fraction

AirTerminal:SingleDuct:VAV:NoReheat,
  SPACE5-1 DOAS Air Terminal,  !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  SPACE5-1 DOAS Supply Inlet,  !- Air Outlet Node Name
  SPACE5-1 Zone Equip Inlet,  !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  1.0;                     !- Constant Minimum Air Flow Fraction

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 DOAS ATU,       !- Name
  SPACE1-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE1-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 DOAS ATU,       !- Name
  SPACE2-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE2-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 DOAS ATU,       !- Name
  SPACE3-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE3-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 DOAS ATU,       !- Name
  SPACE4-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE4-1 DOAS Air Terminal;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 DOAS ATU,       !- Name
  SPACE5-1 DOAS Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:NoReheat,  !- Air Terminal Object Type
  SPACE5-1 DOAS Air Terminal;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  SPACE1-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE1-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  SPACE1-1 Fan Coil,       !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE2-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  SPACE2-1 Fan Coil,       !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE3-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  SPACE3-1 Fan Coil,       !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE4-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  SPACE4-1 Fan Coil,       !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Equipment,      !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE5-1 DOAS ATU,       !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:FourPipeFanCoil,  !- Zone Equipment 2 Object Type
  SPACE5-1 Fan Coil,       !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                !- Zone Name
  SPACE1-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE1-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE1-1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Zone Air Node,  !- Zone Air Node Name
  SPACE1-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                !- Zone Name
  SPACE2-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE2-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE2-1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Zone Air Node,  !- Zone Air Node Name
  SPACE2-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                !- Zone Name
  SPACE3-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE3-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE3-1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Zone Air Node,  !- Zone Air Node Name
  SPACE3-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                !- Zone Name
  SPACE4-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE4-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE4-1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Zone Air Node,  !- Zone Air Node Name
  SPACE4-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                !- Zone Name
  SPACE5-1 Equipment,      !- Zone Conditioning Equipment List Name
  SPACE5-1 Inlets,         !- Zone Air Inlet Node or NodeList Name
  SPACE5-1 Fan Coil Return,  !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Zone Air Node,  !- Zone Air Node Name
  SPACE5-1 Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

Fan:VariableVolume,
  DOAS Supply Fan,         !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  1000.0,                  !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.0,                     !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.0015302446,            !- Fan Power Coefficient 1
  0.0052080574,            !- Fan Power Coefficient 2
  1.1086242,               !- Fan Power Coefficient 3
  -0.11635563,             !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  DOAS Heating Coil Outlet,  !- Air Inlet Node Name
  DOAS Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
  SPACE1-1 Supply Fan,     !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE1-1 Mixed Air Outlet,  !- Air Inlet Node Name
  SPACE1-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  SPACE2-1 Supply Fan,     !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE2-1 Mixed Air Outlet,  !- Air Inlet Node Name
  SPACE2-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  SPACE3-1 Supply Fan,     !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE3-1 Mixed Air Outlet,  !- Air Inlet Node Name
  SPACE3-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  SPACE4-1 Supply Fan,     !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE4-1 Mixed Air Outlet,  !- Air Inlet Node Name
  SPACE4-1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  SPACE5-1 Supply Fan,     !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  75.0,                    !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  SPACE5-1 Mixed Air Outlet,  !- Air Inlet Node Name
  SPACE5-1 Supply Fan Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATER ===========

Coil:Cooling:Water,
  SPACE1-1 Cooling Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  SPACE1-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
  SPACE1-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
  SPACE1-1 Supply Fan Outlet,  !- Air Inlet Node Name
  SPACE1-1 Cooling Coil Outlet,  !- Air Outlet Node Name
  DetailedAnalysis,        !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  SPACE2-1 Cooling Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  SPACE2-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
  SPACE2-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
  SPACE2-1 Supply Fan Outlet,  !- Air Inlet Node Name
  SPACE2-1 Cooling Coil Outlet,  !- Air Outlet Node Name
  DetailedAnalysis,        !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  SPACE3-1 Cooling Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  SPACE3-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
  SPACE3-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
  SPACE3-1 Supply Fan Outlet,  !- Air Inlet Node Name
  SPACE3-1 Cooling Coil Outlet,  !- Air Outlet Node Name
  DetailedAnalysis,        !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  SPACE4-1 Cooling Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  SPACE4-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
  SPACE4-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
  SPACE4-1 Supply Fan Outlet,  !- Air Inlet Node Name
  SPACE4-1 Cooling Coil Outlet,  !- Air Outlet Node Name
  DetailedAnalysis,        !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  SPACE5-1 Cooling Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  SPACE5-1 Cooling Coil ChW Inlet,  !- Water Inlet Node Name
  SPACE5-1 Cooling Coil ChW Outlet,  !- Water Outlet Node Name
  SPACE5-1 Supply Fan Outlet,  !- Air Inlet Node Name
  SPACE5-1 Cooling Coil Outlet,  !- Air Outlet Node Name
  DetailedAnalysis,        !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

Coil:Cooling:Water,
  DOAS Cooling Coil,       !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Inlet Water Temperature {C}
  Autosize,                !- Design Inlet Air Temperature {C}
  Autosize,                !- Design Outlet Air Temperature {C}
  Autosize,                !- Design Inlet Air Humidity Ratio {kgWater/kgDryAir}
  Autosize,                !- Design Outlet Air Humidity Ratio {kgWater/kgDryAir}
  DOAS Cooling Coil ChW Inlet,  !- Water Inlet Node Name
  DOAS Cooling Coil ChW Outlet,  !- Water Outlet Node Name
  DOAS Mixed Air Outlet,   !- Air Inlet Node Name
  DOAS Cooling Coil Outlet,  !- Air Outlet Node Name
  DetailedAnalysis,        !- Type of Analysis
  CrossFlow;               !- Heat Exchanger Configuration

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
  SPACE1-1 Heating Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE1-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
  SPACE1-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
  SPACE1-1 Cooling Coil Outlet,  !- Air Inlet Node Name
  SPACE1-1 Supply Inlet,   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE2-1 Heating Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE2-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
  SPACE2-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
  SPACE2-1 Cooling Coil Outlet,  !- Air Inlet Node Name
  SPACE2-1 Supply Inlet,   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE3-1 Heating Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE3-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
  SPACE3-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
  SPACE3-1 Cooling Coil Outlet,  !- Air Inlet Node Name
  SPACE3-1 Supply Inlet,   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE4-1 Heating Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE4-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
  SPACE4-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
  SPACE4-1 Cooling Coil Outlet,  !- Air Inlet Node Name
  SPACE4-1 Supply Inlet,   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE5-1 Heating Coil,   !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE5-1 Heating Coil HW Inlet,  !- Water Inlet Node Name
  SPACE5-1 Heating Coil HW Outlet,  !- Water Outlet Node Name
  SPACE5-1 Cooling Coil Outlet,  !- Air Inlet Node Name
  SPACE5-1 Supply Inlet,   !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  0.5;                     !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  DOAS Heating Coil,       !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  DOAS Heating Coil HW Inlet,  !- Water Inlet Node Name
  DOAS Heating Coil HW Outlet,  !- Water Outlet Node Name
  DOAS Cooling Coil Outlet,  !- Air Inlet Node Name
  DOAS Heating Coil Outlet,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  0.5;                     !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

Controller:WaterCoil,
  DOAS Cooling Coil Controller,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  DOAS Cooling Coil Outlet,  !- Sensor Node Name
  DOAS Cooling Coil ChW Inlet,  !- Actuator Node Name
  Autosize,                !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  DOAS Heating Coil Controller,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  DOAS Heating Coil Outlet,  !- Sensor Node Name
  DOAS Heating Coil HW Inlet,  !- Actuator Node Name
  Autosize,                !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  DOAS OA Controller,      !- Name
  DOAS Relief Air Outlet,  !- Relief Air Outlet Node Name
  DOAS Air Loop Inlet,     !- Return Air Node Name
  DOAS Mixed Air Outlet,   !- Mixed Air Node Name
  DOAS Outdoor Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,    !- Economizer Control Type
  MinimumFlowWithBypass,   !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  12.2,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  ProportionalMinimum;     !- Minimum Limit Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  DOAS Controllers,        !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  DOAS Cooling Coil Controller,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  DOAS Heating Coil Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  DOAS OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  DOAS OA Controller;      !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  DOAS,                    !- Name
  DOAS Controllers,        !- Controller List Name
  DOAS Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  DOAS Branches,           !- Branch List Name
  ,                        !- Connector List Name
  DOAS Air Loop Inlet,     !- Supply Side Inlet Node Name
  DOAS Return Air Outlet,  !- Demand Side Outlet Node Name
  DOAS Supply Path Inlet,  !- Demand Side Inlet Node Names
  DOAS Supply Fan Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  DOAS OA System Equipment,  !- Name
  HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
  DOAS Heat Recovery,      !- Component 1 Name
  Humidifier:Steam:Electric,  !- Component 2 Object Type
  DOAS OA Humidifier,      !- Component 2 Name
  OutdoorAir:Mixer,        !- Component 3 Object Type
  DOAS OA Mixing Box;      !- Component 3 Name

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  DOAS Heat Recovery,      !- Name
  HVACTemplate-Always 1,   !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.7,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.65,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.7,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.65,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  DOAS Outdoor Air Inlet,  !- Supply Air Inlet Node Name
  DOAS Heat Recovery Outlet,  !- Supply Air Outlet Node Name
  DOAS Relief Air Outlet,  !- Exhaust Air Inlet Node Name
  DOAS Heat Recovery Relief Outlet,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  Yes,                     !- Supply Air Outlet Temperature Control
  Plate,                   !- Heat Exchanger Type
  MinimumExhaustTemperature,  !- Frost Control Type
  1.7,                     !- Threshold Temperature {C}
  0.083,                   !- Initial Defrost Time Fraction {dimensionless}
  0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes,                     !- Economizer Lockout
  SenEffectivenessTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  LatEffectivenessTable,   !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectivenessTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  LatEffectivenessTable;   !- Latent Effectiveness of Cooling Air Flow Curve Name

Table:IndependentVariable,
  airFlowRatio,            !- Name
  Linear,                  !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  10.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.75,                    !- Value 1
  1.0;                     !- Value 2

Table:IndependentVariableList,
  effectiveness_IndependentVariableList,  !- Name
  airFlowRatio;            !- Independent Variable 1 Name

Table:Lookup,
  SenEffectivenessTable,   !- Name
  effectiveness_IndependentVariableList,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.7,                     !- Normalization Divisor
  0.0,                     !- Minimum Output
  10.0,                    !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.75,                    !- Output Value 1
  0.7;                     !- Output Value 2

Table:Lookup,
  LatEffectivenessTable,   !- Name
  effectiveness_IndependentVariableList,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.65,                    !- Normalization Divisor
  0.0,                     !- Minimum Output
  10.0,                    !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.7,                     !- Output Value 1
  0.65;                    !- Output Value 2

Humidifier:Steam:Electric,
  DOAS OA Humidifier,      !- Name
  FanAvailSched,           !- Availability Schedule Name
  Autosize,                !- Rated Capacity {m3/s}
  Autosize,                !- Rated Power {W}
  0.0,                     !- Rated Fan Power {W}
  0.0,                     !- Standby Power {W}
  DOAS Heat Recovery Outlet,  !- Air Inlet Node Name
  DOAS Humidifier Air Outlet,  !- Air Outlet Node Name
  ;                        !- Water Storage Tank Name

SetpointManager:Scheduled,
  Main Humidifier setpoint Mgr,  !- Name
  MinimumHumidityRatio,    !- Control Variable
  Humidifier Setpoint Schedule,  !- Schedule Name
  DOAS Humidifier Air Outlet;  !- Setpoint Node or NodeList Name

Schedule:Compact,
  Humidifier Setpoint Schedule,  !- Name
  HumidityRatio,           !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.005;      !- Field 3

ScheduleTypeLimits,
  HumidityRatio,           !- Name
  0.0001,                  !- Lower Limit Value
  0.012,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  DOAS OA System,          !- Name
  DOAS OA System Controllers,  !- Controller List Name
  DOAS OA System Equipment;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  SPACE1-1 OA Mixing Box,  !- Name
  SPACE1-1 Mixed Air Outlet,  !- Mixed Air Node Name
  SPACE1-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SPACE1-1 Relief Air Outlet,  !- Relief Air Stream Node Name
  SPACE1-1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE2-1 OA Mixing Box,  !- Name
  SPACE2-1 Mixed Air Outlet,  !- Mixed Air Node Name
  SPACE2-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SPACE2-1 Relief Air Outlet,  !- Relief Air Stream Node Name
  SPACE2-1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE3-1 OA Mixing Box,  !- Name
  SPACE3-1 Mixed Air Outlet,  !- Mixed Air Node Name
  SPACE3-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SPACE3-1 Relief Air Outlet,  !- Relief Air Stream Node Name
  SPACE3-1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE4-1 OA Mixing Box,  !- Name
  SPACE4-1 Mixed Air Outlet,  !- Mixed Air Node Name
  SPACE4-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SPACE4-1 Relief Air Outlet,  !- Relief Air Stream Node Name
  SPACE4-1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  SPACE5-1 OA Mixing Box,  !- Name
  SPACE5-1 Mixed Air Outlet,  !- Mixed Air Node Name
  SPACE5-1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  SPACE5-1 Relief Air Outlet,  !- Relief Air Stream Node Name
  SPACE5-1 Fan Coil Return;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  DOAS OA Mixing Box,      !- Name
  DOAS Mixed Air Outlet,   !- Mixed Air Node Name
  DOAS Humidifier Air Outlet,  !- Outdoor Air Stream Node Name
  DOAS Relief Air Outlet,  !- Relief Air Stream Node Name
  DOAS Air Loop Inlet;     !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  DOAS Zone Splitter,      !- Name
  DOAS Supply Path Inlet,  !- Inlet Node Name
  SPACE1-1 Zone Equip Inlet,  !- Outlet 1 Node Name
  SPACE2-1 Zone Equip Inlet,  !- Outlet 2 Node Name
  SPACE3-1 Zone Equip Inlet,  !- Outlet 3 Node Name
  SPACE4-1 Zone Equip Inlet,  !- Outlet 4 Node Name
  SPACE5-1 Zone Equip Inlet;  !- Outlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  DOAS Supply Path,        !- Name
  DOAS Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  DOAS Zone Splitter;      !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  DOAS Zone Mixer,         !- Name
  DOAS Return Air Outlet,  !- Outlet Node Name
  SPACE1-1 Return Outlet,  !- Inlet 1 Node Name
  SPACE2-1 Return Outlet,  !- Inlet 2 Node Name
  SPACE3-1 Return Outlet,  !- Inlet 3 Node Name
  SPACE4-1 Return Outlet,  !- Inlet 4 Node Name
  SPACE5-1 Return Outlet;  !- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  DOAS Return Path,        !- Name
  DOAS Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  DOAS Zone Mixer;         !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  SPACE1-1 Cooling Coil ChW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  SPACE1-1 Cooling Coil,   !- Component 1 Name
  SPACE1-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
  SPACE1-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE1-1 Heating Coil HW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE1-1 Heating Coil,   !- Component 1 Name
  SPACE1-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
  SPACE1-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE2-1 Cooling Coil ChW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  SPACE2-1 Cooling Coil,   !- Component 1 Name
  SPACE2-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
  SPACE2-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE2-1 Heating Coil HW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE2-1 Heating Coil,   !- Component 1 Name
  SPACE2-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
  SPACE2-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE3-1 Cooling Coil ChW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  SPACE3-1 Cooling Coil,   !- Component 1 Name
  SPACE3-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
  SPACE3-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE3-1 Heating Coil HW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE3-1 Heating Coil,   !- Component 1 Name
  SPACE3-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
  SPACE3-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE4-1 Cooling Coil ChW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  SPACE4-1 Cooling Coil,   !- Component 1 Name
  SPACE4-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
  SPACE4-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE4-1 Heating Coil HW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE4-1 Heating Coil,   !- Component 1 Name
  SPACE4-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
  SPACE4-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE5-1 Cooling Coil ChW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  SPACE5-1 Cooling Coil,   !- Component 1 Name
  SPACE5-1 Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
  SPACE5-1 Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
  SPACE5-1 Heating Coil HW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE5-1 Heating Coil,   !- Component 1 Name
  SPACE5-1 Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
  SPACE5-1 Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  DOAS Main Branch,        !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  DOAS OA System,          !- Component 1 Name
  DOAS Air Loop Inlet,     !- Component 1 Inlet Node Name
  DOAS Mixed Air Outlet,   !- Component 1 Outlet Node Name
  Coil:Cooling:Water,      !- Component 2 Object Type
  DOAS Cooling Coil,       !- Component 2 Name
  DOAS Mixed Air Outlet,   !- Component 2 Inlet Node Name
  DOAS Cooling Coil Outlet,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  DOAS Heating Coil,       !- Component 3 Name
  DOAS Cooling Coil Outlet,  !- Component 3 Inlet Node Name
  DOAS Heating Coil Outlet,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  DOAS Supply Fan,         !- Component 4 Name
  DOAS Heating Coil Outlet,  !- Component 4 Inlet Node Name
  DOAS Supply Fan Outlet;  !- Component 4 Outlet Node Name

Branch,
  DOAS Cooling Coil ChW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water,      !- Component 1 Object Type
  DOAS Cooling Coil,       !- Component 1 Name
  DOAS Cooling Coil ChW Inlet,  !- Component 1 Inlet Node Name
  DOAS Cooling Coil ChW Outlet;  !- Component 1 Outlet Node Name

Branch,
  DOAS Heating Coil HW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  DOAS Heating Coil,       !- Component 1 Name
  DOAS Heating Coil HW Inlet,  !- Component 1 Inlet Node Name
  DOAS Heating Coil HW Outlet;  !- Component 1 Outlet Node Name

Branch,
  Main Boiler HW Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  DistrictHeating:Water,   !- Component 1 Object Type
  Purchased Heating,       !- Component 1 Name
  Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
  Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Main Chiller ChW Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  DistrictCooling,         !- Component 1 Object Type
  Purchased Cooling,       !- Component 1 Name
  Purchased Cooling Inlet Node,  !- Component 1 Inlet Node Name
  Purchased Cooling Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Hot Water Loop HW Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Hot Water Loop HW Supply Side Bypass Pipe,  !- Component 1 Name
  Hot Water Loop HW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
  Hot Water Loop HW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
  Hot Water Loop HW Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  Hot Water Loop HW Supply Pump,  !- Component 1 Name
  Hot Water Loop HW Supply Inlet,  !- Component 1 Inlet Node Name
  Hot Water Loop HW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
  Hot Water Loop HW Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Hot Water Loop HW Supply Outlet Pipe,  !- Component 1 Name
  Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
  Hot Water Loop HW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
  Hot Water Loop HW Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Hot Water Loop HW Demand Inlet Pipe,  !- Component 1 Name
  Hot Water Loop HW Demand Inlet,  !- Component 1 Inlet Node Name
  Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
  Hot Water Loop HW Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Hot Water Loop HW Demand Side Bypass Pipe,  !- Component 1 Name
  Hot Water Loop HW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
  Hot Water Loop HW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
  Hot Water Loop HW Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Hot Water Loop HW Demand Outlet Pipe,  !- Component 1 Name
  Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
  Hot Water Loop HW Demand Outlet;  !- Component 1 Outlet Node Name

Branch,
  Chilled Water Loop ChW Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Component 1 Name
  Chilled Water Loop ChW Supply Bypass Inlet,  !- Component 1 Inlet Node Name
  Chilled Water Loop ChW Supply Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
  Chilled Water Loop ChW Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  Chilled Water Loop ChW Supply Pump,  !- Component 1 Name
  Chilled Water Loop ChW Supply Inlet,  !- Component 1 Inlet Node Name
  Chilled Water Loop ChW Pump Outlet;  !- Component 1 Outlet Node Name

Branch,
  Chilled Water Loop ChW Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chilled Water Loop ChW Supply Outlet Pipe,  !- Component 1 Name
  Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
  Chilled Water Loop ChW Supply Outlet;  !- Component 1 Outlet Node Name

Branch,
  Chilled Water Loop ChW Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chilled Water Loop ChW Demand Inlet Pipe,  !- Component 1 Name
  Chilled Water Loop ChW Demand Inlet,  !- Component 1 Inlet Node Name
  Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Component 1 Outlet Node Name

Branch,
  Chilled Water Loop ChW Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Component 1 Name
  Chilled Water Loop ChW Demand Bypass Inlet,  !- Component 1 Inlet Node Name
  Chilled Water Loop ChW Demand Bypass Outlet;  !- Component 1 Outlet Node Name

Branch,
  Chilled Water Loop ChW Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Chilled Water Loop ChW Demand Outlet Pipe,  !- Component 1 Name
  Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Component 1 Inlet Node Name
  Chilled Water Loop ChW Demand Outlet;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
  DOAS Branches,           !- Name
  DOAS Main Branch;        !- Branch 1 Name

BranchList,
  Hot Water Loop HW Supply Side Branches,  !- Name
  Hot Water Loop HW Supply Inlet Branch,  !- Branch 1 Name
  Main Boiler HW Branch,   !- Branch 2 Name
  Hot Water Loop HW Supply Bypass Branch,  !- Branch 3 Name
  Hot Water Loop HW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  Hot Water Loop HW Demand Side Branches,  !- Name
  Hot Water Loop HW Demand Inlet Branch,  !- Branch 1 Name
  SPACE1-1 Heating Coil HW Branch,  !- Branch 2 Name
  SPACE2-1 Heating Coil HW Branch,  !- Branch 3 Name
  SPACE3-1 Heating Coil HW Branch,  !- Branch 4 Name
  SPACE4-1 Heating Coil HW Branch,  !- Branch 5 Name
  SPACE5-1 Heating Coil HW Branch,  !- Branch 6 Name
  DOAS Heating Coil HW Branch,  !- Branch 7 Name
  Hot Water Loop HW Demand Bypass Branch,  !- Branch 8 Name
  Hot Water Loop HW Demand Outlet Branch;  !- Branch 9 Name

BranchList,
  Chilled Water Loop ChW Supply Side Branches,  !- Name
  Chilled Water Loop ChW Supply Inlet Branch,  !- Branch 1 Name
  Main Chiller ChW Branch,  !- Branch 2 Name
  Chilled Water Loop ChW Supply Bypass Branch,  !- Branch 3 Name
  Chilled Water Loop ChW Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  Chilled Water Loop ChW Demand Side Branches,  !- Name
  Chilled Water Loop ChW Demand Inlet Branch,  !- Branch 1 Name
  SPACE1-1 Cooling Coil ChW Branch,  !- Branch 2 Name
  SPACE2-1 Cooling Coil ChW Branch,  !- Branch 3 Name
  SPACE3-1 Cooling Coil ChW Branch,  !- Branch 4 Name
  SPACE4-1 Cooling Coil ChW Branch,  !- Branch 5 Name
  SPACE5-1 Cooling Coil ChW Branch,  !- Branch 6 Name
  DOAS Cooling Coil ChW Branch,  !- Branch 7 Name
  Chilled Water Loop ChW Demand Bypass Branch,  !- Branch 8 Name
  Chilled Water Loop ChW Demand Outlet Branch;  !- Branch 9 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
  Hot Water Loop HW Supply Splitter,  !- Name
  Hot Water Loop HW Supply Inlet Branch,  !- Inlet Branch Name
  Main Boiler HW Branch,   !- Outlet Branch 1 Name
  Hot Water Loop HW Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  Hot Water Loop HW Demand Splitter,  !- Name
  Hot Water Loop HW Demand Inlet Branch,  !- Inlet Branch Name
  Hot Water Loop HW Demand Bypass Branch,  !- Outlet Branch 1 Name
  SPACE1-1 Heating Coil HW Branch,  !- Outlet Branch 2 Name
  SPACE2-1 Heating Coil HW Branch,  !- Outlet Branch 3 Name
  SPACE3-1 Heating Coil HW Branch,  !- Outlet Branch 4 Name
  SPACE4-1 Heating Coil HW Branch,  !- Outlet Branch 5 Name
  SPACE5-1 Heating Coil HW Branch,  !- Outlet Branch 6 Name
  DOAS Heating Coil HW Branch;  !- Outlet Branch 7 Name

Connector:Splitter,
  Chilled Water Loop ChW Supply Splitter,  !- Name
  Chilled Water Loop ChW Supply Inlet Branch,  !- Inlet Branch Name
  Chilled Water Loop ChW Supply Bypass Branch,  !- Outlet Branch 1 Name
  Main Chiller ChW Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  Chilled Water Loop ChW Demand Splitter,  !- Name
  Chilled Water Loop ChW Demand Inlet Branch,  !- Inlet Branch Name
  Chilled Water Loop ChW Demand Bypass Branch,  !- Outlet Branch 1 Name
  SPACE1-1 Cooling Coil ChW Branch,  !- Outlet Branch 2 Name
  SPACE2-1 Cooling Coil ChW Branch,  !- Outlet Branch 3 Name
  SPACE3-1 Cooling Coil ChW Branch,  !- Outlet Branch 4 Name
  SPACE4-1 Cooling Coil ChW Branch,  !- Outlet Branch 5 Name
  SPACE5-1 Cooling Coil ChW Branch,  !- Outlet Branch 6 Name
  DOAS Cooling Coil ChW Branch;  !- Outlet Branch 7 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
  Hot Water Loop HW Supply Mixer,  !- Name
  Hot Water Loop HW Supply Outlet Branch,  !- Outlet Branch Name
  Main Boiler HW Branch,   !- Inlet Branch 1 Name
  Hot Water Loop HW Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  Hot Water Loop HW Demand Mixer,  !- Name
  Hot Water Loop HW Demand Outlet Branch,  !- Outlet Branch Name
  Hot Water Loop HW Demand Bypass Branch,  !- Inlet Branch 1 Name
  SPACE1-1 Heating Coil HW Branch,  !- Inlet Branch 2 Name
  SPACE2-1 Heating Coil HW Branch,  !- Inlet Branch 3 Name
  SPACE3-1 Heating Coil HW Branch,  !- Inlet Branch 4 Name
  SPACE4-1 Heating Coil HW Branch,  !- Inlet Branch 5 Name
  SPACE5-1 Heating Coil HW Branch,  !- Inlet Branch 6 Name
  DOAS Heating Coil HW Branch;  !- Inlet Branch 7 Name

Connector:Mixer,
  Chilled Water Loop ChW Supply Mixer,  !- Name
  Chilled Water Loop ChW Supply Outlet Branch,  !- Outlet Branch Name
  Chilled Water Loop ChW Supply Bypass Branch,  !- Inlet Branch 1 Name
  Main Chiller ChW Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  Chilled Water Loop ChW Demand Mixer,  !- Name
  Chilled Water Loop ChW Demand Outlet Branch,  !- Outlet Branch Name
  Chilled Water Loop ChW Demand Bypass Branch,  !- Inlet Branch 1 Name
  SPACE1-1 Cooling Coil ChW Branch,  !- Inlet Branch 2 Name
  SPACE2-1 Cooling Coil ChW Branch,  !- Inlet Branch 3 Name
  SPACE3-1 Cooling Coil ChW Branch,  !- Inlet Branch 4 Name
  SPACE4-1 Cooling Coil ChW Branch,  !- Inlet Branch 5 Name
  SPACE5-1 Cooling Coil ChW Branch,  !- Inlet Branch 6 Name
  DOAS Cooling Coil ChW Branch;  !- Inlet Branch 7 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
  Hot Water Loop HW Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Hot Water Loop HW Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Hot Water Loop HW Supply Mixer;  !- Connector 2 Name

ConnectorList,
  Hot Water Loop HW Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Hot Water Loop HW Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Hot Water Loop HW Demand Mixer;  !- Connector 2 Name

ConnectorList,
  Chilled Water Loop ChW Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Chilled Water Loop ChW Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Chilled Water Loop ChW Supply Mixer;  !- Connector 2 Name

ConnectorList,
  Chilled Water Loop ChW Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Chilled Water Loop ChW Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Chilled Water Loop ChW Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
  SPACE1-1 Inlets,         !- Name
  SPACE1-1 Supply Inlet,   !- Node 1 Name
  SPACE1-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE2-1 Inlets,         !- Name
  SPACE2-1 Supply Inlet,   !- Node 1 Name
  SPACE2-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE3-1 Inlets,         !- Name
  SPACE3-1 Supply Inlet,   !- Node 1 Name
  SPACE3-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE4-1 Inlets,         !- Name
  SPACE4-1 Supply Inlet,   !- Node 1 Name
  SPACE4-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  SPACE5-1 Inlets,         !- Name
  SPACE5-1 Supply Inlet,   !- Node 1 Name
  SPACE5-1 DOAS Supply Inlet;  !- Node 2 Name

NodeList,
  DOAS Cooling Setpoint Nodes,  !- Name
  DOAS Cooling Coil Outlet;  !- Node 1 Name

NodeList,
  Hot Water Loop HW Supply Setpoint Nodes,  !- Name
  Purchased Heat Outlet Node,  !- Node 1 Name
  Hot Water Loop HW Supply Outlet;  !- Node 2 Name

NodeList,
  Chilled Water Loop ChW Supply Setpoint Nodes,  !- Name
  Purchased Cooling Outlet Node,  !- Node 1 Name
  Chilled Water Loop ChW Supply Outlet;  !- Node 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
  SPACE1-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPACE2-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPACE3-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPACE4-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  SPACE5-1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  DOAS Outdoor Air Inlet;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
  Hot Water Loop HW Supply Side Bypass Pipe,  !- Name
  Hot Water Loop HW Supply Bypass Inlet,  !- Inlet Node Name
  Hot Water Loop HW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Supply Outlet Pipe,  !- Name
  Hot Water Loop HW Supply Outlet Pipe Inlet,  !- Inlet Node Name
  Hot Water Loop HW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Demand Inlet Pipe,  !- Name
  Hot Water Loop HW Demand Inlet,  !- Inlet Node Name
  Hot Water Loop HW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Demand Side Bypass Pipe,  !- Name
  Hot Water Loop HW Demand Bypass Inlet,  !- Inlet Node Name
  Hot Water Loop HW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Hot Water Loop HW Demand Outlet Pipe,  !- Name
  Hot Water Loop HW Demand Outlet Pipe Inlet,  !- Inlet Node Name
  Hot Water Loop HW Demand Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Supply Side Bypass Pipe,  !- Name
  Chilled Water Loop ChW Supply Bypass Inlet,  !- Inlet Node Name
  Chilled Water Loop ChW Supply Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Supply Outlet Pipe,  !- Name
  Chilled Water Loop ChW Supply Outlet Pipe Inlet,  !- Inlet Node Name
  Chilled Water Loop ChW Supply Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Demand Inlet Pipe,  !- Name
  Chilled Water Loop ChW Demand Inlet,  !- Inlet Node Name
  Chilled Water Loop ChW Demand Inlet Pipe Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Demand Side Bypass Pipe,  !- Name
  Chilled Water Loop ChW Demand Bypass Inlet,  !- Inlet Node Name
  Chilled Water Loop ChW Demand Bypass Outlet;  !- Outlet Node Name

Pipe:Adiabatic,
  Chilled Water Loop ChW Demand Outlet Pipe,  !- Name
  Chilled Water Loop ChW Demand Outlet Pipe Inlet,  !- Inlet Node Name
  Chilled Water Loop ChW Demand Outlet;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

Pump:ConstantSpeed,
  Hot Water Loop HW Supply Pump,  !- Name
  Hot Water Loop HW Supply Inlet,  !- Inlet Node Name
  Hot Water Loop HW Pump Outlet,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Pump:ConstantSpeed,
  Chilled Water Loop ChW Supply Pump,  !- Name
  Chilled Water Loop ChW Supply Inlet,  !- Inlet Node Name
  Chilled Water Loop ChW Pump Outlet,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

DistrictHeating:Water,
  Purchased Heating,       !- Name
  Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
  Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
  35000.0;                 !- Nominal Capacity {W}

DistrictCooling,
  Purchased Cooling,       !- Name
  Purchased Cooling Inlet Node,  !- Chilled Water Inlet Node Name
  Purchased Cooling Outlet Node,  !- Chilled Water Outlet Node Name
  35000.0;                 !- Nominal Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
  Hot Water Loop Hot Water Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Hot Water Loop Operation,  !- Plant Equipment Operation Scheme Name
  Hot Water Loop HW Supply Outlet,  !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Hot Water Loop HW Supply Inlet,  !- Plant Side Inlet Node Name
  Hot Water Loop HW Supply Outlet,  !- Plant Side Outlet Node Name
  Hot Water Loop HW Supply Side Branches,  !- Plant Side Branch List Name
  Hot Water Loop HW Supply Side Connectors,  !- Plant Side Connector List Name
  Hot Water Loop HW Demand Inlet,  !- Demand Side Inlet Node Name
  Hot Water Loop HW Demand Outlet,  !- Demand Side Outlet Node Name
  Hot Water Loop HW Demand Side Branches,  !- Demand Side Branch List Name
  Hot Water Loop HW Demand Side Connectors,  !- Demand Side Connector List Name
  SequentialLoad,          !- Load Distribution Scheme
  ,                        !- Availability Manager List Name
  SingleSetpoint;          !- Plant Loop Demand Calculation Scheme

PlantLoop,
  Chilled Water Loop Chilled Water Loop,  !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Chilled Water Loop Chiller Operation,  !- Plant Equipment Operation Scheme Name
  Chilled Water Loop ChW Supply Outlet,  !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  Chilled Water Loop ChW Supply Inlet,  !- Plant Side Inlet Node Name
  Chilled Water Loop ChW Supply Outlet,  !- Plant Side Outlet Node Name
  Chilled Water Loop ChW Supply Side Branches,  !- Plant Side Branch List Name
  Chilled Water Loop ChW Supply Side Connectors,  !- Plant Side Connector List Name
  Chilled Water Loop ChW Demand Inlet,  !- Demand Side Inlet Node Name
  Chilled Water Loop ChW Demand Outlet,  !- Demand Side Outlet Node Name
  Chilled Water Loop ChW Demand Side Branches,  !- Demand Side Branch List Name
  Chilled Water Loop ChW Demand Side Connectors,  !- Demand Side Connector List Name
  SequentialLoad,          !- Load Distribution Scheme
  ,                        !- Availability Manager List Name
  SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
  None;                    !- Common Pipe Simulation

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
  Hot Water Loop All Equipment,  !- Name
  DistrictHeating:Water,   !- Equipment 1 Object Type
  Purchased Heating;       !- Equipment 1 Name

PlantEquipmentList,
  Chilled Water Loop All Chillers,  !- Name
  DistrictCooling,         !- Equipment 1 Object Type
  Purchased Cooling;       !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Chiller Operation All Hours,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  Chilled Water Loop All Chillers;  !- Range 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  Chilled Water Loop Condenser Operation All Hours,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  Chilled Water Loop All Condensers;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
  Hot Water Loop Operation All Hours,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  Hot Water Loop All Equipment;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
  Hot Water Loop Operation,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Hot Water Loop Operation All Hours,  !- Control Scheme 1 Name
  HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  Chilled Water Loop Chiller Operation,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Chilled Water Loop Chiller Operation All Hours,  !- Control Scheme 1 Name
  HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONDENSEREQUIPMENTOPERATIONSCHEMES ===========

CondenserEquipmentOperationSchemes,
  Chilled Water Loop Condenser Operation,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Chilled Water Loop Condenser Operation All Hours,  !- Control Scheme 1 Name
  HVACTemplate-Always 1;   !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
  DOAS Availability,       !- Name
  FanAvailSched;           !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
  DOAS Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  DOAS Availability;       !- Availability Manager 1 Name

SetpointManager:Scheduled,
  DOAS Heating Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  HVACTemplate-Always 12.2,  !- Schedule Name
  DOAS Supply Path Inlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:OUTDOORAIRRESET ===========

SetpointManager:OutdoorAirReset,
  DOAS Cooling Supply Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  18.3,                    !- Setpoint at Outdoor Low Temperature {C}
  4.4,                     !- Outdoor Low Temperature {C}
  12.8,                    !- Setpoint at Outdoor High Temperature {C}
  26.7,                    !- Outdoor High Temperature {C}
  DOAS Supply Fan Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  Hot Water Loop HW Temp Manager,  !- Name
  Temperature,             !- Control Variable
  82.2,                    !- Setpoint at Outdoor Low Temperature {C}
  -6.7,                    !- Outdoor Low Temperature {C}
  65.6,                    !- Setpoint at Outdoor High Temperature {C}
  10.0,                    !- Outdoor High Temperature {C}
  Hot Water Loop HW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:OutdoorAirReset,
  Chilled Water Loop ChW Temp Manager,  !- Name
  Temperature,             !- Control Variable
  12.2,                    !- Setpoint at Outdoor Low Temperature {C}
  15.6,                    !- Outdoor Low Temperature {C}
  6.7,                     !- Setpoint at Outdoor High Temperature {C}
  26.7,                    !- Outdoor High Temperature {C}
  Chilled Water Loop ChW Supply Setpoint Nodes;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

SetpointManager:MixedAir,
  DOAS Cooling Coil Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
  DOAS Heating Coil Outlet,  !- Fan Inlet Node Name
  DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
  DOAS Cooling Setpoint Nodes;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS Heating Coil Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS Supply Path Inlet,  !- Reference Setpoint Node Name
  DOAS Heating Coil Outlet,  !- Fan Inlet Node Name
  DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
  DOAS Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS Heat Recovery Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS Supply Path Inlet,  !- Reference Setpoint Node Name
  DOAS Heating Coil Outlet,  !- Fan Inlet Node Name
  DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
  DOAS Heat Recovery Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  DOAS Heat Recovery Economizer Temp Manager,  !- Name
  Temperature,             !- Control Variable
  DOAS Supply Fan Outlet,  !- Reference Setpoint Node Name
  DOAS Heating Coil Outlet,  !- Fan Inlet Node Name
  DOAS Supply Fan Outlet,  !- Fan Outlet Node Name
  DOAS Mixed Air Outlet;   !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,IDF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,Lines;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
  AllSummary,              !- Report 1 Name
  ZoneComponentLoadSummary;  !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
  HTML;                    !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Site Outdoor Air Relative Humidity,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air Relative Humidity,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Heating Coil Heating Rate,Hourly;

Output:Variable,*,Cooling Coil Total Cooling Rate,Hourly;

Output:Variable,*,Cooling Coil Sensible Cooling Rate,Hourly;

Output:Variable,*,Plant Supply Side Outlet Temperature,Hourly;

Output:Variable,*,Air System Outdoor Air Economizer Status,Hourly;

Output:Variable,*,Air System Outdoor Air Heat Recovery Bypass Status,Hourly;

Output:Variable,*,Air System Outdoor Air Flow Fraction,Hourly;

Output:Variable,*,Air System Outdoor Air Minimum Flow Fraction,Hourly;

Output:Variable,*,Heat Exchanger Sensible Heating Rate,Hourly;

Output:Variable,*,Heat Exchanger Latent Gain Rate,Hourly;

Output:Variable,*,Heat Exchanger Total Heating Rate,Hourly;

Output:Variable,*,Heat Exchanger Sensible Cooling Rate,Hourly;

Output:Variable,*,Heat Exchanger Latent Cooling Rate,Hourly;

Output:Variable,*,Heat Exchanger Total Cooling Rate,Hourly;

Output:Variable,*,Heat Exchanger Electricity Rate,Hourly;

Output:Variable,*,Heat Exchanger Sensible Effectiveness,Hourly;

Output:Variable,*,Heat Exchanger Latent Effectiveness,Hourly;

Output:Variable,*,Heat Exchanger Supply Air Bypass Mass Flow Rate,Hourly;

Output:Variable,*,Heat Exchanger Exhaust Air Bypass Mass Flow Rate,Hourly;

Output:Variable,*,Heat Exchanger Defrost Time Fraction,Hourly;

Output:Variable,DOAS Supply Fan Outlet,System Node Temperature,Hourly;

Output:Variable,DOAS Supply Fan Outlet,System Node Humidity Ratio,Hourly;

Output:Variable,DOAS Supply Fan Outlet,System Node Setpoint Temperature,Hourly;

Output:Variable,DOAS Supply Fan Outlet,System Node Relative Humidity,Hourly;

Output:Variable,DOAS Supply Fan Outlet,System Node Standard Density Volume Flow Rate,Hourly;

Output:Variable,DOAS Mixed Air Outlet,System Node Temperature,Hourly;

Output:Variable,DOAS Heat Recovery Outlet,System Node Temperature,Hourly;

Output:Variable,DOAS Mixed Air Outlet,System Node Mass Flow Rate,Hourly;

Output:Variable,DOAS Outdoor Air Inlet,System Node Temperature,Hourly;

Output:Variable,DOAS Outdoor Air Inlet,System Node Humidity Ratio,Hourly;

Output:Variable,DOAS Outdoor Air Inlet,System Node Mass Flow Rate,Hourly;

Output:Variable,DOAS Humidifier Air Outlet,System Node Temperature,Hourly;

Output:Variable,DOAS Humidifier Air Outlet,System Node Humidity Ratio,Hourly;

Output:Variable,DOAS Humidifier Air Outlet,System Node Mass Flow Rate,Hourly;

Output:Variable,*,Humidifier Water Volume Flow Rate,Hourly;

Output:Variable,*,Humidifier Electricity Rate,Hourly;

!Output:Variable,*,Humidifier NaturalGas Rate,hourly;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Plant,RunPeriod;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
  DisplayAllWarnings;      !- Key 1
