!-Generator IDFEditor 1.34
!-Option OriginalOrderTop UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
! 5ZoneWaterSystems.idf
! Basic file description:  1 story building divided into 4 exterior and one interior conditioned zones and return plenum.
!
! Highlights:              This input illustrates various uses of the water systems.
!                          test file derived from 5ZoneBoilerOutsideReset.idf
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 1 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Full year, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular building 100 ft x 50 ft. 5 zones - 4 exterior, 1 interior, zone height 8 feet.
!           Exterior zone depth is 12 feet. There is a 2 foot high return plenum: the overall building height is
!           10 feet. There are windows on all 4 facades; the south and north facades have glass doors.
!           The south facing glass is shaded by overhangs. The walls are woodshingle over plywood, R11 insulation,
!           and gypboard. The roof is a gravel built up roof with R-3 mineral board insulation and plywood sheathing.
!           The windows are of various single and double pane construction with 3mm and 6mm glass and either 6mm or
!           13mm argon or air gap.  The window to wall ratio is approximately 0.29.
!           The south wall and door have overhangs.
!
!           The building is oriented 30 degrees east of north.
!
! Floor Area:        463.6 m2 (5000 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!      (0,15.2,0)                      (30.5,15.2,0)
!           _____   ________                ____
!         |\     ***        ****************   /|
!         | \                                 / |
!         |  \                 (26.8,11.6,0) /  |
!         *   \_____________________________/   *
!         *    |(3.7,11.6,0)               |    *
!         *    |                           |    *
!         *    |                           |    *
!         *    |               (26.8,3.7,0)|    *
!         *    |___________________________|    *
!         *   / (3.7,3.7,0)                 \   *
!         |  /                               \  |
!         | /                                 \ |
!         |/___******************___***________\|
!          |       Overhang        |   |
!          |_______________________|   |   window/door = *
!                                  |___|
!
!      (0,0,0)                            (30.5,0,0)
!
! Internal gains description:     lighting is 1.5 watts/ft2, office equip is 1.0 watts/ft2. There is 1 occupant
!                                 per 100 ft2 of floor area. The infiltration is 0.25 air changes per hour.
!                                 additional internal gains added for cooking, laundry
!
! Interzone Surfaces:             6 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         50
! Lights:                         7500 W
! Windows:                        4 ea.: 1) Double pane clear, 3mm glass, 13mm air gap
!                                        2) Double pane clear, 3mm glass, 13mm argon gap
!                                        3) Double pane clear, 6mm glass, 6mm air gap
!                                        4) Double pane lowE,  6mm lowE glass outside, 6mm air gap, 6mm clear glass
!
! Doors:                          2 ea.:    Single pane grey,  3mm glass
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
!
! HVAC:                           Standard VAV system with outside air economizer, hot water reheat coils,
!                                 central chilled water cooling coil. Central Plant is single hot water
!                                 boiler, electric compression chiller with condenser loop and a cooling tower.
!                                 All equipment is autosized.  Boiler indirectly heats a hot water tank for service hot water
!
! Zonal Equipment:                AirTerminal:SingleDuct:VAV:Reheat
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water:DetailedGeometry, Coil:Heating:Water
! Pumps:                          Pump:VariableSpeed
! Boilers:                        Boiler:HotWater
! Chillers:                       Chiller:Electric
!
! Results:
! Standard Reports:               None
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Building,
  Building,                !- Name
  30.0,                    !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,            !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

Timestep,4;

SurfaceConvectionAlgorithm:Inside,Simple;

SurfaceConvectionAlgorithm:Outside,SimpleCombined;

HeatBalanceAlgorithm,ConductionTransferFunction;

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  FlowRate,                !- Name
  0.0,                     !- Lower Limit Value
  10.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

RunPeriod,
  Run Period 1,            !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  Yes,                     !- Run Simulation for Sizing Periods
  No,                      !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.69,                    !- Annual Average Outdoor Air Temperature {C}
  28.1;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

Site:Precipitation,
  ScheduleAndDesignLevel,  !- Precipitation Model Type
  0.75,                    !- Design Level for Total Annual Precipitation {m/yr}
  PrecipitationSchd,       !- Precipitation Rates Schedule Name
  0.80771;                 !- Average Total Annual Precipitation {m/yr}

! Precipitation Schedule was created using
!   Location: USA_IL_CHICAGO-OHARE
!   EPW: USA_IL_Chicago-OHare_TMY2.epw
!   Ave Mon Precip Location: 111549 ORD CHICAGO OHARE INTL AP IL
!   Ave Mon Precipitation [m]: 0.03759, 0.03581, 0.06071, 0.08534, 0.07595, 0.08331, 0.08306, 0.09982, 0.06502, 0.06147, 0.06604, 0.05359

Schedule:Compact,
  PrecipitationSchd,       !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 1/1,            !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0,          !- Field 3
  Through: 1/2,            !- Field 5
  For: AllDays,            !- Field 6
  Until: 23:00,0,          !- Field 7
  Until: 24:00,0.000696148,  !- Field 9
  Through: 1/3,            !- Field 11
  For: AllDays,            !- Field 12
  Until: 3:00,0.000696148,  !- Field 13
  Until: 11:00,0,          !- Field 15
  Until: 13:00,0.000696148,  !- Field 17
  Until: 15:00,0,          !- Field 19
  Until: 16:00,0.000696148,  !- Field 21
  Until: 21:00,0,          !- Field 23
  Until: 22:00,0.000696148,  !- Field 25
  Until: 24:00,0,          !- Field 27
  Through: 1/4,            !- Field 29
  For: AllDays,            !- Field 30
  Until: 11:00,0,          !- Field 31
  Until: 13:00,0.000696148,  !- Field 33
  Until: 14:00,0,          !- Field 35
  Until: 16:00,0.000696148,  !- Field 37
  Until: 17:00,0,          !- Field 39
  Until: 23:00,0.000696148,  !- Field 41
  Until: 24:00,0,          !- Field 43
  Through: 1/5,            !- Field 45
  For: AllDays,            !- Field 46
  Until: 2:00,0,           !- Field 47
  Until: 3:00,0.000696148,  !- Field 49
  Until: 24:00,0,          !- Field 51
  Through: 1/6,            !- Field 53
  For: AllDays,            !- Field 54
  Until: 24:00,0,          !- Field 55
  Through: 1/7,            !- Field 57
  For: AllDays,            !- Field 58
  Until: 24:00,0,          !- Field 59
  Through: 1/8,            !- Field 61
  For: AllDays,            !- Field 62
  Until: 24:00,0,          !- Field 63
  Through: 1/9,            !- Field 65
  For: AllDays,            !- Field 66
  Until: 24:00,0,          !- Field 67
  Through: 1/10,           !- Field 69
  For: AllDays,            !- Field 70
  Until: 24:00,0,          !- Field 71
  Through: 1/11,           !- Field 73
  For: AllDays,            !- Field 74
  Until: 24:00,0,          !- Field 75
  Through: 1/12,           !- Field 77
  For: AllDays,            !- Field 78
  Until: 15:00,0,          !- Field 79
  Until: 18:00,0.000696148,  !- Field 81
  Until: 24:00,0,          !- Field 83
  Through: 1/13,           !- Field 85
  For: AllDays,            !- Field 86
  Until: 24:00,0,          !- Field 87
  Through: 1/14,           !- Field 89
  For: AllDays,            !- Field 90
  Until: 24:00,0,          !- Field 91
  Through: 1/15,           !- Field 93
  For: AllDays,            !- Field 94
  Until: 24:00,0,          !- Field 95
  Through: 1/16,           !- Field 97
  For: AllDays,            !- Field 98
  Until: 24:00,0,          !- Field 99
  Through: 1/17,           !- Field 101
  For: AllDays,            !- Field 102
  Until: 24:00,0,          !- Field 103
  Through: 1/18,           !- Field 105
  For: AllDays,            !- Field 106
  Until: 24:00,0,          !- Field 107
  Through: 1/19,           !- Field 109
  For: AllDays,            !- Field 110
  Until: 24:00,0,          !- Field 111
  Through: 1/20,           !- Field 113
  For: AllDays,            !- Field 114
  Until: 24:00,0,          !- Field 115
  Through: 1/21,           !- Field 117
  For: AllDays,            !- Field 118
  Until: 24:00,0,          !- Field 119
  Through: 1/22,           !- Field 121
  For: AllDays,            !- Field 122
  Until: 4:00,0,           !- Field 123
  Until: 6:00,0.000696148,  !- Field 125
  Until: 24:00,0,          !- Field 127
  Through: 1/23,           !- Field 129
  For: AllDays,            !- Field 130
  Until: 24:00,0,          !- Field 131
  Through: 1/24,           !- Field 133
  For: AllDays,            !- Field 134
  Until: 18:00,0,          !- Field 135
  Until: 22:00,0.000696148,  !- Field 137
  Until: 24:00,0,          !- Field 139
  Through: 1/25,           !- Field 141
  For: AllDays,            !- Field 142
  Until: 24:00,0,          !- Field 143
  Through: 1/26,           !- Field 145
  For: AllDays,            !- Field 146
  Until: 7:00,0,           !- Field 147
  Until: 11:00,0.000696148,  !- Field 149
  Until: 12:00,0,          !- Field 151
  Until: 13:00,0.000696148,  !- Field 153
  Until: 24:00,0,          !- Field 155
  Through: 1/27,           !- Field 157
  For: AllDays,            !- Field 158
  Until: 24:00,0,          !- Field 159
  Through: 1/28,           !- Field 161
  For: AllDays,            !- Field 162
  Until: 19:00,0,          !- Field 163
  Until: 24:00,0.000696148,  !- Field 165
  Through: 1/29,           !- Field 167
  For: AllDays,            !- Field 168
  Until: 10:00,0.000696148,  !- Field 169
  Until: 24:00,0,          !- Field 171
  Through: 1/30,           !- Field 173
  For: AllDays,            !- Field 174
  Until: 21:00,0,          !- Field 175
  Until: 24:00,0.000696148,  !- Field 177
  Through: 1/31,           !- Field 179
  For: AllDays,            !- Field 180
  Until: 2:00,0.000696148,  !- Field 181
  Until: 10:00,0,          !- Field 183
  Until: 11:00,0.000696148,  !- Field 185
  Until: 24:00,0,          !- Field 187
  Through: 2/1,            !- Field 189
  For: AllDays,            !- Field 190
  Until: 2:00,0,           !- Field 191
  Until: 6:00,0.000219988,  !- Field 193
  Until: 7:00,0,           !- Field 195
  Until: 12:00,0.000219988,  !- Field 197
  Until: 21:00,0,          !- Field 199
  Until: 23:00,0.000219988,  !- Field 201
  Until: 24:00,0,          !- Field 203
  Through: 2/2,            !- Field 205
  For: AllDays,            !- Field 206
  Until: 16:00,0,          !- Field 207
  Until: 18:00,0.000219988,  !- Field 209
  Until: 20:00,0,          !- Field 211
  Until: 24:00,0.000219988,  !- Field 213
  Through: 2/3,            !- Field 215
  For: AllDays,            !- Field 216
  Until: 8:00,0.000219988,  !- Field 217
  Until: 10:00,0,          !- Field 219
  Until: 12:00,0.000219988,  !- Field 221
  Until: 24:00,0,          !- Field 223
  Through: 2/4,            !- Field 225
  For: AllDays,            !- Field 226
  Until: 24:00,0,          !- Field 227
  Through: 2/5,            !- Field 229
  For: AllDays,            !- Field 230
  Until: 12:00,0.000219988,  !- Field 231
  Until: 21:00,0,          !- Field 233
  Until: 24:00,0.000219988,  !- Field 235
  Through: 2/6,            !- Field 237
  For: AllDays,            !- Field 238
  Until: 6:00,0.000219988,  !- Field 239
  Until: 8:00,0.000915149,  !- Field 241
  Until: 24:00,0.000219988,  !- Field 243
  Through: 2/7,            !- Field 245
  For: AllDays,            !- Field 246
  Until: 12:00,0.000219988,  !- Field 247
  Until: 13:00,0,          !- Field 249
  Until: 14:00,0.000219988,  !- Field 251
  Until: 15:00,0,          !- Field 253
  Until: 16:00,0.000219988,  !- Field 255
  Until: 18:00,0,          !- Field 257
  Until: 20:00,0.000219988,  !- Field 259
  Until: 24:00,0,          !- Field 261
  Through: 2/8,            !- Field 263
  For: AllDays,            !- Field 264
  Until: 24:00,0,          !- Field 265
  Through: 2/9,            !- Field 267
  For: AllDays,            !- Field 268
  Until: 24:00,0,          !- Field 269
  Through: 2/10,           !- Field 271
  For: AllDays,            !- Field 272
  Until: 3:00,0,           !- Field 273
  Until: 10:00,0.000219988,  !- Field 275
  Until: 11:00,0,          !- Field 277
  Until: 12:00,0.000219988,  !- Field 279
  Until: 24:00,0,          !- Field 281
  Through: 2/11,           !- Field 283
  For: AllDays,            !- Field 284
  Until: 24:00,0,          !- Field 285
  Through: 2/12,           !- Field 287
  For: AllDays,            !- Field 288
  Until: 24:00,0,          !- Field 289
  Through: 2/13,           !- Field 291
  For: AllDays,            !- Field 292
  Until: 19:00,0,          !- Field 293
  Until: 22:00,0.000219988,  !- Field 295
  Until: 24:00,0,          !- Field 297
  Through: 2/14,           !- Field 299
  For: AllDays,            !- Field 300
  Until: 1:00,0.000219988,  !- Field 301
  Until: 10:00,0,          !- Field 303
  Until: 13:00,0.000219988,  !- Field 305
  Until: 16:00,0,          !- Field 307
  Until: 24:00,0.000219988,  !- Field 309
  Through: 2/15,           !- Field 311
  For: AllDays,            !- Field 312
  Until: 6:00,0.000219988,  !- Field 313
  Until: 24:00,0,          !- Field 315
  Through: 2/16,           !- Field 317
  For: AllDays,            !- Field 318
  Until: 2:00,0,           !- Field 319
  Until: 3:00,0.000219988,  !- Field 321
  Until: 24:00,0,          !- Field 323
  Through: 2/17,           !- Field 325
  For: AllDays,            !- Field 326
  Until: 24:00,0,          !- Field 327
  Through: 2/18,           !- Field 329
  For: AllDays,            !- Field 330
  Until: 12:00,0,          !- Field 331
  Until: 19:00,0.000219988,  !- Field 333
  Until: 20:00,0,          !- Field 335
  Until: 21:00,0.000219988,  !- Field 337
  Until: 23:00,0,          !- Field 339
  Until: 24:00,0.000915149,  !- Field 341
  Through: 2/19,           !- Field 343
  For: AllDays,            !- Field 344
  Until: 2:00,0,           !- Field 345
  Until: 3:00,0.000219988,  !- Field 347
  Until: 24:00,0,          !- Field 349
  Through: 2/20,           !- Field 351
  For: AllDays,            !- Field 352
  Until: 24:00,0,          !- Field 353
  Through: 2/21,           !- Field 355
  For: AllDays,            !- Field 356
  Until: 15:00,0,          !- Field 357
  Until: 24:00,0.000219988,  !- Field 359
  Through: 2/22,           !- Field 361
  For: AllDays,            !- Field 362
  Until: 6:00,0.000219988,  !- Field 363
  Until: 8:00,0.000915149,  !- Field 365
  Until: 13:00,0.000219988,  !- Field 367
  Until: 24:00,0,          !- Field 369
  Through: 2/23,           !- Field 371
  For: AllDays,            !- Field 372
  Until: 22:00,0,          !- Field 373
  Until: 23:00,0.000219988,  !- Field 375
  Until: 24:00,0,          !- Field 377
  Through: 2/24,           !- Field 379
  For: AllDays,            !- Field 380
  Until: 2:00,0,           !- Field 381
  Until: 4:00,0.000219988,  !- Field 383
  Until: 24:00,0,          !- Field 385
  Through: 2/25,           !- Field 387
  For: AllDays,            !- Field 388
  Until: 24:00,0,          !- Field 389
  Through: 2/26,           !- Field 391
  For: AllDays,            !- Field 392
  Until: 24:00,0,          !- Field 393
  Through: 2/27,           !- Field 395
  For: AllDays,            !- Field 396
  Until: 24:00,0,          !- Field 397
  Through: 2/28,           !- Field 399
  For: AllDays,            !- Field 400
  Until: 24:00,0,          !- Field 401
  Through: 3/1,            !- Field 403
  For: AllDays,            !- Field 404
  Until: 24:00,0,          !- Field 405
  Through: 3/2,            !- Field 407
  For: AllDays,            !- Field 408
  Until: 24:00,0,          !- Field 409
  Through: 3/3,            !- Field 411
  For: AllDays,            !- Field 412
  Until: 24:00,0,          !- Field 413
  Through: 3/4,            !- Field 415
  For: AllDays,            !- Field 416
  Until: 24:00,0,          !- Field 417
  Through: 3/5,            !- Field 419
  For: AllDays,            !- Field 420
  Until: 24:00,0,          !- Field 421
  Through: 3/6,            !- Field 423
  For: AllDays,            !- Field 424
  Until: 1:00,0.00159083,  !- Field 425
  Until: 3:00,0,           !- Field 427
  Until: 4:00,0.00159083,  !- Field 429
  Until: 6:00,0,           !- Field 431
  Until: 7:00,0.00159083,  !- Field 433
  Until: 12:00,0,          !- Field 435
  Until: 13:00,0.00159083,  !- Field 437
  Until: 15:00,0,          !- Field 439
  Until: 16:00,0.00159083,  !- Field 441
  Until: 18:00,0,          !- Field 443
  Until: 19:00,0.00159083,  !- Field 445
  Until: 24:00,0,          !- Field 447
  Through: 3/7,            !- Field 449
  For: AllDays,            !- Field 450
  Until: 3:00,0,           !- Field 451
  Until: 4:00,0.00159083,  !- Field 453
  Until: 24:00,0,          !- Field 455
  Through: 3/8,            !- Field 457
  For: AllDays,            !- Field 458
  Until: 24:00,0,          !- Field 459
  Through: 3/9,            !- Field 461
  For: AllDays,            !- Field 462
  Until: 21:00,0,          !- Field 463
  Until: 22:00,0.00159083,  !- Field 465
  Until: 24:00,0,          !- Field 467
  Through: 3/10,           !- Field 469
  For: AllDays,            !- Field 470
  Until: 1:00,0.00159083,  !- Field 471
  Until: 3:00,0,           !- Field 473
  Until: 4:00,0.00159083,  !- Field 475
  Until: 6:00,0,           !- Field 477
  Until: 7:00,0.00159083,  !- Field 479
  Until: 9:00,0,           !- Field 481
  Until: 10:00,0.00159083,  !- Field 483
  Until: 24:00,0,          !- Field 485
  Through: 3/11,           !- Field 487
  For: AllDays,            !- Field 488
  Until: 24:00,0,          !- Field 489
  Through: 3/12,           !- Field 491
  For: AllDays,            !- Field 492
  Until: 9:00,0,           !- Field 493
  Until: 10:00,0.00159083,  !- Field 495
  Until: 24:00,0,          !- Field 497
  Through: 3/13,           !- Field 499
  For: AllDays,            !- Field 500
  Until: 24:00,0,          !- Field 501
  Through: 3/14,           !- Field 503
  For: AllDays,            !- Field 504
  Until: 21:00,0,          !- Field 505
  Until: 22:00,0.0127266,  !- Field 507
  Until: 24:00,0,          !- Field 509
  Through: 3/15,           !- Field 511
  For: AllDays,            !- Field 512
  Until: 1:00,0.00159083,  !- Field 513
  Until: 15:00,0,          !- Field 515
  Until: 16:00,0.00159083,  !- Field 517
  Until: 18:00,0,          !- Field 519
  Until: 19:00,0.00159083,  !- Field 521
  Until: 24:00,0,          !- Field 523
  Through: 3/16,           !- Field 525
  For: AllDays,            !- Field 526
  Until: 24:00,0,          !- Field 527
  Through: 3/17,           !- Field 529
  For: AllDays,            !- Field 530
  Until: 24:00,0,          !- Field 531
  Through: 3/18,           !- Field 533
  For: AllDays,            !- Field 534
  Until: 9:00,0,           !- Field 535
  Until: 10:00,0.00661784,  !- Field 537
  Until: 12:00,0,          !- Field 539
  Until: 13:00,0.00159083,  !- Field 541
  Until: 18:00,0,          !- Field 543
  Until: 19:00,0.00159083,  !- Field 545
  Until: 21:00,0,          !- Field 547
  Until: 22:00,0.00159083,  !- Field 549
  Until: 24:00,0,          !- Field 551
  Through: 3/19,           !- Field 553
  For: AllDays,            !- Field 554
  Until: 1:00,0.00159083,  !- Field 555
  Until: 3:00,0,           !- Field 557
  Until: 4:00,0.00159083,  !- Field 559
  Until: 6:00,0,           !- Field 561
  Until: 7:00,0.00159083,  !- Field 563
  Until: 9:00,0,           !- Field 565
  Until: 10:00,0.00159083,  !- Field 567
  Until: 15:00,0,          !- Field 569
  Until: 16:00,0.00159083,  !- Field 571
  Until: 18:00,0,          !- Field 573
  Until: 19:00,0.00159083,  !- Field 575
  Until: 21:00,0,          !- Field 577
  Until: 22:00,0.00159083,  !- Field 579
  Until: 24:00,0,          !- Field 581
  Through: 3/20,           !- Field 583
  For: AllDays,            !- Field 584
  Until: 24:00,0,          !- Field 585
  Through: 3/21,           !- Field 587
  For: AllDays,            !- Field 588
  Until: 24:00,0,          !- Field 589
  Through: 3/22,           !- Field 591
  For: AllDays,            !- Field 592
  Until: 24:00,0,          !- Field 593
  Through: 3/23,           !- Field 595
  For: AllDays,            !- Field 596
  Until: 24:00,0,          !- Field 597
  Through: 3/24,           !- Field 599
  For: AllDays,            !- Field 600
  Until: 24:00,0,          !- Field 601
  Through: 3/25,           !- Field 603
  For: AllDays,            !- Field 604
  Until: 24:00,0,          !- Field 605
  Through: 3/26,           !- Field 607
  For: AllDays,            !- Field 608
  Until: 24:00,0,          !- Field 609
  Through: 3/27,           !- Field 611
  For: AllDays,            !- Field 612
  Until: 24:00,0,          !- Field 613
  Through: 3/28,           !- Field 615
  For: AllDays,            !- Field 616
  Until: 24:00,0,          !- Field 617
  Through: 3/29,           !- Field 619
  For: AllDays,            !- Field 620
  Until: 24:00,0,          !- Field 621
  Through: 3/30,           !- Field 623
  For: AllDays,            !- Field 624
  Until: 24:00,0,          !- Field 625
  Through: 3/31,           !- Field 627
  For: AllDays,            !- Field 628
  Until: 24:00,0,          !- Field 629
  Through: 4/1,            !- Field 631
  For: AllDays,            !- Field 632
  Until: 23:00,0,          !- Field 633
  Until: 24:00,0.00081033,  !- Field 635
  Through: 4/2,            !- Field 637
  For: AllDays,            !- Field 638
  Until: 1:00,0.00081033,  !- Field 639
  Until: 8:00,0,           !- Field 641
  Until: 15:00,0.00081033,  !- Field 643
  Until: 16:00,0,          !- Field 645
  Until: 18:00,0.00081033,  !- Field 647
  Until: 19:00,0,          !- Field 649
  Until: 21:00,0.00081033,  !- Field 651
  Until: 24:00,0,          !- Field 653
  Through: 4/3,            !- Field 655
  For: AllDays,            !- Field 656
  Until: 24:00,0,          !- Field 657
  Through: 4/4,            !- Field 659
  For: AllDays,            !- Field 660
  Until: 8:00,0,           !- Field 661
  Until: 10:00,0.00081033,  !- Field 663
  Until: 24:00,0,          !- Field 665
  Through: 4/5,            !- Field 667
  For: AllDays,            !- Field 668
  Until: 19:00,0,          !- Field 669
  Until: 20:00,0.00081033,  !- Field 671
  Until: 22:00,0,          !- Field 673
  Until: 24:00,0.00081033,  !- Field 675
  Through: 4/6,            !- Field 677
  For: AllDays,            !- Field 678
  Until: 9:00,0.00081033,  !- Field 679
  Until: 10:00,0.00337097,  !- Field 681
  Until: 11:00,0.00081033,  !- Field 683
  Until: 13:00,0,          !- Field 685
  Until: 15:00,0.00081033,  !- Field 687
  Until: 24:00,0,          !- Field 689
  Through: 4/7,            !- Field 691
  For: AllDays,            !- Field 692
  Until: 24:00,0,          !- Field 693
  Through: 4/8,            !- Field 695
  For: AllDays,            !- Field 696
  Until: 10:00,0,          !- Field 697
  Until: 11:00,0.00081033,  !- Field 699
  Until: 12:00,0,          !- Field 701
  Until: 13:00,0.00081033,  !- Field 703
  Until: 14:00,0,          !- Field 705
  Until: 15:00,0.00081033,  !- Field 707
  Until: 24:00,0,          !- Field 709
  Through: 4/9,            !- Field 711
  For: AllDays,            !- Field 712
  Until: 4:00,0,           !- Field 713
  Until: 5:00,0.00081033,  !- Field 715
  Until: 23:00,0,          !- Field 717
  Until: 24:00,0.00081033,  !- Field 719
  Through: 4/10,           !- Field 721
  For: AllDays,            !- Field 722
  Until: 1:00,0,           !- Field 723
  Until: 3:00,0.00081033,  !- Field 725
  Until: 4:00,0,           !- Field 727
  Until: 8:00,0.00081033,  !- Field 729
  Until: 10:00,0,          !- Field 731
  Until: 20:00,0.00081033,  !- Field 733
  Until: 24:00,0,          !- Field 735
  Through: 4/11,           !- Field 737
  For: AllDays,            !- Field 738
  Until: 11:00,0,          !- Field 739
  Until: 12:00,0.00081033,  !- Field 741
  Until: 14:00,0,          !- Field 743
  Until: 15:00,0.00081033,  !- Field 745
  Until: 24:00,0,          !- Field 747
  Through: 4/12,           !- Field 749
  For: AllDays,            !- Field 750
  Until: 24:00,0,          !- Field 751
  Through: 4/13,           !- Field 753
  For: AllDays,            !- Field 754
  Until: 24:00,0,          !- Field 755
  Through: 4/14,           !- Field 757
  For: AllDays,            !- Field 758
  Until: 24:00,0,          !- Field 759
  Through: 4/15,           !- Field 761
  For: AllDays,            !- Field 762
  Until: 24:00,0,          !- Field 763
  Through: 4/16,           !- Field 765
  For: AllDays,            !- Field 766
  Until: 24:00,0,          !- Field 767
  Through: 4/17,           !- Field 769
  For: AllDays,            !- Field 770
  Until: 24:00,0,          !- Field 771
  Through: 4/18,           !- Field 773
  For: AllDays,            !- Field 774
  Until: 7:00,0.00081033,  !- Field 775
  Until: 9:00,0,           !- Field 777
  Until: 11:00,0.00081033,  !- Field 779
  Until: 17:00,0,          !- Field 781
  Until: 19:00,0.00081033,  !- Field 783
  Until: 22:00,0,          !- Field 785
  Until: 23:00,0.00081033,  !- Field 787
  Until: 24:00,0,          !- Field 789
  Through: 4/19,           !- Field 791
  For: AllDays,            !- Field 792
  Until: 24:00,0,          !- Field 793
  Through: 4/20,           !- Field 795
  For: AllDays,            !- Field 796
  Until: 9:00,0,           !- Field 797
  Until: 11:00,0.00081033,  !- Field 799
  Until: 12:00,0,          !- Field 801
  Until: 24:00,0.00081033,  !- Field 803
  Through: 4/21,           !- Field 805
  For: AllDays,            !- Field 806
  Until: 1:00,0.00081033,  !- Field 807
  Until: 24:00,0,          !- Field 809
  Through: 4/22,           !- Field 811
  For: AllDays,            !- Field 812
  Until: 24:00,0,          !- Field 813
  Through: 4/23,           !- Field 815
  For: AllDays,            !- Field 816
  Until: 1:00,0,           !- Field 817
  Until: 10:00,0.00081033,  !- Field 819
  Until: 18:00,0,          !- Field 821
  Until: 20:00,0.00081033,  !- Field 823
  Until: 21:00,0,          !- Field 825
  Until: 22:00,0.00081033,  !- Field 827
  Until: 24:00,0,          !- Field 829
  Through: 4/24,           !- Field 831
  For: AllDays,            !- Field 832
  Until: 1:00,0,           !- Field 833
  Until: 2:00,0.00081033,  !- Field 835
  Until: 13:00,0,          !- Field 837
  Until: 14:00,0.00081033,  !- Field 839
  Until: 15:00,0,          !- Field 841
  Until: 16:00,0.00337097,  !- Field 843
  Until: 17:00,0.00081033,  !- Field 845
  Until: 18:00,0,          !- Field 847
  Until: 20:00,0.00081033,  !- Field 849
  Until: 24:00,0,          !- Field 851
  Through: 4/25,           !- Field 853
  For: AllDays,            !- Field 854
  Until: 24:00,0,          !- Field 855
  Through: 4/26,           !- Field 857
  For: AllDays,            !- Field 858
  Until: 24:00,0,          !- Field 859
  Through: 4/27,           !- Field 861
  For: AllDays,            !- Field 862
  Until: 24:00,0,          !- Field 863
  Through: 4/28,           !- Field 865
  For: AllDays,            !- Field 866
  Until: 24:00,0,          !- Field 867
  Through: 4/29,           !- Field 869
  For: AllDays,            !- Field 870
  Until: 24:00,0,          !- Field 871
  Through: 4/30,           !- Field 873
  For: AllDays,            !- Field 874
  Until: 24:00,0,          !- Field 875
  Through: 5/1,            !- Field 877
  For: AllDays,            !- Field 878
  Until: 24:00,0,          !- Field 879
  Through: 5/2,            !- Field 881
  For: AllDays,            !- Field 882
  Until: 24:00,0,          !- Field 883
  Through: 5/3,            !- Field 885
  For: AllDays,            !- Field 886
  Until: 24:00,0,          !- Field 887
  Through: 5/4,            !- Field 889
  For: AllDays,            !- Field 890
  Until: 24:00,0,          !- Field 891
  Through: 5/5,            !- Field 893
  For: AllDays,            !- Field 894
  Until: 15:00,0,          !- Field 895
  Until: 16:00,0.00133239,  !- Field 897
  Until: 24:00,0,          !- Field 899
  Through: 5/6,            !- Field 901
  For: AllDays,            !- Field 902
  Until: 24:00,0,          !- Field 903
  Through: 5/7,            !- Field 905
  For: AllDays,            !- Field 906
  Until: 24:00,0,          !- Field 907
  Through: 5/8,            !- Field 909
  For: AllDays,            !- Field 910
  Until: 24:00,0,          !- Field 911
  Through: 5/9,            !- Field 913
  For: AllDays,            !- Field 914
  Until: 24:00,0,          !- Field 915
  Through: 5/10,           !- Field 917
  For: AllDays,            !- Field 918
  Until: 6:00,0,           !- Field 919
  Until: 7:00,0.00133239,  !- Field 921
  Until: 18:00,0,          !- Field 923
  Until: 20:00,0.00133239,  !- Field 925
  Until: 24:00,0,          !- Field 927
  Through: 5/11,           !- Field 929
  For: AllDays,            !- Field 930
  Until: 24:00,0,          !- Field 931
  Through: 5/12,           !- Field 933
  For: AllDays,            !- Field 934
  Until: 21:00,0,          !- Field 935
  Until: 24:00,0.00133239,  !- Field 937
  Through: 5/13,           !- Field 939
  For: AllDays,            !- Field 940
  Until: 1:00,0.00133239,  !- Field 941
  Until: 12:00,0,          !- Field 943
  Until: 13:00,0.00133239,  !- Field 945
  Until: 24:00,0,          !- Field 947
  Through: 5/14,           !- Field 949
  For: AllDays,            !- Field 950
  Until: 24:00,0,          !- Field 951
  Through: 5/15,           !- Field 953
  For: AllDays,            !- Field 954
  Until: 3:00,0,           !- Field 955
  Until: 5:00,0.00133239,  !- Field 957
  Until: 24:00,0,          !- Field 959
  Through: 5/16,           !- Field 961
  For: AllDays,            !- Field 962
  Until: 17:00,0,          !- Field 963
  Until: 24:00,0.00133239,  !- Field 965
  Through: 5/17,           !- Field 967
  For: AllDays,            !- Field 968
  Until: 2:00,0,           !- Field 969
  Until: 3:00,0.00133239,  !- Field 971
  Until: 15:00,0,          !- Field 973
  Until: 21:00,0.00133239,  !- Field 975
  Until: 24:00,0,          !- Field 977
  Through: 5/18,           !- Field 979
  For: AllDays,            !- Field 980
  Until: 6:00,0,           !- Field 981
  Until: 7:00,0.00133239,  !- Field 983
  Until: 18:00,0,          !- Field 985
  Until: 19:00,0.00133239,  !- Field 987
  Until: 21:00,0,          !- Field 989
  Until: 22:00,0.00133239,  !- Field 991
  Until: 24:00,0,          !- Field 993
  Through: 5/19,           !- Field 995
  For: AllDays,            !- Field 996
  Until: 1:00,0,           !- Field 997
  Until: 4:00,0.00133239,  !- Field 999
  Until: 24:00,0,          !- Field 1001
  Through: 5/20,           !- Field 1003
  For: AllDays,            !- Field 1004
  Until: 24:00,0,          !- Field 1005
  Through: 5/21,           !- Field 1007
  For: AllDays,            !- Field 1008
  Until: 24:00,0,          !- Field 1009
  Through: 5/22,           !- Field 1011
  For: AllDays,            !- Field 1012
  Until: 24:00,0,          !- Field 1013
  Through: 5/23,           !- Field 1015
  For: AllDays,            !- Field 1016
  Until: 13:00,0,          !- Field 1017
  Until: 14:00,0.00133239,  !- Field 1019
  Until: 24:00,0,          !- Field 1021
  Through: 5/24,           !- Field 1023
  For: AllDays,            !- Field 1024
  Until: 24:00,0,          !- Field 1025
  Through: 5/25,           !- Field 1027
  For: AllDays,            !- Field 1028
  Until: 24:00,0,          !- Field 1029
  Through: 5/26,           !- Field 1031
  For: AllDays,            !- Field 1032
  Until: 24:00,0,          !- Field 1033
  Through: 5/27,           !- Field 1035
  For: AllDays,            !- Field 1036
  Until: 24:00,0,          !- Field 1037
  Through: 5/28,           !- Field 1039
  For: AllDays,            !- Field 1040
  Until: 16:00,0,          !- Field 1041
  Until: 19:00,0.00133239,  !- Field 1043
  Until: 20:00,0,          !- Field 1045
  Until: 21:00,0.00133239,  !- Field 1047
  Until: 22:00,0.0106591,  !- Field 1049
  Until: 23:00,0.00133239,  !- Field 1051
  Until: 24:00,0,          !- Field 1053
  Through: 5/29,           !- Field 1055
  For: AllDays,            !- Field 1056
  Until: 7:00,0,           !- Field 1057
  Until: 8:00,0.00133239,  !- Field 1059
  Until: 14:00,0,          !- Field 1061
  Until: 15:00,0.0106591,  !- Field 1063
  Until: 16:00,0.00133239,  !- Field 1065
  Until: 24:00,0,          !- Field 1067
  Through: 5/30,           !- Field 1069
  For: AllDays,            !- Field 1070
  Until: 7:00,0,           !- Field 1071
  Until: 8:00,0.00133239,  !- Field 1073
  Until: 11:00,0,          !- Field 1075
  Until: 12:00,0.00133239,  !- Field 1077
  Until: 24:00,0,          !- Field 1079
  Through: 5/31,           !- Field 1081
  For: AllDays,            !- Field 1082
  Until: 24:00,0,          !- Field 1083
  Through: 6/1,            !- Field 1085
  For: AllDays,            !- Field 1086
  Until: 24:00,0,          !- Field 1087
  Through: 6/2,            !- Field 1089
  For: AllDays,            !- Field 1090
  Until: 24:00,0,          !- Field 1091
  Through: 6/3,            !- Field 1093
  For: AllDays,            !- Field 1094
  Until: 24:00,0,          !- Field 1095
  Through: 6/4,            !- Field 1097
  For: AllDays,            !- Field 1098
  Until: 21:00,0,          !- Field 1099
  Until: 23:00,0.00188659,  !- Field 1101
  Until: 24:00,0,          !- Field 1103
  Through: 6/5,            !- Field 1105
  For: AllDays,            !- Field 1106
  Until: 2:00,0,           !- Field 1107
  Until: 4:00,0.00188659,  !- Field 1109
  Until: 24:00,0,          !- Field 1111
  Through: 6/6,            !- Field 1113
  For: AllDays,            !- Field 1114
  Until: 24:00,0,          !- Field 1115
  Through: 6/7,            !- Field 1117
  For: AllDays,            !- Field 1118
  Until: 9:00,0,           !- Field 1119
  Until: 10:00,0.00188659,  !- Field 1121
  Until: 11:00,0,          !- Field 1123
  Until: 13:00,0.00188659,  !- Field 1125
  Until: 14:00,0,          !- Field 1127
  Until: 16:00,0.00188659,  !- Field 1129
  Until: 24:00,0,          !- Field 1131
  Through: 6/8,            !- Field 1133
  For: AllDays,            !- Field 1134
  Until: 15:00,0,          !- Field 1135
  Until: 16:00,0.00784823,  !- Field 1137
  Until: 17:00,0.00188659,  !- Field 1139
  Until: 18:00,0,          !- Field 1141
  Until: 21:00,0.00188659,  !- Field 1143
  Until: 24:00,0,          !- Field 1145
  Through: 6/9,            !- Field 1147
  For: AllDays,            !- Field 1148
  Until: 19:00,0,          !- Field 1149
  Until: 21:00,0.00188659,  !- Field 1151
  Until: 24:00,0,          !- Field 1153
  Through: 6/10,           !- Field 1155
  For: AllDays,            !- Field 1156
  Until: 3:00,0,           !- Field 1157
  Until: 4:00,0.00188659,  !- Field 1159
  Until: 7:00,0,           !- Field 1161
  Until: 8:00,0.00188659,  !- Field 1163
  Until: 16:00,0,          !- Field 1165
  Until: 17:00,0.00188659,  !- Field 1167
  Until: 24:00,0,          !- Field 1169
  Through: 6/11,           !- Field 1171
  For: AllDays,            !- Field 1172
  Until: 24:00,0,          !- Field 1173
  Through: 6/12,           !- Field 1175
  For: AllDays,            !- Field 1176
  Until: 24:00,0,          !- Field 1177
  Through: 6/13,           !- Field 1179
  For: AllDays,            !- Field 1180
  Until: 1:00,0,           !- Field 1181
  Until: 3:00,0.00188659,  !- Field 1183
  Until: 24:00,0,          !- Field 1185
  Through: 6/14,           !- Field 1187
  For: AllDays,            !- Field 1188
  Until: 24:00,0,          !- Field 1189
  Through: 6/15,           !- Field 1191
  For: AllDays,            !- Field 1192
  Until: 24:00,0,          !- Field 1193
  Through: 6/16,           !- Field 1195
  For: AllDays,            !- Field 1196
  Until: 24:00,0,          !- Field 1197
  Through: 6/17,           !- Field 1199
  For: AllDays,            !- Field 1200
  Until: 17:00,0,          !- Field 1201
  Until: 18:00,0.00188659,  !- Field 1203
  Until: 23:00,0,          !- Field 1205
  Until: 24:00,0.00188659,  !- Field 1207
  Through: 6/18,           !- Field 1209
  For: AllDays,            !- Field 1210
  Until: 4:00,0.00188659,  !- Field 1211
  Until: 11:00,0,          !- Field 1213
  Until: 13:00,0.00188659,  !- Field 1215
  Until: 24:00,0,          !- Field 1217
  Through: 6/19,           !- Field 1219
  For: AllDays,            !- Field 1220
  Until: 11:00,0,          !- Field 1221
  Until: 12:00,0.00188659,  !- Field 1223
  Until: 24:00,0,          !- Field 1225
  Through: 6/20,           !- Field 1227
  For: AllDays,            !- Field 1228
  Until: 24:00,0,          !- Field 1229
  Through: 6/21,           !- Field 1231
  For: AllDays,            !- Field 1232
  Until: 24:00,0,          !- Field 1233
  Through: 6/22,           !- Field 1235
  For: AllDays,            !- Field 1236
  Until: 24:00,0,          !- Field 1237
  Through: 6/23,           !- Field 1239
  For: AllDays,            !- Field 1240
  Until: 24:00,0,          !- Field 1241
  Through: 6/24,           !- Field 1243
  For: AllDays,            !- Field 1244
  Until: 24:00,0,          !- Field 1245
  Through: 6/25,           !- Field 1247
  For: AllDays,            !- Field 1248
  Until: 24:00,0,          !- Field 1249
  Through: 6/26,           !- Field 1251
  For: AllDays,            !- Field 1252
  Until: 24:00,0,          !- Field 1253
  Through: 6/27,           !- Field 1255
  For: AllDays,            !- Field 1256
  Until: 24:00,0,          !- Field 1257
  Through: 6/28,           !- Field 1259
  For: AllDays,            !- Field 1260
  Until: 20:00,0,          !- Field 1261
  Until: 21:00,0.00188659,  !- Field 1263
  Until: 23:00,0,          !- Field 1265
  Until: 24:00,0.00188659,  !- Field 1267
  Through: 6/29,           !- Field 1269
  For: AllDays,            !- Field 1270
  Until: 5:00,0,           !- Field 1271
  Until: 7:00,0.00188659,  !- Field 1273
  Until: 12:00,0,          !- Field 1275
  Until: 16:00,0.00188659,  !- Field 1277
  Until: 21:00,0,          !- Field 1279
  Until: 22:00,0.00188659,  !- Field 1281
  Until: 24:00,0,          !- Field 1283
  Through: 6/30,           !- Field 1285
  For: AllDays,            !- Field 1286
  Until: 16:00,0,          !- Field 1287
  Until: 17:00,0.00188659,  !- Field 1289
  Until: 18:00,0,          !- Field 1291
  Until: 19:00,0.00188659,  !- Field 1293
  Until: 24:00,0,          !- Field 1295
  Through: 7/1,            !- Field 1297
  For: AllDays,            !- Field 1298
  Until: 22:00,0,          !- Field 1299
  Until: 24:00,0.00196262,  !- Field 1301
  Through: 7/2,            !- Field 1303
  For: AllDays,            !- Field 1304
  Until: 4:00,0.00196262,  !- Field 1305
  Until: 24:00,0,          !- Field 1307
  Through: 7/3,            !- Field 1309
  For: AllDays,            !- Field 1310
  Until: 24:00,0,          !- Field 1311
  Through: 7/4,            !- Field 1313
  For: AllDays,            !- Field 1314
  Until: 4:00,0,           !- Field 1315
  Until: 5:00,0.00196262,  !- Field 1317
  Until: 7:00,0,           !- Field 1319
  Until: 9:00,0.00196262,  !- Field 1321
  Until: 24:00,0,          !- Field 1323
  Through: 7/5,            !- Field 1325
  For: AllDays,            !- Field 1326
  Until: 24:00,0,          !- Field 1327
  Through: 7/6,            !- Field 1329
  For: AllDays,            !- Field 1330
  Until: 24:00,0,          !- Field 1331
  Through: 7/7,            !- Field 1333
  For: AllDays,            !- Field 1334
  Until: 24:00,0,          !- Field 1335
  Through: 7/8,            !- Field 1337
  For: AllDays,            !- Field 1338
  Until: 24:00,0,          !- Field 1339
  Through: 7/9,            !- Field 1341
  For: AllDays,            !- Field 1342
  Until: 19:00,0,          !- Field 1343
  Until: 20:00,0.00196262,  !- Field 1345
  Until: 21:00,0,          !- Field 1347
  Until: 24:00,0.00196262,  !- Field 1349
  Through: 7/10,           !- Field 1351
  For: AllDays,            !- Field 1352
  Until: 1:00,0.00196262,  !- Field 1353
  Until: 3:00,0,           !- Field 1355
  Until: 4:00,0.00196262,  !- Field 1357
  Until: 5:00,0.00816449,  !- Field 1359
  Until: 7:00,0,           !- Field 1361
  Until: 10:00,0.00196262,  !- Field 1363
  Until: 24:00,0,          !- Field 1365
  Through: 7/11,           !- Field 1367
  For: AllDays,            !- Field 1368
  Until: 24:00,0,          !- Field 1369
  Through: 7/12,           !- Field 1371
  For: AllDays,            !- Field 1372
  Until: 24:00,0,          !- Field 1373
  Through: 7/13,           !- Field 1375
  For: AllDays,            !- Field 1376
  Until: 24:00,0,          !- Field 1377
  Through: 7/14,           !- Field 1379
  For: AllDays,            !- Field 1380
  Until: 13:00,0,          !- Field 1381
  Until: 14:00,0.00196262,  !- Field 1383
  Until: 24:00,0,          !- Field 1385
  Through: 7/15,           !- Field 1387
  For: AllDays,            !- Field 1388
  Until: 24:00,0,          !- Field 1389
  Through: 7/16,           !- Field 1391
  For: AllDays,            !- Field 1392
  Until: 24:00,0,          !- Field 1393
  Through: 7/17,           !- Field 1395
  For: AllDays,            !- Field 1396
  Until: 24:00,0,          !- Field 1397
  Through: 7/18,           !- Field 1399
  For: AllDays,            !- Field 1400
  Until: 6:00,0,           !- Field 1401
  Until: 7:00,0.00196262,  !- Field 1403
  Until: 10:00,0,          !- Field 1405
  Until: 14:00,0.00196262,  !- Field 1407
  Until: 16:00,0,          !- Field 1409
  Until: 17:00,0.00196262,  !- Field 1411
  Until: 24:00,0,          !- Field 1413
  Through: 7/19,           !- Field 1415
  For: AllDays,            !- Field 1416
  Until: 24:00,0,          !- Field 1417
  Through: 7/20,           !- Field 1419
  For: AllDays,            !- Field 1420
  Until: 24:00,0,          !- Field 1421
  Through: 7/21,           !- Field 1423
  For: AllDays,            !- Field 1424
  Until: 24:00,0,          !- Field 1425
  Through: 7/22,           !- Field 1427
  For: AllDays,            !- Field 1428
  Until: 2:00,0,           !- Field 1429
  Until: 5:00,0.00196262,  !- Field 1431
  Until: 6:00,0,           !- Field 1433
  Until: 9:00,0.00196262,  !- Field 1435
  Until: 10:00,0.00816449,  !- Field 1437
  Until: 24:00,0,          !- Field 1439
  Through: 7/23,           !- Field 1441
  For: AllDays,            !- Field 1442
  Until: 24:00,0,          !- Field 1443
  Through: 7/24,           !- Field 1445
  For: AllDays,            !- Field 1446
  Until: 24:00,0,          !- Field 1447
  Through: 7/25,           !- Field 1449
  For: AllDays,            !- Field 1450
  Until: 20:00,0,          !- Field 1451
  Until: 23:00,0.00196262,  !- Field 1453
  Until: 24:00,0,          !- Field 1455
  Through: 7/26,           !- Field 1457
  For: AllDays,            !- Field 1458
  Until: 24:00,0,          !- Field 1459
  Through: 7/27,           !- Field 1461
  For: AllDays,            !- Field 1462
  Until: 24:00,0,          !- Field 1463
  Through: 7/28,           !- Field 1465
  For: AllDays,            !- Field 1466
  Until: 24:00,0,          !- Field 1467
  Through: 7/29,           !- Field 1469
  For: AllDays,            !- Field 1470
  Until: 24:00,0,          !- Field 1471
  Through: 7/30,           !- Field 1473
  For: AllDays,            !- Field 1474
  Until: 24:00,0,          !- Field 1475
  Through: 7/31,           !- Field 1477
  For: AllDays,            !- Field 1478
  Until: 24:00,0,          !- Field 1479
  Through: 8/1,            !- Field 1481
  For: AllDays,            !- Field 1482
  Until: 24:00,0,          !- Field 1483
  Through: 8/2,            !- Field 1485
  For: AllDays,            !- Field 1486
  Until: 24:00,0,          !- Field 1487
  Through: 8/3,            !- Field 1489
  For: AllDays,            !- Field 1490
  Until: 21:00,0,          !- Field 1491
  Until: 22:00,0.00174149,  !- Field 1493
  Until: 24:00,0,          !- Field 1495
  Through: 8/4,            !- Field 1497
  For: AllDays,            !- Field 1498
  Until: 1:00,0,           !- Field 1499
  Until: 2:00,0.00724458,  !- Field 1501
  Until: 3:00,0.0139319,   !- Field 1503
  Until: 5:00,0.00174149,  !- Field 1505
  Until: 8:00,0,           !- Field 1507
  Until: 9:00,0.00174149,  !- Field 1509
  Until: 24:00,0,          !- Field 1511
  Through: 8/5,            !- Field 1513
  For: AllDays,            !- Field 1514
  Until: 4:00,0.00174149,  !- Field 1515
  Until: 5:00,0.00724458,  !- Field 1517
  Until: 24:00,0,          !- Field 1519
  Through: 8/6,            !- Field 1521
  For: AllDays,            !- Field 1522
  Until: 11:00,0,          !- Field 1523
  Until: 12:00,0.00174149,  !- Field 1525
  Until: 24:00,0,          !- Field 1527
  Through: 8/7,            !- Field 1529
  For: AllDays,            !- Field 1530
  Until: 24:00,0,          !- Field 1531
  Through: 8/8,            !- Field 1533
  For: AllDays,            !- Field 1534
  Until: 19:00,0,          !- Field 1535
  Until: 20:00,0.00174149,  !- Field 1537
  Until: 24:00,0,          !- Field 1539
  Through: 8/9,            !- Field 1541
  For: AllDays,            !- Field 1542
  Until: 24:00,0,          !- Field 1543
  Through: 8/10,           !- Field 1545
  For: AllDays,            !- Field 1546
  Until: 16:00,0,          !- Field 1547
  Until: 19:00,0.00174149,  !- Field 1549
  Until: 24:00,0,          !- Field 1551
  Through: 8/11,           !- Field 1553
  For: AllDays,            !- Field 1554
  Until: 13:00,0,          !- Field 1555
  Until: 15:00,0.00174149,  !- Field 1557
  Until: 24:00,0,          !- Field 1559
  Through: 8/12,           !- Field 1561
  For: AllDays,            !- Field 1562
  Until: 24:00,0,          !- Field 1563
  Through: 8/13,           !- Field 1565
  For: AllDays,            !- Field 1566
  Until: 19:00,0,          !- Field 1567
  Until: 20:00,0.00174149,  !- Field 1569
  Until: 24:00,0,          !- Field 1571
  Through: 8/14,           !- Field 1573
  For: AllDays,            !- Field 1574
  Until: 15:00,0,          !- Field 1575
  Until: 16:00,0.00174149,  !- Field 1577
  Until: 18:00,0,          !- Field 1579
  Until: 20:00,0.00174149,  !- Field 1581
  Until: 24:00,0,          !- Field 1583
  Through: 8/15,           !- Field 1585
  For: AllDays,            !- Field 1586
  Until: 24:00,0,          !- Field 1587
  Through: 8/16,           !- Field 1589
  For: AllDays,            !- Field 1590
  Until: 24:00,0,          !- Field 1591
  Through: 8/17,           !- Field 1593
  For: AllDays,            !- Field 1594
  Until: 24:00,0,          !- Field 1595
  Through: 8/18,           !- Field 1597
  For: AllDays,            !- Field 1598
  Until: 24:00,0,          !- Field 1599
  Through: 8/19,           !- Field 1601
  For: AllDays,            !- Field 1602
  Until: 23:00,0,          !- Field 1603
  Until: 24:00,0.00174149,  !- Field 1605
  Through: 8/20,           !- Field 1607
  For: AllDays,            !- Field 1608
  Until: 2:00,0.00174149,  !- Field 1609
  Until: 24:00,0,          !- Field 1611
  Through: 8/21,           !- Field 1613
  For: AllDays,            !- Field 1614
  Until: 24:00,0,          !- Field 1615
  Through: 8/22,           !- Field 1617
  For: AllDays,            !- Field 1618
  Until: 6:00,0,           !- Field 1619
  Until: 9:00,0.00174149,  !- Field 1621
  Until: 24:00,0,          !- Field 1623
  Through: 8/23,           !- Field 1625
  For: AllDays,            !- Field 1626
  Until: 10:00,0,          !- Field 1627
  Until: 13:00,0.00174149,  !- Field 1629
  Until: 22:00,0,          !- Field 1631
  Until: 23:00,0.00174149,  !- Field 1633
  Until: 24:00,0,          !- Field 1635
  Through: 8/24,           !- Field 1637
  For: AllDays,            !- Field 1638
  Until: 24:00,0,          !- Field 1639
  Through: 8/25,           !- Field 1641
  For: AllDays,            !- Field 1642
  Until: 24:00,0,          !- Field 1643
  Through: 8/26,           !- Field 1645
  For: AllDays,            !- Field 1646
  Until: 17:00,0,          !- Field 1647
  Until: 18:00,0.00174149,  !- Field 1649
  Until: 24:00,0,          !- Field 1651
  Through: 8/27,           !- Field 1653
  For: AllDays,            !- Field 1654
  Until: 24:00,0,          !- Field 1655
  Through: 8/28,           !- Field 1657
  For: AllDays,            !- Field 1658
  Until: 6:00,0,           !- Field 1659
  Until: 9:00,0.00174149,  !- Field 1661
  Until: 11:00,0,          !- Field 1663
  Until: 12:00,0.00174149,  !- Field 1665
  Until: 24:00,0,          !- Field 1667
  Through: 8/29,           !- Field 1669
  For: AllDays,            !- Field 1670
  Until: 8:00,0,           !- Field 1671
  Until: 10:00,0.00174149,  !- Field 1673
  Until: 24:00,0,          !- Field 1675
  Through: 8/30,           !- Field 1677
  For: AllDays,            !- Field 1678
  Until: 24:00,0,          !- Field 1679
  Through: 8/31,           !- Field 1681
  For: AllDays,            !- Field 1682
  Until: 14:00,0,          !- Field 1683
  Until: 15:00,0.00174149,  !- Field 1685
  Until: 17:00,0,          !- Field 1687
  Until: 21:00,0.00174149,  !- Field 1689
  Until: 24:00,0,          !- Field 1691
  Through: 9/1,            !- Field 1693
  For: AllDays,            !- Field 1694
  Until: 24:00,0,          !- Field 1695
  Through: 9/2,            !- Field 1697
  For: AllDays,            !- Field 1698
  Until: 1:00,0.00144498,  !- Field 1699
  Until: 24:00,0,          !- Field 1701
  Through: 9/3,            !- Field 1703
  For: AllDays,            !- Field 1704
  Until: 24:00,0,          !- Field 1705
  Through: 9/4,            !- Field 1707
  For: AllDays,            !- Field 1708
  Until: 24:00,0,          !- Field 1709
  Through: 9/5,            !- Field 1711
  For: AllDays,            !- Field 1712
  Until: 24:00,0,          !- Field 1713
  Through: 9/6,            !- Field 1715
  For: AllDays,            !- Field 1716
  Until: 24:00,0,          !- Field 1717
  Through: 9/7,            !- Field 1719
  For: AllDays,            !- Field 1720
  Until: 24:00,0,          !- Field 1721
  Through: 9/8,            !- Field 1723
  For: AllDays,            !- Field 1724
  Until: 24:00,0,          !- Field 1725
  Through: 9/9,            !- Field 1727
  For: AllDays,            !- Field 1728
  Until: 24:00,0,          !- Field 1729
  Through: 9/10,           !- Field 1731
  For: AllDays,            !- Field 1732
  Until: 24:00,0,          !- Field 1733
  Through: 9/11,           !- Field 1735
  For: AllDays,            !- Field 1736
  Until: 24:00,0,          !- Field 1737
  Through: 9/12,           !- Field 1739
  For: AllDays,            !- Field 1740
  Until: 7:00,0,           !- Field 1741
  Until: 8:00,0.00144498,  !- Field 1743
  Until: 24:00,0,          !- Field 1745
  Through: 9/13,           !- Field 1747
  For: AllDays,            !- Field 1748
  Until: 10:00,0,          !- Field 1749
  Until: 13:00,0.00144498,  !- Field 1751
  Until: 24:00,0,          !- Field 1753
  Through: 9/14,           !- Field 1755
  For: AllDays,            !- Field 1756
  Until: 21:00,0,          !- Field 1757
  Until: 23:00,0.00144498,  !- Field 1759
  Until: 24:00,0,          !- Field 1761
  Through: 9/15,           !- Field 1763
  For: AllDays,            !- Field 1764
  Until: 2:00,0,           !- Field 1765
  Until: 3:00,0.00144498,  !- Field 1767
  Until: 24:00,0,          !- Field 1769
  Through: 9/16,           !- Field 1771
  For: AllDays,            !- Field 1772
  Until: 1:00,0,           !- Field 1773
  Until: 4:00,0.00144498,  !- Field 1775
  Until: 9:00,0,           !- Field 1777
  Until: 14:00,0.00144498,  !- Field 1779
  Until: 21:00,0,          !- Field 1781
  Until: 24:00,0.00144498,  !- Field 1783
  Through: 9/17,           !- Field 1785
  For: AllDays,            !- Field 1786
  Until: 8:00,0,           !- Field 1787
  Until: 11:00,0.00144498,  !- Field 1789
  Until: 15:00,0,          !- Field 1791
  Until: 16:00,0.00144498,  !- Field 1793
  Until: 18:00,0,          !- Field 1795
  Until: 19:00,0.00144498,  !- Field 1797
  Until: 24:00,0,          !- Field 1799
  Through: 9/18,           !- Field 1801
  For: AllDays,            !- Field 1802
  Until: 14:00,0,          !- Field 1803
  Until: 16:00,0.00144498,  !- Field 1805
  Until: 18:00,0,          !- Field 1807
  Until: 20:00,0.00144498,  !- Field 1809
  Until: 24:00,0,          !- Field 1811
  Through: 9/19,           !- Field 1813
  For: AllDays,            !- Field 1814
  Until: 17:00,0,          !- Field 1815
  Until: 18:00,0.00144498,  !- Field 1817
  Until: 24:00,0,          !- Field 1819
  Through: 9/20,           !- Field 1821
  For: AllDays,            !- Field 1822
  Until: 5:00,0,           !- Field 1823
  Until: 6:00,0.00144498,  !- Field 1825
  Until: 11:00,0,          !- Field 1827
  Until: 12:00,0.00144498,  !- Field 1829
  Until: 16:00,0,          !- Field 1831
  Until: 17:00,0.00144498,  !- Field 1833
  Until: 18:00,0,          !- Field 1835
  Until: 19:00,0.00144498,  !- Field 1837
  Until: 24:00,0,          !- Field 1839
  Through: 9/21,           !- Field 1841
  For: AllDays,            !- Field 1842
  Until: 11:00,0,          !- Field 1843
  Until: 13:00,0.00144498,  !- Field 1845
  Until: 14:00,0,          !- Field 1847
  Until: 15:00,0.00144498,  !- Field 1849
  Until: 17:00,0,          !- Field 1851
  Until: 20:00,0.00144498,  !- Field 1853
  Until: 23:00,0,          !- Field 1855
  Until: 24:00,0.00144498,  !- Field 1857
  Through: 9/22,           !- Field 1859
  For: AllDays,            !- Field 1860
  Until: 15:00,0,          !- Field 1861
  Until: 16:00,0.00144498,  !- Field 1863
  Until: 24:00,0,          !- Field 1865
  Through: 9/23,           !- Field 1867
  For: AllDays,            !- Field 1868
  Until: 24:00,0,          !- Field 1869
  Through: 9/24,           !- Field 1871
  For: AllDays,            !- Field 1872
  Until: 24:00,0,          !- Field 1873
  Through: 9/25,           !- Field 1875
  For: AllDays,            !- Field 1876
  Until: 24:00,0,          !- Field 1877
  Through: 9/26,           !- Field 1879
  For: AllDays,            !- Field 1880
  Until: 24:00,0,          !- Field 1881
  Through: 9/27,           !- Field 1883
  For: AllDays,            !- Field 1884
  Until: 24:00,0,          !- Field 1885
  Through: 9/28,           !- Field 1887
  For: AllDays,            !- Field 1888
  Until: 21:00,0,          !- Field 1889
  Until: 24:00,0.00144498,  !- Field 1891
  Through: 9/29,           !- Field 1893
  For: AllDays,            !- Field 1894
  Until: 1:00,0.00144498,  !- Field 1895
  Until: 24:00,0,          !- Field 1897
  Through: 9/30,           !- Field 1899
  For: AllDays,            !- Field 1900
  Until: 24:00,0,          !- Field 1901
  Through: 10/1,           !- Field 1903
  For: AllDays,            !- Field 1904
  Until: 24:00,0,          !- Field 1905
  Through: 10/2,           !- Field 1907
  For: AllDays,            !- Field 1908
  Until: 24:00,0,          !- Field 1909
  Through: 10/3,           !- Field 1911
  For: AllDays,            !- Field 1912
  Until: 24:00,0,          !- Field 1913
  Through: 10/4,           !- Field 1915
  For: AllDays,            !- Field 1916
  Until: 24:00,0,          !- Field 1917
  Through: 10/5,           !- Field 1919
  For: AllDays,            !- Field 1920
  Until: 23:00,0,          !- Field 1921
  Until: 24:00,0.00133626,  !- Field 1923
  Through: 10/6,           !- Field 1925
  For: AllDays,            !- Field 1926
  Until: 2:00,0.00133626,  !- Field 1927
  Until: 3:00,0,           !- Field 1929
  Until: 5:00,0.00133626,  !- Field 1931
  Until: 6:00,0,           !- Field 1933
  Until: 7:00,0.00133626,  !- Field 1935
  Until: 10:00,0,          !- Field 1937
  Until: 14:00,0.00133626,  !- Field 1939
  Until: 24:00,0,          !- Field 1941
  Through: 10/7,           !- Field 1943
  For: AllDays,            !- Field 1944
  Until: 24:00,0,          !- Field 1945
  Through: 10/8,           !- Field 1947
  For: AllDays,            !- Field 1948
  Until: 24:00,0,          !- Field 1949
  Through: 10/9,           !- Field 1951
  For: AllDays,            !- Field 1952
  Until: 24:00,0,          !- Field 1953
  Through: 10/10,          !- Field 1955
  For: AllDays,            !- Field 1956
  Until: 24:00,0,          !- Field 1957
  Through: 10/11,          !- Field 1959
  For: AllDays,            !- Field 1960
  Until: 22:00,0,          !- Field 1961
  Until: 23:00,0.00133626,  !- Field 1963
  Until: 24:00,0,          !- Field 1965
  Through: 10/12,          !- Field 1967
  For: AllDays,            !- Field 1968
  Until: 24:00,0,          !- Field 1969
  Through: 10/13,          !- Field 1971
  For: AllDays,            !- Field 1972
  Until: 13:00,0,          !- Field 1973
  Until: 24:00,0.00133626,  !- Field 1975
  Through: 10/14,          !- Field 1977
  For: AllDays,            !- Field 1978
  Until: 2:00,0.00133626,  !- Field 1979
  Until: 24:00,0,          !- Field 1981
  Through: 10/15,          !- Field 1983
  For: AllDays,            !- Field 1984
  Until: 24:00,0,          !- Field 1985
  Through: 10/16,          !- Field 1987
  For: AllDays,            !- Field 1988
  Until: 24:00,0,          !- Field 1989
  Through: 10/17,          !- Field 1991
  For: AllDays,            !- Field 1992
  Until: 24:00,0,          !- Field 1993
  Through: 10/18,          !- Field 1995
  For: AllDays,            !- Field 1996
  Until: 1:00,0,           !- Field 1997
  Until: 3:00,0.00133626,  !- Field 1999
  Until: 15:00,0,          !- Field 2001
  Until: 16:00,0.00133626,  !- Field 2003
  Until: 19:00,0,          !- Field 2005
  Until: 21:00,0.00133626,  !- Field 2007
  Until: 24:00,0,          !- Field 2009
  Through: 10/19,          !- Field 2011
  For: AllDays,            !- Field 2012
  Until: 22:00,0,          !- Field 2013
  Until: 23:00,0.00133626,  !- Field 2015
  Until: 24:00,0,          !- Field 2017
  Through: 10/20,          !- Field 2019
  For: AllDays,            !- Field 2020
  Until: 9:00,0,           !- Field 2021
  Until: 10:00,0.00133626,  !- Field 2023
  Until: 24:00,0,          !- Field 2025
  Through: 10/21,          !- Field 2027
  For: AllDays,            !- Field 2028
  Until: 24:00,0,          !- Field 2029
  Through: 10/22,          !- Field 2031
  For: AllDays,            !- Field 2032
  Until: 24:00,0,          !- Field 2033
  Through: 10/23,          !- Field 2035
  For: AllDays,            !- Field 2036
  Until: 24:00,0,          !- Field 2037
  Through: 10/24,          !- Field 2039
  For: AllDays,            !- Field 2040
  Until: 24:00,0,          !- Field 2041
  Through: 10/25,          !- Field 2043
  For: AllDays,            !- Field 2044
  Until: 2:00,0.00133626,  !- Field 2045
  Until: 24:00,0,          !- Field 2047
  Through: 10/26,          !- Field 2049
  For: AllDays,            !- Field 2050
  Until: 24:00,0,          !- Field 2051
  Through: 10/27,          !- Field 2053
  For: AllDays,            !- Field 2054
  Until: 24:00,0,          !- Field 2055
  Through: 10/28,          !- Field 2057
  For: AllDays,            !- Field 2058
  Until: 5:00,0,           !- Field 2059
  Until: 6:00,0.00133626,  !- Field 2061
  Until: 24:00,0,          !- Field 2063
  Through: 10/29,          !- Field 2065
  For: AllDays,            !- Field 2066
  Until: 3:00,0,           !- Field 2067
  Until: 7:00,0.00133626,  !- Field 2069
  Until: 9:00,0,           !- Field 2071
  Until: 10:00,0.00133626,  !- Field 2073
  Until: 13:00,0,          !- Field 2075
  Until: 15:00,0.00133626,  !- Field 2077
  Until: 16:00,0,          !- Field 2079
  Until: 21:00,0.00133626,  !- Field 2081
  Until: 24:00,0,          !- Field 2083
  Through: 10/30,          !- Field 2085
  For: AllDays,            !- Field 2086
  Until: 24:00,0,          !- Field 2087
  Through: 10/31,          !- Field 2089
  For: AllDays,            !- Field 2090
  Until: 24:00,0,          !- Field 2091
  Through: 11/1,           !- Field 2093
  For: AllDays,            !- Field 2094
  Until: 17:00,0,          !- Field 2095
  Until: 18:00,0.000855884,  !- Field 2097
  Until: 24:00,0,          !- Field 2099
  Through: 11/2,           !- Field 2101
  For: AllDays,            !- Field 2102
  Until: 2:00,0,           !- Field 2103
  Until: 3:00,0.000855884,  !- Field 2105
  Until: 21:00,0,          !- Field 2107
  Until: 24:00,0.000855884,  !- Field 2109
  Through: 11/3,           !- Field 2111
  For: AllDays,            !- Field 2112
  Until: 10:00,0.000855884,  !- Field 2113
  Until: 24:00,0,          !- Field 2115
  Through: 11/4,           !- Field 2117
  For: AllDays,            !- Field 2118
  Until: 24:00,0,          !- Field 2119
  Through: 11/5,           !- Field 2121
  For: AllDays,            !- Field 2122
  Until: 24:00,0,          !- Field 2123
  Through: 11/6,           !- Field 2125
  For: AllDays,            !- Field 2126
  Until: 24:00,0,          !- Field 2127
  Through: 11/7,           !- Field 2129
  For: AllDays,            !- Field 2130
  Until: 24:00,0,          !- Field 2131
  Through: 11/8,           !- Field 2133
  For: AllDays,            !- Field 2134
  Until: 24:00,0,          !- Field 2135
  Through: 11/9,           !- Field 2137
  For: AllDays,            !- Field 2138
  Until: 24:00,0,          !- Field 2139
  Through: 11/10,          !- Field 2141
  For: AllDays,            !- Field 2142
  Until: 24:00,0,          !- Field 2143
  Through: 11/11,          !- Field 2145
  For: AllDays,            !- Field 2146
  Until: 17:00,0,          !- Field 2147
  Until: 18:00,0.000855884,  !- Field 2149
  Until: 21:00,0,          !- Field 2151
  Until: 24:00,0.000855884,  !- Field 2153
  Through: 11/12,          !- Field 2155
  For: AllDays,            !- Field 2156
  Until: 1:00,0.000855884,  !- Field 2157
  Until: 19:00,0,          !- Field 2159
  Until: 20:00,0.000855884,  !- Field 2161
  Until: 24:00,0,          !- Field 2163
  Through: 11/13,          !- Field 2165
  For: AllDays,            !- Field 2166
  Until: 10:00,0,          !- Field 2167
  Until: 16:00,0.000855884,  !- Field 2169
  Until: 24:00,0,          !- Field 2171
  Through: 11/14,          !- Field 2173
  For: AllDays,            !- Field 2174
  Until: 24:00,0,          !- Field 2175
  Through: 11/15,          !- Field 2177
  For: AllDays,            !- Field 2178
  Until: 19:00,0,          !- Field 2179
  Until: 20:00,0.000855884,  !- Field 2181
  Until: 22:00,0,          !- Field 2183
  Until: 23:00,0.000855884,  !- Field 2185
  Until: 24:00,0.00684707,  !- Field 2187
  Through: 11/16,          !- Field 2189
  For: AllDays,            !- Field 2190
  Until: 2:00,0.000855884,  !- Field 2191
  Until: 3:00,0.00356048,  !- Field 2193
  Until: 6:00,0.000855884,  !- Field 2195
  Until: 12:00,0,          !- Field 2197
  Until: 17:00,0.000855884,  !- Field 2199
  Until: 24:00,0,          !- Field 2201
  Through: 11/17,          !- Field 2203
  For: AllDays,            !- Field 2204
  Until: 24:00,0,          !- Field 2205
  Through: 11/18,          !- Field 2207
  For: AllDays,            !- Field 2208
  Until: 24:00,0,          !- Field 2209
  Through: 11/19,          !- Field 2211
  For: AllDays,            !- Field 2212
  Until: 7:00,0,           !- Field 2213
  Until: 20:00,0.000855884,  !- Field 2215
  Until: 24:00,0,          !- Field 2217
  Through: 11/20,          !- Field 2219
  For: AllDays,            !- Field 2220
  Until: 24:00,0,          !- Field 2221
  Through: 11/21,          !- Field 2223
  For: AllDays,            !- Field 2224
  Until: 22:00,0,          !- Field 2225
  Until: 24:00,0.000855884,  !- Field 2227
  Through: 11/22,          !- Field 2229
  For: AllDays,            !- Field 2230
  Until: 1:00,0,           !- Field 2231
  Until: 6:00,0.000855884,  !- Field 2233
  Until: 9:00,0,           !- Field 2235
  Until: 10:00,0.000855884,  !- Field 2237
  Until: 17:00,0,          !- Field 2239
  Until: 22:00,0.000855884,  !- Field 2241
  Until: 24:00,0,          !- Field 2243
  Through: 11/23,          !- Field 2245
  For: AllDays,            !- Field 2246
  Until: 24:00,0,          !- Field 2247
  Through: 11/24,          !- Field 2249
  For: AllDays,            !- Field 2250
  Until: 24:00,0,          !- Field 2251
  Through: 11/25,          !- Field 2253
  For: AllDays,            !- Field 2254
  Until: 24:00,0,          !- Field 2255
  Through: 11/26,          !- Field 2257
  For: AllDays,            !- Field 2258
  Until: 24:00,0,          !- Field 2259
  Through: 11/27,          !- Field 2261
  For: AllDays,            !- Field 2262
  Until: 24:00,0,          !- Field 2263
  Through: 11/28,          !- Field 2265
  For: AllDays,            !- Field 2266
  Until: 24:00,0,          !- Field 2267
  Through: 11/29,          !- Field 2269
  For: AllDays,            !- Field 2270
  Until: 24:00,0,          !- Field 2271
  Through: 11/30,          !- Field 2273
  For: AllDays,            !- Field 2274
  Until: 24:00,0,          !- Field 2275
  Through: 12/1,           !- Field 2277
  For: AllDays,            !- Field 2278
  Until: 11:00,0,          !- Field 2279
  Until: 12:00,0.000391769,  !- Field 2281
  Until: 13:00,0.00162976,  !- Field 2283
  Until: 19:00,0.000391769,  !- Field 2285
  Until: 24:00,0,          !- Field 2287
  Through: 12/2,           !- Field 2289
  For: AllDays,            !- Field 2290
  Until: 7:00,0,           !- Field 2291
  Until: 10:00,0.000391769,  !- Field 2293
  Until: 24:00,0,          !- Field 2295
  Through: 12/3,           !- Field 2297
  For: AllDays,            !- Field 2298
  Until: 24:00,0,          !- Field 2299
  Through: 12/4,           !- Field 2301
  For: AllDays,            !- Field 2302
  Until: 24:00,0,          !- Field 2303
  Through: 12/5,           !- Field 2305
  For: AllDays,            !- Field 2306
  Until: 24:00,0,          !- Field 2307
  Through: 12/6,           !- Field 2309
  For: AllDays,            !- Field 2310
  Until: 24:00,0,          !- Field 2311
  Through: 12/7,           !- Field 2313
  For: AllDays,            !- Field 2314
  Until: 24:00,0,          !- Field 2315
  Through: 12/8,           !- Field 2317
  For: AllDays,            !- Field 2318
  Until: 24:00,0,          !- Field 2319
  Through: 12/9,           !- Field 2321
  For: AllDays,            !- Field 2322
  Until: 17:00,0,          !- Field 2323
  Until: 21:00,0.000391769,  !- Field 2325
  Until: 24:00,0,          !- Field 2327
  Through: 12/10,          !- Field 2329
  For: AllDays,            !- Field 2330
  Until: 2:00,0,           !- Field 2331
  Until: 3:00,0.000391769,  !- Field 2333
  Until: 24:00,0,          !- Field 2335
  Through: 12/11,          !- Field 2337
  For: AllDays,            !- Field 2338
  Until: 24:00,0,          !- Field 2339
  Through: 12/12,          !- Field 2341
  For: AllDays,            !- Field 2342
  Until: 13:00,0,          !- Field 2343
  Until: 14:00,0.000391769,  !- Field 2345
  Until: 16:00,0,          !- Field 2347
  Until: 17:00,0.000391769,  !- Field 2349
  Until: 20:00,0,          !- Field 2351
  Until: 21:00,0.000391769,  !- Field 2353
  Until: 23:00,0,          !- Field 2355
  Until: 24:00,0.000391769,  !- Field 2357
  Through: 12/13,          !- Field 2359
  For: AllDays,            !- Field 2360
  Until: 1:00,0.000391769,  !- Field 2361
  Until: 24:00,0,          !- Field 2363
  Through: 12/14,          !- Field 2365
  For: AllDays,            !- Field 2366
  Until: 9:00,0,           !- Field 2367
  Until: 10:00,0.000391769,  !- Field 2369
  Until: 24:00,0,          !- Field 2371
  Through: 12/15,          !- Field 2373
  For: AllDays,            !- Field 2374
  Until: 24:00,0,          !- Field 2375
  Through: 12/16,          !- Field 2377
  For: AllDays,            !- Field 2378
  Until: 24:00,0,          !- Field 2379
  Through: 12/17,          !- Field 2381
  For: AllDays,            !- Field 2382
  Until: 23:00,0,          !- Field 2383
  Until: 24:00,0.000391769,  !- Field 2385
  Through: 12/18,          !- Field 2387
  For: AllDays,            !- Field 2388
  Until: 1:00,0.000391769,  !- Field 2389
  Until: 2:00,0,           !- Field 2391
  Until: 5:00,0.000391769,  !- Field 2393
  Until: 21:00,0,          !- Field 2395
  Until: 23:00,0.00162976,  !- Field 2397
  Until: 24:00,0.000391769,  !- Field 2399
  Through: 12/19,          !- Field 2401
  For: AllDays,            !- Field 2402
  Until: 1:00,0.000391769,  !- Field 2403
  Until: 2:00,0.00162976,  !- Field 2405
  Until: 7:00,0.000391769,  !- Field 2407
  Until: 11:00,0,          !- Field 2409
  Until: 12:00,0.000391769,  !- Field 2411
  Until: 14:00,0,          !- Field 2413
  Until: 20:00,0.000391769,  !- Field 2415
  Until: 24:00,0,          !- Field 2417
  Through: 12/20,          !- Field 2419
  For: AllDays,            !- Field 2420
  Until: 24:00,0,          !- Field 2421
  Through: 12/21,          !- Field 2423
  For: AllDays,            !- Field 2424
  Until: 19:00,0,          !- Field 2425
  Until: 24:00,0.000391769,  !- Field 2427
  Through: 12/22,          !- Field 2429
  For: AllDays,            !- Field 2430
  Until: 5:00,0.000391769,  !- Field 2431
  Until: 6:00,0,           !- Field 2433
  Until: 7:00,0.000391769,  !- Field 2435
  Until: 9:00,0,           !- Field 2437
  Until: 12:00,0.000391769,  !- Field 2439
  Until: 16:00,0,          !- Field 2441
  Until: 17:00,0.000391769,  !- Field 2443
  Until: 19:00,0,          !- Field 2445
  Until: 24:00,0.000391769,  !- Field 2447
  Through: 12/23,          !- Field 2449
  For: AllDays,            !- Field 2450
  Until: 9:00,0.000391769,  !- Field 2451
  Until: 24:00,0,          !- Field 2453
  Through: 12/24,          !- Field 2455
  For: AllDays,            !- Field 2456
  Until: 24:00,0,          !- Field 2457
  Through: 12/25,          !- Field 2459
  For: AllDays,            !- Field 2460
  Until: 20:00,0,          !- Field 2461
  Until: 24:00,0.000391769,  !- Field 2463
  Through: 12/26,          !- Field 2465
  For: AllDays,            !- Field 2466
  Until: 6:00,0.000391769,  !- Field 2467
  Until: 24:00,0,          !- Field 2469
  Through: 12/27,          !- Field 2471
  For: AllDays,            !- Field 2472
  Until: 5:00,0,           !- Field 2473
  Until: 11:00,0.000391769,  !- Field 2475
  Until: 12:00,0,          !- Field 2477
  Until: 14:00,0.000391769,  !- Field 2479
  Until: 17:00,0,          !- Field 2481
  Until: 22:00,0.000391769,  !- Field 2483
  Until: 24:00,0,          !- Field 2485
  Through: 12/28,          !- Field 2487
  For: AllDays,            !- Field 2488
  Until: 1:00,0.000391769,  !- Field 2489
  Until: 3:00,0,           !- Field 2491
  Until: 10:00,0.000391769,  !- Field 2493
  Until: 11:00,0.00162976,  !- Field 2495
  Until: 14:00,0.000391769,  !- Field 2497
  Until: 24:00,0,          !- Field 2499
  Through: 12/29,          !- Field 2501
  For: AllDays,            !- Field 2502
  Until: 24:00,0,          !- Field 2503
  Through: 12/30,          !- Field 2505
  For: AllDays,            !- Field 2506
  Until: 12:00,0,          !- Field 2507
  Until: 22:00,0.000391769,  !- Field 2509
  Until: 24:00,0,          !- Field 2511
  Through: 12/31,          !- Field 2513
  For: AllDays,            !- Field 2514
  Until: 18:00,0,          !- Field 2515
  Until: 20:00,0.000391769,  !- Field 2517
  Until: 23:00,0,          !- Field 2519
  Until: 24:00,0;          !- Field 2521

Material,
  WD10,                    !- Name
  MediumSmooth,            !- Roughness
  0.667,                   !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  RG01,                    !- Name
  Rough,                   !- Roughness
  0.0127,                  !- Thickness {m}
  1.442,                   !- Conductivity {W/m-K}
  881.0,                   !- Density {kg/m3}
  1674.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  BR01,                    !- Name
  VeryRough,               !- Roughness
  0.0094999997,            !- Thickness {m}
  0.162,                   !- Conductivity {W/m-K}
  1121.0,                  !- Density {kg/m3}
  1464.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  IN46,                    !- Name
  VeryRough,               !- Roughness
  0.076200001,             !- Thickness {m}
  0.023,                   !- Conductivity {W/m-K}
  24.0,                    !- Density {kg/m3}
  1590.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  WD01,                    !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78,                    !- Visible Absorptance
  0.2,                     !- Thermal Absorptance Inside Face
  0.15,                    !- Solar Absorptance Inside Face
  0.15;                    !- Visible Absorptance Inside Face

Material,
  WD01-roof,               !- Name
  MediumSmooth,            !- Roughness
  0.019099999,             !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  513.0,                   !- Density {kg/m3}
  1381.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78,                    !- Visible Absorptance
  0.2,                     !- Thermal Absorptance Inside Face
  0.15,                    !- Solar Absorptance Inside Face
  0.15;                    !- Visible Absorptance Inside Face

Material,
  PW03,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.115,                   !- Conductivity {W/m-K}
  545.0,                   !- Density {kg/m3}
  1213.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.78,                    !- Solar Absorptance
  0.78;                    !- Visible Absorptance

Material,
  IN02,                    !- Name
  Rough,                   !- Roughness
  0.090099998,             !- Thickness {m}
  0.043000001,             !- Conductivity {W/m-K}
  10.0,                    !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  GP01,                    !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

MaterialProperty:VariableAbsorptance,
  variableGP01,            !- Name
  GP01,                    !- Reference Material Name
  Scheduled,               !- Control Signal
  ,                        !- Thermal Absorptance Function Name
  OutAbsTherm,             !- Thermal Absorptance Schedule Name
  ,                        !- Solar Absorptance Function Name
  OutAbsSolar;             !- Solar Absorptance Schedule Name

Material,
  GP02,                    !- Name
  MediumSmooth,            !- Roughness
  0.015900001,             !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  801.0,                   !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  CC03,                    !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  1.31,                    !- Conductivity {W/m-K}
  2243.0,                  !- Density {kg/m3}
  837.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Schedule:Compact,
  OutAbsTherm,             !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 8:00,0.1,         !- Field 3
  UNTIL: 16:00,0.5,        !- Field 5
  UNTIL: 24:00,0.1;        !- Field 7

Schedule:Compact,
  OutAbsSolar,             !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 8:00,0.3,         !- Field 3
  UNTIL: 16:00,0.6,        !- Field 5
  UNTIL: 24:00,0.3;        !- Field 7

Schedule:Compact,
  InAbsTherm,              !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 8:00,0.42,        !- Field 3
  UNTIL: 16:00,0.64,       !- Field 5
  UNTIL: 24:00,0.43;       !- Field 7

Schedule:Compact,
  InAbsSolar,              !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 8:00,0.33,        !- Field 3
  UNTIL: 16:00,0.63,       !- Field 5
  UNTIL: 24:00,0.33;       !- Field 7

Material:NoMass,
  MAT-SB-U,                !- Name
  Rough,                   !- Roughness
  0.117406666,             !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  MAT-CLNG-1,              !- Name
  Rough,                   !- Roughness
  0.65225929,              !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:NoMass,
  MAT-FLOOR-1,             !- Name
  Rough,                   !- Roughness
  3.522199631,             !- Thermal Resistance {m2-K/W}
  0.65,                    !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material:AirGap,
  AL21,                    !- Name
  0.157;                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  AL23,                    !- Name
  0.153;                   !- Thermal Resistance {m2-K/W}

Construction,
  ROOF-1,                  !- Name
  RG01,                    !- Outside Layer
  BR01,                    !- Layer 2
  IN46,                    !- Layer 3
  WD01-roof;               !- Layer 4

Construction,
  WALL-1,                  !- Name
  WD01,                    !- Outside Layer
  PW03,                    !- Layer 2
  IN02,                    !- Layer 3
  GP01;                    !- Layer 4

Construction,
  CLNG-1,                  !- Name
  MAT-CLNG-1;              !- Outside Layer

Construction,
  FLOOR-SLAB-1,            !- Name
  CC03;                    !- Outside Layer

Construction,
  INT-WALL-1,              !- Name
  GP02,                    !- Outside Layer
  AL21,                    !- Layer 2
  GP02;                    !- Layer 3

WindowMaterial:Gas,
  AIR 6MM,                 !- Name
  Air,                     !- Gas Type
  0.0063;                  !- Thickness {m}

WindowMaterial:Gas,
  AIR 13MM,                !- Name
  Air,                     !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Gas,
  ARGON 13MM,              !- Name
  Argon,                   !- Gas Type
  0.0127;                  !- Thickness {m}

WindowMaterial:Glazing,
  CLEAR 3MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.837,                   !- Solar Transmittance at Normal Incidence
  0.075,                   !- Front Side Solar Reflectance at Normal Incidence
  0.075,                   !- Back Side Solar Reflectance at Normal Incidence
  0.898,                   !- Visible Transmittance at Normal Incidence
  0.081,                   !- Front Side Visible Reflectance at Normal Incidence
  0.081,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  GREY 3MM,                !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.626,                   !- Solar Transmittance at Normal Incidence
  0.061,                   !- Front Side Solar Reflectance at Normal Incidence
  0.061,                   !- Back Side Solar Reflectance at Normal Incidence
  0.611,                   !- Visible Transmittance at Normal Incidence
  0.061,                   !- Front Side Visible Reflectance at Normal Incidence
  0.061,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  CLEAR 6MM,               !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.775,                   !- Solar Transmittance at Normal Incidence
  0.071,                   !- Front Side Solar Reflectance at Normal Incidence
  0.071,                   !- Back Side Solar Reflectance at Normal Incidence
  0.881,                   !- Visible Transmittance at Normal Incidence
  0.08,                    !- Front Side Visible Reflectance at Normal Incidence
  0.08,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  LoE CLEAR 6MM,           !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.006,                   !- Thickness {m}
  0.6,                     !- Solar Transmittance at Normal Incidence
  0.17,                    !- Front Side Solar Reflectance at Normal Incidence
  0.22,                    !- Back Side Solar Reflectance at Normal Incidence
  0.84,                    !- Visible Transmittance at Normal Incidence
  0.055,                   !- Front Side Visible Reflectance at Normal Incidence
  0.078,                   !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.1,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  Dbl Clr 3mm/13mm Air,    !- Name
  CLEAR 3MM,               !- Outside Layer
  AIR 13MM,                !- Layer 2
  CLEAR 3MM;               !- Layer 3

Construction,
  Sgl Grey 3mm,            !- Name
  GREY 3MM;                !- Outside Layer

Schedule:Compact,
  OCCUPY-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 11:00,1.00,       !- Field 5
  Until: 12:00,0.80,       !- Field 7
  Until: 13:00,0.40,       !- Field 9
  Until: 14:00,0.80,       !- Field 11
  Until: 18:00,1.00,       !- Field 13
  Until: 19:00,0.50,       !- Field 15
  Until: 21:00,0.10,       !- Field 17
  Until: 24:00,0.0,        !- Field 19
  For: Weekends WinterDesignDay Holiday,  !- Field 21
  Until: 24:00,0.0;        !- Field 22

Schedule:Compact,
  LIGHTS-1,                !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.05,        !- Field 3
  Until: 9:00,0.9,         !- Field 5
  Until: 10:00,0.95,       !- Field 7
  Until: 11:00,1.00,       !- Field 9
  Until: 12:00,0.95,       !- Field 11
  Until: 13:00,0.8,        !- Field 13
  Until: 14:00,0.9,        !- Field 15
  Until: 18:00,1.00,       !- Field 17
  Until: 19:00,0.60,       !- Field 19
  Until: 21:00,0.20,       !- Field 21
  Until: 24:00,0.05,       !- Field 23
  For: Weekends WinterDesignDay Holiday,  !- Field 25
  Until: 24:00,0.05;       !- Field 26

Schedule:Compact,
  EQUIP-1,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WeekDays SummerDesignDay CustomDay1 CustomDay2,  !- Field 2
  Until: 8:00,0.02,        !- Field 3
  Until: 9:00,0.4,         !- Field 5
  Until: 14:00,0.9,        !- Field 7
  Until: 15:00,0.8,        !- Field 9
  Until: 16:00,0.7,        !- Field 11
  Until: 18:00,0.5,        !- Field 13
  Until: 20:00,0.3,        !- Field 15
  Until: 24:00,0.02,       !- Field 17
  For: Weekends WinterDesignDay Holiday,  !- Field 19
  Until: 24:00,0.2;        !- Field 20

Schedule:Compact,
  Bathroom Flow Frac Sch,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 4:00,0.0,         !- Field 3
  UNTIL: 8:00,0.1,         !- Field 5
  UNTIL: 12:00,0.3,        !- Field 7
  UNTIL: 16:00,0.5,        !- Field 9
  UNTIL: 20:00,0.2,        !- Field 11
  UNTIL: 24:00,0.0;        !- Field 13

Schedule:Compact,
  Kitchen Flow Frac Sch,   !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 4:00,0.0,         !- Field 3
  UNTIL: 8:00,0.1,         !- Field 5
  UNTIL: 12:00,0.3,        !- Field 7
  UNTIL: 16:00,0.5,        !- Field 9
  UNTIL: 20:00,0.2,        !- Field 11
  UNTIL: 24:00,0.0;        !- Field 13

Schedule:Compact,
  Shower flow sched,       !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 6:00,0.0,         !- Field 3
  UNTIL: 9:00,0.3,         !- Field 5
  UNTIL: 10:00,0.0,        !- Field 7
  UNTIL: 12:00,0.0,        !- Field 9
  UNTIL: 14:00,1.0,        !- Field 11
  UNTIL: 24:00,0.0;        !- Field 13

Schedule:Compact,
  INFIL-SCH,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 10/31,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.0,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  ActSchd,                 !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,117.239997864;  !- Field 3

Schedule:Compact,
  Hot Water Setpoint Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.1,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.6,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.1;        !- Field 11

Schedule:Compact,
  ShadeTransSch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Zone,
  PLENUM-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  0.609600067,             !- Ceiling Height {m}
  283.2;                   !- Volume {m3}

BuildingSurface:Detailed,
  WALL-1PF,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PR,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PB,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  WALL-1PL,                !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  TOP-1,                   !- Name
  Roof,                    !- Surface Type
  ROOF-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,3.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,3.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,3.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C5-1P,                   !- Name
  Floor,                   !- Surface Type
  CLNG-1,                  !- Construction Name
  PLENUM-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Exterior:Lights,
  OutsideLightsSchedule,   !- Name
  Always On Sch,           !- Schedule Name
  1000.0,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  Facade Lighting;         !- End-Use Subcategory

Exterior:Lights,
  OutsideLightsDuskToDawn,  !- Name
  Always On Sch,           !- Schedule Name
  1500.0,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  Grounds Lighting;        !- End-Use Subcategory

Exterior:Lights,
  Parking Garage Lights,   !- Name
  Always On Sch,           !- Schedule Name
  800.0,                   !- Design Level {W}
  ScheduleNameOnly,        !- Control Option
  Parking Lighting;        !- End-Use Subcategory

Exterior:FuelEquipment,
  Parking Garage Fans,     !- Name
  Electricity,             !- Fuel Use Type
  Always On Sch,           !- Schedule Name
  1000.0,                  !- Design Level {W}
  Parking Garage Ventilation;  !- End-Use Subcategory

Zone,
  SPACE1-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE1-1 Infil 1,        !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE1-1 People 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.55,                    !- Sensible Heat Fraction
  ActSchd,                 !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  SPACE1-1 Lights 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General;                 !- End-Use Subcategory

Lights,
  SPACE1-1 Lights 2,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  480.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  Task Lights;             !- End-Use Subcategory

ElectricEquipment,
  SPACE1-1 ElecEq 1,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Computers;               !- End-Use Subcategory

ElectricEquipment,
  SPACE1-1 ElecEq 2,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  200.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Copy Machines;           !- End-Use Subcategory

ElectricEquipment,
  SPACE1-1 ElecEq 3,       !- Name
  SPACE1-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  200.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  People Movers;           !- End-Use Subcategory

WaterUse:Equipment,
  SPACE1-1 DHW 1,          !- Name
  Bathrooms,               !- End-Use Subcategory
  0.00015,                 !- Peak Flow Rate {m3/s}
  Bathroom Flow Frac Sch,  !- Flow Rate Fraction Schedule Name
  Bathroom Target Temp Schedule,  !- Target Temperature Schedule Name
  Hot Water Supply Temp Schedule;  !- Hot Water Supply Temperature Schedule Name

BuildingSurface:Detailed,
  FRONT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WF-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  3.0,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  3.0,0.0,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  16.8,0.0,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  16.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DF-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  FRONT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  21.3,0.0,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  21.3,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  23.8,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  23.8,0.0,2.1;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  Main South Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  0.0,-1.3,2.2,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.2,  !- X,Y,Z ==> Vertex 2 {m}
  19.8,0.0,2.2,  !- X,Y,Z ==> Vertex 3 {m}
  19.8,-1.3,2.2;  !- X,Y,Z ==> Vertex 4 {m}

Shading:Zone:Detailed,
  South Door Overhang,     !- Name
  FRONT-1,                 !- Base Surface Name
  ShadeTransSch,           !- Transmittance Schedule Name
  4,                       !- Number of Vertices
  21.0,-2.0,2.6,  !- X,Y,Z ==> Vertex 1 {m}
  21.0,0.0,2.6,  !- X,Y,Z ==> Vertex 2 {m}
  24.1,0.0,2.6,  !- X,Y,Z ==> Vertex 3 {m}
  24.1,-2.0,2.6;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C1-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C1-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F1-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB12,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB21,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB14,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB41,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB15,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE1-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB51,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE2-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE2-1 Infil 1,        !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE2-1 People 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.55,                    !- Sensible Heat Fraction
  ActSchd,                 !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  SPACE2-1 Lights 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0;                     !- Fraction Replaceable

Lights,
  SPACE2-1 Lights 2,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  Accent Lighting;         !- End-Use Subcategory

ElectricEquipment,
  SPACE2-1 ElecEq 1,       !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  456.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Computers;               !- End-Use Subcategory

GasEquipment,
  SPACE2-1 GasEq 1,        !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1000.0,                  !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
  Cooking;                 !- End-Use Subcategory

HotWaterEquipment,
  SPACE2-1 HWEq 1,         !- Name
  SPACE2-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  300.0,                   !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.2,                     !- Fraction Latent
  0.1,                     !- Fraction Radiant
  0.5,                     !- Fraction Lost
  Dishwashing;             !- End-Use Subcategory

WaterUse:Equipment,
  SPACE2-1 DHW 1,          !- Name
  Kitchen Sink,            !- End-Use Subcategory
  4e-05,                   !- Peak Flow Rate {m3/s}
  Kitchen Flow Frac Sch,   !- Flow Rate Fraction Schedule Name
  Kitchen Target Temp Schedule,  !- Target Temperature Schedule Name
  Hot Water Supply Temp Schedule;  !- Hot Water Supply Temperature Schedule Name

BuildingSurface:Detailed,
  RIGHT-1,                 !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WR-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  RIGHT-1,                 !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  30.5,3.8,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,3.8,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,11.4,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,11.4,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C2-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C2-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,0.0,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB21,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB12,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB23,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB32,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB25,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE2-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB52,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE3-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  239.247360229;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE3-1 Infil 1,        !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.0167,                  !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE3-1 People 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  11.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.55,                    !- Sensible Heat Fraction
  ActSchd,                 !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  SPACE3-1 Lights 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1584.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General;                 !- End-Use Subcategory

Lights,
  SPACE3-1 Lights 2,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  480.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  Task Lights;             !- End-Use Subcategory

ElectricEquipment,
  SPACE3-1 ElecEq 1,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1056.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Computers;               !- End-Use Subcategory

ElectricEquipment,
  SPACE3-1 ElecEq 2,       !- Name
  SPACE3-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  200.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Fax Machines;            !- End-Use Subcategory

WaterUse:Equipment,
  SPACE3-1 DHW 1,          !- Name
  Bathrooms,               !- End-Use Subcategory
  0.00015,                 !- Peak Flow Rate {m3/s}
  Bathroom Flow Frac Sch,  !- Flow Rate Fraction Schedule Name
  Bathroom Target Temp Schedule,  !- Target Temperature Schedule Name
  Hot Water Supply Temp Schedule;  !- Hot Water Supply Temperature Schedule Name

BuildingSurface:Detailed,
  BACK-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WB-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  27.4,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  27.4,15.2,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  13.7,15.2,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  13.7,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  DB-1,                    !- Name
  GlassDoor,               !- Surface Type
  Sgl Grey 3mm,            !- Construction Name
  BACK-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  9.1,15.2,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  9.1,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  7.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  7.0,15.2,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C3-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C3-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  30.5,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB32,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB23,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  30.5,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  30.5,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB34,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB43,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB35,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE3-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB53,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE4-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  103.311355591;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE4-1 Infil 1,        !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.00717,                 !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE4-1 People 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  5.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.55,                    !- Sensible Heat Fraction
  ActSchd,                 !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  SPACE4-1 Lights 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  684.0,                   !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0;                     !- Fraction Replaceable

GasEquipment,
  SPACE4-1 GasEq 1,        !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  808.0,                   !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  0.0,                     !- Carbon Dioxide Generation Rate {m3/s-W}
  Laundry;                 !- End-Use Subcategory

ElectricEquipment,
  SPACE4-1 ElecEq 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  100.0,                   !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Laundry;                 !- End-Use Subcategory

SteamEquipment,
  SPACE4-1 ElecEq 1,       !- Name
  SPACE4-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1050.0,                  !- Design Level {W}
  ,                        !- Power per Floor Area {W/m2}
  ,                        !- Power per Person {W/person}
  0.5,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Laundry;                 !- End-Use Subcategory

BuildingSurface:Detailed,
  LEFT-1,                  !- Name
  Wall,                    !- Surface Type
  WALL-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,2.4;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  WL-1,                    !- Name
  Window,                  !- Surface Type
  Dbl Clr 3mm/13mm Air,    !- Construction Name
  LEFT-1,                  !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,11.4,2.1,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,11.4,0.9,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,3.8,0.9,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,3.8,2.1;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  C4-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C4-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,15.2,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB41,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB14,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB43,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB34,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,15.2,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,15.2,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB45,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE4-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB54,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Zone,
  SPACE5-1,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.438400269,             !- Ceiling Height {m}
  447.682556152;           !- Volume {m3}

ZoneInfiltration:DesignFlowRate,
  SPACE5-1 Infil 1,        !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  INFIL-SCH,               !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.031089,                !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.2237,                  !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

People,
  SPACE5-1 People 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  OCCUPY-1,                !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  20.0,                    !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  0.55,                    !- Sensible Heat Fraction
  ActSchd,                 !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  CLOTHING_SCH,            !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  SPACE5-1 Lights 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2964.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  General;                 !- End-Use Subcategory

Lights,
  SPACE5-1 Lights 2,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  LIGHTS-1,                !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  2964.0,                  !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.2,                     !- Return Air Fraction
  0.59,                    !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  Task Lights;             !- End-Use Subcategory

ElectricEquipment,
  SPACE5-1 ElecEq 1,       !- Name
  SPACE5-1,                !- Zone or ZoneList or Space or SpaceList Name
  EQUIP-1,                 !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1976.0,                  !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  Computers;               !- End-Use Subcategory

BuildingSurface:Detailed,
  C5-1,                    !- Name
  Ceiling,                 !- Surface Type
  CLNG-1,                  !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  C5-1P,                   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F5-1,                    !- Name
  Floor,                   !- Surface Type
  FLOOR-SLAB-1,            !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Ground,                  !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB51,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB15,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB52,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB25,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,3.7,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,3.7,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  26.8,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB53,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB35,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  26.8,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  26.8,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,11.6,2.4;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  SB54,                    !- Name
  Wall,                    !- Surface Type
  INT-WALL-1,              !- Construction Name
  SPACE5-1,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  SB45,                    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  3.7,11.6,2.4,  !- X,Y,Z ==> Vertex 1 {m}
  3.7,11.6,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  3.7,3.7,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  3.7,3.7,2.4;  !- X,Y,Z ==> Vertex 4 {m}

Sizing:Parameters,
  1.3,                     !- Heating Sizing Factor
  1.3,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

Sizing:Zone,
  SPACE1-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE1-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE1-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE2-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE2-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE2-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE3-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE3-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE3-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE4-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE4-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE4-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  SPACE5-1,                !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA SPACE5-1,        !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA SPACE5-1,        !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:System,
  VAV Sys 1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  16.7,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ,                        !- System Outdoor Air Method
  1.0,                     !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,   !- Cooling Design Capacity Method
  Autosize,                !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  VAV;                     !- Central Cooling Capacity Control Method

Sizing:Plant,
  Hot Water Loop,          !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  Chilled Water Loop,      !- Plant or Condenser Loop Name
  Cooling,                 !- Loop Type
  7.22,                    !- Design Loop Exit Temperature {C}
  6.67;                    !- Loop Design Temperature Difference {deltaC}

Sizing:Plant,
  Condenser Water Loop,    !- Plant or Condenser Loop Name
  Condenser,               !- Loop Type
  29.4,                    !- Design Loop Exit Temperature {C}
  5.6;                     !- Loop Design Temperature Difference {deltaC}

Schedule:Compact,
  Always On Sch,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Htg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,12.8,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,21.1,       !- Field 6
  For: WeekDays,           !- Field 8
  Until: 7:00,12.8,        !- Field 9
  Until: 18:00,21.1,       !- Field 11
  Until: 24:00,12.8,       !- Field 13
  For: WeekEnds Holiday,   !- Field 15
  Until: 7:00,12.8,        !- Field 16
  Until: 13:00,21.1,       !- Field 18
  Until: 24:00,12.8,       !- Field 20
  For: AllOtherDays,       !- Field 22
  Until: 7:00,12.8,        !- Field 23
  Until: 18:00,21.1,       !- Field 25
  Until: 24:00,12.8;       !- Field 27

Schedule:Compact,
  PlenumHtg-SetP-Sch,      !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  Clg-SetP-Sch,            !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,23.9,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,40.0,       !- Field 6
  For: WeekDays,           !- Field 8
  Until: 7:00,40.0,        !- Field 9
  Until: 18:00,23.9,       !- Field 11
  Until: 24:00,40.0,       !- Field 13
  For: WeekEnds Holiday,   !- Field 15
  Until: 7:00,40.0,        !- Field 16
  Until: 13:00,23.9,       !- Field 18
  Until: 24:00,32.2,       !- Field 20
  For: AllOtherDays,       !- Field 22
  Until: 7:00,40.0,        !- Field 23
  Until: 18:00,23.9,       !- Field 25
  Until: 24:00,40.0;       !- Field 27

Schedule:Compact,
  PlenumClg-SetP-Sch,      !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,40.0;       !- Field 3

Schedule:Compact,
  Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,2,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,1,          !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 24:00,4;          !- Field 9

Schedule:Compact,
  Min OA Sched,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,1.0,         !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,1.0,        !- Field 7
  For: AllOtherDays,       !- Field 9
  Until: 24:00,1.0;        !- Field 10

Schedule:Compact,
  FanAvailSched,           !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 18:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 9:00,0.0,         !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  Through: 9/30,           !- Field 9
  For: WeekDays,           !- Field 10
  Until: 24:00,1.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 9:00,0.0,         !- Field 21
  Until: 18:00,1.0,        !- Field 23
  Until: 24:00,0.0;        !- Field 25

Schedule:Compact,
  CoolingPumpAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 9:00,0.0,         !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,0.0,        !- Field 7
  Through: 9/30,           !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0,        !- Field 11
  Through: 12/31,          !- Field 13
  For: AllDays,            !- Field 14
  Until: 9:00,0.0,         !- Field 15
  Until: 18:00,1.0,        !- Field 17
  Until: 24:00,0.0;        !- Field 19

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 9/30,           !- Field 5
  For: WeekDays,           !- Field 6
  Until: 7:00,0.0,         !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: SummerDesignDay WinterDesignDay,  !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: AllOtherDays,       !- Field 16
  Until: 24:00,0.0,        !- Field 17
  Through: 12/31,          !- Field 19
  For: AllDays,            !- Field 20
  Until: 24:00,1.0;        !- Field 21

Schedule:Compact,
  CW Loop Temp Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,7.22;       !- Field 3

Schedule:Compact,
  Bathroom Target Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,40.0;       !- Field 3

Schedule:Compact,
  Kitchen Target Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,50.0;       !- Field 3

Schedule:Compact,
  Hot Water Supply Temp Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  PlantOnSched,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Seasonal Reset Supply Air Temp Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,16.0,       !- Field 3
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,13.0,       !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,16.0;       !- Field 11

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

NodeList,
  OutsideAirInletNodes,    !- Name
  Outside Air Inlet Node 1;  !- Node 1 Name

NodeList,
  SPACE1-1 In Nodes,       !- Name
  SPACE1-1 In Node;        !- Node 1 Name

NodeList,
  SPACE2-1 In Nodes,       !- Name
  SPACE2-1 In Node;        !- Node 1 Name

NodeList,
  SPACE3-1 In Nodes,       !- Name
  SPACE3-1 In Node;        !- Node 1 Name

NodeList,
  SPACE4-1 In Nodes,       !- Name
  SPACE4-1 In Node;        !- Node 1 Name

NodeList,
  SPACE5-1 In Nodes,       !- Name
  SPACE5-1 In Node;        !- Node 1 Name

ZoneHVAC:EquipmentConnections,
  SPACE1-1,                !- Zone Name
  SPACE1-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE1-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE1-1 Node,           !- Zone Air Node Name
  SPACE1-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE2-1,                !- Zone Name
  SPACE2-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE2-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE2-1 Node,           !- Zone Air Node Name
  SPACE2-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE3-1,                !- Zone Name
  SPACE3-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE3-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE3-1 Node,           !- Zone Air Node Name
  SPACE3-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE4-1,                !- Zone Name
  SPACE4-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE4-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE4-1 Node,           !- Zone Air Node Name
  SPACE4-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  SPACE5-1,                !- Zone Name
  SPACE5-1 Eq,             !- Zone Conditioning Equipment List Name
  SPACE5-1 In Nodes,       !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  SPACE5-1 Node,           !- Zone Air Node Name
  SPACE5-1 Out Node;       !- Zone Return Air Node or NodeList Name

ZoneControl:Thermostat,
  SPACE1-1 Control,        !- Name
  SPACE1-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE2-1 Control,        !- Name
  SPACE2-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE3-1 Control,        !- Name
  SPACE3-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE4-1 Control,        !- Name
  SPACE4-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ZoneControl:Thermostat,
  SPACE5-1 Control,        !- Name
  SPACE5-1,                !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  CoolingSetPoint,         !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  HeatingSetpoint,         !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  DualSetPoint;            !- Control 3 Name

ThermostatSetpoint:SingleHeating,
  HeatingSetpoint,         !- Name
  Htg-SetP-Sch;            !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  CoolingSetpoint,         !- Name
  Clg-SetP-Sch;            !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleHeating,
  PlenumHeatingSetpoint,   !- Name
  PlenumHtg-SetP-Sch;      !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  PlenumCoolingSetpoint,   !- Name
  PlenumClg-SetP-Sch;      !- Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  DualSetPoint,            !- Name
  Htg-SetP-Sch,            !- Heating Setpoint Temperature Schedule Name
  Clg-SetP-Sch;            !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentList,
  SPACE1-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE1-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE2-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE2-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE3-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE3-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE4-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE4-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  SPACE5-1 Eq,             !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  SPACE5-1 ATU,            !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:AirDistributionUnit,
  SPACE1-1 ATU,            !- Name
  SPACE1-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE1-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE2-1 ATU,            !- Name
  SPACE2-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE2-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE3-1 ATU,            !- Name
  SPACE3-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE3-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE4-1 ATU,            !- Name
  SPACE4-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE4-1 VAV Reheat;     !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  SPACE5-1 ATU,            !- Name
  SPACE5-1 In Node,        !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  SPACE5-1 VAV Reheat;     !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE1-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE1-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE1-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE1-1 Zone Coil,      !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE1-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE2-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE2-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE2-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE2-1 Zone Coil,      !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE2-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE3-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE3-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE3-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE3-1 Zone Coil,      !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE3-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE4-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE4-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE4-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE4-1 Zone Coil,      !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE4-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

AirTerminal:SingleDuct:VAV:Reheat,
  SPACE5-1 VAV Reheat,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  SPACE5-1 Zone Coil Air In Node,  !- Damper Air Outlet Node Name
  SPACE5-1 ATU In Node,    !- Air Inlet Node Name
  Autosize,                !- Maximum Air Flow Rate {m3/s}
  Constant,                !- Zone Minimum Air Flow Input Method
  0.3,                     !- Constant Minimum Air Flow Fraction
  ,                        !- Fixed Minimum Air Flow Rate {m3/s}
  ,                        !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,      !- Reheat Coil Object Type
  SPACE5-1 Zone Coil,      !- Reheat Coil Name
  Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
  SPACE5-1 In Node,        !- Air Outlet Node Name
  0.001,                   !- Convergence Tolerance
  ReverseWithLimits,       !- Damper Heating Action
  Autosize,                !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autosize;                !- Maximum Flow Fraction During Reheat

Coil:Heating:Water,
  SPACE1-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE1-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE1-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE1-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE1-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE2-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE2-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE2-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE2-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE2-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE3-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE3-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE3-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE3-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE3-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE4-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE4-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE4-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE4-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE4-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Coil:Heating:Water,
  SPACE5-1 Zone Coil,      !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  SPACE5-1 Zone Coil Water In Node,  !- Water Inlet Node Name
  SPACE5-1 Zone Coil Water Out Node,  !- Water Outlet Node Name
  SPACE5-1 Zone Coil Air In Node,  !- Air Inlet Node Name
  SPACE5-1 In Node,        !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

AirLoopHVAC:ReturnPath,
  ReturnAirPath1,          !- Name
  PLENUM-1 Out Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  Return-Plenum-1;         !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
  Return-Plenum-1,         !- Name
  PLENUM-1,                !- Zone Name
  PLENUM-1 Node,           !- Zone Node Name
  PLENUM-1 Out Node,       !- Outlet Node Name
  ,                        !- Induced Air Outlet Node or NodeList Name
  SPACE1-1 Out Node,       !- Inlet 1 Node Name
  SPACE2-1 Out Node,       !- Inlet 2 Node Name
  SPACE3-1 Out Node,       !- Inlet 3 Node Name
  SPACE4-1 Out Node,       !- Inlet 4 Node Name
  SPACE5-1 Out Node;       !- Inlet 5 Node Name

AirLoopHVAC:SupplyPath,
  Zone Supply Air Path 1,  !- Name
  Zone Eq In Node,         !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Zone Supply Air Splitter 1;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  Zone Supply Air Splitter 1,  !- Name
  Zone Eq In Node,         !- Inlet Node Name
  SPACE1-1 ATU In Node,    !- Outlet 1 Node Name
  SPACE2-1 ATU In Node,    !- Outlet 2 Node Name
  SPACE3-1 ATU In Node,    !- Outlet 3 Node Name
  SPACE4-1 ATU In Node,    !- Outlet 4 Node Name
  SPACE5-1 ATU In Node;    !- Outlet 5 Node Name

AirLoopHVAC,
  VAV Sys 1,               !- Name
  VAV Sys 1 Controllers,   !- Controller List Name
  VAV Sys 1 Avail List,    !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  VAV Sys 1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  VAV Sys 1 Inlet Node,    !- Supply Side Inlet Node Name
  PLENUM-1 Out Node,       !- Demand Side Outlet Node Name
  Zone Eq In Node,         !- Demand Side Inlet Node Names
  VAV Sys 1 Outlet Node;   !- Supply Side Outlet Node Names

AirLoopHVAC:ControllerList,
  VAV Sys 1 Controllers,   !- Name
  Controller:WaterCoil,    !- Controller 1 Object Type
  Central Cooling Coil Contoller 1,  !- Controller 1 Name
  Controller:WaterCoil,    !- Controller 2 Object Type
  Central Heating Coil Contoller 1;  !- Controller 2 Name

AvailabilityManagerAssignmentList,
  VAV Sys 1 Avail List,    !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  VAV Sys 1 Avail;         !- Availability Manager 1 Name

AvailabilityManager:Scheduled,
  VAV Sys 1 Avail,         !- Name
  FanAvailSched;           !- Schedule Name

BranchList,
  VAV Sys 1 Branches,      !- Name
  VAV Sys 1 Main Branch;   !- Branch 1 Name

Branch,
  VAV Sys 1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  OA Sys 1,                !- Component 1 Name
  VAV Sys 1 Inlet Node,    !- Component 1 Inlet Node Name
  Mixed Air Node 1,        !- Component 1 Outlet Node Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 2 Object Type
  Main Cooling Coil 1,     !- Component 2 Name
  Mixed Air Node 1,        !- Component 2 Inlet Node Name
  Main Cooling Coil 1 Outlet Node,  !- Component 2 Outlet Node Name
  Coil:Heating:Water,      !- Component 3 Object Type
  Main Heating Coil 1,     !- Component 3 Name
  Main Cooling Coil 1 Outlet Node,  !- Component 3 Inlet Node Name
  Main Heating Coil 1 Outlet Node,  !- Component 3 Outlet Node Name
  Fan:VariableVolume,      !- Component 4 Object Type
  Supply Fan 1,            !- Component 4 Name
  Main Heating Coil 1 Outlet Node,  !- Component 4 Inlet Node Name
  VAV Sys 1 Outlet Node;   !- Component 4 Outlet Node Name

AirLoopHVAC:OutdoorAirSystem,
  OA Sys 1,                !- Name
  OA Sys 1 Controllers,    !- Controller List Name
  OA Sys 1 Equipment;      !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  OA Sys 1 Controllers,    !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  OA Controller 1;         !- Controller 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  OA Sys 1 Equipment,      !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  OA Mixing Box 1;         !- Component 1 Name

OutdoorAir:Mixer,
  OA Mixing Box 1,         !- Name
  Mixed Air Node 1,        !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Outdoor Air Stream Node Name
  Relief Air Outlet Node 1,  !- Relief Air Stream Node Name
  VAV Sys 1 Inlet Node;    !- Return Air Stream Node Name

Coil:Cooling:Water:DetailedGeometry,
  Main Cooling Coil 1,     !- Name
  CoolingCoilAvailSched,   !- Availability Schedule Name
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Autosize,                !- Tube Outside Surface Area {m2}
  Autosize,                !- Total Tube Inside Area {m2}
  Autosize,                !- Fin Surface Area {m2}
  Autosize,                !- Minimum Airflow Area {m2}
  Autosize,                !- Coil Depth {m}
  Autosize,                !- Fin Diameter {m}
  ,                        !- Fin Thickness {m}
  ,                        !- Tube Inside Diameter {m}
  ,                        !- Tube Outside Diameter {m}
  ,                        !- Tube Thermal Conductivity {W/m-K}
  ,                        !- Fin Thermal Conductivity {W/m-K}
  ,                        !- Fin Spacing {m}
  ,                        !- Tube Depth Spacing {m}
  ,                        !- Number of Tube Rows
  Autosize,                !- Number of Tubes per Row
  Main Cooling Coil 1 Water Inlet Node,  !- Water Inlet Node Name
  Main Cooling Coil 1 Water Outlet Node,  !- Water Outlet Node Name
  Mixed Air Node 1,        !- Air Inlet Node Name
  Main Cooling Coil 1 Outlet Node;  !- Air Outlet Node Name

Coil:Heating:Water,
  Main Heating Coil 1,     !- Name
  ReheatCoilAvailSched,    !- Availability Schedule Name
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  Main Heating Coil 1 Water Inlet Node,  !- Water Inlet Node Name
  Main Heating Coil 1 Water Outlet Node,  !- Water Outlet Node Name
  Main Cooling Coil 1 Outlet Node,  !- Air Inlet Node Name
  Main Heating Coil 1 Outlet Node,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  Autosize,                !- Rated Capacity {W}
  82.2,                    !- Rated Inlet Water Temperature {C}
  16.6,                    !- Rated Inlet Air Temperature {C}
  71.1,                    !- Rated Outlet Water Temperature {C}
  32.2,                    !- Rated Outlet Air Temperature {C}
  ;                        !- Rated Ratio for Air and Water Convection

Fan:VariableVolume,
  Supply Fan 1,            !- Name
  FanAvailSched,           !- Availability Schedule Name
  0.7,                     !- Fan Total Efficiency
  600.0,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  Fraction,                !- Fan Power Minimum Flow Rate Input Method
  0.25,                    !- Fan Power Minimum Flow Fraction
  ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                     !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  0.35071223,              !- Fan Power Coefficient 1
  0.30850535,              !- Fan Power Coefficient 2
  -0.54137364,             !- Fan Power Coefficient 3
  0.87198823,              !- Fan Power Coefficient 4
  0.0,                     !- Fan Power Coefficient 5
  Main Heating Coil 1 Outlet Node,  !- Air Inlet Node Name
  VAV Sys 1 Outlet Node,   !- Air Outlet Node Name
  Interior Ventilation;    !- End-Use Subcategory

Controller:WaterCoil,
  Central Cooling Coil Contoller 1,  !- Name
  Temperature,             !- Control Variable
  Reverse,                 !- Action
  Flow,                    !- Actuator Variable
  Main Cooling Coil 1 Outlet Node,  !- Sensor Node Name
  Main Cooling Coil 1 Water Inlet Node,  !- Actuator Node Name
  0.002,                   !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

Controller:OutdoorAir,
  OA Controller 1,         !- Name
  Relief Air Outlet Node 1,  !- Relief Air Outlet Node Name
  VAV Sys 1 Inlet Node,    !- Return Air Node Name
  Mixed Air Node 1,        !- Mixed Air Node Name
  Outside Air Inlet Node 1,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  FixedDryBulb,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  19.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  4.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,               !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  Min OA Sched;            !- Minimum Outdoor Air Schedule Name

Controller:WaterCoil,
  Central Heating Coil Contoller 1,  !- Name
  Temperature,             !- Control Variable
  Normal,                  !- Action
  Flow,                    !- Actuator Variable
  Main Heating Coil 1 Outlet Node,  !- Sensor Node Name
  Main Heating Coil 1 Water Inlet Node,  !- Actuator Node Name
  0.002,                   !- Controller Convergence Tolerance {deltaC}
  Autosize,                !- Maximum Actuated Flow {m3/s}
  0.0;                     !- Minimum Actuated Flow {m3/s}

SetpointManager:Scheduled,
  Supply Air Temp Manager 1,  !- Name
  Temperature,             !- Control Variable
  Seasonal Reset Supply Air Temp Sch,  !- Schedule Name
  Supply Air Temp Nodes 1;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Mixed Air Temp Manager 1,  !- Name
  Temperature,             !- Control Variable
  VAV Sys 1 Outlet Node,   !- Reference Setpoint Node Name
  Main Heating Coil 1 Outlet Node,  !- Fan Inlet Node Name
  VAV Sys 1 Outlet Node,   !- Fan Outlet Node Name
  Main Branch SetPoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Main Branch SetPoint Node List,  !- Name
  Mixed Air Node 1,        !- Node 1 Name
  Main Cooling Coil 1 Outlet Node,  !- Node 2 Name
  Main Heating Coil 1 Outlet Node;  !- Node 3 Name

NodeList,
  Supply Air Temp Nodes 1,  !- Name
  VAV Sys 1 Outlet Node;   !- Node 1 Name

PlantLoop,
  Hot Water Loop,          !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
  HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  HW Supply Inlet Node,    !- Plant Side Inlet Node Name
  HW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Heating Supply Side Branches,  !- Plant Side Branch List Name
  Heating Supply Side Connectors,  !- Plant Side Connector List Name
  HW Demand Inlet Node,    !- Demand Side Inlet Node Name
  HW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Heating Demand Side Branches,  !- Demand Side Branch List Name
  Heating Demand Side Connectors,  !- Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

SetpointManager:OutdoorAirReset,
  Hot Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  80.0,                    !- Setpoint at Outdoor Low Temperature {C}
  -17.778,                 !- Outdoor Low Temperature {C}
  70.0,                    !- Setpoint at Outdoor High Temperature {C}
  21.11,                   !- Outdoor High Temperature {C}
  Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Hot Water Loop Setpoint Node List,  !- Name
  HW Supply Outlet Node;   !- Node 1 Name

BranchList,
  Heating Supply Side Branches,  !- Name
  Heating Supply Inlet Branch,  !- Branch 1 Name
  Central Boiler Branch,   !- Branch 2 Name
  Heating Supply Bypass Branch,  !- Branch 3 Name
  Heating Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Heating Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heating Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heating Supply Mixer;    !- Connector 2 Name

Branch,
  Heating Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  HW Circ Pump,            !- Component 1 Name
  HW Supply Inlet Node,    !- Component 1 Inlet Node Name
  HW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Central Boiler Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  Central Boiler,          !- Component 1 Name
  Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
  Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heating Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Side Bypass,  !- Component 1 Name
  Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Side Bypass,  !- Name
  Heating Supply Bypass Inlet Node,  !- Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Heating Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Outlet,   !- Component 1 Name
  Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Supply Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Outlet,   !- Name
  Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Supply Outlet Node;   !- Outlet Node Name

BranchList,
  Heating Demand Side Branches,  !- Name
  Heating Demand Inlet Branch,  !- Branch 1 Name
  SPACE1-1 Reheat Branch,  !- Branch 2 Name
  SPACE2-1 Reheat Branch,  !- Branch 3 Name
  SPACE3-1 Reheat Branch,  !- Branch 4 Name
  SPACE4-1 Reheat Branch,  !- Branch 5 Name
  SPACE5-1 Reheat Branch,  !- Branch 6 Name
  Main Heating Coil 1 Branch,  !- Branch 7 Name
  Indirect Water Heater Branch,  !- Branch 8 Name
  Heating Demand Bypass Branch,  !- Branch 9 Name
  Heating Demand Outlet Branch;  !- Branch 10 Name

ConnectorList,
  Heating Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heating Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heating Demand Mixer;    !- Connector 2 Name

Branch,
  Heating Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Demand Inlet Pipe,  !- Component 1 Name
  HW Demand Inlet Node,    !- Component 1 Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Demand Inlet Pipe,  !- Name
  HW Demand Inlet Node,    !- Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Heating Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Demand Outlet Pipe,  !- Component 1 Name
  HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Demand Outlet Pipe,  !- Name
  HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Demand Outlet Node;   !- Outlet Node Name

Branch,
  SPACE1-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE1-1 Zone Coil,      !- Component 1 Name
  SPACE1-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE1-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE2-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE2-1 Zone Coil,      !- Component 1 Name
  SPACE2-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE2-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE3-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE3-1 Zone Coil,      !- Component 1 Name
  SPACE3-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE3-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE4-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE4-1 Zone Coil,      !- Component 1 Name
  SPACE4-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE4-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  SPACE5-1 Reheat Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  SPACE5-1 Zone Coil,      !- Component 1 Name
  SPACE5-1 Zone Coil Water In Node,  !- Component 1 Inlet Node Name
  SPACE5-1 Zone Coil Water Out Node;  !- Component 1 Outlet Node Name

Branch,
  Main Heating Coil 1 Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Heating:Water,      !- Component 1 Object Type
  Main Heating Coil 1,     !- Component 1 Name
  Main Heating Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
  Main Heating Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Indirect Water Heater Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  Indirect Water Heater,   !- Component 1 Name
  Indirect Water Heater SrcSideInletNode,  !- Component 1 Inlet Node Name
  Indirect Water Heater SrcSideOutletNode;  !- Component 1 Outlet Node Name

Branch,
  Heating Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Demand Bypass,   !- Component 1 Name
  Heating Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Heating Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Demand Bypass,   !- Name
  Heating Demand Bypass Inlet Node,  !- Inlet Node Name
  Heating Demand Bypass Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  Heating Demand Splitter,  !- Name
  Heating Demand Inlet Branch,  !- Inlet Branch Name
  SPACE1-1 Reheat Branch,  !- Outlet Branch 1 Name
  SPACE2-1 Reheat Branch,  !- Outlet Branch 2 Name
  SPACE3-1 Reheat Branch,  !- Outlet Branch 3 Name
  SPACE4-1 Reheat Branch,  !- Outlet Branch 4 Name
  SPACE5-1 Reheat Branch,  !- Outlet Branch 5 Name
  Main Heating Coil 1 Branch,  !- Outlet Branch 6 Name
  Indirect Water Heater Branch,  !- Outlet Branch 7 Name
  Heating Demand Bypass Branch;  !- Outlet Branch 8 Name

Connector:Mixer,
  Heating Demand Mixer,    !- Name
  Heating Demand Outlet Branch,  !- Outlet Branch Name
  SPACE1-1 Reheat Branch,  !- Inlet Branch 1 Name
  SPACE2-1 Reheat Branch,  !- Inlet Branch 2 Name
  SPACE3-1 Reheat Branch,  !- Inlet Branch 3 Name
  SPACE4-1 Reheat Branch,  !- Inlet Branch 4 Name
  SPACE5-1 Reheat Branch,  !- Inlet Branch 5 Name
  Main Heating Coil 1 Branch,  !- Inlet Branch 6 Name
  Indirect Water Heater Branch,  !- Inlet Branch 7 Name
  Heating Demand Bypass Branch;  !- Inlet Branch 8 Name

Connector:Splitter,
  Heating Supply Splitter,  !- Name
  Heating Supply Inlet Branch,  !- Inlet Branch Name
  Central Boiler Branch,   !- Outlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Heating Supply Mixer,    !- Name
  Heating Supply Outlet Branch,  !- Outlet Branch Name
  Central Boiler Branch,   !- Inlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

PlantEquipmentOperationSchemes,
  Hot Loop Operation,      !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Central Boiler Only,     !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  Central Boiler Only,     !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000.0,               !- Load Range 1 Upper Limit {W}
  heating plant;           !- Range 1 Equipment List Name

PlantEquipmentList,
  heating plant,           !- Name
  Boiler:HotWater,         !- Equipment 1 Object Type
  Central Boiler;          !- Equipment 1 Name

Boiler:HotWater,
  Central Boiler,          !- Name
  NaturalGas,              !- Fuel Type
  Autosize,                !- Nominal Capacity {W}
  0.8,                     !- Nominal Thermal Efficiency
  LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
  BoilerEfficiency,        !- Normalized Boiler Efficiency Curve Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  0.0,                     !- Minimum Part Load Ratio
  1.2,                     !- Maximum Part Load Ratio
  1.0,                     !- Optimum Part Load Ratio
  Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
  Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
  100.0,                   !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated;  !- Boiler Flow Mode

SetpointManager:OutdoorAirReset,
  Central Boiler Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  80.0,                    !- Setpoint at Outdoor Low Temperature {C}
  -17.778,                 !- Outdoor Low Temperature {C}
  70.0,                    !- Setpoint at Outdoor High Temperature {C}
  21.11,                   !- Outdoor High Temperature {C}
  Central Boiler Outlet Node;  !- Setpoint Node or NodeList Name

Curve:Quadratic,
  BoilerEfficiency,        !- Name
  1.0,                     !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Pump:VariableSpeed,
  HW Circ Pump,            !- Name
  HW Supply Inlet Node,    !- Inlet Node Name
  HW Pump Outlet Node,     !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

WaterHeater:Mixed,
  Indirect Water Heater,   !- Name
  Autosize,                !- Tank Volume {m3}
  Hot Water Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
  5.0,                     !- Deadband Temperature Difference {deltaC}
  82.2222,                 !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  0.0,                     !- Heater Maximum Capacity {W}
  ,                        !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  0.8,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  ,                        !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- On Cycle Parasitic Fuel Type
  ,                        !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  SPACE5-1,                !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  5.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  5.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  ,                        !- Peak Use Flow Rate {m3/s}
  ,                        !- Use Flow Rate Fraction Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,                     !- Use Side Effectiveness
  Indirect Water Heater SrcSideInletNode,  !- Source Side Inlet Node Name
  Indirect Water Heater SrcSideOutletNode,  !- Source Side Outlet Node Name
  0.9,                     !- Source Side Effectiveness
  Autosize,                !- Use Side Design Flow Rate {m3/s}
  Autosize,                !- Source Side Design Flow Rate {m3/s}
  1.0;                     !- Indirect Water Heating Recovery Time {hr}

WaterHeater:Sizing,
  Indirect Water Heater,   !- WaterHeater Name
  PeakDraw,                !- Design Mode
  0.538503,                !- Time Storage Can Meet Peak Draw {hr}
  0.0,                     !- Time for Tank Recovery {hr}
  1.0;                     !- Nominal Tank Volume for Autosizing Plant Connections {m3}

PlantLoop,
  Chilled Water Loop,      !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  CW Loop Operation,       !- Plant Equipment Operation Scheme Name
  CW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  98.0,                    !- Maximum Loop Temperature {C}
  1.0,                     !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  CW Supply Inlet Node,    !- Plant Side Inlet Node Name
  CW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Cooling Supply Side Branches,  !- Plant Side Branch List Name
  Cooling Supply Side Connectors,  !- Plant Side Connector List Name
  CW Demand Inlet Node,    !- Demand Side Inlet Node Name
  CW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Cooling Demand Side Branches,  !- Demand Side Branch List Name
  Cooling Demand Side Connectors,  !- Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

SetpointManager:Scheduled,
  Chilled Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW Loop Temp Schedule,   !- Schedule Name
  Chilled Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Chilled Water Loop Setpoint Node List,  !- Name
  CW Supply Outlet Node;   !- Node 1 Name

BranchList,
  Cooling Supply Side Branches,  !- Name
  CW Pump Branch,          !- Branch 1 Name
  Central Chiller Branch,  !- Branch 2 Name
  Cooling Supply Bypass Branch,  !- Branch 3 Name
  Cooling Supply Outlet;   !- Branch 4 Name

BranchList,
  Cooling Demand Side Branches,  !- Name
  Cooling Demand Inlet,    !- Branch 1 Name
  Cooling Coil Branch,     !- Branch 2 Name
  Cooling Demand Bypass Branch,  !- Branch 3 Name
  Cooling Demand Outlet;   !- Branch 4 Name

ConnectorList,
  Cooling Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Loop Splitter,        !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Loop Mixer;           !- Connector 2 Name

ConnectorList,
  Cooling Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  CW Demand Splitter,      !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  CW Demand Mixer;         !- Connector 2 Name

Branch,
  Cooling Demand Inlet,    !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Cooling Demand Side Inlet Pipe,  !- Component 1 Name
  CW Demand Inlet Node,    !- Component 1 Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Cooling Demand Side Inlet Pipe,  !- Name
  CW Demand Inlet Node,    !- Inlet Node Name
  CW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Cooling Coil Branch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:Water:DetailedGeometry,  !- Component 1 Object Type
  Main Cooling Coil 1,     !- Component 1 Name
  Main Cooling Coil 1 Water Inlet Node,  !- Component 1 Inlet Node Name
  Main Cooling Coil 1 Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Cooling Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Cooling Demand Side Bypass,  !- Component 1 Name
  CW Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Cooling Demand Side Bypass,  !- Name
  CW Demand Bypass Inlet Node,  !- Inlet Node Name
  CW Demand Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Cooling Demand Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  CW Demand Side Outlet Pipe,  !- Component 1 Name
  CW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  CW Demand Side Outlet Pipe,  !- Name
  CW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Demand Outlet Node;   !- Outlet Node Name

Branch,
  Cooling Supply Outlet,   !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Outlet Pipe,  !- Component 1 Name
  Supply Side Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Supply Side Outlet Pipe,  !- Name
  Supply Side Exit Pipe Inlet Node,  !- Inlet Node Name
  CW Supply Outlet Node;   !- Outlet Node Name

Branch,
  CW Pump Branch,          !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  CW Circ Pump,            !- Component 1 Name
  CW Supply Inlet Node,    !- Component 1 Inlet Node Name
  CW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Central Chiller Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Central Chiller,         !- Component 1 Name
  Central Chiller Inlet Node,  !- Component 1 Inlet Node Name
  Central Chiller Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Cooling Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Supply Side Bypass,      !- Component 1 Name
  CW Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Supply Side Bypass,      !- Name
  CW Supply Bypass Inlet Node,  !- Inlet Node Name
  CW Supply Bypass Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  CW Loop Splitter,        !- Name
  CW Pump Branch,          !- Inlet Branch Name
  Central Chiller Branch,  !- Outlet Branch 1 Name
  Cooling Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CW Loop Mixer,           !- Name
  Cooling Supply Outlet,   !- Outlet Branch Name
  Central Chiller Branch,  !- Inlet Branch 1 Name
  Cooling Supply Bypass Branch;  !- Inlet Branch 2 Name

Connector:Splitter,
  CW Demand Splitter,      !- Name
  Cooling Demand Inlet,    !- Inlet Branch Name
  Cooling Coil Branch,     !- Outlet Branch 1 Name
  Cooling Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CW Demand Mixer,         !- Name
  Cooling Demand Outlet,   !- Outlet Branch Name
  Cooling Coil Branch,     !- Inlet Branch 1 Name
  Cooling Demand Bypass Branch;  !- Inlet Branch 2 Name

PlantEquipmentOperationSchemes,
  CW Loop Operation,       !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Central Chiller Only,    !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Central Chiller Only,    !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  900000.0,                !- Load Range 1 Upper Limit {W}
  Cooling Plant;           !- Range 1 Equipment List Name

PlantEquipmentList,
  Cooling Plant,           !- Name
  Chiller:Electric,        !- Equipment 1 Object Type
  Central Chiller;         !- Equipment 1 Name

Chiller:Electric,
  Central Chiller,         !- Name
  WaterCooled,             !- Condenser Type
  Autosize,                !- Nominal Capacity {W}
  3.2,                     !- Nominal COP {W/W}
  Central Chiller Inlet Node,  !- Chilled Water Inlet Node Name
  Central Chiller Outlet Node,  !- Chilled Water Outlet Node Name
  Central Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
  Central Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
  0.0,                     !- Minimum Part Load Ratio
  1.0,                     !- Maximum Part Load Ratio
  0.65,                    !- Optimum Part Load Ratio
  29.44,                   !- Design Condenser Inlet Temperature {C}
  2.682759,                !- Temperature Rise Coefficient
  6.667,                   !- Design Chilled Water Outlet Temperature {C}
  Autosize,                !- Design Chilled Water Flow Rate {m3/s}
  Autosize,                !- Design Condenser Fluid Flow Rate {m3/s}
  0.944836,                !- Coefficient 1 of Capacity Ratio Curve
  -0.0570088,              !- Coefficient 2 of Capacity Ratio Curve
  -0.00185486,             !- Coefficient 3 of Capacity Ratio Curve
  1.907846,                !- Coefficient 1 of Power Ratio Curve
  -1.204987,               !- Coefficient 2 of Power Ratio Curve
  0.2634623,               !- Coefficient 3 of Power Ratio Curve
  0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
  0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
  0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
  5.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
  LeavingSetpointModulated;  !- Chiller Flow Mode

SetpointManager:Scheduled,
  Central Chiller Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  CW Loop Temp Schedule,   !- Schedule Name
  Central Chiller Outlet Node;  !- Setpoint Node or NodeList Name

Pump:VariableSpeed,
  CW Circ Pump,            !- Name
  CW Supply Inlet Node,    !- Inlet Node Name
  CW Pump Outlet Node,     !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  CoolingPumpAvailSched;   !- Pump Flow Rate Schedule Name

CondenserLoop,
  Condenser Water Loop,    !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
  Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
  80.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Condenser Loop Volume {m3}
  Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
  Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
  Condenser Supply Side Branches,  !- Condenser Side Branch List Name
  Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
  Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
  Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
  Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
  Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
  SequentialLoad;          !- Load Distribution Scheme

SetpointManager:FollowOutdoorAirTemperature,
  MyCondenserControl,      !- Name
  Temperature,             !- Control Variable
  OutdoorAirWetBulb,       !- Reference Temperature Type
  0.0,                     !- Offset Temperature Difference {deltaC}
  80.0,                    !- Maximum Setpoint Temperature {C}
  10.0,                    !- Minimum Setpoint Temperature {C}
  Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name

BranchList,
  Condenser Supply Side Branches,  !- Name
  Condenser Supply Inlet Branch,  !- Branch 1 Name
  Condenser Supply Tower Branch,  !- Branch 2 Name
  Condenser Supply Bypass Branch,  !- Branch 3 Name
  Condenser Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Condenser Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Supply Mixer;  !- Connector 2 Name

Branch,
  Condenser Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  Cond Circ Pump,          !- Component 1 Name
  Condenser Supply Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Tower Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  CoolingTower:SingleSpeed,  !- Component 1 Object Type
  Central Tower,           !- Component 1 Name
  Condenser Tower Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Tower Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Side Bypass,  !- Component 1 Name
  Cond Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Side Bypass,  !- Name
  Cond Supply Bypass Inlet Node,  !- Inlet Node Name
  Cond Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Supply Outlet,  !- Component 1 Name
  Condenser Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Supply Outlet,  !- Name
  Condenser Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Supply Outlet Node;  !- Outlet Node Name

BranchList,
  Condenser Demand Side Branches,  !- Name
  Condenser Demand Inlet Branch,  !- Branch 1 Name
  Central Chiller Condenser Branch,  !- Branch 2 Name
  Condenser Demand Bypass Branch,  !- Branch 3 Name
  Condenser Demand Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Condenser Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Condenser Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Condenser Demand Mixer;  !- Connector 2 Name

Branch,
  Condenser Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Inlet Pipe,  !- Component 1 Name
  Condenser Demand Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Inlet Pipe,  !- Name
  Condenser Demand Inlet Node,  !- Inlet Node Name
  Condenser Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  Central Chiller Condenser Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Chiller:Electric,        !- Component 1 Object Type
  Central Chiller,         !- Component 1 Name
  Central Chiller Condenser Inlet Node,  !- Component 1 Inlet Node Name
  Central Chiller Condenser Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Condenser Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Side Bypass,  !- Component 1 Name
  Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Side Bypass,  !- Name
  Cond Demand Bypass Inlet Node,  !- Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Condenser Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Condenser Demand Outlet Pipe,  !- Component 1 Name
  Condenser Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Condenser Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Condenser Demand Outlet Pipe,  !- Name
  Condenser Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  Condenser Demand Outlet Node;  !- Outlet Node Name

Connector:Splitter,
  Condenser Demand Splitter,  !- Name
  Condenser Demand Inlet Branch,  !- Inlet Branch Name
  Central Chiller Condenser Branch,  !- Outlet Branch 1 Name
  Condenser Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Condenser Demand Mixer,  !- Name
  Condenser Demand Outlet Branch,  !- Outlet Branch Name
  Central Chiller Condenser Branch,  !- Inlet Branch 1 Name
  Condenser Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Splitter,
  Condenser Supply Splitter,  !- Name
  Condenser Supply Inlet Branch,  !- Inlet Branch Name
  Condenser Supply Tower Branch,  !- Outlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Condenser Supply Mixer,  !- Name
  Condenser Supply Outlet Branch,  !- Outlet Branch Name
  Condenser Supply Tower Branch,  !- Inlet Branch 1 Name
  Condenser Supply Bypass Branch;  !- Inlet Branch 2 Name

CondenserEquipmentOperationSchemes,
  Tower Loop Operation,    !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
  Year Round Tower Operation,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:CoolingLoad,
  Year Round Tower Operation,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  90000000.0,              !- Load Range 1 Upper Limit {W}
  All Towers;              !- Range 1 Equipment List Name

CondenserEquipmentList,
  All Towers,              !- Name
  CoolingTower:SingleSpeed,  !- Equipment 1 Object Type
  Central Tower;           !- Equipment 1 Name

CoolingTower:SingleSpeed,
  Central Tower,           !- Name
  Condenser Tower Inlet Node,  !- Water Inlet Node Name
  Condenser Tower Outlet Node,  !- Water Outlet Node Name
  Autosize,                !- Design Water Flow Rate {m3/s}
  Autosize,                !- Design Air Flow Rate {m3/s}
  Autosize,                !- Design Fan Power {W}
  Autosize,                !- Design U-Factor Times Area Value {W/K}
  0.0,                     !- Free Convection Regime Air Flow Rate {m3/s}
  ,                        !- Free Convection Regime Air Flow Rate Sizing Factor
  0.0,                     !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                        !- Free Convection U-Factor Times Area Value Sizing Factor
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
  ,                        !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                        !- Nominal Capacity {W}
  ,                        !- Free Convection Capacity {W}
  ,                        !- Free Convection Nominal Capacity Sizing Factor
  ,                        !- Design Inlet Air Dry-Bulb Temperature {C}
  ,                        !- Design Inlet Air Wet-Bulb Temperature {C}
  ,                        !- Design Approach Temperature {deltaC}
  ,                        !- Design Range Temperature {deltaC}
  ,                        !- Basin Heater Capacity {W/K}
  ,                        !- Basin Heater Setpoint Temperature {C}
  ,                        !- Basin Heater Operating Schedule Name
  SaturatedExit,           !- Evaporation Loss Mode
  ,                        !- Evaporation Loss Factor {percent/K}
  0.008,                   !- Drift Loss Percent {percent}
  ConcentrationRatio,      !- Blowdown Calculation Mode
  3.0,                     !- Blowdown Concentration Ratio
  ,                        !- Blowdown Makeup Water Usage Schedule Name
  Tank for towers and landscaping;  !- Supply Water Storage Tank Name

Pump:VariableSpeed,
  Cond Circ Pump,          !- Name
  Condenser Supply Inlet Node,  !- Inlet Node Name
  Condenser Pump Outlet Node,  !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent,            !- Pump Control Type
  CoolingPumpAvailSched;   !- Pump Flow Rate Schedule Name

!***** PLANT Loop: SHWSys1 ***** SERVIVE HOT WATER

PlantLoop,
  SHWSys1,                 !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
  SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  60.0,                    !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
  SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
  SHWSys1 Supply Branches,  !- Plant Side Branch List Name
  SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
  SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
  SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
  SHWSys1 Demand Branches,  !- Demand Side Branch List Name
  SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

Sizing:Plant,
  SHWSys1,                 !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  56.0,                    !- Design Loop Exit Temperature {C}
  5.0;                     !- Loop Design Temperature Difference {deltaC}

SetpointManager:Scheduled,
  SHWSys1 Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

PlantEquipmentOperationSchemes,
  SHWSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  SHWSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;            !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SHWSys1 Operation Scheme,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000000000000.0,      !- Load Range 1 Upper Limit {W}
  SHWSys1 Equipment List;  !- Range 1 Equipment List Name

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,56;         !- Field 3

PlantEquipmentList,
  SHWSys1 Equipment List,  !- Name
  WaterHeater:Mixed,       !- Equipment 1 Object Type
  Indirect Water Heater;   !- Equipment 1 Name

BranchList,
  SHWSys1 Supply Branches,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
  SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
  SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  SHWSys1 Supply Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Supply Mixer;    !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Supply Splitter,  !- Name
  SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SHWSys1 Supply Mixer,    !- Name
  SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  SHWSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SHWSys1 Pump,            !- Component 1 Name
  SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  Indirect Water Heater,   !- Component 1 Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Pump:ConstantSpeed,
  SHWSys1 Pump,            !- Name
  SHWSys1 Supply Inlet Node,  !- Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  Autosize,                !- Design Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent;            !- Pump Control Type

Branch,
  SHWSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Equipment Bypass Pipe,  !- Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Supply Outlet Pipe,  !- Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Outlet Node Name

BranchList,
  SHWSys1 Demand Branches,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
  SHWSys1 Demand Load Branch 2,  !- Branch 2 Name
  SHWSys1 Demand Load Branch 3,  !- Branch 3 Name
  SHWSys1 Demand Load Branch 4,  !- Branch 4 Name
  SHWSys1 Demand Bypass Branch,  !- Branch 5 Name
  SHWSys1 Demand Outlet Branch;  !- Branch 6 Name

ConnectorList,
  SHWSys1 Demand Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  SHWSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  SHWSys1 Demand Mixer;    !- Connector 2 Name

Connector:Splitter,
  SHWSys1 Demand Splitter,  !- Name
  SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SHWSys1 Demand Load Branch 2,  !- Outlet Branch 1 Name
  SHWSys1 Demand Load Branch 3,  !- Outlet Branch 2 Name
  SHWSys1 Demand Load Branch 4,  !- Outlet Branch 3 Name
  SHWSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Mixer,
  SHWSys1 Demand Mixer,    !- Name
  SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SHWSys1 Demand Load Branch 2,  !- Inlet Branch 1 Name
  SHWSys1 Demand Load Branch 3,  !- Inlet Branch 2 Name
  SHWSys1 Demand Load Branch 4,  !- Inlet Branch 3 Name
  SHWSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Branch,
  SHWSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Inlet Pipe,  !- Name
  SHWSys1 Demand Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ZN5_CORE_SPACE_1SHOWERS,  !- Component 1 Name
  ZN5_CORE_SPACE_1SHOWERS Water Inlet Node,  !- Component 1 Inlet Node Name
  ZN5_CORE_SPACE_1SHOWERS Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ZN5_CORE_SPACE_1LIGHT FOOD PREP,  !- Component 1 Name
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Water Inlet Node,  !- Component 1 Inlet Node Name
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING,  !- Component 1 Name
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Water Inlet Node,  !- Component 1 Inlet Node Name
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Bypass Pipe,  !- Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  SHWSys1 Demand Outlet Pipe,  !- Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Outlet Node Name

WaterUse:Connections,
  ZN5_CORE_SPACE_1SHOWERS,  !- Name
  ZN5_CORE_SPACE_1SHOWERS Water Inlet Node,  !- Inlet Node Name
  ZN5_CORE_SPACE_1SHOWERS Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ZN5_CORE_SPACE_1SHOWERS;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ZN5_CORE_SPACE_1SHOWERS,  !- Name
  SHOWERS,                 !- End-Use Subcategory
  5e-05,                   !- Peak Flow Rate {m3/s}
  Shower flow sched,       !- Flow Rate Fraction Schedule Name
  ZN5_CORE_SPACE_1SHOWERS Temp Sched,  !- Target Temperature Schedule Name
  ZN5_CORE_SPACE_1SHOWERSHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SPACE5-1,                !- Zone Name
  ZN5_CORE_SPACE_1SHOWERS Enthalpy Gain Fract;  !- Sensible Fraction Schedule Name

Schedule:Compact,
  ZN5_CORE_SPACE_1SHOWERS Enthalpy Gain Fract,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.4;        !- Field 3

Schedule:Compact,
  ZN5_CORE_SPACE_1SHOWERS Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,37;         !- Field 3

Schedule:Compact,
  ZN5_CORE_SPACE_1SHOWERSHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

WaterUse:Connections,
  ZN5_CORE_SPACE_1LIGHT FOOD PREP,  !- Name
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Water Inlet Node,  !- Inlet Node Name
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ZN5_CORE_SPACE_1LIGHT FOOD PREP;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ZN5_CORE_SPACE_1LIGHT FOOD PREP,  !- Name
  LIGHT FOOD PREP,         !- End-Use Subcategory
  3.25e-05,                !- Peak Flow Rate {m3/s}
  Kitchen Flow Frac Sch,   !- Flow Rate Fraction Schedule Name
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Temp Sched,  !- Target Temperature Schedule Name
  ZN5_CORE_SPACE_1LIGHT FOOD PREPHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SPACE5-1,                !- Zone Name
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Enthalpy Gain Fract;  !- Sensible Fraction Schedule Name

Schedule:Compact,
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Enthalpy Gain Fract,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  ZN5_CORE_SPACE_1LIGHT FOOD PREP Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,38.5;       !- Field 3

Schedule:Compact,
  ZN5_CORE_SPACE_1LIGHT FOOD PREPHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

WaterUse:Connections,
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING,  !- Name
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Water Inlet Node,  !- Inlet Node Name
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Water Outlet Node,  !- Outlet Node Name
  ,                        !- Supply Water Storage Tank Name
  ,                        !- Reclamation Water Storage Tank Name
  ,                        !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  ,                        !- Drain Water Heat Exchanger Type
  ,                        !- Drain Water Heat Exchanger Destination
  ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING;  !- Water Use Equipment 1 Name

WaterUse:Equipment,
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING,  !- Name
  BATHROOM HANDWASHING,    !- End-Use Subcategory
  0.000433333333333333,    !- Peak Flow Rate {m3/s}
  Bathroom Flow Frac Sch,  !- Flow Rate Fraction Schedule Name
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Temp Sched,  !- Target Temperature Schedule Name
  ZN5_CORE_SPACE_1BATHROOM HANDWASHINGHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
  ,                        !- Cold Water Supply Temperature Schedule Name
  SPACE5-1,                !- Zone Name
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Enthalpy Gain Fract;  !- Sensible Fraction Schedule Name

Schedule:Compact,
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Enthalpy Gain Fract,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  ZN5_CORE_SPACE_1BATHROOM HANDWASHING Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,40.4;       !- Field 3

Schedule:Compact,
  ZN5_CORE_SPACE_1BATHROOM HANDWASHINGHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

WaterUse:Storage,
  Tank for towers and landscaping,  !- Name
  Rain and well water,     !- Water Quality Subcategory
  5.0,                     !- Maximum Capacity {m3}
  2.5,                     !- Initial Volume {m3}
  20.0,                    !- Design In Flow Rate {m3/s}
  20.0,                    !- Design Out Flow Rate {m3/s}
  ,                        !- Overflow Destination
  GroundwaterWell,         !- Type of Supply Controlled by Float Valve
  2.1,                     !- Float Valve On Capacity {m3}
  2.5,                     !- Float Valve Off Capacity {m3}
  1.0,                     !- Backup Mains Capacity {m3}
  ,                        !- Other Tank Name
  ScheduledTemperature,    !- Water Thermal Mode
  Water Tank Temp Sched;   !- Water Temperature Schedule Name

WaterUse:Well,
  Well 1,                  !- Name
  Tank for towers and landscaping,  !- Storage Tank Name
  ,                        !- Pump Depth {m}
  0.1,                     !- Pump Rated Flow Rate {m3/s}
  ,                        !- Pump Rated Head {Pa}
  120.0;                   !- Pump Rated Power Consumption {W}

Schedule:Compact,
  Water Tank Temp Sched,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

WaterUse:RainCollector,
  roof rainwater collector,  !- Name
  Tank for towers and landscaping,  !- Storage Tank Name
  Constant,                !- Loss Factor Mode
  0.1,                     !- Collection Loss Factor
  ,                        !- Collection Loss Factor Schedule Name
  1.0,                     !- Maximum Collection Rate {m3/s}
  TOP-1;                   !- Collection Surface 1 Name

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

Output:Variable,*,Zone Mean Air Temperature,Timestep;

Output:Variable,*,Zone Mean Radiant Temperature,Timestep;

Output:Variable,*,Zone User Specified Mean Radiant Temperature,Timestep;

Output:Variable,*,Air System Simulation Iteration Count,Timestep;

Output:Variable,*,Surface Thermal Absorptance Outside Face,Timestep;

Output:Variable,*,Surface Thermal Absorptance Inside Face,Timestep;

Output:Variable,*,Surface Solar Absorptance Outside Face,Timestep;

Output:Variable,*,Surface Solar Absorptance Inside Face,Timestep;

Output:VariableDictionary,regular;

Output:Surfaces:Drawing,DXF;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Monthly;

Output:Meter:MeterFileOnly,NaturalGas:Plant,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Plant,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Facility,RunPeriod;

Output:Meter:MeterFileOnly,NaturalGas:Plant,RunPeriod;

EnergyManagementSystem:ProgramCallingManager,
  Material Absorptivity EMS Controller,  !- Name
  BeginZoneTimestepBeforeInitHeatBalance,  !- EnergyPlus Model Calling Point
  Set_Absorptivities;      !- Program Name 1

EnergyManagementSystem:Actuator,
  CC03_Therm_Abs_Out,      !- Name
  CC03,                    !- Actuated Component Unique Name
  Material,                !- Actuated Component Type
  Surface Property Thermal Absorptance Outside Face;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  CC03_Solar_Abs_Out,      !- Name
  CC03,                    !- Actuated Component Unique Name
  Material,                !- Actuated Component Type
  Surface Property Solar Absorptance Outside Face;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  CC03_Therm_Abs_In,       !- Name
  CC03,                    !- Actuated Component Unique Name
  Material,                !- Actuated Component Type
  Surface Property Thermal Absorptance Inside Face;  !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  CC03_Solar_Abs_In,       !- Name
  CC03,                    !- Actuated Component Unique Name
  Material,                !- Actuated Component Type
  Surface Property Solar Absorptance Inside Face;  !- Actuated Component Control Type

EnergyManagementSystem:Program,
  Set_Absorptivities,      !- Name
  IF Hour < 8,             !- Program Line 1
  Set CC03_Therm_Abs_Out = 0.1,  !- Program Line 2
  Set CC03_Solar_Abs_Out = 0.3,  !- Program Line 3
  Set CC03_Therm_Abs_In = 0.8,  !- Program Line 4
  Set CC03_Solar_Abs_In = 0.33,  !- Program Line 5
  ELSEIF Hour < 16,        !- Program Line 6
  Set CC03_Therm_Abs_Out = 0.5,  !- Program Line 7
  Set CC03_Solar_Abs_Out = 0.6,  !- Program Line 8
  Set CC03_Therm_Abs_In = 0.8,  !- Program Line 9
  Set CC03_Solar_Abs_In = 0.63,  !- Program Line 10
  Else,                    !- Program Line 11
  Set CC03_Therm_Abs_Out = 0.1,  !- Program Line 12
  Set CC03_Solar_Abs_Out = 0.3,  !- Program Line 13
  Set CC03_Therm_Abs_In = 0.8,  !- Program Line 14
  Set CC03_Solar_Abs_In = 0.33,  !- Program Line 15
  ENDIF;                   !- Program Line 16
