! PythonPluginUserDefinedWindACAuto.idf
! Basic file description:  1 story building divided into 3 conditioned zones. Roof with no plenum.
!                          No ground contact with floor. Window air conditioners serve each zone.
!
! Highlights:              illustrates use of Python Plugin system and user defined components to model a window air conditioners
!
! Simulation Location/Run: CHICAGO_IL_USA TMY2-94846, 2 design days, 2 run periods,
!                          Run Control executes the run periods using the weather file
!
! Location:                Chicago, IL
!
! Design Days:             CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C
!                          CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, CHICAGO_IL_USA TMY2-94846
!
! Run Control:             Zone and System sizing with weather file run control (no design days run)
!
! Building: Single floor rectangular L-shaped building 40 ft south wall, 40 ft west wall, zone height 10 feet.
!           There is a single window in West Zone's south wall. The walls are 1 in stucco over 4 in common brick
!           and gypboard. The roof is a built up roof with 1/2 in stone over 3/8 in felt over 1 in dense insulation
!           supported by 2 in heavy weight concrete. The window is single pane 3mm clear.
!           The window to wall ratio is approximately 0.07.
!
!           The building is oriented due north.
!
! Floor Area:        130.1 m2 (1403 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,12.192,0)                 (9.144,12.192,0)
!           ________________________________
!          |                                |
!          |                                |
!          |                                |
!          |                                |
!          |           North                |
!          |                                |
!          |                                |
!          |             (6.096,6.096,0)    |
!          |________________________________|____________ (12.192,6.069,0)
!          | (0,6.096,0)        |    (9.144,6.096,0)     |
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |       West         |         East           |    window = *
!          |                    |                        |
!          |                    |                        |
!          |                    |                        |
!          |___**************___|________________________|
!
!      (0,0,0)             (6.069,0,0)               (12.192,0,0)
!
! Internal gains description:     ZONE West      - lighting is 0 watts, equip is 2928.751 watts, 3 occupants
! Internal gains description:     ZONE North     - lighting is 878.6252 watts, equip is 2928.751 watts, 4 occupants
! Internal gains description:     ZONE East      - lighting is 1464.375 watts, equip is 1464.375 watts, 3 occupants
!
! Interzone Surfaces:             3 interzone surfaces (see diagram)
! Internal Mass:                  None
! People:                         10
! Lights:                         2343 W
! Equipment:                      7323 W
! Windows:                        1
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solar Distribution:             FullInteriorAndExterior
!
! HVAC:                           Window ACs and hot-water baseboards serving each zone. NO AIR SYSTEM! Purchased hot water.
!                                 Each air condition uses a constant fan cycling compressor in a blow-through configuration.
!
! Zonal Equipment:                ZoneHVAC:ForcedAir:UserDefined, ZoneHVAC:Baseboard:Convective:Water
! Central Air Handling Equipment: No
! System Equipment Autosize:      Yes
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            Yes
! Coils:                          custom model
! Pumps:                          Pump:VariableSpeed
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               All Summary Predefined Reports
! Timestep or Hourly Variables:   Hourly
! Time bins Report:               None
! HTML Report:                    Predefined All Summary
! Environmental Emissions:        None
! Utility Tariffs:                None

Version,27.1;

Timestep,6;

Building,
  NONE,                    !- Name
  0.0,                     !- North Axis {deg}
  Suburbs,                 !- Terrain
  0.039999999,             !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,  !- Solar Distribution
  25,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

HeatBalanceAlgorithm,ConductionTransferFunction;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

RunPeriod,
  Jan14,                   !- Name
  1,                       !- Begin Month
  14,                      !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  14,                      !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  Jul7,                    !- Name
  7,                       !- Begin Month
  7,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  7,                       !- End Day of Month
  ,                        !- End Year
  Tuesday,                 !- Day of Week for Start Day
  Yes,                     !- Use Weather File Holidays and Special Days
  Yes,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

Site:Location,
  CHICAGO_IL_USA TMY2-94846,  !- Name
  41.78,                   !- Latitude {deg}
  -87.75,                  !- Longitude {deg}
  -6.0,                    !- Time Zone {hr}
  190.0;                   !- Elevation {m}

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  No,                      !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

! CHICAGO_IL_USA Annual Heating 99% Design Conditions DB, MaxDB= -17.3°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Heating 99% Design Conditions DB,  !- Name
  1,                       !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.3,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  4.9,                     !- Wind Speed {m/s}
  270.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

! CHICAGO_IL_USA Annual Cooling 1% Design Conditions, MaxDB=  31.5°C MCWB=  23.0°C

SizingPeriod:DesignDay,
  CHICAGO_IL_USA Annual Cooling 1% Design Conditions DB/MCWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  31.5,                    !- Maximum Dry-Bulb Temperature {C}
  10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  ,                        !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  23.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  99063.0,                 !- Barometric Pressure {Pa}
  5.3,                     !- Wind Speed {m/s}
  230.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  1.0;                     !- Sky Clearness

Material,
  A1 - 1 IN STUCCO,        !- Name
  Smooth,                  !- Roughness
  0.025389841,             !- Thickness {m}
  0.6918309,               !- Conductivity {W/m-K}
  1858.142,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C4 - 4 IN COMMON BRICK,  !- Name
  Rough,                   !- Roughness
  0.1014984,               !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1922.216,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.76,                    !- Solar Absorptance
  0.76;                    !- Visible Absorptance

Material,
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
  Smooth,                  !- Roughness
  0.01905,                 !- Thickness {m}
  0.7264224,               !- Conductivity {W/m-K}
  1601.846,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.92,                    !- Solar Absorptance
  0.92;                    !- Visible Absorptance

Material,
  C6 - 8 IN CLAY TILE,     !- Name
  Smooth,                  !- Roughness
  0.2033016,               !- Thickness {m}
  0.5707605,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.82,                    !- Solar Absorptance
  0.82;                    !- Visible Absorptance

Material,
  C10 - 8 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.2033016,               !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

Material,
  E2 - 1 / 2 IN SLAG OR STONE,  !- Name
  Rough,                   !- Roughness
  0.012710161,             !- Thickness {m}
  1.435549,                !- Conductivity {W/m-K}
  881.0155,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.55,                    !- Solar Absorptance
  0.55;                    !- Visible Absorptance

Material,
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Name
  Rough,                   !- Roughness
  0.0095402403,            !- Thickness {m}
  0.1902535,               !- Conductivity {W/m-K}
  1121.292,                !- Density {kg/m3}
  1673.6,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.75,                    !- Solar Absorptance
  0.75;                    !- Visible Absorptance

Material,
  B5 - 1 IN DENSE INSULATION,  !- Name
  VeryRough,               !- Roughness
  0.025389841,             !- Thickness {m}
  0.04323943,              !- Conductivity {W/m-K}
  91.30524,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.5,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  C12 - 2 IN HW CONCRETE,  !- Name
  MediumRough,             !- Roughness
  0.050901599,             !- Thickness {m}
  1.729577,                !- Conductivity {W/m-K}
  2242.585,                !- Density {kg/m3}
  836.8,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.65,                    !- Solar Absorptance
  0.65;                    !- Visible Absorptance

WindowMaterial:Glazing,
  WIN-LAY-GLASS-LIGHT,     !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.003,                   !- Thickness {m}
  0.9,                     !- Solar Transmittance at Normal Incidence
  0.031,                   !- Front Side Solar Reflectance at Normal Incidence
  0.031,                   !- Back Side Solar Reflectance at Normal Incidence
  0.9,                     !- Visible Transmittance at Normal Incidence
  0.05,                    !- Front Side Visible Reflectance at Normal Incidence
  0.05,                    !- Back Side Visible Reflectance at Normal Incidence
  0.0,                     !- Infrared Transmittance at Normal Incidence
  0.84,                    !- Front Side Infrared Hemispherical Emissivity
  0.84,                    !- Back Side Infrared Hemispherical Emissivity
  0.9;                     !- Conductivity {W/m-K}

Construction,
  EXTWALL80,               !- Name
  A1 - 1 IN STUCCO,        !- Outside Layer
  C4 - 4 IN COMMON BRICK,  !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  PARTITION06,             !- Name
  E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Outside Layer
  C6 - 8 IN CLAY TILE,     !- Layer 2
  E1 - 3 / 4 IN PLASTER OR GYP BOARD;  !- Layer 3

Construction,
  FLOOR SLAB 8 IN,         !- Name
  C10 - 8 IN HW CONCRETE;  !- Outside Layer

Construction,
  ROOF34,                  !- Name
  E2 - 1 / 2 IN SLAG OR STONE,  !- Outside Layer
  E3 - 3 / 8 IN FELT AND MEMBRANE,  !- Layer 2
  B5 - 1 IN DENSE INSULATION,  !- Layer 3
  C12 - 2 IN HW CONCRETE;  !- Layer 4

Construction,
  WIN-CON-LIGHT,           !- Name
  WIN-LAY-GLASS-LIGHT;     !- Outside Layer

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous,              !- Numeric Type
  Temperature;             !- Unit Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

Schedule:Compact,
  Activity Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,131.80;     !- Field 3

Schedule:Compact,
  Work Eff Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.00;       !- Field 3

Schedule:Compact,
  Clothing Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  Air Velo Sch,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.137;      !- Field 3

Schedule:Compact,
  Office Occupancy,        !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,0.00,        !- Field 3
  Until: 7:00,0.10,        !- Field 5
  Until: 8:00,0.50,        !- Field 7
  Until: 12:00,1.00,       !- Field 9
  Until: 13:00,0.50,       !- Field 11
  Until: 16:00,1.00,       !- Field 13
  Until: 17:00,0.50,       !- Field 15
  Until: 18:00,0.10,       !- Field 17
  Until: 24:00,0.00,       !- Field 19
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 21
  Until: 24:00,0.00,       !- Field 22
  For: SummerDesignDay,    !- Field 24
  Until: 24:00,1.00,       !- Field 25
  For: WinterDesignDay,    !- Field 27
  Until: 24:00,5.00E-002;  !- Field 28

Schedule:Compact,
  Intermittent,            !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.00,        !- Field 3
  Until: 18:00,1.00,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 9
  Until: 24:00,0.00,       !- Field 10
  For: SummerDesignDay,    !- Field 12
  Until: 24:00,1.00,       !- Field 13
  For: WinterDesignDay,    !- Field 15
  Until: 24:00,0.15;       !- Field 16

Schedule:Compact,
  Office Lighting,         !- Name
  ANY NUMBER,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 6:00,5.00E-002,   !- Field 3
  Until: 7:00,0.20,        !- Field 5
  Until: 17:00,1.00,       !- Field 7
  Until: 18:00,0.50,       !- Field 9
  Until: 24:00,5.00E-002,  !- Field 11
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 13
  Until: 24:00,5.00E-002,  !- Field 14
  For: SummerDesignDay,    !- Field 16
  Until: 24:00,1.00,       !- Field 17
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,0.15;       !- Field 20

Schedule:Compact,
  ON,                      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Schedule:Compact,
  HW LOOP TEMP SCHEDULE,   !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,82.00;      !- Field 3

Schedule:Compact,
  FANANDCOILAVAILSCHED,    !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00,       !- Field 3
  Through: 9/30,           !- Field 5
  For: Weekdays,           !- Field 6
  Until: 7:00,0.00,        !- Field 7
  Until: 17:00,1.00,       !- Field 9
  Until: 24:00,0.00,       !- Field 11
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 13
  Until: 24:00,0.00,       !- Field 14
  For: SummerDesignDay WinterDesignDay,  !- Field 16
  Until: 24:00,1.00,       !- Field 17
  Through: 12/31,          !- Field 19
  For: Alldays,            !- Field 20
  Until: 24:00,1.00;       !- Field 21

Schedule:Compact,
  COOLINGCOILAVAILSCHED,   !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.00,       !- Field 3
  Through: 9/30,           !- Field 5
  For: Weekdays,           !- Field 6
  Until: 7:00,0.00,        !- Field 7
  Until: 17:00,1.00,       !- Field 9
  Until: 24:00,0.00,       !- Field 11
  For: Weekends Holidays CustomDay1 CustomDay2,  !- Field 13
  Until: 24:00,0.00,       !- Field 14
  For: SummerDesignDay WinterDesignDay,  !- Field 16
  Until: 24:00,1.00,       !- Field 17
  Through: 12/31,          !- Field 19
  For: Alldays,            !- Field 20
  Until: 24:00,0.00;       !- Field 21

Schedule:Compact,
  HEATING SETPOINTS,       !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Weekends Holidays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,15.00,       !- Field 3
  Until: 17:00,20.00,      !- Field 5
  Until: 24:00,15.00,      !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,15.00,      !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,20.00;      !- Field 13

Schedule:Compact,
  COOLING SETPOINTS,       !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays Weekends Holidays CustomDay1 CustomDay2,  !- Field 2
  Until: 7:00,30.00,       !- Field 3
  Until: 17:00,24.00,      !- Field 5
  Until: 24:00,30.00,      !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,24.00,      !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,50.00;      !- Field 13

Schedule:Compact,
  ZONE CONTROL TYPE SCHED,  !- Name
  CONTROL TYPE,            !- Schedule Type Limits Name
  Through: 3/31,           !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1,          !- Field 3
  Through: 9/30,           !- Field 5
  For: Alldays,            !- Field 6
  Until: 24:00,2,          !- Field 7
  Through: 12/31,          !- Field 9
  For: Alldays,            !- Field 10
  Until: 24:00,1;          !- Field 11

Schedule:Compact,
  CYCLINGFANSCH,           !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.00;       !- Field 3

Schedule:Compact,
  CONSTANTFANSCH,          !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00;       !- Field 3

Site:GroundTemperature:BuildingSurface,20.03,20.03,20.13,20.3,20.43,20.52,20.62,20.77,20.78,20.55,20.44,20.2;

! original zone origin (0,0,0)

Zone,
  West Zone,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (6.096,0,0)

Zone,
  EAST ZONE,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

! original zone origin (0,6.096,0)

Zone,
  NORTH ZONE,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  Autocalculate,           !- Ceiling Height {m}
  Autocalculate;           !- Volume {m3}

People,
  West Zone,               !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

ElectricEquipment,
  West Zone ElecEq 1,      !- Name
  West Zone,               !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

People,
  EAST ZONE,               !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  3.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  EAST ZONE Lights 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  1464.375,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  EAST ZONE ElecEq 1,      !- Name
  EAST ZONE,               !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  1464.375,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

People,
  NORTH ZONE,              !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Office Occupancy,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  4.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  ,                        !- Sensible Heat Fraction
  Activity Sch,            !- Activity Level Schedule Name
  3.82e-08,                !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                        !- Enable ASHRAE 55 Comfort Warnings
  EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
  ,                        !- Surface Name/Angle Factor List Name
  Work Eff Sch,            !- Work Efficiency Schedule Name
  ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
  ,                        !- Clothing Insulation Calculation Method Schedule Name
  Clothing Sch,            !- Clothing Insulation Schedule Name
  Air Velo Sch,            !- Air Velocity Schedule Name
  Fanger;                  !- Thermal Comfort Model 1 Type

Lights,
  NORTH ZONE Lights 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Office Lighting,         !- Schedule Name
  LightingLevel,           !- Design Level Calculation Method
  878.6252,                !- Lighting Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.2,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  0.0,                     !- Fraction Replaceable
  GeneralLights;           !- End-Use Subcategory

ElectricEquipment,
  NORTH ZONE ElecEq 1,     !- Name
  NORTH ZONE,              !- Zone or ZoneList or Space or SpaceList Name
  Intermittent,            !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  2928.751,                !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.3,                     !- Fraction Radiant
  0.0;                     !- Fraction Lost

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  World;                   !- Coordinate System

BuildingSurface:Detailed,
  Zn001:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Zn001:Wall001:Win001,    !- Name
  Window,                  !- Surface Type
  WIN-CON-LIGHT,           !- Construction Name
  Zn001:Wall001,           !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  0.5,                     !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.548,0.0,2.5,  !- X,Y,Z ==> Vertex 1 {m}
  0.548,0.0,0.5,  !- X,Y,Z ==> Vertex 2 {m}
  5.548,0.0,0.5,  !- X,Y,Z ==> Vertex 3 {m}
  5.548,0.0,2.5;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall003,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn001:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  West Zone,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  12.192,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall004,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn002:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  EAST ZONE,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  12.192,0.0,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  12.192,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall001,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall002,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall003,           !- Name
  Wall,                    !- Surface Type
  EXTWALL80,               !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall004,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn001:Wall003,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Wall005,           !- Name
  Wall,                    !- Surface Type
  PARTITION06,             !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn002:Wall005,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.5,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,6.096,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,6.096,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,3.048;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Flr001,            !- Name
  Floor,                   !- Surface Type
  FLOOR SLAB 8 IN,         !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Zn003:Flr001,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  1.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,6.096,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,12.192,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,12.192,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,6.096,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Zn003:Roof001,           !- Name
  Roof,                    !- Surface Type
  ROOF34,                  !- Construction Name
  NORTH ZONE,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,12.192,3.048,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.096,3.048,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,6.096,3.048,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,12.192,3.048;  !- X,Y,Z ==> Vertex 4 {m}

Sizing:Parameters,
  1.5,                     !- Heating Sizing Factor
  1.5,                     !- Cooling Sizing Factor
  ;                        !- Timesteps in Averaging Window

Sizing:Zone,
  West Zone,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA West Zone,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA West Zone,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  EAST ZONE,               !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA EAST ZONE,       !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA EAST ZONE,       !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  NORTH ZONE,              !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.0,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  50.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA NORTH ZONE,      !- Design Specification Outdoor Air Object Name
  0.0,                     !- Zone Heating Sizing Factor
  0.0,                     !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

DesignSpecification:OutdoorAir,
  SZ DSOA NORTH ZONE,      !- Name
  Flow/Person,             !- Outdoor Air Method
  0.00944,                 !- Outdoor Air Flow per Person {m3/s-person}
  0.0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Plant,
  Hot Water Loop,          !- Plant or Condenser Loop Name
  Heating,                 !- Loop Type
  82.0,                    !- Design Loop Exit Temperature {C}
  11.0;                    !- Loop Design Temperature Difference {deltaC}

PlantLoop,
  Hot Water Loop,          !- Name
  Water,                   !- Fluid Type
  ,                        !- User Defined Fluid Type
  Hot Loop Operation,      !- Plant Equipment Operation Scheme Name
  HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
  100.0,                   !- Maximum Loop Temperature {C}
  10.0,                    !- Minimum Loop Temperature {C}
  Autosize,                !- Maximum Loop Flow Rate {m3/s}
  0.0,                     !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,           !- Plant Loop Volume {m3}
  HW Supply Inlet Node,    !- Plant Side Inlet Node Name
  HW Supply Outlet Node,   !- Plant Side Outlet Node Name
  Heating Supply Side Branches,  !- Plant Side Branch List Name
  Heating Supply Side Connectors,  !- Plant Side Connector List Name
  HW Demand Inlet Node,    !- Demand Side Inlet Node Name
  HW Demand Outlet Node,   !- Demand Side Outlet Node Name
  Heating Demand Side Branches,  !- Demand Side Branch List Name
  Heating Demand Side Connectors,  !- Demand Side Connector List Name
  Optimal;                 !- Load Distribution Scheme

SetpointManager:Scheduled,
  Hot Water Loop Setpoint Manager,  !- Name
  Temperature,             !- Control Variable
  HW Loop Temp Schedule,   !- Schedule Name
  Hot Water Loop Setpoint Node List;  !- Setpoint Node or NodeList Name

NodeList,
  Hot Water Loop Setpoint Node List,  !- Name
  HW Supply Outlet Node;   !- Node 1 Name

BranchList,
  Heating Supply Side Branches,  !- Name
  Heating Supply Inlet Branch,  !- Branch 1 Name
  Heating Purchased Hot Water Branch,  !- Branch 2 Name
  Heating Supply Bypass Branch,  !- Branch 3 Name
  Heating Supply Outlet Branch;  !- Branch 4 Name

ConnectorList,
  Heating Supply Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Heating Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Heating Supply Mixer;    !- Connector 2 Name

Connector:Splitter,
  Heating Supply Splitter,  !- Name
  Heating Supply Inlet Branch,  !- Inlet Branch Name
  Heating Purchased Hot Water Branch,  !- Outlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  Heating Supply Mixer,    !- Name
  Heating Supply Outlet Branch,  !- Outlet Branch Name
  Heating Purchased Hot Water Branch,  !- Inlet Branch 1 Name
  Heating Supply Bypass Branch;  !- Inlet Branch 2 Name

Branch,
  Heating Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:VariableSpeed,      !- Component 1 Object Type
  HW Circ Pump,            !- Component 1 Name
  HW Supply Inlet Node,    !- Component 1 Inlet Node Name
  HW Pump Outlet Node;     !- Component 1 Outlet Node Name

Branch,
  Heating Purchased Hot Water Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  DistrictHeating:Water,   !- Component 1 Object Type
  Purchased Heating,       !- Component 1 Name
  Purchased Heat Inlet Node,  !- Component 1 Inlet Node Name
  Purchased Heat Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Heating Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Side Bypass,  !- Component 1 Name
  Heating Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Side Bypass,  !- Name
  Heating Supply Bypass Inlet Node,  !- Inlet Node Name
  Heating Supply Bypass Outlet Node;  !- Outlet Node Name

Branch,
  Heating Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Heating Supply Outlet,   !- Component 1 Name
  Heating Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Supply Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  Heating Supply Outlet,   !- Name
  Heating Supply Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Supply Outlet Node;   !- Outlet Node Name

Pump:VariableSpeed,
  HW Circ Pump,            !- Name
  HW Supply Inlet Node,    !- Inlet Node Name
  HW Pump Outlet Node,     !- Outlet Node Name
  Autosize,                !- Design Maximum Flow Rate {m3/s}
  179352.0,                !- Design Pump Head {Pa}
  Autosize,                !- Design Power Consumption {W}
  0.9,                     !- Motor Efficiency
  0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
  0.0,                     !- Coefficient 1 of the Part Load Performance Curve
  1.0,                     !- Coefficient 2 of the Part Load Performance Curve
  0.0,                     !- Coefficient 3 of the Part Load Performance Curve
  0.0,                     !- Coefficient 4 of the Part Load Performance Curve
  0.0,                     !- Design Minimum Flow Rate {m3/s}
  Intermittent;            !- Pump Control Type

BranchList,
  Heating Demand Side Branches,  !- Name
  ZonesHWInletBranch,      !- Branch 1 Name
  Zone1HWBranch,           !- Branch 2 Name
  Zone2HWBranch,           !- Branch 3 Name
  Zone3HWBranch,           !- Branch 4 Name
  ZonesHWBypassBranch,     !- Branch 5 Name
  ZonesHWOutletBranch;     !- Branch 6 Name

ConnectorList,
  Heating Demand Side Connectors,  !- Name
  Connector:Splitter,      !- Connector 1 Object Type
  Zones HW Splitter,       !- Connector 1 Name
  Connector:Mixer,         !- Connector 2 Object Type
  Zones HW Mixer;          !- Connector 2 Name

Connector:Splitter,
  Zones HW Splitter,       !- Name
  ZonesHWInletBranch,      !- Inlet Branch Name
  Zone1HWBranch,           !- Outlet Branch 1 Name
  Zone2HWBranch,           !- Outlet Branch 2 Name
  Zone3HWBranch,           !- Outlet Branch 3 Name
  ZonesHWBypassBranch;     !- Outlet Branch 4 Name

Connector:Mixer,
  Zones HW Mixer,          !- Name
  ZonesHWOutletBranch,     !- Outlet Branch Name
  Zone1HWBranch,           !- Inlet Branch 1 Name
  Zone2HWBranch,           !- Inlet Branch 2 Name
  Zone3HWBranch,           !- Inlet Branch 3 Name
  ZonesHWBypassBranch;     !- Inlet Branch 4 Name

Branch,
  ZonesHWInletBranch,      !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  ZonesHWInletPipe,        !- Component 1 Name
  HW Demand Inlet Node,    !- Component 1 Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  ZonesHWInletPipe,        !- Name
  HW Demand Inlet Node,    !- Inlet Node Name
  HW Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

Branch,
  ZonesHWOutletBranch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  ZonesHWOutletPipe,       !- Component 1 Name
  HW Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HW Demand Outlet Node;   !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  ZonesHWOutletPipe,       !- Name
  HW Demand Exit Pipe Inlet Node,  !- Inlet Node Name
  HW Demand Outlet Node;   !- Outlet Node Name

Branch,
  Zone1HWBranch,           !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
  Zone1Baseboard,          !- Component 1 Name
  Zone1BBHWInletNode,      !- Component 1 Inlet Node Name
  Zone1BBHWOutletNode;     !- Component 1 Outlet Node Name

Branch,
  Zone2HWBranch,           !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
  Zone2Baseboard,          !- Component 1 Name
  Zone2BBHWInletNode,      !- Component 1 Inlet Node Name
  Zone2BBHWOutletNode;     !- Component 1 Outlet Node Name

Branch,
  Zone3HWBranch,           !- Name
  ,                        !- Pressure Drop Curve Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
  Zone3Baseboard,          !- Component 1 Name
  Zone3BBHWInletNode,      !- Component 1 Inlet Node Name
  Zone3BBHWOutletNode;     !- Component 1 Outlet Node Name

Branch,
  ZonesHWBypassBranch,     !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  ZonesHWBypassPipe,       !- Component 1 Name
  ZonesHWBypassInletNode,  !- Component 1 Inlet Node Name
  ZonesHWBypassOutletNode;  !- Component 1 Outlet Node Name

Pipe:Adiabatic,
  ZonesHWBypassPipe,       !- Name
  ZonesHWBypassInletNode,  !- Inlet Node Name
  ZonesHWBypassOutletNode;  !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Hot Loop Operation,      !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
  Purchased Heating Only,  !- Control Scheme 1 Name
  ON;                      !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  Purchased Heating Only,  !- Name
  0.0,                     !- Load Range 1 Lower Limit {W}
  1000000.0,               !- Load Range 1 Upper Limit {W}
  heating plant;           !- Range 1 Equipment List Name

PlantEquipmentList,
  heating plant,           !- Name
  DistrictHeating:Water,   !- Equipment 1 Object Type
  Purchased Heating;       !- Equipment 1 Name

DistrictHeating:Water,
  Purchased Heating,       !- Name
  Purchased Heat Inlet Node,  !- Hot Water Inlet Node Name
  Purchased Heat Outlet Node,  !- Hot Water Outlet Node Name
  1000000.0;               !- Nominal Capacity {W}

EnergyManagementSystem:CurveOrTableIndexVariable,
  WindACCoolCapFT,         !- Name
  WindACCoolCapFT;         !- Curve or Table Object Name

Curve:Biquadratic,
  WindACCoolCapFT,         !- Name
  0.942587793,             !- Coefficient1 Constant
  0.009543347,             !- Coefficient2 x
  0.00068377,              !- Coefficient3 x**2
  -0.011042676,            !- Coefficient4 y
  5.249e-06,               !- Coefficient5 y**2
  -9.72e-06,               !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

EnergyManagementSystem:CurveOrTableIndexVariable,
  WindACEIRFT,             !- Name
  WindACEIRFT;             !- Curve or Table Object Name

Curve:Biquadratic,
  WindACEIRFT,             !- Name
  0.342414409,             !- Coefficient1 Constant
  0.034885008,             !- Coefficient2 x
  -0.0006237,              !- Coefficient3 x**2
  0.004977216,             !- Coefficient4 y
  0.000437951,             !- Coefficient5 y**2
  -0.000728028,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  18.0,                    !- Minimum Value of y
  46.11111,                !- Maximum Value of y
  ,                        !- Minimum Curve Output
  ,                        !- Maximum Curve Output
  Temperature,             !- Input Unit Type for X
  Temperature,             !- Input Unit Type for Y
  Dimensionless;           !- Output Unit Type

EnergyManagementSystem:CurveOrTableIndexVariable,
  WindACCoolCapFFF,        !- Name
  WindACCoolCapFFF;        !- Curve or Table Object Name

Curve:Quadratic,
  WindACCoolCapFFF,        !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

EnergyManagementSystem:CurveOrTableIndexVariable,
  WindACEIRFFF,            !- Name
  WindACEIRFFF;            !- Curve or Table Object Name

Curve:Quadratic,
  WindACEIRFFF,            !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

EnergyManagementSystem:CurveOrTableIndexVariable,
  WindACPLFFPLR,           !- Name
  WindACPLFFPLR;           !- Curve or Table Object Name

Curve:Quadratic,
  WindACPLFFPLR,           !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

OutdoorAir:NodeList,
  OutsideAirInletNodes;    !- Node or NodeList Name 1

NodeList,
  OutsideAirInletNodes,    !- Name
  Zone1WindACOAInNode,     !- Node 1 Name
  Zone2WindACOAInNode,     !- Node 2 Name
  Zone3WindACOAInNode;     !- Node 3 Name

ZoneControl:Thermostat,
  Zone 1 Thermostat,       !- Name
  West Zone,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ZoneControl:Thermostat,
  Zone 2 Thermostat,       !- Name
  EAST ZONE,               !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ZoneControl:Thermostat,
  Zone 3 Thermostat,       !- Name
  NORTH ZONE,              !- Zone or ZoneList Name
  Zone Control Type Sched,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
  Heating Setpoint with SB,  !- Control 1 Name
  ThermostatSetpoint:SingleCooling,  !- Control 2 Object Type
  Cooling Setpoint with SB;  !- Control 2 Name

ThermostatSetpoint:SingleHeating,
  Heating Setpoint with SB,  !- Name
  Heating Setpoints;       !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  Cooling Setpoint with SB,  !- Name
  Cooling Setpoints;       !- Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  West Zone,               !- Zone Name
  Zone1Equipment,          !- Zone Conditioning Equipment List Name
  Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone1Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 1 Node,             !- Zone Air Node Name
  Zone 1 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone1Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:ForcedAir:UserDefined,  !- Zone Equipment 1 Object Type
  Zone1WindAC,             !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
  Zone1Baseboard,          !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

NodeList,
  Zone1Inlets,             !- Name
  Zone1WindACAirOutletNode;  !- Node 1 Name

NodeList,
  Zone1Exhausts,           !- Name
  Zone1WindACAirInletNode;  !- Node 1 Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone1Baseboard,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone1BBHWInletNode,      !- Inlet Node Name
  Zone1BBHWOutletNode,     !- Outlet Node Name
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  0.001;                   !- Convergence Tolerance

ZoneHVAC:EquipmentConnections,
  EAST ZONE,               !- Zone Name
  Zone2Equipment,          !- Zone Conditioning Equipment List Name
  Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone2Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 2 Node,             !- Zone Air Node Name
  Zone 2 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone2Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:ForcedAir:UserDefined,  !- Zone Equipment 1 Object Type
  Zone2WindAC,             !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
  Zone2Baseboard,          !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

NodeList,
  Zone2Inlets,             !- Name
  Zone2WindACAirOutletNode;  !- Node 1 Name

NodeList,
  Zone2Exhausts,           !- Name
  Zone2WindACAirInletNode;  !- Node 1 Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone2Baseboard,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone2BBHWInletNode,      !- Inlet Node Name
  Zone2BBHWOutletNode,     !- Outlet Node Name
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  0.001;                   !- Convergence Tolerance

ZoneHVAC:EquipmentConnections,
  NORTH ZONE,              !- Zone Name
  Zone3Equipment,          !- Zone Conditioning Equipment List Name
  Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
  Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
  Zone 3 Node,             !- Zone Air Node Name
  Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentList,
  Zone3Equipment,          !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:ForcedAir:UserDefined,  !- Zone Equipment 1 Object Type
  Zone3WindAC,             !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  2,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
  Zone3Baseboard,          !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  1,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

NodeList,
  Zone3Inlets,             !- Name
  Zone3WindACAirOutletNode;  !- Node 1 Name

NodeList,
  Zone3Exhausts,           !- Name
  Zone3WindACAirInletNode;  !- Node 1 Name

ZoneHVAC:Baseboard:Convective:Water,
  Zone3Baseboard,          !- Name
  FanAndCoilAvailSched,    !- Availability Schedule Name
  Zone3BBHWInletNode,      !- Inlet Node Name
  Zone3BBHWOutletNode,     !- Outlet Node Name
  HeatingDesignCapacity,   !- Heating Design Capacity Method
  Autosize,                !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  Autosize,                !- U-Factor Times Area Value {W/K}
  Autosize,                !- Maximum Water Flow Rate {m3/s}
  0.001;                   !- Convergence Tolerance

Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;

Output:Variable,*,Site Outdoor Air Barometric Pressure,Hourly;

Output:Variable,*,Zone Air System Sensible Cooling Rate,Hourly;

Output:Variable,*,Zone Air System Sensible Heating Rate,Hourly;

Output:Variable,*,Zone Air Temperature,Hourly;

Output:Variable,*,Zone Air Humidity Ratio,Hourly;

Output:Variable,*,Zone 3 WinAC Total Cooling Rate,Hourly;

Output:Variable,*,Zone 3 WinAC Electricity Power,Hourly;

Output:Variable,*,Zone 2 WinAC Total Cooling Rate,Hourly;

Output:Variable,*,Zone 2 WinAC Electricity Power,Hourly;

! Output:Variable,*,Zone 1 WinAC Total Cooling Rate,hourly;
! Output:Variable,Zone 1 WinAC Total Cooling Rate,PythonPlugin:OutputVariable,hourly;
! Output:Variable,*,Zone 1 WinAC Electricity Power,hourly;
! Output:Variable,Zone 1 WinAC Electricity Power,PythonPlugin:OutputVariable,hourly;
! Output:Variable,Zone 1 WinAC Electricity Consumption,PythonPlugin:OutputVariable,hourly;

Output:Variable,Zone1WindACAirOutletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone2WindACAirOutletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone3WindACAirOutletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone1WindACAirOutletNode,System Node Temperature,Hourly;

Output:Variable,Zone2WindACAirOutletNode,System Node Temperature,Hourly;

Output:Variable,Zone3WindACAirOutletNode,System Node Temperature,Hourly;

Output:Variable,Zone1WindACAirOutletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone2WindACAirOutletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone3WindACAirOutletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone1WindACAirInletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone2WindACAirInletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone3WindACAirInletNode,System Node Mass Flow Rate,Hourly;

Output:Variable,Zone1WindACAirInletNode,System Node Temperature,Hourly;

Output:Variable,Zone2WindACAirInletNode,System Node Temperature,Hourly;

Output:Variable,Zone3WindACAirInletNode,System Node Temperature,Hourly;

Output:Variable,Zone1WindACAirInletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone2WindACAirInletNode,System Node Humidity Ratio,Hourly;

Output:Variable,Zone3WindACAirInletNode,System Node Humidity Ratio,Hourly;

Output:Variable,West Zone,Zone Thermostat Cooling Setpoint Temperature,Hourly;

Output:Variable,COOLINGCOILAVAILSCHED,Schedule Value,Hourly;

Output:VariableDictionary,IDF;

Output:Meter:MeterFileOnly,Electricity:Facility,Monthly;

Output:Meter:MeterFileOnly,Electricity:Building,Monthly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Monthly;

Output:Meter:MeterFileOnly,Electricity:HVAC,Monthly;

Output:Meter:MeterFileOnly,Electricity:Plant,Monthly;

Output:Meter:MeterFileOnly,Electricity:Facility,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Building,RunPeriod;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:HVAC,RunPeriod;

Output:Meter:MeterFileOnly,Electricity:Plant,RunPeriod;

Output:SQLite,
  Simple;                  !- Option Type

OutputControl:Table:Style,
  HTML;                    !- Column Separator

Output:Table:SummaryReports,
  AllSummary;              !- Report 1 Name

ZoneHVAC:ForcedAir:UserDefined,
  Zone1WindAC,             !- Name
  Zone 1 Window AC Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
  ,                        !- Model Setup and Sizing Program Calling Manager Name
  Zone1WindACAirInletNode,  !- Primary Air Inlet Node Name
  Zone1WindACAirOutletNode,  !- Primary Air Outlet Node Name
  Zone1WindACOAInNode,     !- Secondary Air Inlet Node Name
  Zone1WindACExhNode,      !- Secondary Air Outlet Node Name
  0;                       !- Number of Plant Loop Connections

!  EnergyManagementSystem:ProgramCallingManager,
!    Zone 1 Window AC Init Program Manager,  !- Name
!    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
!    InitZone1WinACModel;     !- Program Name 1
!  EnergyManagementSystem:Program,
!    InitZone1WinACModel,     !- Name
!    Set dummy = 1;           !- Program Line 1
!  EnergyManagementSystem:ProgramCallingManager,
!    Zone 1 Window AC Model Program Manager,  !- Name
!    UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
!    Zone1_WinAC_ModelInput,  !- Program Name 1
!    WinAC_OnFanCycCoil_Sim_Model,  !- Program Name 2
!    Zone1_WinAC_ModelOuput;  !- Program Name 3
!  PythonPlugin:Instance,
!    Zone 1 Window AC Model Program Manager,  !- Name
!    Yes,                     !- Run During Warmup Days
!    PythonPluginUserDefinedWindACAuto,  !- Python Module Name
!    Zone1WinACModel;         !- Plugin Class Name
!  EnergyManagementSystem:Program,
!    Zone1_WinAC_ModelInput,  !- Name
!    Set PrimAir_Tinlet = Zone1WinAC_PrimAir_Tinlet,  !- Program Line 1
!    Set PrimAir_Winlet = Zone1WinAC_PrimAir_Winlet,  !- Program Line 2
!    Set OA_Tdb = Zone1WinAC_OA_Tdb,  !- <none>
!    Set OA_W = Zone1WinAC_OA_W,  !- <none>
!    Set Qdot_Request = Zone1WinAC_Qdot_Request,  !- <none>
!    Set AirOAMdotDesign  = Zone1_OADesign_Vdot * Zone1WinAC_OA_rho,  !- <none>
!    Set AirSupMdotDesign = Zone1_CoolDesign_Mdot,  !- <none>
!    Set FanEff     = 0.5,    !- <none>
!    Set FanDeltaP  = 75.0,   !- <none>
!    Set RatedCap  = Zone1_CoolDesign_Cap / 0.75,  !- <none>
!    Set RatedEIR  = 1 / 3.0, !- <none>
!    Set ZoneCoolTstat = Zone1Cooling_Tstat;  !- <none>

EnergyManagementSystem:Program,
  Zone1_WinAC_ModelOuput,  !- Name
  Set Zone1WinAC_PrimAir_MdotOut = PrimAir_MdotOut,  !- Program Line 1
  Set Zone1WinAC_PrimAir_MdotIn  = PrimAir_MdotIn,  !- Program Line 2
  Set Zone1WinAC_PrimAir_Tout    = PrimAir_Tout,  !- Program Line 3
  Set Zone1WinAC_PrimAir_Wout    = PrimAir_Wout,  !- Program Line 4
  Set Zone1WinAC_ElectPower      = ElectPower,  !- Program Line 5
  Set Zone1WinAC_tot_cool_Power  = tot_cool_Power,  !- Program Line 6
  Set Zone1WinAC_ElectEnergy     = ElectEnergy,  !- Program Line 7
  Set Zone1WinAC_OA_MdotIn       = OA_MdotIn;  !- Program Line 8

EnergyManagementSystem:Sensor,
  COOLINGCOILAVAILSCHED,   !- Name
  COOLINGCOILAVAILSCHED,   !- Output:Variable or Output:Meter Index Key Name
  Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  Zone1Cooling_Tstat,      !- Name
  West Zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:InternalVariable,
  Zone1WinAC_PrimAir_Tinlet,  !- Name
  Zone1WindAC,             !- Internal Data Index Key Name
  Inlet Temperature for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1WinAC_PrimAir_Winlet,  !- Name
  Zone1WindAC,             !- Internal Data Index Key Name
  Inlet Humidity Ratio for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1WinAC_PrimAir_Cp,   !- Name
  Zone1WindAC,             !- Internal Data Index Key Name
  Inlet Specific Heat for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1WinAC_Qdot_Request,  !- Name
  Zone1WindAC,             !- Internal Data Index Key Name
  Remaining Sensible Load to Cooling Setpoint;  !- Internal Data Type

!EnergyManagementSystem:InternalVariable , Zone1WinAC_PrimAir_rho,    Zone1WindAC,Inlet Density for Primary Air Connection;
!EnergyManagementSystem:InternalVariable , Zone1WinAC_PrimAir_cp,     Zone1WindAC,Inlet Specific Heat for Primary Air Connection;

EnergyManagementSystem:InternalVariable,
  Zone1WinAC_OA_Tdb,       !- Name
  Zone1WindAC,             !- Internal Data Index Key Name
  Inlet Temperature for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1WinAC_OA_W,         !- Name
  Zone1WindAC,             !- Internal Data Index Key Name
  Inlet Humidity Ratio for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1WinAC_OA_rho,       !- Name
  Zone1WindAC,             !- Internal Data Index Key Name
  Inlet Density for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1_CoolDesign_Cap,    !- Name
  West Zone,               !- Internal Data Index Key Name
  Final Zone Design Cooling Load;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1_CoolDesign_Mdot,   !- Name
  West Zone,               !- Internal Data Index Key Name
  Final Zone Design Cooling Air Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone1_OADesign_Vdot,     !- Name
  West Zone,               !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate;  !- Internal Data Type

EnergyManagementSystem:Sensor,
  OA_Press,                !- Name
  Environment,             !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Barometric Pressure;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:OutputVariable,
  Zone 1 WinAC Total Cooling Rate,  !- Name
  Zone1WinAC_tot_cool_Power,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  Zone1_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
  W;                       !- Units

!  PythonPlugin:Variables,
!    MyGlobalVariables,       !- Name
!    Zone1WinAC_ElectPower,   !- Variable Name 1
!    Zone1WinAC_tot_cool_Power,  !- Variable Name 2
!    Zone1WinAC_ElectEnergy;  !- Variable Name 3
!  PythonPlugin:OutputVariable,
!    Zone 1 WinAC Electricity Power,  !- Name
!    Zone1WinAC_ElectPower,   !- Python Plugin Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep,          !- Update Frequency
!    W;                       !- Units
!  PythonPlugin:OutputVariable,
!    Zone 1 WinAC Total Cooling Rate,  !- Name
!    Zone1WinAC_tot_cool_Power,  !- Python Plugin Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep,          !- Update Frequency
!    W;                       !- Units
!  EnergyManagementSystem:OutputVariable,
!    Zone 1 WinAC Electricity Power,  !- Name
!    Zone1WinAC_ElectPower,   !- EMS Variable Name
!    Averaged,                !- Type of Data in Variable
!    SystemTimestep,          !- Update Frequency
!    Zone1_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
!    W;                       !- Units
!  EnergyManagementSystem:MeteredOutputVariable,
!    Zone 1 WinAC Electricity Consumption,  !- Name
!    Zone1WinAC_ElectEnergy,  !- EMS Variable Name
!    SystemTimestep,          !- Update Frequency
!    Zone1_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
!    Electricity,             !- Resource Type
!    HVAC,                    !- Group Type
!    Cooling,                 !- End-Use Category
!    Window Air Conditioners, !- End-Use Subcategory
!    J;                       !- Units
!  PythonPlugin:OutputVariable,
!    Zone 1 WinAC Electricity Consumption,  !- Name
!    Zone1WinAC_ElectEnergy,  !- Python Plugin Variable Name
!    Metered,                 !- Type of Data in Variable
!    SystemTimestep,          !- Update Frequency
!    J,                       !- Units
!    Electricity,             !- Resource Type
!    HVAC,                    !- Group Type
!    Cooling,                 !- End-Use Category
!    Window Air Conditioners; !- End-Use Subcategory

ZoneHVAC:ForcedAir:UserDefined,
  Zone2WindAC,             !- Name
  Zone 2 Window AC Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
  Zone 2 Window AC Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
  Zone2WindACAirInletNode,  !- Primary Air Inlet Node Name
  Zone2WindACAirOutletNode,  !- Primary Air Outlet Node Name
  Zone2WindACOAInNode,     !- Secondary Air Inlet Node Name
  Zone2WindACExhNode,      !- Secondary Air Outlet Node Name
  0;                       !- Number of Plant Loop Connections

EnergyManagementSystem:ProgramCallingManager,
  Zone 2 Window AC Init Program Manager,  !- Name
  UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
  InitZone2WinACModel;     !- Program Name 1

EnergyManagementSystem:Program,
  InitZone2WinACModel,     !- Name
  Set dummy = 1;           !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  Zone 2 Window AC Model Program Manager,  !- Name
  UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
  Zone2_WinAC_ModelInput,  !- Program Name 1
  WinAC_OnFanCycCoil_Sim_Model,  !- Program Name 2
  Zone2_WinAC_ModelOuput;  !- Program Name 3

EnergyManagementSystem:Program,
  Zone2_WinAC_ModelInput,  !- Name
  Set PrimAir_Tinlet = Zone2WinAC_PrimAir_Tinlet,  !- Program Line 1
  Set PrimAir_Winlet = Zone2WinAC_PrimAir_Winlet,  !- Program Line 2
  Set OA_Tdb = Zone2WinAC_OA_Tdb,  !- Program Line 3
  Set OA_W = Zone2WinAC_OA_W,  !- Program Line 4
  Set Qdot_Request = Zone2WinAC_Qdot_Request,  !- Program Line 5
  Set AirOAMdotDesign  = Zone2_OADesign_Vdot * Zone2WinAC_OA_rho,  !- Program Line 6
  Set AirSupMdotDesign = Zone2_CoolDesign_Mdot,  !- Program Line 7
  Set FanEff     = 0.5,    !- Program Line 8
  Set FanDeltaP  = 75.0,   !- Program Line 9
  Set RatedCap  = Zone2_CoolDesign_Cap / 0.75,  !- Program Line 10
  Set RatedEIR  = 1 / 3.0,  !- Program Line 11
  Set ZoneCoolTstat = Zone2Cooling_Tstat;  !- Program Line 12

EnergyManagementSystem:Program,
  Zone2_WinAC_ModelOuput,  !- Name
  Set Zone2WinAC_PrimAir_MdotOut = PrimAir_MdotOut,  !- Program Line 1
  Set Zone2WinAC_PrimAir_MdotIn  = PrimAir_MdotIn,  !- Program Line 2
  Set Zone2WinAC_PrimAir_Tout    = PrimAir_Tout,  !- Program Line 3
  Set Zone2WinAC_PrimAir_Wout    = PrimAir_Wout,  !- Program Line 4
  Set Zone2WinAC_ElectPower      = ElectPower,  !- Program Line 5
  Set Zone2WinAC_tot_cool_Power  = tot_cool_Power,  !- Program Line 6
  Set Zone2WinAC_ElectEnergy     = ElectEnergy,  !- Program Line 7
  Set Zone2WinAC_OA_MdotIn       = OA_MdotIn;  !- Program Line 8

EnergyManagementSystem:Sensor,
  Zone2Cooling_Tstat,      !- Name
  East Zone,               !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Zone2WinAC_PrimAir_Tout,  !- Name
  Zone2WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone2WinAC_PrimAir_Wout,  !- Name
  Zone2WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone2WinAC_PrimAir_MdotOut,  !- Name
  Zone2WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Outlet Mass Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone2WinAC_PrimAir_MdotIn,  !- Name
  Zone2WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Inlet Mass Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone2WinAC_OA_MdotIn,    !- Name
  Zone2WindAC,             !- Actuated Component Unique Name
  Secondary Air Connection,  !- Actuated Component Type
  Inlet Mass Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:InternalVariable,
  Zone2WinAC_PrimAir_Tinlet,  !- Name
  Zone2WindAC,             !- Internal Data Index Key Name
  Inlet Temperature for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2WinAC_PrimAir_Winlet,  !- Name
  Zone2WindAC,             !- Internal Data Index Key Name
  Inlet Humidity Ratio for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2WinAC_PrimAir_Cp,   !- Name
  Zone2WindAC,             !- Internal Data Index Key Name
  Inlet Specific Heat for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2WinAC_Qdot_Request,  !- Name
  Zone2WindAC,             !- Internal Data Index Key Name
  Remaining Sensible Load to Cooling Setpoint;  !- Internal Data Type

!EnergyManagementSystem:InternalVariable , Zone2WinAC_PrimAir_rho,    Zone2WindAC,Inlet Density for Primary Air Connection;
!EnergyManagementSystem:InternalVariable , Zone2WinAC_PrimAir_cp,     Zone2WindAC,Inlet Specific Heat for Primary Air Connection;

EnergyManagementSystem:InternalVariable,
  Zone2WinAC_OA_Tdb,       !- Name
  Zone2WindAC,             !- Internal Data Index Key Name
  Inlet Temperature for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2WinAC_OA_W,         !- Name
  Zone2WindAC,             !- Internal Data Index Key Name
  Inlet Humidity Ratio for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2WinAC_OA_rho,       !- Name
  Zone2WindAC,             !- Internal Data Index Key Name
  Inlet Density for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2_CoolDesign_Cap,    !- Name
  East Zone,               !- Internal Data Index Key Name
  Final Zone Design Cooling Load;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2_CoolDesign_Mdot,   !- Name
  East Zone,               !- Internal Data Index Key Name
  Final Zone Design Cooling Air Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone2_OADesign_Vdot,     !- Name
  East Zone,               !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate;  !- Internal Data Type

EnergyManagementSystem:OutputVariable,
  Zone 2 WinAC Total Cooling Rate,  !- Name
  Zone2WinAC_tot_cool_Power,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  Zone2_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
  W;                       !- Units

EnergyManagementSystem:OutputVariable,
  Zone 2 WinAC Electricity Power,  !- Name
  Zone2WinAC_ElectPower,   !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  Zone2_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
  W;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
  Zone 2 WinAC Electricity Consumption,  !- Name
  Zone2WinAC_ElectEnergy,  !- EMS Variable Name
  SystemTimestep,          !- Update Frequency
  Zone2_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
  Electricity,             !- Resource Type
  HVAC,                    !- Group Type
  Cooling,                 !- End-Use Category
  Window Air Conditioners,  !- End-Use Subcategory
  J;                       !- Units

ZoneHVAC:ForcedAir:UserDefined,
  Zone3WindAC,             !- Name
  Zone 3 Window AC Model Program Manager,  !- Overall Model Simulation Program Calling Manager Name
  Zone 3 Window AC Init Program Manager,  !- Model Setup and Sizing Program Calling Manager Name
  Zone3WindACAirInletNode,  !- Primary Air Inlet Node Name
  Zone3WindACAirOutletNode,  !- Primary Air Outlet Node Name
  Zone3WindACOAInNode,     !- Secondary Air Inlet Node Name
  Zone3WindACExhNode,      !- Secondary Air Outlet Node Name
  0;                       !- Number of Plant Loop Connections

EnergyManagementSystem:ProgramCallingManager,
  Zone 3 Window AC Init Program Manager,  !- Name
  UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
  InitZone3WinACModel;     !- Program Name 1

EnergyManagementSystem:Program,
  InitZone3WinACModel,     !- Name
  Set dummy = 1;           !- Program Line 1

EnergyManagementSystem:ProgramCallingManager,
  Zone 3 Window AC Model Program Manager,  !- Name
  UserDefinedComponentModel,  !- EnergyPlus Model Calling Point
  Zone3_WinAC_ModelInput,  !- Program Name 1
  WinAC_OnFanCycCoil_Sim_Model,  !- Program Name 2
  Zone3_WinAC_ModelOuput;  !- Program Name 3

EnergyManagementSystem:Program,
  Zone3_WinAC_ModelInput,  !- Name
  Set PrimAir_Tinlet = Zone3WinAC_PrimAir_Tinlet,  !- Program Line 1
  Set PrimAir_Winlet = Zone3WinAC_PrimAir_Winlet,  !- Program Line 2
  Set OA_Tdb = Zone3WinAC_OA_Tdb,  !- Program Line 3
  Set OA_W = Zone3WinAC_OA_W,  !- Program Line 4
  Set Qdot_Request = Zone3WinAC_Qdot_Request,  !- Program Line 5
  Set AirOAMdotDesign  = Zone3_OADesign_Vdot * Zone3WinAC_OA_rho,  !- Program Line 6
  Set AirSupMdotDesign = Zone3_CoolDesign_Mdot,  !- Program Line 7
  Set FanEff     = 0.5,    !- Program Line 8
  Set FanDeltaP  = 75.0,   !- Program Line 9
  Set RatedCap  = Zone3_CoolDesign_Cap / 0.75,  !- Program Line 10
  Set RatedEIR  = 1 / 3.0,  !- Program Line 11
  Set ZoneCoolTstat = Zone3_Cooling_Tstat;  !- Program Line 12

EnergyManagementSystem:Program,
  Zone3_WinAC_ModelOuput,  !- Name
  Set Zone3WinAC_PrimAir_MdotOut = PrimAir_MdotOut,  !- Program Line 1
  Set Zone3WinAC_PrimAir_MdotIn  = PrimAir_MdotIn,  !- Program Line 2
  Set Zone3WinAC_PrimAir_Tout    = PrimAir_Tout,  !- Program Line 3
  Set Zone3WinAC_PrimAir_Wout    = PrimAir_Wout,  !- Program Line 4
  Set Zone3WinAC_ElectPower      = ElectPower,  !- Program Line 5
  Set Zone3WinAC_tot_cool_Power  = tot_cool_Power,  !- Program Line 6
  Set Zone3WinAC_ElectEnergy     = ElectEnergy,  !- Program Line 7
  Set Zone3WinAC_OA_MdotIn       = OA_MdotIn;  !- Program Line 8

EnergyManagementSystem:Sensor,
  Zone3_Cooling_Tstat,     !- Name
  North Zone,              !- Output:Variable or Output:Meter Index Key Name
  Zone Thermostat Cooling Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  Zone3WinAC_PrimAir_Tout,  !- Name
  Zone3WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Outlet Temperature;      !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone3WinAC_PrimAir_Wout,  !- Name
  Zone3WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Outlet Humidity Ratio;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone3WinAC_PrimAir_MdotOut,  !- Name
  Zone3WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Outlet Mass Flow Rate;   !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone3WinAC_PrimAir_MdotIn,  !- Name
  Zone3WindAC,             !- Actuated Component Unique Name
  Primary Air Connection,  !- Actuated Component Type
  Inlet Mass Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  Zone3WinAC_OA_MdotIn,    !- Name
  Zone3WindAC,             !- Actuated Component Unique Name
  Secondary Air Connection,  !- Actuated Component Type
  Inlet Mass Flow Rate;    !- Actuated Component Control Type

EnergyManagementSystem:InternalVariable,
  Zone3WinAC_PrimAir_Tinlet,  !- Name
  Zone3WindAC,             !- Internal Data Index Key Name
  Inlet Temperature for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3WinAC_PrimAir_Winlet,  !- Name
  Zone3WindAC,             !- Internal Data Index Key Name
  Inlet Humidity Ratio for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3WinAC_PrimAir_Cp,   !- Name
  Zone3WindAC,             !- Internal Data Index Key Name
  Inlet Specific Heat for Primary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3WinAC_Qdot_Request,  !- Name
  Zone3WindAC,             !- Internal Data Index Key Name
  Remaining Sensible Load to Cooling Setpoint;  !- Internal Data Type

!EnergyManagementSystem:InternalVariable , Zone3WinAC_PrimAir_rho,    Zone3WindAC,Inlet Density for Primary Air Connection;
!EnergyManagementSystem:InternalVariable , Zone3WinAC_PrimAir_cp,     Zone3WindAC,Inlet Specific Heat for Primary Air Connection;

EnergyManagementSystem:InternalVariable,
  Zone3WinAC_OA_Tdb,       !- Name
  Zone3WindAC,             !- Internal Data Index Key Name
  Inlet Temperature for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3WinAC_OA_W,         !- Name
  Zone3WindAC,             !- Internal Data Index Key Name
  Inlet Humidity Ratio for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3WinAC_OA_rho,       !- Name
  Zone3WindAC,             !- Internal Data Index Key Name
  Inlet Density for Secondary Air Connection;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3_CoolDesign_Cap,    !- Name
  North Zone,              !- Internal Data Index Key Name
  Final Zone Design Cooling Load;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3_CoolDesign_Mdot,   !- Name
  North Zone,              !- Internal Data Index Key Name
  Final Zone Design Cooling Air Mass Flow Rate;  !- Internal Data Type

EnergyManagementSystem:InternalVariable,
  Zone3_OADesign_Vdot,     !- Name
  North Zone,              !- Internal Data Index Key Name
  Zone Outdoor Air Design Volume Flow Rate;  !- Internal Data Type

EnergyManagementSystem:OutputVariable,
  Zone 3 WinAC Total Cooling Rate,  !- Name
  Zone3WinAC_tot_cool_Power,  !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  Zone3_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
  W;                       !- Units

EnergyManagementSystem:OutputVariable,
  Zone 3 WinAC Electricity Power,  !- Name
  Zone3WinAC_ElectPower,   !- EMS Variable Name
  Averaged,                !- Type of Data in Variable
  SystemTimestep,          !- Update Frequency
  Zone3_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
  W;                       !- Units

EnergyManagementSystem:MeteredOutputVariable,
  Zone 3 WinAC Electricity Consumption,  !- Name
  Zone3WinAC_ElectEnergy,  !- EMS Variable Name
  SystemTimestep,          !- Update Frequency
  Zone3_WinAC_ModelOuput,  !- EMS Program or Subroutine Name
  Electricity,             !- Resource Type
  HVAC,                    !- Group Type
  Cooling,                 !- End-Use Category
  Window Air Conditioners;  !- End-Use Subcategory

! turn it off and leave
! unit is on and doing some cooling
! determine mixed air conditions
! blow thru fan, simulate fan first
! DX coil at PLR = 1, full output
! need to find PLR that satisifies load

EnergyManagementSystem:Program,
  WinAC_OnFanCycCoil_Sim_Model,  !- Name
  IF Qdot_Request < 0.0,   !- Program Line 1
  Set QdotReq = Qdot_Request,  !- Program Line 2
  ELSE,                    !- Program Line 3
  Set QdotReq = 0.0,       !- Program Line 4
  ENDIF,                   !- Program Line 5
  IF COOLINGCOILAVAILSCHED == 0.0,  !- Program Line 6
  Set QdotReq = 0.0,       !- Program Line 7
  ENDIF,                   !- Program Line 8
  IF QdotReq == 0.0,       !- Program Line 9
  Set PrimAir_MdotIn = 0.0,  !- Program Line 10
  Set PrimAir_MdotOut = 0.0,  !- Program Line 11
  Set PrimAir_Tout = PrimAir_Tinlet,  !- Program Line 12
  Set PrimAir_Wout = PrimAir_Winlet,  !- Program Line 13
  Set tot_cool_Power = 0.0,  !- Program Line 14
  Set ElectPower = 0.0,    !- Program Line 15
  Set ElectEnergy = 0.0,   !- Program Line 16
  Set OA_MdotIn = 0.0,     !- Program Line 17
  RETURN,                  !- Program Line 18
  ENDIF,                   !- Program Line 19
  Set Recirc_Mdot = AirSupMdotDesign - AirOAMdotDesign,  !- Program Line 20
  Set Recirc_H  = @HFnTdbW PrimAir_Tinlet PrimAir_Winlet,  !- Program Line 21
  Set OA_H  = @HFnTdbW OA_Tdb OA_W,  !- Program Line 22
  Set Mix_H = ((Recirc_Mdot * Recirc_H) + (AirOAMdotDesign * OA_H)) / AirSupMdotDesign,  !- Program Line 23
  Set Mix_W = ((Recirc_Mdot * PrimAir_Winlet) + (AirOAMdotDesign * OA_W)) / AirSupMdotDesign,  !- Program Line 24
  Set Mix_Tdb = @TdbFnHW Mix_H Mix_W,  !- Program Line 25
  Set Mix_rho = @RhoAirFnPbTdbW OA_Press Mix_Tdb Mix_W,  !- Program Line 26
  Set FanPower = (AirSupMdotDesign * FanDeltaP) / (FanEff * Mix_rho),  !- Program Line 27
  Set FanPowerToAir = FanPower,  !- Program Line 28
  Set FanDeltaH = FanPowerToAir/AirSupMdotDesign,  !- Program Line 29
  Set FanOut_H = Mix_H + FanDeltaH,  !- Program Line 30
  Set FanOut_W = Mix_W,    !- Program Line 31
  Set FanOut_Tdb = @TdbFnHW FanOut_H FanOut_W,  !- Program Line 32
  Set FanOut_Twb = @TwbFnTdbWPb FanOut_Tdb FanOut_W OA_Press,  !- Program Line 33
  Set RatedCBF = 0.12666,  !- Program Line 34
  Set LogRatedCBF = @Ln RatedCBF,  !- Program Line 35
  Set A0 = (0.0 -1.0) * LogRatedCBF * AirSupMdotDesign,  !- Program Line 36
  Set ADiff = (0.0 - 1.0) * (A0 / AirSupMdotDesign),  !- Program Line 37
  Set CBF = @Exp ADiff,    !- Program Line 38
  Set dummy = 0.0,         !- Program Line 39
  Set TotCapTempModFac = @CurveValue WindACCoolCapFT FanOut_Twb OA_Tdb dummy dummy dummy,  !- Program Line 40
  Set TotCapFlowModFac = @CurveValue WindACCoolCapFFF 1.0 dummy dummy dummy dummy,  !- Program Line 41
  Set TotCap = RatedCap * TotCapTempModFac * TotCapFlowModFac,  !- Program Line 42
  Set HDelta = TotCap / AirSupMdotDesign,  !- Program Line 43
  Set H_ADP = FanOut_H - (HDelta / ( 1.0 - CBF)),  !- Program Line 44
  Set T_ADP = @TsatFnHPb H_ADP OA_Press,  !- Program Line 45
  Set W_ADP = @WfnTdbH T_ADP H_ADP,  !- Program Line 46
  Set H_Tin_W_ADP = @HFnTdbW FanOut_Tdb W_ADP,  !- Program Line 47
  IF ((FanOut_H - H_ADP) <> 0.0),  !- Program Line 48
  Set SHR = (H_Tin_W_ADP - H_ADP)/(FanOut_H - H_ADP ),  !- Program Line 49
  Set SHR = @Min SHR 1.0,  !- Program Line 50
  ELSE,                    !- Program Line 51
  Set SHR = 1.0,           !- Program Line 52
  ENDIF,                   !- Program Line 53
  Set PLR = 1.0,           !- Program Line 54
  Set FullLoadOutAirEnth = FanOut_H - (TotCap/AirSupMdotDesign),  !- Program Line 55
  Set hTinwout = FanOut_H - ((1.0 - SHR) * HDelta),  !- Program Line 56
  IF (SHR < 1.0),          !- Program Line 57
  Set FullLoadOutAirHumRat = @WFnTdbH FanOut_Tdb hTinwout,  !- Program Line 58
  ELSE,                    !- Program Line 59
  Set FullLoadOutAirHumRat = FanOut_W,  !- Program Line 60
  ENDIF,                   !- Program Line 61
  Set FullLoadOutAirTemp = @TdbFnHW FullLoadOutAirEnth  FullLoadOutAirHumRat,  !- Program Line 62
  Set DesiredZone_H = @HFnTdbW ZoneCoolTstat PrimAir_Winlet,  !- Program Line 63
  Set FullTotCapSens = AirSupMdotDesign * (DesiredZone_H - FullLoadOutAirEnth),  !- Program Line 64
  Set ABS_FullTotCapSens = @ABS FullTotCapSens,  !- Program Line 65
  Set ABS_QdotReq = @ABS QdotReq,  !- Program Line 66
  IF ABS_QdotReq < ABS_FullTotCapSens,  !- Program Line 67
  Set PLR = (ABS_QdotReq - FanPowerToAir)/ (ABS_FullTotCapSens - FanPowerToAir),  !- Program Line 68
  Set ErrorTol = 0.0005,   !- Program Line 69
  Set Iter = 0,            !- Program Line 70
  Set MaxIter = 30,        !- Program Line 71
  Set Relax = 0.8,         !- Program Line 72
  Set ABS_Error = 0.002,   !- Program Line 73
  WHILE (ABS_Error > ErrorTol) && (Iter < MaxIter),  !- Program Line 74
  Set OutAir_H = (PLR*FullLoadOutAirEnth) +  ((1.0-PLR)* FanOut_H),  !- Program Line 75
  Set OutAir_W = (PLR*FullLoadOutAirHumRat) + ((1.0-PLR)*FanOut_W),  !- Program Line 76
  Set OutletAirTemp = @TdbFnHW OutAir_H OutAir_W,  !- Program Line 77
  Set TotCapTest = AirSupMdotDesign * (DesiredZone_H - OutAir_H),  !- Program Line 78
  Set Error = (ABS_QdotReq - TotCapTest)/ABS_QdotReq,  !- Program Line 79
  Set ABS_Error = @ABS Error,  !- Program Line 80
  IF (ABS_Error > ErrorTol),  !- Program Line 81
  Set DelPLR = (ABS_QdotReq - TotCapTest) / ABS_FullTotCapSens,  !- Program Line 82
  Set PLR = PLR + Relax * DelPLR,  !- Program Line 83
  Set PLR = @min PLR 1.0,  !- Program Line 84
  ENDIF,                   !- Program Line 85
  Set Iter = Iter + 1,     !- Program Line 86
  If (Iter == 16),         !- Program Line 87
  Set Relax = 0.5,         !- Program Line 88
  ENDIF,                   !- Program Line 89
  ENDWHILE,                !- Program Line 90
  ELSE,                    !- Program Line 91
  Set PLR = 1.0,           !- Program Line 92
  Set OutAir_H = FullLoadOutAirEnth,  !- Program Line 93
  Set OutAir_W = FullLoadOutAirHumRat,  !- Program Line 94
  Set OutletAirTemp = FullLoadOutAirTemp,  !- Program Line 95
  ENDIF,                   !- Program Line 96
  Set PLF = @CurveValue WindACPLFFPLR PLR dummy dummy dummy dummy,  !- Program Line 97
  Set CoilRTF = PLR / PLF,  !- Program Line 98
  Set CoilRTF = @Min CoilRTF 1.0,  !- Program Line 99
  Set EIRTempModFac = @CurveValue WindACEIRFT FanOut_Twb OA_Tdb dummy dummy dummy,  !- Program Line 100
  Set EIRFlowModFac = @CurveValue WindACEIRFFF 1.0 dummy dummy dummy dummy,  !- Program Line 101
  Set EIR = RatedEIR * EIRTempModFac * EIRFlowModFac,  !- Program Line 102
  Set DXElecPower = TotCap * CoilRTF * EIR,  !- Program Line 103
  Set ElectPower = DXElecPower + FanPower,  !- Program Line 104
  Set ElectEnergy = ElectPower * SystemTimeStep * 3600,  !- Program Line 105
  Set tot_cool_Power = ABS_FullTotCapSens * PLR,  !- Program Line 106
  Set PrimAir_MdotOut = AirSupMdotDesign,  !- Program Line 107
  Set PrimAir_MdotIn  = AirSupMdotDesign,  !- Program Line 108
  Set PrimAir_Tout  = OutletAirTemp,  !- Program Line 109
  SEt PrimAir_Wout = OutAir_W,  !- Program Line 110
  Set OA_MdotIn = AirOAMdotDesign;  !- Program Line 111

EnergyManagementSystem:GlobalVariable,
  PrimAir_Tinlet,          !- Erl Variable 1 Name
  PrimAir_Winlet,          !- Erl Variable 2 Name
  PrimAir_MdotOut,         !- Erl Variable 3 Name
  PrimAir_MdotIn,          !- Erl Variable 4 Name
  PrimAir_Tout,            !- Erl Variable 5 Name
  PrimAir_Wout,            !- Erl Variable 6 Name
  tot_cool_Power,          !- Erl Variable 7 Name
  ElectPower,              !- Erl Variable 8 Name
  ElectEnergy,             !- Erl Variable 9 Name
  OA_Tdb,                  !- Erl Variable 10 Name
  OA_W,                    !- Erl Variable 11 Name
  Qdot_Request,            !- Erl Variable 12 Name
  AirSupMdotDesign,        !- Erl Variable 13 Name
  AirOAMdotDesign,         !- Erl Variable 14 Name
  FanEff,                  !- Erl Variable 15 Name
  FanDeltaP,               !- Erl Variable 16 Name
  RatedCap,                !- Erl Variable 17 Name
  RatedEIR,                !- Erl Variable 18 Name
  OA_MdotIn,               !- Erl Variable 19 Name
  ZoneCoolTstat;           !- Erl Variable 20 Name

Output:EnergyManagementSystem,
  Verbose,                 !- Actuator Availability Dictionary Reporting
  Verbose,                 !- Internal Variable Availability Dictionary Reporting
  ErrorsOnly;              !- EMS Runtime Language Debug Output Level
