!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  ApartmentHighRise,       !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  20,                      !- Shading Calculation Update Frequency
  200;                     !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200.0;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  15,                      !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,             !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 2,             !- Name
  4,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  4,                       !- End Month
  30,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 3,             !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,7.1,3.0,-1.0,0.8,-0.2,4.8,6.1,13.7,22.2,22.7,21.7,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.95,                    !- Annual Average Outdoor Air Temperature {C}
  23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -100.0,                  !- Lower Limit Value
  100.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  COMPACT HVAC Any Number;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  OCC_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,1.0,         !- Field 3
  Until: 8:00,0.85,        !- Field 5
  Until: 9:00,0.39,        !- Field 7
  Until: 16:00,0.25,       !- Field 9
  Until: 17:00,0.3,        !- Field 11
  Until: 18:00,0.52,       !- Field 13
  Until: 21:00,0.87,       !- Field 15
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  OCC_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 12:00,1.0,        !- Field 5
  Until: 13:00,0.5,        !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For AllOtherDays,        !- Field 13
  Until: 24:00,0.0;        !- Field 14

Schedule:Compact,
  OCC_OFF_w_SB_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0,          !- Field 3
  Until: 02:00,0,          !- Field 5
  Until: 03:00,0,          !- Field 7
  Until: 04:00,0,          !- Field 9
  Until: 05:00,0,          !- Field 11
  Until: 06:00,0,          !- Field 13
  Until: 07:00,0,          !- Field 15
  Until: 08:00,0,          !- Field 17
  Until: 09:00,1,          !- Field 19
  Until: 10:00,1,          !- Field 21
  Until: 11:00,1,          !- Field 23
  Until: 12:00,1,          !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,1,          !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,1,          !- Field 33
  Until: 17:00,1,          !- Field 35
  Until: 18:00,0,          !- Field 37
  Until: 19:00,0,          !- Field 39
  Until: 20:00,0,          !- Field 41
  Until: 21:00,0,          !- Field 43
  Until: 22:00,0,          !- Field 45
  Until: 23:00,0,          !- Field 47
  Until: 24:00,0,          !- Field 49
  For: AllOtherDays,       !- Field 51
  Until: 01:00,0,          !- Field 52
  Until: 02:00,0,          !- Field 54
  Until: 03:00,0,          !- Field 56
  Until: 04:00,0,          !- Field 58
  Until: 05:00,0,          !- Field 60
  Until: 06:00,0,          !- Field 62
  Until: 07:00,0,          !- Field 64
  Until: 08:00,0,          !- Field 66
  Until: 09:00,0,          !- Field 68
  Until: 10:00,0,          !- Field 70
  Until: 11:00,0,          !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0,          !- Field 76
  Until: 14:00,0,          !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0,          !- Field 82
  Until: 17:00,0,          !- Field 84
  Until: 18:00,0,          !- Field 86
  Until: 19:00,0,          !- Field 88
  Until: 20:00,0,          !- Field 90
  Until: 21:00,0,          !- Field 92
  Until: 22:00,0,          !- Field 94
  Until: 23:00,0,          !- Field 96
  Until: 24:00,0;          !- Field 98

Schedule:Compact,
  LTG_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 4:00,0.011316031,  !- Field 3
  Until: 5:00,0.033948092,  !- Field 5
  Until: 6:00,0.0735542,   !- Field 7
  Until: 7:00,0.079212215,  !- Field 9
  Until: 8:00,0.0735542,   !- Field 11
  Until: 9:00,0.033948092,  !- Field 13
  Until: 15:00,0.022632061,  !- Field 15
  Until: 16:00,0.039606108,  !- Field 17
  Until: 17:00,0.079212215,  !- Field 19
  Until: 18:00,0.113160307,  !- Field 21
  Until: 19:00,0.152766415,  !- Field 23
  Until: 21:00,0.181056492,  !- Field 25
  Until: 22:00,0.124476338,  !- Field 27
  Until: 23:00,0.067896184,  !- Field 29
  Until: 24:00,0.028290077;  !- Field 31

Schedule:Compact,
  LTG_COR_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.576875;   !- Field 3

Schedule:Compact,
  LTG_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0,          !- Field 6
  For: Weekdays,           !- Field 8
  Until: 8:00,0.18,        !- Field 9
  Until: 12:00,0.76932,    !- Field 11
  Until: 13:00,0.68384,    !- Field 13
  Until: 17:00,0.76932,    !- Field 15
  Until: 24:00,0.18,       !- Field 17
  For: AllOtherDays,       !- Field 19
  Until: 24:00,0.18;       !- Field 20

Schedule:Compact,
  EQP_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,0.45,        !- Field 3
  Until: 2:00,0.41,        !- Field 5
  Until: 3:00,0.39,        !- Field 7
  Until: 5:00,0.38,        !- Field 9
  Until: 6:00,0.43,        !- Field 11
  Until: 7:00,0.54,        !- Field 13
  Until: 8:00,0.65,        !- Field 15
  Until: 9:00,0.66,        !- Field 17
  Until: 10:00,0.67,       !- Field 19
  Until: 11:00,0.69,       !- Field 21
  Until: 12:00,0.70,       !- Field 23
  Until: 13:00,0.69,       !- Field 25
  Until: 14:00,0.66,       !- Field 27
  Until: 15:00,0.65,       !- Field 29
  Until: 16:00,0.68,       !- Field 31
  Until: 17:00,0.80,       !- Field 33
  Until: 19:00,1.0,        !- Field 35
  Until: 20:00,0.93,       !- Field 37
  Until: 21:00,0.89,       !- Field 39
  Until: 22:00,0.85,       !- Field 41
  Until: 23:00,0.71,       !- Field 43
  Until: 24:00,0.58;       !- Field 45

Schedule:Compact,
  EQP_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.218625,    !- Field 3
  Until: 8:00,0.33125,     !- Field 5
  Until: 12:00,0.92575,    !- Field 7
  Until: 13:00,0.870205,   !- Field 9
  Until: 17:00,0.92575,    !- Field 11
  Until: 18:00,0.33125,    !- Field 13
  Until: 24:00,0.218625,   !- Field 15
  For AllOtherDays,        !- Field 17
  Until: 24:00,0.218625;   !- Field 18

Schedule:Compact,
  INF_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  INF_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  INF_COR_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  INFIL_Door_Opening_SCH,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.131,      !- Field 5
  Until: 08:00,1.0,        !- Field 7
  Until: 17:00,0.131,      !- Field 9
  Until: 18:00,1.0,        !- Field 11
  Until: 22:00,0.131,      !- Field 13
  Until: 24:00,0.0;        !- Field 15

Schedule:Compact,
  HTGSETP_APT_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,21.7;       !- Field 3

Schedule:Compact,
  CLGSETP_APT_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,24.4;       !- Field 3

Schedule:Compact,
  S HTGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,21.7;       !- Field 3

Schedule:Compact,
  S CLGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,24.4;       !- Field 3

Schedule:Compact,
  N HTGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,21.7;       !- Field 3

Schedule:Compact,
  N CLGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,24.4;       !- Field 3

Schedule:Compact,
  HTGSETP_DESIGN_OFF_SCH,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,21.1;       !- Field 3

Schedule:Compact,
  CLGSETP_DESIGN_OFF_SCH,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,23.9;       !- Field 3

Schedule:Compact,
  HTGSETP_OFF_SCH_No_Optimum,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay SummerDesignDay,  !- Field 2
  UNTIL: 7:00,15.6,        !- Field 3
  UNTIL: 8:00,18.3,        !- Field 5
  UNTIL:17:00,21.1,        !- Field 7
  UNTIL: 18:00,18.3,       !- Field 9
  UNTIL: 24:00,15.6,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,15.6,        !- Field 14
  UNTIL: 8:00,21.1,        !- Field 16
  UNTIL:17:00,21.1,        !- Field 18
  UNTIL: 18:00,18.3,       !- Field 20
  UNTIL: 24:00,15.6,       !- Field 22
  FOR: AllOtherDays,       !- Field 24
  UNTIL: 24:00,15.6;       !- Field 25

Schedule:Compact,
  HTGSETP_OFF_SCH_Yes_Optimum,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay SummerDesignDay,  !- Field 2
  UNTIL: 7:00,15.6,        !- Field 3
  UNTIL: 8:00,18.3,        !- Field 5
  UNTIL: 17:00,21.1,       !- Field 7
  UNTIL: 18:00,18.3,       !- Field 9
  UNTIL: 24:00,15.6,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,15.6,        !- Field 14
  UNTIL: 8:00,17.8,        !- Field 16
  UNTIL: 9:00,20.0,        !- Field 18
  UNTIL: 17:00,21.1,       !- Field 20
  UNTIL: 18:00,18.3,       !- Field 22
  UNTIL: 24:00,15.6,       !- Field 24
  FOR: AllOtherDays,       !- Field 26
  UNTIL: 24:00,15.6;       !- Field 27

Schedule:Compact,
  HTGSETP_OFF_SCH_Yes_Optimum_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,15.6,       !- Field 3
  Until: 02:00,15.6,       !- Field 5
  Until: 03:00,15.6,       !- Field 7
  Until: 04:00,15.6,       !- Field 9
  Until: 05:00,15.6,       !- Field 11
  Until: 06:00,15.6,       !- Field 13
  Until: 07:00,15.6,       !- Field 15
  Until: 08:00,17.8,       !- Field 17
  Until: 09:00,20,         !- Field 19
  Until: 10:00,21.1,       !- Field 21
  Until: 11:00,21.1,       !- Field 23
  Until: 12:00,21.1,       !- Field 25
  Until: 13:00,20.5444444444444,  !- Field 27
  Until: 14:00,21.1,       !- Field 29
  Until: 15:00,20.5444444444444,  !- Field 31
  Until: 16:00,21.1,       !- Field 33
  Until: 17:00,21.1,       !- Field 35
  Until: 18:00,18.3,       !- Field 37
  Until: 19:00,15.6,       !- Field 39
  Until: 20:00,15.6,       !- Field 41
  Until: 21:00,15.6,       !- Field 43
  Until: 22:00,15.6,       !- Field 45
  Until: 23:00,15.6,       !- Field 47
  Until: 24:00,15.6,       !- Field 49
  For: WinterDesignDay SummerDesignDay,  !- Field 51
  Until: 7:00,15.6,        !- Field 52
  Until: 8:00,18.3,        !- Field 54
  Until:17:00,21.1,        !- Field 56
  Until: 18:00,18.3,       !- Field 58
  Until: 24:00,15.6,       !- Field 60
  For: AllOtherDays,       !- Field 62
  Until: 24:00,15.6;       !- Field 63

Schedule:Compact,
  HTGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay SummerDesignDay,  !- Field 2
  UNTIL: 7:00,15.6,        !- Field 3
  UNTIL: 8:00,18.3,        !- Field 5
  UNTIL: 17:00,21.1,       !- Field 7
  UNTIL: 18:00,18.3,       !- Field 9
  UNTIL: 24:00,15.6,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,15.6,        !- Field 14
  UNTIL: 8:00,17.8,        !- Field 16
  UNTIL: 9:00,20.0,        !- Field 18
  UNTIL: 17:00,21.1,       !- Field 20
  UNTIL: 18:00,18.3,       !- Field 22
  UNTIL: 24:00,15.6,       !- Field 24
  FOR: AllOtherDays,       !- Field 26
  UNTIL: 24:00,15.6;       !- Field 27

Schedule:Compact,
  CLGSETP_OFF_SCH_No_Optimum,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay SummerDesignDay,  !- Field 2
  UNTIL: 7:00,29.4,        !- Field 3
  UNTIL: 8:00,26.7,        !- Field 5
  UNTIL:17:00,23.9,        !- Field 7
  UNTIL: 18:00,26.7,       !- Field 9
  UNTIL: 24:00,29.4,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,29.4,        !- Field 14
  UNTIL: 8:00,23.9,        !- Field 16
  UNTIL:17:00,23.9,        !- Field 18
  UNTIL: 18:00,26.7,       !- Field 20
  UNTIL: 24:00,29.4,       !- Field 22
  FOR: AllOtherDays,       !- Field 24
  UNTIL: 24:00,29.4;       !- Field 25

Schedule:Compact,
  CLGSETP_OFF_SCH_Yes_Optimum,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay SummerDesignDay,  !- Field 2
  UNTIL: 7:00,29.4,        !- Field 3
  UNTIL: 8:00,26.7,        !- Field 5
  UNTIL:17:00,23.9,        !- Field 7
  UNTIL: 18:00,26.7,       !- Field 9
  UNTIL: 24:00,29.4,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,29.4,        !- Field 14
  UNTIL: 8:00,27.8,        !- Field 16
  UNTIL: 9:00,25.6,        !- Field 18
  UNTIL: 17:00,23.9,       !- Field 20
  UNTIL: 18:00,26.7,       !- Field 22
  UNTIL: 24:00,29.4,       !- Field 24
  FOR: AllOtherDays,       !- Field 26
  UNTIL: 24:00,29.4;       !- Field 27

Schedule:Compact,
  CLGSETP_OFF_SCH_Yes_Optimum_w_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,29.4,       !- Field 3
  Until: 02:00,29.4,       !- Field 5
  Until: 03:00,29.4,       !- Field 7
  Until: 04:00,29.4,       !- Field 9
  Until: 05:00,29.4,       !- Field 11
  Until: 06:00,29.4,       !- Field 13
  Until: 07:00,29.4,       !- Field 15
  Until: 08:00,27.8,       !- Field 17
  Until: 09:00,25.6,       !- Field 19
  Until: 10:00,23.9,       !- Field 21
  Until: 11:00,23.9,       !- Field 23
  Until: 12:00,23.9,       !- Field 25
  Until: 13:00,24.4555555555556,  !- Field 27
  Until: 14:00,23.9,       !- Field 29
  Until: 15:00,24.4555555555556,  !- Field 31
  Until: 16:00,23.9,       !- Field 33
  Until: 17:00,23.9,       !- Field 35
  Until: 18:00,26.7,       !- Field 37
  Until: 19:00,29.4,       !- Field 39
  Until: 20:00,29.4,       !- Field 41
  Until: 21:00,29.4,       !- Field 43
  Until: 22:00,29.4,       !- Field 45
  Until: 23:00,29.4,       !- Field 47
  Until: 24:00,29.4,       !- Field 49
  For: WinterDesignDay SummerDesignDay,  !- Field 51
  Until: 7:00,29.4,        !- Field 52
  Until: 8:00,26.7,        !- Field 54
  Until:17:00,23.9,        !- Field 56
  Until: 18:00,26.7,       !- Field 58
  Until: 24:00,29.4,       !- Field 60
  For: AllOtherDays,       !- Field 62
  Until: 24:00,29.4;       !- Field 63

Schedule:Compact,
  CLGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay SummerDesignDay,  !- Field 2
  UNTIL: 7:00,29.4,        !- Field 3
  UNTIL: 8:00,26.7,        !- Field 5
  UNTIL:17:00,23.9,        !- Field 7
  UNTIL: 18:00,26.7,       !- Field 9
  UNTIL: 24:00,29.4,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,29.4,        !- Field 14
  UNTIL: 8:00,27.8,        !- Field 16
  UNTIL: 9:00,25.6,        !- Field 18
  UNTIL: 17:00,23.9,       !- Field 20
  UNTIL: 18:00,26.7,       !- Field 22
  UNTIL: 24:00,29.4,       !- Field 24
  FOR: AllOtherDays,       !- Field 26
  UNTIL: 24:00,29.4;       !- Field 27

Schedule:Compact,
  CLGSETP_OFF_SCH_No_Setback,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay SummerDesignDay,  !- Field 2
  UNTIL: 7:00,29.4,        !- Field 3
  UNTIL: 8:00,26.7,        !- Field 5
  UNTIL:17:00,23.9,        !- Field 7
  UNTIL: 18:00,26.7,       !- Field 9
  UNTIL: 24:00,29.4,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,23.9,        !- Field 14
  UNTIL: 8:00,23.9,        !- Field 16
  UNTIL:17:00,23.9,        !- Field 18
  UNTIL: 18:00,23.9,       !- Field 20
  UNTIL: 24:00,23.9,       !- Field 22
  FOR: AllOtherDays,       !- Field 24
  UNTIL: 24:00,23.9;       !- Field 25

Schedule:Compact,
  Activity Schedule,       !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,95;         !- Field 3

Schedule:Compact,
  All Off,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  All On,                  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  AllOn_Except_DD,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0,          !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 24:00,1;          !- Field 9

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  COMPACT HVAC-ALWAYS 1,   !- Name
  COMPACT HVAC Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ZONE CONTROL TYPE SCHED,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,2,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,1,          !- Field 6
  For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays,  !- Field 8
  Until: 24:00,4;          !- Field 9

Schedule:Compact,
  COMPACT HVAC-ALWAYS 4,   !- Name
  COMPACT HVAC Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  COMPACT HVAC-ALWAYS 0,   !- Name
  COMPACT HVAC Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0;          !- Field 3

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  SHW SUPPLY TEMP SCHED,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  SHW Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  SHW Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Ambient Temp Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  APT_DHW_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 1:00,0.08,        !- Field 3
  UNTIL: 2:00,0.04,        !- Field 5
  UNTIL: 3:00,0.01,        !- Field 7
  UNTIL: 4:00,0.01,        !- Field 9
  UNTIL: 5:00,0.04,        !- Field 11
  UNTIL: 6:00,0.27,        !- Field 13
  UNTIL: 7:00,0.94,        !- Field 15
  UNTIL: 8:00,1.00,        !- Field 17
  UNTIL: 9:00,0.96,        !- Field 19
  UNTIL: 10:00,0.84,       !- Field 21
  UNTIL: 11:00,0.76,       !- Field 23
  UNTIL: 12:00,0.61,       !- Field 25
  UNTIL: 13:00,0.53,       !- Field 27
  UNTIL: 14:00,0.47,       !- Field 29
  UNTIL: 15:00,0.41,       !- Field 31
  UNTIL: 16:00,0.47,       !- Field 33
  UNTIL: 17:00,0.55,       !- Field 35
  UNTIL: 18:00,0.73,       !- Field 37
  UNTIL: 19:00,0.86,       !- Field 39
  UNTIL: 20:00,0.82,       !- Field 41
  UNTIL: 21:00,0.75,       !- Field 43
  UNTIL: 22:00,0.61,       !- Field 45
  UNTIL: 23:00,0.53,       !- Field 47
  UNTIL: 24:00,0.29;       !- Field 49

Schedule:Compact,
  SupplyFanSch,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  SupplyFan_w_SB_Sch,      !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,1,          !- Field 3
  Until: 02:00,1,          !- Field 5
  Until: 03:00,1,          !- Field 7
  Until: 04:00,1,          !- Field 9
  Until: 05:00,1,          !- Field 11
  Until: 06:00,1,          !- Field 13
  Until: 07:00,1,          !- Field 15
  Until: 08:00,1,          !- Field 17
  Until: 09:00,1,          !- Field 19
  Until: 10:00,1,          !- Field 21
  Until: 11:00,1,          !- Field 23
  Until: 12:00,1,          !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,1,          !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,1,          !- Field 33
  Until: 17:00,1,          !- Field 35
  Until: 18:00,1,          !- Field 37
  Until: 19:00,1,          !- Field 39
  Until: 20:00,1,          !- Field 41
  Until: 21:00,1,          !- Field 43
  Until: 22:00,1,          !- Field 45
  Until: 23:00,1,          !- Field 47
  Until: 24:00,1,          !- Field 49
  For: AllOtherDays,       !- Field 51
  Until: 01:00,1,          !- Field 52
  Until: 02:00,1,          !- Field 54
  Until: 03:00,1,          !- Field 56
  Until: 04:00,1,          !- Field 58
  Until: 05:00,1,          !- Field 60
  Until: 06:00,1,          !- Field 62
  Until: 07:00,1,          !- Field 64
  Until: 08:00,1,          !- Field 66
  Until: 09:00,1,          !- Field 68
  Until: 10:00,1,          !- Field 70
  Until: 11:00,1,          !- Field 72
  Until: 12:00,1,          !- Field 74
  Until: 13:00,1,          !- Field 76
  Until: 14:00,1,          !- Field 78
  Until: 15:00,1,          !- Field 80
  Until: 16:00,1,          !- Field 82
  Until: 17:00,1,          !- Field 84
  Until: 18:00,1,          !- Field 86
  Until: 19:00,1,          !- Field 88
  Until: 20:00,1,          !- Field 90
  Until: 21:00,1,          !- Field 92
  Until: 22:00,1,          !- Field 94
  Until: 23:00,1,          !- Field 96
  Until: 24:00,1;          !- Field 98

Schedule:Compact,
  PLANTHEATINGONSCHED,     !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 5/8,            !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,1.00,       !- Field 3
  Through: 10/17,          !- Field 5
  For: Alldays,            !- Field 6
  Until: 24:00,0.00,       !- Field 7
  Through: 12/31,          !- Field 9
  For: Alldays,            !- Field 10
  Until: 24:00,1.00;       !- Field 11

Schedule:Compact,
  PLANTCOOLINGONSCHED,     !- Name
  FRACTION,                !- Schedule Type Limits Name
  Through: 5/8,            !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,0.00,       !- Field 3
  Through: 10/17,          !- Field 5
  For: Alldays,            !- Field 6
  Until: 24:00,1.00,       !- Field 7
  Through: 12/31,          !- Field 9
  For: Alldays,            !- Field 10
  Until: 24:00,0.00;       !- Field 11

Schedule:Compact,
  PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,30;         !- Field 3

Schedule:Compact,
  PLANT LOOP LOW TEMP SCHEDULE,  !- Name
  TEMPERATURE,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Alldays,            !- Field 2
  Until: 24:00,20;         !- Field 3

Schedule:Compact,
  Exterior_Ltg_Sch,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,1.0,        !- Field 3
  Until: 19:00,0.0,        !- Field 5
  Until: 24:00,1.0;        !- Field 7

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 24:00,0.05,       !- Field 3
  For: SummerDesignDay,    !- Field 5
  Until: 24:00,0.5,        !- Field 6
  For: Allotherdays,       !- Field 8
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.10,       !- Field 11
  Until: 06:00,0.20,       !- Field 13
  Until: 07:00,0.40,       !- Field 15
  Until: 09:00,0.50,       !- Field 17
  Until: 10:00,0.35,       !- Field 19
  Until: 16:00,0.15,       !- Field 21
  Until: 17:00,0.35,       !- Field 23
  Until: 19:00,0.50,       !- Field 25
  Until: 21:00,0.40,       !- Field 27
  Until: 22:00,0.30,       !- Field 29
  Until: 23:00,0.20,       !- Field 31
  Until: 24:00,0.10;       !- Field 33

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 24:00,0.05,       !- Field 3
  For: SummerDesignDay,    !- Field 5
  Until: 24:00,0.5,        !- Field 6
  For: Allotherdays,       !- Field 8
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.10,       !- Field 11
  Until: 06:00,0.20,       !- Field 13
  Until: 07:00,0.40,       !- Field 15
  Until: 09:00,0.50,       !- Field 17
  Until: 10:00,0.35,       !- Field 19
  Until: 16:00,0.15,       !- Field 21
  Until: 17:00,0.35,       !- Field 23
  Until: 19:00,0.50,       !- Field 25
  Until: 21:00,0.40,       !- Field 27
  Until: 22:00,0.30,       !- Field 29
  Until: 23:00,0.20,       !- Field 31
  Until: 24:00,0.10;       !- Field 33

Schedule:Compact,
  Sliding_Doors_Ventilation_Availability_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay SummerDesignDay,  !- Field 2
  Until: 24:00,0,          !- Field 3
  For: Allotherdays,       !- Field 5
  Until: 6:00,0,           !- Field 6
  Until: 22:00,1,          !- Field 8
  Until: 24:00,0;          !- Field 10

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,   !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  F07 25mm stucco,         !- Name
  Smooth,                  !- Roughness
  0.0254,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856.0,                  !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,  !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F12 Asphalt shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1260.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F13 Built-up roofing,    !- Name
  Rough,                   !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  G01 13mm gypsum board,   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  G01 16mm gypsum board,   !- Name
  MediumSmooth,            !- Roughness
  0.0159,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0;                  !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,        !- Name
  Smooth,                  !- Roughness
  0.0159,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  544.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.326,                   !- Conductivity {W/m-K}
  1842.0,                  !- Density {kg/m3}
  912.0;                   !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,       !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Nonres_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,     !- Name
  MediumSmooth,            !- Roughness
  5.30668495131472,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  2.81828208913367,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,    !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,   !- Name
  MediumRough,             !- Roughness
  0.123456790123457,       !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  Res Window Glazing Layer,  !- Name
  2.1577388,               !- U-Factor {W/m2-K}
  0.37,                    !- Solar Heat Gain Coefficient
  0.407;                   !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  Air_Wall,                !- Name
  Air_Wall_Material;       !- Outside Layer

Construction,
  DropCeiling,             !- Name
  AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
  OpaqueDoor,              !- Name
  Std Opaque Door Panel;   !- Outside Layer

Construction,
  AtticRoofDeck,           !- Name
  F12 Asphalt shingles,    !- Outside Layer
  G02 16mm plywood;        !- Layer 2

Construction,
  int_wall,                !- Name
  G01 13mm gypsum board,   !- Outside Layer
  G01 13mm gypsum board;   !- Layer 2

Construction,
  ext_slab_8in_with_carpet,  !- Name
  200mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_8in,            !- Name
  200mm Normalweight concrete floor;  !- Outside Layer

Construction,
  ext_slab_6in_with_carpet,  !- Name
  150mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_6in,            !- Name
  150mm Normalweight concrete floor;  !- Outside Layer

Construction,
  int_slab_floor,          !- Name
  100mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  int_slab_ceiling,        !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor;  !- Layer 2

Construction,
  basement_wall,           !- Name
  M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
  int_wood_floor,          !- Name
  AC02 Acoustic Ceiling,   !- Outside Layer
  G02 16mm plywood,        !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  ext_soffit_floor,        !- Name
  G02 16mm plywood;        !- Outside Layer

Construction,
  nonres_roof,             !- Name
  F13 Built-up roofing,    !- Outside Layer
  Nonres_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  res_roof,                !- Name
  F13 Built-up roofing,    !- Outside Layer
  Res_Roof_Insulation,     !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  semiheated_roof,         !- Name
  F13 Built-up roofing,    !- Outside Layer
  Semiheated_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  nonres_ext_wall,         !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Nonres_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  res_ext_wall,            !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Res_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  semiheated_ext_wall,     !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Semiheated_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  nonres_floor,            !- Name
  Nonres_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  res_floor,               !- Name
  Res_Floor_Insulation,    !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  semiheated_floor,        !- Name
  Semiheated_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  nonres_floor_ceiling,    !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Nonres_Floor_Insulation;  !- Layer 3

Construction,
  res_floor_ceiling,       !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Res_Floor_Insulation;    !- Layer 3

Construction,
  semiheated_floor_ceiling,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Semiheated_Floor_Insulation;  !- Layer 3

Construction,
  ResWindow_U__SHGC_0.37,  !- Name
  Res Window Glazing Layer;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
  gGFloorSWA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328,             !- Area {m2}
  19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorNWA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000001,       !- Area {m2}
  19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorSEA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorNEA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  19.201400000000003;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorN1A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  11.5818;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorN2A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  11.581800000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorS1A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328,             !- Area {m2}
  11.5818;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorS2A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328,             !- Area {m2}
  11.581800000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gFloorC_Ffactor,         !- Name
  0.88281,                 !- F-Factor {W/m-K}
  77.65845299,             !- Area {m2}
  3.352599999999999;       !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative,                !- Coordinate System
  Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  G SW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  G NW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Office,                  !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  G NE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  G N1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  G N2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  G S1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  G S2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  G Corridor,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 SW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 NW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 SE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 NE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 N1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 N2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 S1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 S2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F2 Corridor,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  3.0478,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 SW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 NW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 SE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 NE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 N1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 N2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 S1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 S2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F3 Corridor,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  6.0957,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 SW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 NW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 SE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 NE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 N1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 N2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 S1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 S2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F4 Corridor,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  9.1435,                  !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M SW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M NW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M SE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M NE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M N1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M N2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M S1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M S2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  M Corridor,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  12.1914,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 SW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 NW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 SE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 NE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 N1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 N2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 S1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 S2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F6 Corridor,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  15.2393,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 SW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 NW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 SE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 NE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 N1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 N2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 S1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 S2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F7 Corridor,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  18.2871,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 SW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 NW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 SE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 NE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 N1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 N2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 S1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 S2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F8 Corridor,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  21.3349,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 SW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 NW Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 SE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 NE Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 N1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 N2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 S1 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 S2 Apartment,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  F9 Corridor,             !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  24.3828,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T SW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T NW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T SE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T NE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T N1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T N2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  9.2959,                  !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T S1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T S2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1637,                 !- X Origin {m}
  0.0,                     !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  T Corridor,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.6196,                  !- Y Origin {m}
  27.4307,                 !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  -9999.0,                 !- Ceiling Height {m}
  Autocalculate,           !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  g SWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor SWA,            !- Name
  Floor,                   !- Surface Type
  gGFloorSWA_Ffactor,      !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin SWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G S1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor NWA,            !- Name
  Floor,                   !- Surface Type
  gGFloorNWA_Ffactor,      !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin NWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G N1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor SEA,            !- Name
  Floor,                   !- Surface Type
  gGFloorSEA_Ffactor,      !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin SEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall SEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor NEA,            !- Name
  Floor,                   !- Surface Type
  gGFloorNEA_Ffactor,      !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin NEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall NEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall N1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor N1A,            !- Name
  Floor,                   !- Surface Type
  gGFloorN1A_Ffactor,      !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin N1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G N2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall N2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor N2A,            !- Name
  Floor,                   !- Surface Type
  gGFloorN2A_Ffactor,      !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin N2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G NE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall S1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor S1A,            !- Name
  Floor,                   !- Surface Type
  gGFloorS1A_Ffactor,      !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin S1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G S2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall S2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor S2A,            !- Name
  Floor,                   !- Surface Type
  gGFloorS2A_Ffactor,      !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin S2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 GFloor S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  Office,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceiling C,             !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Floor C,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Floor C,               !- Name
  Floor,                   !- Surface Type
  gFloorC_Ffactor,         !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 WWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor SWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin SWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 S1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 WWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor NWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin NWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 N1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor SEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin SEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall SEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor NEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin NEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall NEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall N1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor N1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin N1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 N2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NWall N2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor N2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin N2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SIWall N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 NE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor S1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin S1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall S1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 S2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 GFloor S2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceilin S2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 GFloor S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 SWall S2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 NIWall S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EIWALL S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F2 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F2 SE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 WWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 EWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F2 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Ceiling C,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F2 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Floor C,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F2 Floor C,              !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F2 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceiling C,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 WWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor SWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin SWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 S1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 WWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor NWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin NWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 N1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor SEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin SEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall SEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor NEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin NEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall NEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall N1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor N1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin N1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 N2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NWall N2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor N2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin N2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SIWall N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 NE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor S1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin S1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall S1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 S2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 GFloor S2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceilin S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceilin S2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 GFloor S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 SWall S2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 NIWall S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EIWALL S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F3 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F3 SE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 WWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 EWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F3 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Ceiling C,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F3 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Floor C,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F3 Floor C,              !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F3 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F2 Ceiling C,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 WWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor SWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin SWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NIWall SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EIWALL SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 S1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 WWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor NWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin NWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SIWall NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EIWALL NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 N1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor SEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin SEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NIWall SEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor NEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin NEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SIWall NEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NWall N1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor N1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin N1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SIWall N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EIWALL N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 N2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NWall N2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor N2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin N2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SIWall N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EIWALL N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 NE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor S1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin S1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SWall S1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NIWall S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EIWALL S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 S2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 GFloor S2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceilin S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceilin S2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 SWall S2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 NIWall S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EIWALL S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F4 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F4 SE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 WWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 EWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F4 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Ceiling C,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F4 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Floor C,               !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F4 Floor C,              !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F4 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F3 Ceiling C,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m WWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor SWA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin SWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M S1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m WWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor NWA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin NWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M N1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor SEA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin SEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall SEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor NEA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin NEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall NEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall N1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor N1A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin N1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M N2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall N2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor N2A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin N2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M NE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor S1A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin S1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall S1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M S2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor S2A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceilin S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin S2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 GFloor S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall S2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M SE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m WWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceiling C,             !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Floor C,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Floor C,               !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F4 Ceiling C,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 WWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor SWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin SWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NIWall SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EIWALL SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 S1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 WWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor NWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin NWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SIWall NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EIWALL NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 N1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor SEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin SEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NIWall SEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor NEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin NEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SIWall NEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NWall N1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor N1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin N1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SIWall N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EIWALL N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 N2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NWall N2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor N2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin N2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SIWall N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EIWALL N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 NE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor S1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin S1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SWall S1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NIWall S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EIWALL S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 S2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 GFloor S2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceilin S2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 GFloor S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 SWall S2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 NIWall S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EIWALL S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F6 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F6 SE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 WWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 EWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F6 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Ceiling C,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F6 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Floor C,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F6 Floor C,              !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F6 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceiling C,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 WWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor SWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin SWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NIWall SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EIWALL SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 S1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 WWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor NWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin NWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SIWall NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EIWALL NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 N1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor SEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin SEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NIWall SEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor NEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin NEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SIWall NEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NWall N1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor N1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin N1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SIWall N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EIWALL N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 N2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NWall N2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor N2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin N2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SIWall N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EIWALL N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 NE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor S1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin S1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SWall S1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NIWall S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EIWALL S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 S2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 GFloor S2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceilin S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceilin S2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 GFloor S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 SWall S2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 NIWall S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EIWALL S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F7 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F7 SE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 WWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 EWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F7 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Ceiling C,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F7 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Floor C,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F7 Floor C,              !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F7 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F6 Ceiling C,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 WWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor SWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin SWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NIWall SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EIWALL SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 S1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 WWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor NWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin NWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SIWall NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EIWALL NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 N1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor SEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin SEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NIWall SEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor NEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin NEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SIWall NEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NWall N1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor N1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin N1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SIWall N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EIWALL N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 N2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NWall N2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor N2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin N2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SIWall N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EIWALL N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 NE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor S1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin S1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SWall S1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NIWall S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EIWALL S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 S2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 GFloor S2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceilin S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceilin S2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 GFloor S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 SWall S2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 NIWall S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EIWALL S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F8 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F8 SE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 WWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 EWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F8 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Ceiling C,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F8 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Floor C,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F8 Floor C,              !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F8 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F7 Ceiling C,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 WWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor SWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin SWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SWall SWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NIWall SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EIWALL SWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 SW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 S1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 WWall NWA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor NWA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin NWA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SIWall NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EIWALL NWA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 NW Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 N1 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor SEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin SEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SWall SEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NIWall SEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 SE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EWall NEA,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor NEA,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin NEA,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SIWall NEA,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 NE Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
