  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NWall N1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor N1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin N1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SIWall N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EIWALL N1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 N1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 N2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NWall N2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor N2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin N2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SIWall N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EIWALL N2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 N2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 NE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor S1A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin S1A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SWall S1A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NIWall S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EIWALL S1A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 S1 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 S2 Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 GFloor S2A,           !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceilin S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceilin S2A,           !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 SWall S2A,            !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 NIWall S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 Corridor,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EIWALL S2A,           !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  F9 S2 Apartment,         !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  F9 SE Apartment,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 WWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 EWall C,              !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  F9 Corridor,             !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Ceiling C,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  F9 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t Floor C,               !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  F9 Floor C,              !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  F9 Corridor,             !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F8 Ceiling C,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t WWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor SWA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin SWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof SWA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T S1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t WWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor NWA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin NWA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof NWA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T N1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor SEA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin SEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof SEA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall SEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor NEA,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin NEA,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof NEA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall NEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall N1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor N1A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin N1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof N1A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T N2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall N2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor N2A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin N2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof N2A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T NE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor S1A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin S1A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof S1A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall S1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T S2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor S2A,            !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceilin S2A,           !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof S2A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall S2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,7.6196,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T SE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.5818,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,7.6196,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,7.6196,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t WWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6763,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof C,                !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.3273,0.0,3.0478,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,3.0478,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.6763,3.0478,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,3.0478;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Floor C,               !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  F9 Ceiling C,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.6763,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,1.6763,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
  GWindow1,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow11,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall S1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow12,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall S2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow3,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow2,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g WWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow6,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g WWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow5,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow9,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall N1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow10,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall N2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow4,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow8,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g EWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow7,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g EWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window1,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 SWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window11,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 SWall S1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window12,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 SWall S2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window3,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 SWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window2,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 WWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window6,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 WWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window5,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 NWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window9,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 NWall N1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window10,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 NWall N2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window4,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 NWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window8,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 EWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window7,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 EWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window1,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 SWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window11,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 SWall S1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window12,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 SWall S2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window3,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 SWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window2,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 WWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window6,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 WWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window5,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 NWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window9,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 NWall N1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window10,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 NWall N2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window4,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 NWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window8,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 EWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window7,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 EWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window1,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 SWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window11,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 SWall S1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window12,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 SWall S2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window3,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 SWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window2,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 WWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window6,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 WWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window5,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 NWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window9,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 NWall N1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window10,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 NWall N2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window4,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 NWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window8,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 EWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window7,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 EWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow11,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall S1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow12,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall S2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow3,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow2,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m WWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow6,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m WWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow5,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow9,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall N1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow10,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall N2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow4,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow8,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m EWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow7,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m EWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window1,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 SWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window11,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 SWall S1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window12,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 SWall S2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window3,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 SWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window2,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 WWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window6,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 WWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window5,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 NWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window9,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 NWall N1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window10,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 NWall N2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window4,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 NWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window8,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 EWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window7,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 EWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window1,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 SWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window11,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 SWall S1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window12,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 SWall S2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window3,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 SWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window2,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 WWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window6,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 WWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window5,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 NWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window9,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 NWall N1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window10,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 NWall N2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window4,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 NWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window8,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 EWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window7,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 EWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window1,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 SWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window11,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 SWall S1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window12,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 SWall S2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window3,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 SWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window2,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 WWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window6,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 WWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window5,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 NWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window9,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 NWall N1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window10,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 NWall N2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window4,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 NWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window8,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 EWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window7,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 EWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window1,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 SWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window11,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 SWall S1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window12,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 SWall S2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window3,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 SWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window2,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 WWall SWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window6,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 WWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window5,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 NWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window9,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 NWall N1A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window10,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 NWall N2A,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window4,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 NWall NWA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window8,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 EWall SEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window7,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 EWall NEA,            !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T SWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow11,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T SWall S1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow12,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T SWall S2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow3,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T SWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  1.4476,0.0,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  1.4476,0.0,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  10.133380019685,0.0,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  10.133380019685,0.0,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow2,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T WWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow6,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T WWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,6.5,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,6.5,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.785679133858268,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.785679133858268,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow5,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T NWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow9,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T NWall N1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow10,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T NWall N2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow4,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T NWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  10.5,7.6196,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  10.5,7.6196,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  1.81422244094488,7.6196,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  1.81422244094488,7.6196,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow8,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T EWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow7,                !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  T EWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.1,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.1,0.9539,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,6.81432086614173,0.9539,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,6.81432086614173,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow13,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g WWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window13,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 WWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F2Window14,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F2 EWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window13,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 WWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F3Window14,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F3 EWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window13,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 WWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F4Window14,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F4 EWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow13,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m WWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow14,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m EWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window13,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 WWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F6Window14,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F6 EWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window13,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 WWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F7Window14,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F7 EWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window13,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 WWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F8Window14,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F8 EWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window13,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 WWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  F9Window14,              !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  F9 EWall C,              !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow13,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t WWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,1.2953,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.2953,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.381,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.381,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow14,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t EWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.381,2.1731,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.381,0.954,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.2953,0.954,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.2953,2.1731;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  ENTRANCE DOOR,           !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g EWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.3273,0.0508,2.1335,  !- X,Y,Z ==> Vertex 1 {m}
  46.3273,0.0508,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.3273,1.6255,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  46.3273,1.6255,2.1335;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
  G SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  G SW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  G NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  G NW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  Office_InternalMass_1,   !- Name
  InteriorFurnishings,     !- Construction Name
  Office,                  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  G NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  G NE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  G N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  G N1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  G N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  G N2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  G S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  G S1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  G S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  G S2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  F2 SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 SW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F2 NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 NW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F2 SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 SE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F2 NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 NE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F2 N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 N1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F2 N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 N2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F2 S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 S1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F2 S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F2 S2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 SW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 NW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 SE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 NE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 N1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 N2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 S1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F3 S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F3 S2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 SW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 NW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 SE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 NE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 N1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 N2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 S1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F4 S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F4 S2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M SW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M NW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M SE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M NE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M N1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M N2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M S1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  M S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  M S2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 SW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 NW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 SE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 NE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 N1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 N2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 S1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F6 S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F6 S2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 SW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 NW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 SE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 NE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 N1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 N2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 S1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F7 S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F7 S2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 SW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 NW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 SE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 NE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 N1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 N2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 S1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F8 S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F8 S2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 SW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 NW Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 SE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 NE Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 N1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 N2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 S1 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  F9 S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  F9 S2 Apartment,         !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.4981;                !- Surface Area {m2}

InternalMass,
  T SW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T SW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  T NW Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T NW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  T SE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T SE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  T NE Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T NE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  T N1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T N1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  T N2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T N2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  T S1 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T S1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

InternalMass,
  T S2 Apartment_InternalMass_1,  !- Name
  InteriorFurnishings,     !- Construction Name
  T S2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.2492727;              !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
  G SW Apartment People,   !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.5,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  G NW Apartment People,   !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Office People,           !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  OCC_OFF_w_SB_SCH,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  G NE Apartment People,   !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  G N1 Apartment People,   !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  G N2 Apartment People,   !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  G S1 Apartment People,   !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  G S2 Apartment People,   !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 SW Apartment People,  !- Name
  F2 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 NW Apartment People,  !- Name
  F2 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 SE Apartment People,  !- Name
  F2 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 NE Apartment People,  !- Name
  F2 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 N1 Apartment People,  !- Name
  F2 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 N2 Apartment People,  !- Name
  F2 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 S1 Apartment People,  !- Name
  F2 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F2 S2 Apartment People,  !- Name
  F2 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 SW Apartment People,  !- Name
  F3 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 NW Apartment People,  !- Name
  F3 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 SE Apartment People,  !- Name
  F3 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 NE Apartment People,  !- Name
  F3 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 N1 Apartment People,  !- Name
  F3 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 N2 Apartment People,  !- Name
  F3 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 S1 Apartment People,  !- Name
  F3 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F3 S2 Apartment People,  !- Name
  F3 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 SW Apartment People,  !- Name
  F4 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 NW Apartment People,  !- Name
  F4 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 SE Apartment People,  !- Name
  F4 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 NE Apartment People,  !- Name
  F4 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 N1 Apartment People,  !- Name
  F4 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 N2 Apartment People,  !- Name
  F4 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 S1 Apartment People,  !- Name
  F4 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F4 S2 Apartment People,  !- Name
  F4 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M SW Apartment People,   !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M NW Apartment People,   !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M SE Apartment People,   !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M NE Apartment People,   !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M N1 Apartment People,   !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M N2 Apartment People,   !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M S1 Apartment People,   !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  M S2 Apartment People,   !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 SW Apartment People,  !- Name
  F6 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 NW Apartment People,  !- Name
  F6 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 SE Apartment People,  !- Name
  F6 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 NE Apartment People,  !- Name
  F6 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 N1 Apartment People,  !- Name
  F6 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 N2 Apartment People,  !- Name
  F6 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 S1 Apartment People,  !- Name
  F6 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F6 S2 Apartment People,  !- Name
  F6 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 SW Apartment People,  !- Name
  F7 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 NW Apartment People,  !- Name
  F7 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 SE Apartment People,  !- Name
  F7 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 NE Apartment People,  !- Name
  F7 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 N1 Apartment People,  !- Name
  F7 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 N2 Apartment People,  !- Name
  F7 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 S1 Apartment People,  !- Name
  F7 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F7 S2 Apartment People,  !- Name
  F7 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 SW Apartment People,  !- Name
  F8 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 NW Apartment People,  !- Name
  F8 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 SE Apartment People,  !- Name
  F8 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 NE Apartment People,  !- Name
  F8 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 N1 Apartment People,  !- Name
  F8 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 N2 Apartment People,  !- Name
  F8 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 S1 Apartment People,  !- Name
  F8 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F8 S2 Apartment People,  !- Name
  F8 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 SW Apartment People,  !- Name
  F9 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 NW Apartment People,  !- Name
  F9 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 SE Apartment People,  !- Name
  F9 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 NE Apartment People,  !- Name
  F9 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 N1 Apartment People,  !- Name
  F9 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 N2 Apartment People,  !- Name
  F9 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 S1 Apartment People,  !- Name
  F9 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  F9 S2 Apartment People,  !- Name
  F9 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T SW Apartment People,   !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T NW Apartment People,   !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T SE Apartment People,   !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T NE Apartment People,   !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T N1 Apartment People,   !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T N2 Apartment People,   !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T S1 Apartment People,   !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  T S2 Apartment People,   !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  0.3,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
  G SW Apartment_Lights_hardwired,  !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G NW Apartment_Lights_hardwired,  !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Office_Lights_hardwired,  !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  LTG_OFF_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.965293709,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G NE Apartment_Lights_hardwired,  !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G N1 Apartment_Lights_hardwired,  !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G N2 Apartment_Lights_hardwired,  !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G S1 Apartment_Lights_hardwired,  !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G S2 Apartment_Lights_hardwired,  !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G Corridor_Lights_hardwired,  !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 SW Apartment_Lights_hardwired,  !- Name
  F2 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 NW Apartment_Lights_hardwired,  !- Name
  F2 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 SE Apartment_Lights_hardwired,  !- Name
  F2 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 NE Apartment_Lights_hardwired,  !- Name
  F2 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 N1 Apartment_Lights_hardwired,  !- Name
  F2 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 N2 Apartment_Lights_hardwired,  !- Name
  F2 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 S1 Apartment_Lights_hardwired,  !- Name
  F2 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 S2 Apartment_Lights_hardwired,  !- Name
  F2 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 Corridor_Lights_hardwired,  !- Name
  F2 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 SW Apartment_Lights_hardwired,  !- Name
  F3 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 NW Apartment_Lights_hardwired,  !- Name
  F3 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 SE Apartment_Lights_hardwired,  !- Name
  F3 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 NE Apartment_Lights_hardwired,  !- Name
  F3 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 N1 Apartment_Lights_hardwired,  !- Name
  F3 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 N2 Apartment_Lights_hardwired,  !- Name
  F3 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 S1 Apartment_Lights_hardwired,  !- Name
  F3 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 S2 Apartment_Lights_hardwired,  !- Name
  F3 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 Corridor_Lights_hardwired,  !- Name
  F3 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 SW Apartment_Lights_hardwired,  !- Name
  F4 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 NW Apartment_Lights_hardwired,  !- Name
  F4 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 SE Apartment_Lights_hardwired,  !- Name
  F4 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 NE Apartment_Lights_hardwired,  !- Name
  F4 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 N1 Apartment_Lights_hardwired,  !- Name
  F4 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 N2 Apartment_Lights_hardwired,  !- Name
  F4 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 S1 Apartment_Lights_hardwired,  !- Name
  F4 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 S2 Apartment_Lights_hardwired,  !- Name
  F4 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 Corridor_Lights_hardwired,  !- Name
  F4 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M SW Apartment_Lights_hardwired,  !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M NW Apartment_Lights_hardwired,  !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M SE Apartment_Lights_hardwired,  !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M NE Apartment_Lights_hardwired,  !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M N1 Apartment_Lights_hardwired,  !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M N2 Apartment_Lights_hardwired,  !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M S1 Apartment_Lights_hardwired,  !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M S2 Apartment_Lights_hardwired,  !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M Corridor_Lights_hardwired,  !- Name
  M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 SW Apartment_Lights_hardwired,  !- Name
  F6 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 NW Apartment_Lights_hardwired,  !- Name
  F6 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 SE Apartment_Lights_hardwired,  !- Name
  F6 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 NE Apartment_Lights_hardwired,  !- Name
  F6 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 N1 Apartment_Lights_hardwired,  !- Name
  F6 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 N2 Apartment_Lights_hardwired,  !- Name
  F6 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 S1 Apartment_Lights_hardwired,  !- Name
  F6 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 S2 Apartment_Lights_hardwired,  !- Name
  F6 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 Corridor_Lights_hardwired,  !- Name
  F6 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 SW Apartment_Lights_hardwired,  !- Name
  F7 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 NW Apartment_Lights_hardwired,  !- Name
  F7 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 SE Apartment_Lights_hardwired,  !- Name
  F7 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 NE Apartment_Lights_hardwired,  !- Name
  F7 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 N1 Apartment_Lights_hardwired,  !- Name
  F7 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 N2 Apartment_Lights_hardwired,  !- Name
  F7 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 S1 Apartment_Lights_hardwired,  !- Name
  F7 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 S2 Apartment_Lights_hardwired,  !- Name
  F7 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 Corridor_Lights_hardwired,  !- Name
  F7 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 SW Apartment_Lights_hardwired,  !- Name
  F8 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 NW Apartment_Lights_hardwired,  !- Name
  F8 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 SE Apartment_Lights_hardwired,  !- Name
  F8 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 NE Apartment_Lights_hardwired,  !- Name
  F8 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 N1 Apartment_Lights_hardwired,  !- Name
  F8 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 N2 Apartment_Lights_hardwired,  !- Name
  F8 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 S1 Apartment_Lights_hardwired,  !- Name
  F8 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 S2 Apartment_Lights_hardwired,  !- Name
  F8 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 Corridor_Lights_hardwired,  !- Name
  F8 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 SW Apartment_Lights_hardwired,  !- Name
  F9 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 NW Apartment_Lights_hardwired,  !- Name
  F9 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 SE Apartment_Lights_hardwired,  !- Name
  F9 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 NE Apartment_Lights_hardwired,  !- Name
  F9 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 N1 Apartment_Lights_hardwired,  !- Name
  F9 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 N2 Apartment_Lights_hardwired,  !- Name
  F9 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 S1 Apartment_Lights_hardwired,  !- Name
  F9 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 S2 Apartment_Lights_hardwired,  !- Name
  F9 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 Corridor_Lights_hardwired,  !- Name
  F9 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T SW Apartment_Lights_hardwired,  !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T NW Apartment_Lights_hardwired,  !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T SE Apartment_Lights_hardwired,  !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T NE Apartment_Lights_hardwired,  !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T N1 Apartment_Lights_hardwired,  !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T N2 Apartment_Lights_hardwired,  !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T S1 Apartment_Lights_hardwired,  !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T S2 Apartment_Lights_hardwired,  !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T Corridor_Lights_hardwired,  !- Name
  T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G SW Apartment_Lights_plugin,  !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G NW Apartment_Lights_plugin,  !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G NE Apartment_Lights_plugin,  !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G N1 Apartment_Lights_plugin,  !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G N2 Apartment_Lights_plugin,  !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G S1 Apartment_Lights_plugin,  !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  G S2 Apartment_Lights_plugin,  !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 SW Apartment_Lights_plugin,  !- Name
  F2 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 NW Apartment_Lights_plugin,  !- Name
  F2 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 SE Apartment_Lights_plugin,  !- Name
  F2 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 NE Apartment_Lights_plugin,  !- Name
  F2 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 N1 Apartment_Lights_plugin,  !- Name
  F2 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 N2 Apartment_Lights_plugin,  !- Name
  F2 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 S1 Apartment_Lights_plugin,  !- Name
  F2 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F2 S2 Apartment_Lights_plugin,  !- Name
  F2 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 SW Apartment_Lights_plugin,  !- Name
  F3 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 NW Apartment_Lights_plugin,  !- Name
  F3 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 SE Apartment_Lights_plugin,  !- Name
  F3 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 NE Apartment_Lights_plugin,  !- Name
  F3 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 N1 Apartment_Lights_plugin,  !- Name
  F3 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 N2 Apartment_Lights_plugin,  !- Name
  F3 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 S1 Apartment_Lights_plugin,  !- Name
  F3 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F3 S2 Apartment_Lights_plugin,  !- Name
  F3 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 SW Apartment_Lights_plugin,  !- Name
  F4 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 NW Apartment_Lights_plugin,  !- Name
  F4 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 SE Apartment_Lights_plugin,  !- Name
  F4 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 NE Apartment_Lights_plugin,  !- Name
  F4 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 N1 Apartment_Lights_plugin,  !- Name
  F4 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 N2 Apartment_Lights_plugin,  !- Name
  F4 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 S1 Apartment_Lights_plugin,  !- Name
  F4 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F4 S2 Apartment_Lights_plugin,  !- Name
  F4 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M SW Apartment_Lights_plugin,  !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M NW Apartment_Lights_plugin,  !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M SE Apartment_Lights_plugin,  !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M NE Apartment_Lights_plugin,  !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M N1 Apartment_Lights_plugin,  !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M N2 Apartment_Lights_plugin,  !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M S1 Apartment_Lights_plugin,  !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  M S2 Apartment_Lights_plugin,  !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 SW Apartment_Lights_plugin,  !- Name
  F6 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 NW Apartment_Lights_plugin,  !- Name
  F6 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 SE Apartment_Lights_plugin,  !- Name
  F6 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 NE Apartment_Lights_plugin,  !- Name
  F6 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 N1 Apartment_Lights_plugin,  !- Name
  F6 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 N2 Apartment_Lights_plugin,  !- Name
  F6 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 S1 Apartment_Lights_plugin,  !- Name
  F6 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F6 S2 Apartment_Lights_plugin,  !- Name
  F6 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 SW Apartment_Lights_plugin,  !- Name
  F7 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 NW Apartment_Lights_plugin,  !- Name
  F7 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 SE Apartment_Lights_plugin,  !- Name
  F7 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 NE Apartment_Lights_plugin,  !- Name
  F7 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 N1 Apartment_Lights_plugin,  !- Name
  F7 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 N2 Apartment_Lights_plugin,  !- Name
  F7 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 S1 Apartment_Lights_plugin,  !- Name
  F7 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F7 S2 Apartment_Lights_plugin,  !- Name
  F7 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 SW Apartment_Lights_plugin,  !- Name
  F8 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 NW Apartment_Lights_plugin,  !- Name
  F8 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 SE Apartment_Lights_plugin,  !- Name
  F8 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 NE Apartment_Lights_plugin,  !- Name
  F8 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 N1 Apartment_Lights_plugin,  !- Name
  F8 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 N2 Apartment_Lights_plugin,  !- Name
  F8 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 S1 Apartment_Lights_plugin,  !- Name
  F8 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F8 S2 Apartment_Lights_plugin,  !- Name
  F8 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 SW Apartment_Lights_plugin,  !- Name
  F9 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 NW Apartment_Lights_plugin,  !- Name
  F9 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 SE Apartment_Lights_plugin,  !- Name
  F9 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 NE Apartment_Lights_plugin,  !- Name
  F9 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 N1 Apartment_Lights_plugin,  !- Name
  F9 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 N2 Apartment_Lights_plugin,  !- Name
  F9 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 S1 Apartment_Lights_plugin,  !- Name
  F9 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  F9 S2 Apartment_Lights_plugin,  !- Name
  F9 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T SW Apartment_Lights_plugin,  !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T NW Apartment_Lights_plugin,  !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T SE Apartment_Lights_plugin,  !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T NE Apartment_Lights_plugin,  !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T N1 Apartment_Lights_plugin,  !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T N2 Apartment_Lights_plugin,  !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T S1 Apartment_Lights_plugin,  !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  T S2 Apartment_Lights_plugin,  !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
  G SW Apartment_Plug_GSW_Equip,  !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  G NW Apartment_Plug_GNW_Equip,  !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Office_Plug_Office_Equip,  !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  EQP_OFF_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  G NE Apartment_Plug_GNE_Equip,  !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  G N1 Apartment_Plug_GN1_Equip,  !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  G N2 Apartment_Plug_GN2_Equip,  !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  G S1 Apartment_Plug_GS1_Equip,  !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  G S2 Apartment_Plug_GS2_Equip,  !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 SW Apartment_Plug_MSW_Equip,  !- Name
  F2 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 NW Apartment_Plug_MNW_Equip,  !- Name
  F2 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 SE Apartment_Plug_MSE_Equip,  !- Name
  F2 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 NE Apartment_Plug_MNE_Equip,  !- Name
  F2 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 N1 Apartment_Plug_MN1_Equip,  !- Name
  F2 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 N2 Apartment_Plug_MN2_Equip,  !- Name
  F2 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 S1 Apartment_Plug_MS1_Equip,  !- Name
  F2 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F2 S2 Apartment_Plug_MS2_Equip,  !- Name
  F2 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 SW Apartment_Plug_MSW_Equip,  !- Name
  F3 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 NW Apartment_Plug_MNW_Equip,  !- Name
  F3 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 SE Apartment_Plug_MSE_Equip,  !- Name
  F3 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 NE Apartment_Plug_MNE_Equip,  !- Name
  F3 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 N1 Apartment_Plug_MN1_Equip,  !- Name
  F3 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 N2 Apartment_Plug_MN2_Equip,  !- Name
  F3 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 S1 Apartment_Plug_MS1_Equip,  !- Name
  F3 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F3 S2 Apartment_Plug_MS2_Equip,  !- Name
  F3 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 SW Apartment_Plug_MSW_Equip,  !- Name
  F4 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 NW Apartment_Plug_MNW_Equip,  !- Name
  F4 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 SE Apartment_Plug_MSE_Equip,  !- Name
  F4 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 NE Apartment_Plug_MNE_Equip,  !- Name
  F4 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 N1 Apartment_Plug_MN1_Equip,  !- Name
  F4 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 N2 Apartment_Plug_MN2_Equip,  !- Name
  F4 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 S1 Apartment_Plug_MS1_Equip,  !- Name
  F4 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F4 S2 Apartment_Plug_MS2_Equip,  !- Name
  F4 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M SW Apartment_Plug_MSW_Equip,  !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M NW Apartment_Plug_MNW_Equip,  !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M SE Apartment_Plug_MSE_Equip,  !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M NE Apartment_Plug_MNE_Equip,  !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M N1 Apartment_Plug_MN1_Equip,  !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M N2 Apartment_Plug_MN2_Equip,  !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M S1 Apartment_Plug_MS1_Equip,  !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  M S2 Apartment_Plug_MS2_Equip,  !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 SW Apartment_Plug_MSW_Equip,  !- Name
  F6 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 NW Apartment_Plug_MNW_Equip,  !- Name
  F6 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 SE Apartment_Plug_MSE_Equip,  !- Name
  F6 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 NE Apartment_Plug_MNE_Equip,  !- Name
  F6 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 N1 Apartment_Plug_MN1_Equip,  !- Name
  F6 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 N2 Apartment_Plug_MN2_Equip,  !- Name
  F6 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 S1 Apartment_Plug_MS1_Equip,  !- Name
  F6 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F6 S2 Apartment_Plug_MS2_Equip,  !- Name
  F6 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 SW Apartment_Plug_MSW_Equip,  !- Name
  F7 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 NW Apartment_Plug_MNW_Equip,  !- Name
  F7 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 SE Apartment_Plug_MSE_Equip,  !- Name
  F7 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 NE Apartment_Plug_MNE_Equip,  !- Name
  F7 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 N1 Apartment_Plug_MN1_Equip,  !- Name
  F7 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 N2 Apartment_Plug_MN2_Equip,  !- Name
  F7 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 S1 Apartment_Plug_MS1_Equip,  !- Name
  F7 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F7 S2 Apartment_Plug_MS2_Equip,  !- Name
  F7 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 SW Apartment_Plug_MSW_Equip,  !- Name
  F8 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 NW Apartment_Plug_MNW_Equip,  !- Name
  F8 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 SE Apartment_Plug_MSE_Equip,  !- Name
  F8 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 NE Apartment_Plug_MNE_Equip,  !- Name
  F8 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 N1 Apartment_Plug_MN1_Equip,  !- Name
  F8 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 N2 Apartment_Plug_MN2_Equip,  !- Name
  F8 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 S1 Apartment_Plug_MS1_Equip,  !- Name
  F8 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F8 S2 Apartment_Plug_MS2_Equip,  !- Name
  F8 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 SW Apartment_Plug_MSW_Equip,  !- Name
  F9 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 NW Apartment_Plug_MNW_Equip,  !- Name
  F9 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 SE Apartment_Plug_MSE_Equip,  !- Name
  F9 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 NE Apartment_Plug_MNE_Equip,  !- Name
  F9 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 N1 Apartment_Plug_MN1_Equip,  !- Name
  F9 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 N2 Apartment_Plug_MN2_Equip,  !- Name
  F9 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 S1 Apartment_Plug_MS1_Equip,  !- Name
  F9 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  F9 S2 Apartment_Plug_MS2_Equip,  !- Name
  F9 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T SW Apartment_Plug_TSW_Equip,  !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T NW Apartment_Plug_TNW_Equip,  !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T SE Apartment_Plug_TSE_Equip,  !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T NE Apartment_Plug_TNE_Equip,  !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T N1 Apartment_Plug_TN1_Equip,  !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T N2 Apartment_Plug_TN2_Equip,  !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T S1 Apartment_Plug_TS1_Equip,  !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T S2 Apartment_Plug_TS2_Equip,  !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  T Corridor_Elevators_Equip,  !- Name
  T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_ELEVATORS,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  20370.0,                 !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.95,                    !- Fraction Lost
  ElevatorLift;            !- End-Use Subcategory

ElectricEquipment,
  Elevators_Lights_Fan,    !- Name
  T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  63.0,                    !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.95,                    !- Fraction Lost
  ElevatorLightsFan;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
  G SW Apartment_Infiltration,  !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G NW Apartment_Infiltration,  !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Office_Infiltration,     !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G NE Apartment_Infiltration,  !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G N1 Apartment_Infiltration,  !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G N2 Apartment_Infiltration,  !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G S1 Apartment_Infiltration,  !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G S2 Apartment_Infiltration,  !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  G Corridor_Infiltration,  !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Door_Infil_GC,           !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  INFIL_Door_Opening_SCH,  !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  1.008078792,             !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 SW Apartment_Infiltration,  !- Name
  F2 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 NW Apartment_Infiltration,  !- Name
  F2 NW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 SE Apartment_Infiltration,  !- Name
  F2 SE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 NE Apartment_Infiltration,  !- Name
  F2 NE Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 N1 Apartment_Infiltration,  !- Name
  F2 N1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 N2 Apartment_Infiltration,  !- Name
  F2 N2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 S1 Apartment_Infiltration,  !- Name
  F2 S1 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 S2 Apartment_Infiltration,  !- Name
  F2 S2 Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F2 Corridor_Infiltration,  !- Name
  F2 Corridor,             !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  F3 SW Apartment_Infiltration,  !- Name
  F3 SW Apartment,         !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
