ZoneHVAC:AirDistributionUnit,
  F6 S1 Apartment Direct Air ADU,  !- Name
  F6 S1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F6 S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F6 S2 Apartment Direct Air ADU,  !- Name
  F6 S2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F6 S2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 SW Apartment Direct Air ADU,  !- Name
  F7 SW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 SW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 NW Apartment Direct Air ADU,  !- Name
  F7 NW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 NW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 SE Apartment Direct Air ADU,  !- Name
  F7 SE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 SE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 NE Apartment Direct Air ADU,  !- Name
  F7 NE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 NE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 N1 Apartment Direct Air ADU,  !- Name
  F7 N1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 N1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 N2 Apartment Direct Air ADU,  !- Name
  F7 N2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 N2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 S1 Apartment Direct Air ADU,  !- Name
  F7 S1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F7 S2 Apartment Direct Air ADU,  !- Name
  F7 S2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F7 S2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 SW Apartment Direct Air ADU,  !- Name
  F8 SW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 SW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 NW Apartment Direct Air ADU,  !- Name
  F8 NW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 NW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 SE Apartment Direct Air ADU,  !- Name
  F8 SE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 SE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 NE Apartment Direct Air ADU,  !- Name
  F8 NE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 NE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 N1 Apartment Direct Air ADU,  !- Name
  F8 N1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 N1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 N2 Apartment Direct Air ADU,  !- Name
  F8 N2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 N2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 S1 Apartment Direct Air ADU,  !- Name
  F8 S1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F8 S2 Apartment Direct Air ADU,  !- Name
  F8 S2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F8 S2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 SW Apartment Direct Air ADU,  !- Name
  F9 SW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 SW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 NW Apartment Direct Air ADU,  !- Name
  F9 NW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 NW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 SE Apartment Direct Air ADU,  !- Name
  F9 SE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 SE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 NE Apartment Direct Air ADU,  !- Name
  F9 NE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 NE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 N1 Apartment Direct Air ADU,  !- Name
  F9 N1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 N1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 N2 Apartment Direct Air ADU,  !- Name
  F9 N2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 N2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 S1 Apartment Direct Air ADU,  !- Name
  F9 S1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  F9 S2 Apartment Direct Air ADU,  !- Name
  F9 S2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  F9 S2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T SW Apartment Direct Air ADU,  !- Name
  T SW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T SW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T NW Apartment Direct Air ADU,  !- Name
  T NW Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T NW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T SE Apartment Direct Air ADU,  !- Name
  T SE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T SE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T NE Apartment Direct Air ADU,  !- Name
  T NE Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T NE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T N1 Apartment Direct Air ADU,  !- Name
  T N1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T N1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T N2 Apartment Direct Air ADU,  !- Name
  T N2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T N2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T S1 Apartment Direct Air ADU,  !- Name
  T S1 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T S2 Apartment Direct Air ADU,  !- Name
  T S2 Apartment Supply Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T S2 Apartment Direct Air;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
  G SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G SW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G NW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Office Equipment,        !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office Direct Air ADU,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G NE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G N1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G N2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G S1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G S2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 SW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 NW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 SE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 NE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 N1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 N2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 S1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F2 S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F2 S2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F2 S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 SW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 NW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 SE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 NE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 N1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 N2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 S1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F3 S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F3 S2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F3 S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 SW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 NW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 SE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 NE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 N1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 N2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 S1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F4 S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F4 S2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F4 S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M SW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M NW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M SE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M NE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M N1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M N2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M S1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M S2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 SW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 NW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 SE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 NE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 N1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 N2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 S1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F6 S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F6 S2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F6 S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 SW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 NW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 SE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 NE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 N1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 N2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 S1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F7 S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F7 S2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F7 S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 SW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 NW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 SE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 NE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 N1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 N2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 S1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F8 S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F8 S2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F8 S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 SW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 NW Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 SE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 NE Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 N1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 N2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 S1 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  F9 S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  F9 S2 Apartment ERV,     !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  F9 S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T SW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T NW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T SE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T NE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T N1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T N2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T S1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T S2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
  G SW Apartment,          !- Zone Name
  G SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  G SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G SW Apartment Zone Air Node,  !- Zone Air Node Name
  G SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G NW Apartment,          !- Zone Name
  G NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  G NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G NW Apartment Zone Air Node,  !- Zone Air Node Name
  G NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Office,                  !- Zone Name
  Office Equipment,        !- Zone Conditioning Equipment List Name
  Office Inlets,           !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Office Zone Air Node,    !- Zone Air Node Name
  Office Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G NE Apartment,          !- Zone Name
  G NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  G NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G NE Apartment Zone Air Node,  !- Zone Air Node Name
  G NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G N1 Apartment,          !- Zone Name
  G N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  G N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G N1 Apartment Zone Air Node,  !- Zone Air Node Name
  G N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G N2 Apartment,          !- Zone Name
  G N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  G N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G N2 Apartment Zone Air Node,  !- Zone Air Node Name
  G N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G S1 Apartment,          !- Zone Name
  G S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  G S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G S1 Apartment Zone Air Node,  !- Zone Air Node Name
  G S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G S2 Apartment,          !- Zone Name
  G S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  G S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G S2 Apartment Zone Air Node,  !- Zone Air Node Name
  G S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 SW Apartment,         !- Zone Name
  F2 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 SW Apartment Zone Air Node,  !- Zone Air Node Name
  F2 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 NW Apartment,         !- Zone Name
  F2 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 NW Apartment Zone Air Node,  !- Zone Air Node Name
  F2 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 SE Apartment,         !- Zone Name
  F2 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 SE Apartment Zone Air Node,  !- Zone Air Node Name
  F2 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 NE Apartment,         !- Zone Name
  F2 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 NE Apartment Zone Air Node,  !- Zone Air Node Name
  F2 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 N1 Apartment,         !- Zone Name
  F2 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 N1 Apartment Zone Air Node,  !- Zone Air Node Name
  F2 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 N2 Apartment,         !- Zone Name
  F2 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 N2 Apartment Zone Air Node,  !- Zone Air Node Name
  F2 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 S1 Apartment,         !- Zone Name
  F2 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 S1 Apartment Zone Air Node,  !- Zone Air Node Name
  F2 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F2 S2 Apartment,         !- Zone Name
  F2 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F2 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F2 S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F2 S2 Apartment Zone Air Node,  !- Zone Air Node Name
  F2 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 SW Apartment,         !- Zone Name
  F3 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 SW Apartment Zone Air Node,  !- Zone Air Node Name
  F3 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 NW Apartment,         !- Zone Name
  F3 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 NW Apartment Zone Air Node,  !- Zone Air Node Name
  F3 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 SE Apartment,         !- Zone Name
  F3 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 SE Apartment Zone Air Node,  !- Zone Air Node Name
  F3 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 NE Apartment,         !- Zone Name
  F3 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 NE Apartment Zone Air Node,  !- Zone Air Node Name
  F3 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 N1 Apartment,         !- Zone Name
  F3 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 N1 Apartment Zone Air Node,  !- Zone Air Node Name
  F3 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 N2 Apartment,         !- Zone Name
  F3 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 N2 Apartment Zone Air Node,  !- Zone Air Node Name
  F3 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 S1 Apartment,         !- Zone Name
  F3 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 S1 Apartment Zone Air Node,  !- Zone Air Node Name
  F3 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F3 S2 Apartment,         !- Zone Name
  F3 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F3 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F3 S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F3 S2 Apartment Zone Air Node,  !- Zone Air Node Name
  F3 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 SW Apartment,         !- Zone Name
  F4 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 SW Apartment Zone Air Node,  !- Zone Air Node Name
  F4 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 NW Apartment,         !- Zone Name
  F4 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 NW Apartment Zone Air Node,  !- Zone Air Node Name
  F4 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 SE Apartment,         !- Zone Name
  F4 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 SE Apartment Zone Air Node,  !- Zone Air Node Name
  F4 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 NE Apartment,         !- Zone Name
  F4 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 NE Apartment Zone Air Node,  !- Zone Air Node Name
  F4 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 N1 Apartment,         !- Zone Name
  F4 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 N1 Apartment Zone Air Node,  !- Zone Air Node Name
  F4 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 N2 Apartment,         !- Zone Name
  F4 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 N2 Apartment Zone Air Node,  !- Zone Air Node Name
  F4 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 S1 Apartment,         !- Zone Name
  F4 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 S1 Apartment Zone Air Node,  !- Zone Air Node Name
  F4 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F4 S2 Apartment,         !- Zone Name
  F4 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F4 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F4 S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F4 S2 Apartment Zone Air Node,  !- Zone Air Node Name
  F4 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M SW Apartment,          !- Zone Name
  M SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M SW Apartment Zone Air Node,  !- Zone Air Node Name
  M SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M NW Apartment,          !- Zone Name
  M NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M NW Apartment Zone Air Node,  !- Zone Air Node Name
  M NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M SE Apartment,          !- Zone Name
  M SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M SE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M SE Apartment Zone Air Node,  !- Zone Air Node Name
  M SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M NE Apartment,          !- Zone Name
  M NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M NE Apartment Zone Air Node,  !- Zone Air Node Name
  M NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M N1 Apartment,          !- Zone Name
  M N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M N1 Apartment Zone Air Node,  !- Zone Air Node Name
  M N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M N2 Apartment,          !- Zone Name
  M N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M N2 Apartment Zone Air Node,  !- Zone Air Node Name
  M N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M S1 Apartment,          !- Zone Name
  M S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M S1 Apartment Zone Air Node,  !- Zone Air Node Name
  M S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M S2 Apartment,          !- Zone Name
  M S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  M S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M S2 Apartment Zone Air Node,  !- Zone Air Node Name
  M S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 SW Apartment,         !- Zone Name
  F6 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 SW Apartment Zone Air Node,  !- Zone Air Node Name
  F6 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 NW Apartment,         !- Zone Name
  F6 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 NW Apartment Zone Air Node,  !- Zone Air Node Name
  F6 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 SE Apartment,         !- Zone Name
  F6 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 SE Apartment Zone Air Node,  !- Zone Air Node Name
  F6 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 NE Apartment,         !- Zone Name
  F6 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 NE Apartment Zone Air Node,  !- Zone Air Node Name
  F6 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 N1 Apartment,         !- Zone Name
  F6 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 N1 Apartment Zone Air Node,  !- Zone Air Node Name
  F6 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 N2 Apartment,         !- Zone Name
  F6 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 N2 Apartment Zone Air Node,  !- Zone Air Node Name
  F6 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 S1 Apartment,         !- Zone Name
  F6 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 S1 Apartment Zone Air Node,  !- Zone Air Node Name
  F6 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F6 S2 Apartment,         !- Zone Name
  F6 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F6 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F6 S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F6 S2 Apartment Zone Air Node,  !- Zone Air Node Name
  F6 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 SW Apartment,         !- Zone Name
  F7 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 SW Apartment Zone Air Node,  !- Zone Air Node Name
  F7 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 NW Apartment,         !- Zone Name
  F7 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 NW Apartment Zone Air Node,  !- Zone Air Node Name
  F7 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 SE Apartment,         !- Zone Name
  F7 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 SE Apartment Zone Air Node,  !- Zone Air Node Name
  F7 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 NE Apartment,         !- Zone Name
  F7 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 NE Apartment Zone Air Node,  !- Zone Air Node Name
  F7 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 N1 Apartment,         !- Zone Name
  F7 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 N1 Apartment Zone Air Node,  !- Zone Air Node Name
  F7 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 N2 Apartment,         !- Zone Name
  F7 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 N2 Apartment Zone Air Node,  !- Zone Air Node Name
  F7 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 S1 Apartment,         !- Zone Name
  F7 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 S1 Apartment Zone Air Node,  !- Zone Air Node Name
  F7 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F7 S2 Apartment,         !- Zone Name
  F7 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F7 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F7 S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F7 S2 Apartment Zone Air Node,  !- Zone Air Node Name
  F7 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 SW Apartment,         !- Zone Name
  F8 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 SW Apartment Zone Air Node,  !- Zone Air Node Name
  F8 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 NW Apartment,         !- Zone Name
  F8 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 NW Apartment Zone Air Node,  !- Zone Air Node Name
  F8 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 SE Apartment,         !- Zone Name
  F8 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 SE Apartment Zone Air Node,  !- Zone Air Node Name
  F8 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 NE Apartment,         !- Zone Name
  F8 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 NE Apartment Zone Air Node,  !- Zone Air Node Name
  F8 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 N1 Apartment,         !- Zone Name
  F8 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 N1 Apartment Zone Air Node,  !- Zone Air Node Name
  F8 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 N2 Apartment,         !- Zone Name
  F8 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 N2 Apartment Zone Air Node,  !- Zone Air Node Name
  F8 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 S1 Apartment,         !- Zone Name
  F8 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 S1 Apartment Zone Air Node,  !- Zone Air Node Name
  F8 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F8 S2 Apartment,         !- Zone Name
  F8 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F8 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F8 S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F8 S2 Apartment Zone Air Node,  !- Zone Air Node Name
  F8 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 SW Apartment,         !- Zone Name
  F9 SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 SW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 SW Apartment Zone Air Node,  !- Zone Air Node Name
  F9 SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 NW Apartment,         !- Zone Name
  F9 NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 NW Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 NW Apartment Zone Air Node,  !- Zone Air Node Name
  F9 NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 SE Apartment,         !- Zone Name
  F9 SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 SE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 SE Apartment Zone Air Node,  !- Zone Air Node Name
  F9 SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 NE Apartment,         !- Zone Name
  F9 NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 NE Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 NE Apartment Zone Air Node,  !- Zone Air Node Name
  F9 NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 N1 Apartment,         !- Zone Name
  F9 N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 N1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 N1 Apartment Zone Air Node,  !- Zone Air Node Name
  F9 N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 N2 Apartment,         !- Zone Name
  F9 N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 N2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 N2 Apartment Zone Air Node,  !- Zone Air Node Name
  F9 N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 S1 Apartment,         !- Zone Name
  F9 S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 S1 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 S1 Apartment Zone Air Node,  !- Zone Air Node Name
  F9 S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  F9 S2 Apartment,         !- Zone Name
  F9 S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  F9 S2 Apartment Inlets,  !- Zone Air Inlet Node or NodeList Name
  F9 S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  F9 S2 Apartment Zone Air Node,  !- Zone Air Node Name
  F9 S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T SW Apartment,          !- Zone Name
  T SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T SW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T SW Apartment Zone Air Node,  !- Zone Air Node Name
  T SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T NW Apartment,          !- Zone Name
  T NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NW Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T NW Apartment Zone Air Node,  !- Zone Air Node Name
  T NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T SE Apartment,          !- Zone Name
  T SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T SE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T SE Apartment Zone Air Node,  !- Zone Air Node Name
  T SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T NE Apartment,          !- Zone Name
  T NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NE Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T NE Apartment Zone Air Node,  !- Zone Air Node Name
  T NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T N1 Apartment,          !- Zone Name
  T N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T N1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T N1 Apartment Zone Air Node,  !- Zone Air Node Name
  T N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T N2 Apartment,          !- Zone Name
  T N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T N2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T N2 Apartment Zone Air Node,  !- Zone Air Node Name
  T N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T S1 Apartment,          !- Zone Name
  T S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T S1 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T S1 Apartment Zone Air Node,  !- Zone Air Node Name
  T S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T S2 Apartment,          !- Zone Name
  T S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T S2 Apartment Inlets,   !- Zone Air Inlet Node or NodeList Name
  T S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T S2 Apartment Zone Air Node,  !- Zone Air Node Name
  T S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
  AirLoop G SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop G NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop Office Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Office Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop Office Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop G NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop G N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop G N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop G S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop G S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F2 S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F3 S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F4 S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop M S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F6 S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F7 S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F8 S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop F9 S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T SW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T SW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T NW Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T NW Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T SE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T SE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T NE Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T NE Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T N1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T N1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T N2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T N2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T S1 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T S1 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  AirLoop T S2 Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T S2 Supply Fan Outlet;  !- Air Outlet Node Name

Fan:OnOff,
  G SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F2 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F2 S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F2 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F2 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F3 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F3 S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F3 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F3 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F4 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F4 S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F4 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F4 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F6 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F6 S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F6 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F6 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F7 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F7 S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F7 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F7 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F8 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F8 S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F8 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F8 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  F9 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  F9 S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  F9 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  F9 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop G SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop G SW,  !- Air Inlet Node Name
  AirLoop G SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop G NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop G NW,  !- Air Inlet Node Name
  AirLoop G NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop Office,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop Office,  !- Air Inlet Node Name
  AirLoop Office Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop G NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop G NE,  !- Air Inlet Node Name
  AirLoop G NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop G N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop G N1,  !- Air Inlet Node Name
  AirLoop G N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop G N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop G N2,  !- Air Inlet Node Name
  AirLoop G N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop G S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop G S1,  !- Air Inlet Node Name
  AirLoop G S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop G S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop G S2,  !- Air Inlet Node Name
  AirLoop G S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 SW,  !- Air Inlet Node Name
  AirLoop F2 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 NW,  !- Air Inlet Node Name
  AirLoop F2 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 SE,  !- Air Inlet Node Name
  AirLoop F2 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 NE,  !- Air Inlet Node Name
  AirLoop F2 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 N1,  !- Air Inlet Node Name
  AirLoop F2 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 N2,  !- Air Inlet Node Name
  AirLoop F2 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 S1,  !- Air Inlet Node Name
  AirLoop F2 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F2 S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F2 S2,  !- Air Inlet Node Name
  AirLoop F2 S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 SW,  !- Air Inlet Node Name
  AirLoop F3 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 NW,  !- Air Inlet Node Name
  AirLoop F3 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 SE,  !- Air Inlet Node Name
  AirLoop F3 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 NE,  !- Air Inlet Node Name
  AirLoop F3 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 N1,  !- Air Inlet Node Name
  AirLoop F3 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 N2,  !- Air Inlet Node Name
  AirLoop F3 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 S1,  !- Air Inlet Node Name
  AirLoop F3 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F3 S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F3 S2,  !- Air Inlet Node Name
  AirLoop F3 S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 SW,  !- Air Inlet Node Name
  AirLoop F4 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 NW,  !- Air Inlet Node Name
  AirLoop F4 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 SE,  !- Air Inlet Node Name
  AirLoop F4 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 NE,  !- Air Inlet Node Name
  AirLoop F4 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 N1,  !- Air Inlet Node Name
  AirLoop F4 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 N2,  !- Air Inlet Node Name
  AirLoop F4 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 S1,  !- Air Inlet Node Name
  AirLoop F4 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F4 S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F4 S2,  !- Air Inlet Node Name
  AirLoop F4 S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M SW,  !- Air Inlet Node Name
  AirLoop M SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M NW,  !- Air Inlet Node Name
  AirLoop M NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M SE,  !- Air Inlet Node Name
  AirLoop M SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M NE,  !- Air Inlet Node Name
  AirLoop M NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M N1,  !- Air Inlet Node Name
  AirLoop M N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M N2,  !- Air Inlet Node Name
  AirLoop M N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M S1,  !- Air Inlet Node Name
  AirLoop M S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop M S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop M S2,  !- Air Inlet Node Name
  AirLoop M S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 SW,  !- Air Inlet Node Name
  AirLoop F6 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 NW,  !- Air Inlet Node Name
  AirLoop F6 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 SE,  !- Air Inlet Node Name
  AirLoop F6 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 NE,  !- Air Inlet Node Name
  AirLoop F6 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 N1,  !- Air Inlet Node Name
  AirLoop F6 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 N2,  !- Air Inlet Node Name
  AirLoop F6 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 S1,  !- Air Inlet Node Name
  AirLoop F6 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F6 S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F6 S2,  !- Air Inlet Node Name
  AirLoop F6 S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 SW,  !- Air Inlet Node Name
  AirLoop F7 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 NW,  !- Air Inlet Node Name
  AirLoop F7 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 SE,  !- Air Inlet Node Name
  AirLoop F7 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 NE,  !- Air Inlet Node Name
  AirLoop F7 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 N1,  !- Air Inlet Node Name
  AirLoop F7 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 N2,  !- Air Inlet Node Name
  AirLoop F7 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 S1,  !- Air Inlet Node Name
  AirLoop F7 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F7 S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F7 S2,  !- Air Inlet Node Name
  AirLoop F7 S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 SW,  !- Air Inlet Node Name
  AirLoop F8 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 NW,  !- Air Inlet Node Name
  AirLoop F8 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 SE,  !- Air Inlet Node Name
  AirLoop F8 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 NE,  !- Air Inlet Node Name
  AirLoop F8 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 N1,  !- Air Inlet Node Name
  AirLoop F8 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 N2,  !- Air Inlet Node Name
  AirLoop F8 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 S1,  !- Air Inlet Node Name
  AirLoop F8 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F8 S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F8 S2,  !- Air Inlet Node Name
  AirLoop F8 S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 SW,  !- Air Inlet Node Name
  AirLoop F9 SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 NW,  !- Air Inlet Node Name
  AirLoop F9 NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 SE,  !- Air Inlet Node Name
  AirLoop F9 SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 NE,  !- Air Inlet Node Name
  AirLoop F9 NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 N1,  !- Air Inlet Node Name
  AirLoop F9 N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 N2,  !- Air Inlet Node Name
  AirLoop F9 N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 S1,  !- Air Inlet Node Name
  AirLoop F9 S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop F9 S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop F9 S2,  !- Air Inlet Node Name
  AirLoop F9 S2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T SW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T SW,  !- Air Inlet Node Name
  AirLoop T SW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T NW,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T NW,  !- Air Inlet Node Name
  AirLoop T NW Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T SE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T SE,  !- Air Inlet Node Name
  AirLoop T SE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T NE,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T NE,  !- Air Inlet Node Name
  AirLoop T NE Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T N1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T N1,  !- Air Inlet Node Name
  AirLoop T N1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T N2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T N2,  !- Air Inlet Node Name
  AirLoop T N2 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T S1,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T S1,  !- Air Inlet Node Name
  AirLoop T S1 Supply Air Outlet;  !- Air Outlet Node Name

Coil:Heating:Electric,
  Heat Pump DX Supp Heating Coil AirLoop T S2,  !- Name
  All On,                  !- Availability Schedule Name
  1.0,                     !- Efficiency
  Autosize,                !- Nominal Capacity {W}
  Heating Coil Air Outlet Node AirLoop T S2,  !- Air Inlet Node Name
  AirLoop T S2 Supply Air Outlet;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop G SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop G SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop G SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 1,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 1,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 1,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop G NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop G NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop G NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 2,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 2,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 2,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop Office,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop Office Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop Office,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 3,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 3,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 3,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop G NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop G NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop G NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 4,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 4,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 4,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop G N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop G N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop G N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 5,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 5,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 5,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop G N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop G N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop G N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 6,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 6,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 6,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop G S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop G S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop G S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 7,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 7,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 7,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop G S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop G S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop G S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 8,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 8,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 8,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot 9,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens 9,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve 9,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot10,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens10,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve10,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot11,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens11,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve11,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot12,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens12,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve12,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot13,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens13,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve13,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot14,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens14,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve14,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot15,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens15,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve15,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F2 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F2 S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot16,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens16,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve16,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot17,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens17,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve17,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot18,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens18,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve18,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot19,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens19,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve19,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot20,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens20,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve20,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot21,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens21,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve21,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot22,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens22,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve22,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot23,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens23,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve23,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F3 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F3 S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot24,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens24,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve24,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot25,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens25,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve25,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot26,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens26,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve26,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot27,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens27,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve27,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot28,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens28,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve28,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot29,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens29,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve29,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot30,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens30,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve30,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot31,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens31,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve31,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F4 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F4 S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot32,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens32,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve32,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot33,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens33,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve33,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot34,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens34,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve34,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot35,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens35,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve35,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot36,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens36,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve36,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot37,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens37,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve37,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot38,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens38,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve38,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot39,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens39,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve39,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop M S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop M S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop M S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop M S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot40,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens40,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve40,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot41,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens41,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve41,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot42,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens42,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve42,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot43,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens43,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve43,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot44,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens44,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve44,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot45,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens45,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve45,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot46,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens46,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve46,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot47,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens47,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve47,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F6 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F6 S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot48,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens48,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve48,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot49,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens49,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve49,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot50,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens50,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve50,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot51,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens51,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve51,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot52,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens52,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve52,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot53,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens53,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve53,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot54,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens54,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve54,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot55,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens55,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve55,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F7 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F7 S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot56,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens56,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve56,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot57,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens57,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve57,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot58,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens58,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve58,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
