  WAHPCoolCapCurveTot59,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens59,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve59,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot60,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens60,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve60,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot61,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens61,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve61,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot62,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens62,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve62,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot63,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens63,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve63,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F8 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F8 S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot64,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens64,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve64,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot65,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens65,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve65,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot66,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens66,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve66,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot67,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens67,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve67,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot68,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens68,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve68,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot69,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens69,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve69,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot70,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens70,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve70,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot71,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens71,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve71,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop F9 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop F9 S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot72,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens72,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve72,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T SW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T SW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot73,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens73,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve73,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T NW Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T NW Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot74,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens74,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve74,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T SE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T SE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot75,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens75,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve75,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T NE Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T NE Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot76,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens76,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve76,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T N1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T N1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot77,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens77,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve77,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T N2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T N2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot78,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens78,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve78,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T S1 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T S1 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot79,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens79,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve79,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  Heat Pump Cooling Mode AirLoop T S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Water Inlet Node Name
  AirLoop T S2 Water to Air Heat Pump Source Side1 Outlet Node,  !- Water Outlet Node Name
  AirLoop T S2 Supply Fan Outlet,  !- Air Inlet Node Name
  Cooling Coil Air Outlet Node AirLoop T S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Cooling Capacity {W}
  4.19837253282902,        !- Gross Rated Cooling COP {W/W}
  30.0,                    !- Rated Entering Water Temperature {C}
  27.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  19.0,                    !- Rated Entering Air Wet-Bulb Temperature {C}
  WAHPCoolCapCurveTot80,   !- Total Cooling Capacity Curve Name
  WAHPCoolCapCurveSens80,  !- Sensible Cooling Capacity Curve Name
  WAHPCoolPowCurve80,      !- Cooling Power Consumption Curve Name
  HPACCOOLPLFFPLR,         !- Part Load Fraction Correlation Curve Name
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  2.5,                     !- Maximum Cycling Rate {cycles/hr}
  60.0,                    !- Latent Capacity Time Constant {s}
  60.0;                    !- Fan Delay Time {s}

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATERTOAIRHEATPUMP:EQUATIONFIT ===========

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop G SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop G SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop G SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop G SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 1,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 1,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop G NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop G NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop G NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop G NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 2,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 2,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop Office,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop Office Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop Office Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop Office,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop Office,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 3,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 3,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop G NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop G NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop G NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop G NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 4,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 4,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop G N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop G N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop G N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop G N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 5,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 5,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop G N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop G N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop G N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop G N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 6,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 6,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop G S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop G S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop G S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop G S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 7,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 7,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop G S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop G S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop G S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop G S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop G S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 8,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 8,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve 9,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve 9,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve10,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve10,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve11,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve11,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve12,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve12,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve13,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve13,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve14,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve14,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve15,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve15,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F2 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F2 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F2 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F2 S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F2 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve16,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve16,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve17,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve17,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve18,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve18,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve19,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve19,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve20,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve20,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve21,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve21,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve22,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve22,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve23,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve23,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F3 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F3 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F3 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F3 S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F3 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve24,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve24,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve25,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve25,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve26,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve26,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve27,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve27,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve28,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve28,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve29,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve29,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve30,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve30,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve31,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve31,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F4 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F4 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F4 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F4 S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F4 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve32,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve32,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve33,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve33,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve34,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve34,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve35,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve35,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve36,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve36,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve37,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve37,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve38,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve38,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve39,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve39,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop M S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop M S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop M S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop M S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop M S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve40,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve40,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve41,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve41,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve42,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve42,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve43,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve43,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve44,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve44,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve45,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve45,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve46,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve46,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve47,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve47,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F6 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F6 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F6 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F6 S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F6 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve48,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve48,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve49,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve49,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve50,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve50,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve51,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve51,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve52,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve52,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve53,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve53,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve54,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve54,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve55,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve55,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F7 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F7 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F7 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F7 S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F7 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve56,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve56,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve57,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve57,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve58,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve58,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve59,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve59,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve60,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve60,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve61,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve61,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve62,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve62,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve63,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve63,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F8 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F8 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F8 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F8 S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F8 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve64,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve64,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve65,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve65,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve66,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve66,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve67,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve67,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve68,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve68,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve69,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve69,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve70,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve70,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve71,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve71,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop F9 S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop F9 S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop F9 S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop F9 S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop F9 S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve72,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve72,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T SW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T SW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T SW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T SW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T SW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve73,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve73,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T NW,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T NW Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T NW Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T NW,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T NW,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve74,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve74,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T SE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T SE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T SE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T SE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T SE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve75,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve75,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T NE,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T NE Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T NE Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T NE,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T NE,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve76,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve76,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T N1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T N1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T N1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T N1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T N1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve77,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve77,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T N2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T N2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T N2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T N2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T N2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve78,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve78,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T S1,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T S1 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T S1 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T S1,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T S1,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve79,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve79,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

Coil:Heating:WaterToAirHeatPump:EquationFit,
  Heat Pump HEATING Mode AirLoop T S2,  !- Name
  ,                        !- Availability Schedule Name
  AirLoop T S2 Water to Air Heat Pump Source Side2 Inlet Node,  !- Water Inlet Node Name
  AirLoop T S2 Water to Air Heat Pump Source Side2 Outlet Node,  !- Water Outlet Node Name
  Cooling Coil Air Outlet Node AirLoop T S2,  !- Air Inlet Node Name
  Heating Coil Air Outlet Node AirLoop T S2,  !- Air Outlet Node Name
  Autosize,                !- Rated Air Flow Rate {m3/s}
  Autosize,                !- Rated Water Flow Rate {m3/s}
  Autosize,                !- Gross Rated Heating Capacity {W}
  4.3,                     !- Gross Rated Heating COP {W/W}
  20.0,                    !- Rated Entering Water Temperature {C}
  20.0,                    !- Rated Entering Air Dry-Bulb Temperature {C}
  1.0,                     !- Ratio of Rated Heating Capacity to Rated Cooling Capacity
  WAHPHeatCapCurve80,      !- Heating Capacity Curve Name
  WAHPHeatPowCurve80,      !- Heating Power Consumption Curve Name
  HPACHEATPLFFPLR;         !- Part Load Fraction Correlation Curve Name

!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
  G SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

Table:IndependentVariable,
  airFlowRatio,            !- Name
  Linear,                  !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  10.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.75,                    !- Value 1
  1.0;                     !- Value 2

Table:IndependentVariableList,
  effectiveness_IndependentVariableList,  !- Name
  airFlowRatio;            !- Independent Variable 1 Name

Table:Lookup,
  SenEffectHeatingTable,   !- Name
  effectiveness_IndependentVariableList,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.6,                     !- Normalization Divisor
  0.0,                     !- Minimum Output
  10.0,                    !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.623,                   !- Output Value 1
  0.6;                     !- Output Value 2

Table:Lookup,
  SenEffectCoolingTable,   !- Name
  effectiveness_IndependentVariableList,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.596,                   !- Normalization Divisor
  0.0,                     !- Minimum Output
  10.0,                    !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.618,                   !- Output Value 1
  0.596;                   !- Output Value 2

HeatExchanger:AirToAir:SensibleAndLatent,
  G NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F2 S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F2 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F2 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F2 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F2 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F3 S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F3 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F3 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F3 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F3 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F4 S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F4 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F4 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F4 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F4 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F6 S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F6 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F6 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F6 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F6 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F7 S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F7 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F7 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F7 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F7 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F8 S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F8 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F8 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F8 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F8 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  F9 S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  F9 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  F9 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  F9 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  F9 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATPUMP:WATERTOAIR ===========

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop G SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  G SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  G SW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop G SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop G SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop G SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop G SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop G NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  G NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  G NW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop G NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop G NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop G NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop G NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop Office DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  Office Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop Office Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  Office,                  !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop Office Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop Office,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop Office,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop Office,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  SupplyFan_w_SB_Sch;      !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop G NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  G NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  G NE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop G NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop G NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop G NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop G NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop G N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  G N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  G N1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop G N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop G N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop G N1,  !- Cooling Coil Name
  0.0001,                  !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop G N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop G N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  G N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  G N2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop G N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop G N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop G N2,  !- Cooling Coil Name
  0.0001,                  !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop G N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop G S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  G S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  G S1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop G S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop G S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop G S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop G S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop G S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  G S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop G S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  G S2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop G S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop G S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop G S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop G S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 SW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 NW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 SE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 NE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 N1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 N2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 S1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F2 S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F2 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F2 S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F2 S2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F2 S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F2 S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F2 S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F2 S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 SW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 NW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 SE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 NE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 N1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 N2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 S1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F3 S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F3 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F3 S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F3 S2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F3 S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F3 S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F3 S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F3 S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 SW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 NW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 SE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 NE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 N1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 N2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 S1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F4 S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F4 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F4 S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F4 S2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F4 S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F4 S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F4 S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F4 S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M SW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M NW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M SE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M NE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M N1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M N2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M S1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop M S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  M S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop M S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  M S2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop M S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop M S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop M S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop M S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 SW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 NW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 SE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 NE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 N1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 N2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 S1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F6 S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F6 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F6 S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F6 S2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F6 S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F6 S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F6 S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F6 S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 SW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 NW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 SE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 NE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 N1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 N2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 S1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F7 S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F7 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F7 S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F7 S2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F7 S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F7 S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F7 S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F7 S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 SW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 NW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 SE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 NE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 N1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 N2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 S1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F8 S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F8 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F8 S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F8 S2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F8 S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F8 S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F8 S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F8 S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 SW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 NW Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 SE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 NE Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 N1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 N1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 N2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 N2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 S1 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop F9 S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  F9 S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop F9 S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  F9 S2 Apartment,         !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop F9 S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop F9 S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop F9 S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop F9 S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T SW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T SW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T SW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T SW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T SW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T SW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T SW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T SW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T NW DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T NW Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T NW Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T NW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T NW Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T NW,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T NW,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T NW,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T SE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T SE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T SE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T SE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T SE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T SE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T SE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T SE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T NE DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T NE Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T NE Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T NE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T NE Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T NE,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T NE,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T NE,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T N1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T N1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T N1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T N1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T N1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T N1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T N1,  !- Cooling Coil Name
  0.0001,                  !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T N1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T N2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T N2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T N2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T N2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T N2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T N2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T N2,  !- Cooling Coil Name
  0.0001,                  !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T N2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T S1 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T S1 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T S1 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T S1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T S1 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T S1,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T S1,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T S1,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

AirLoopHVAC:UnitaryHeatPump:WaterToAir,
  AirLoop T S2 DXAC Heat Pump,  !- Name
  All On,                  !- Availability Schedule Name
  T S2 Apartment Mixed Air Outlet,  !- Air Inlet Node Name
  AirLoop T S2 Supply Air Outlet,  !- Air Outlet Node Name
  Autosize,                !- Supply Air Flow Rate {m3/s}
  T S2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Air Fan Object Type
  AirLoop T S2 Supply Fan,  !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit,  !- Heating Coil Object Type
  Heat Pump Heating Mode AirLoop T S2,  !- Heating Coil Name
  0.001,                   !- Heating Convergence
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Cooling Coil Object Type
  Heat Pump Cooling Mode AirLoop T S2,  !- Cooling Coil Name
  0.001,                   !- Cooling Convergence
  Coil:Heating:Electric,   !- Supplemental Heating Coil Object Type
  Heat Pump DX Supp Heating Coil AirLoop T S2,  !- Supplemental Heating Coil Name
  50.0,                    !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                        !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  Common OSA Inlet Node,   !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough,             !- Fan Placement
  All Off;                 !- Supply Air Fan Operating Mode Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
  AirLoop G SW OA Controller,  !- Name
  G SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop G SW Return Air Inlet,  !- Return Air Node Name
  G SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop G NW OA Controller,  !- Name
  G NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop G NW Return Air Inlet,  !- Return Air Node Name
  G NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop Office OA Controller,  !- Name
  Office Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop Office Return Air Inlet,  !- Return Air Node Name
  Office Mixed Air Outlet,  !- Mixed Air Node Name
  Office Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  ,                        !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes;                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

Controller:OutdoorAir,
  AirLoop G NE OA Controller,  !- Name
  G NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop G NE Return Air Inlet,  !- Return Air Node Name
  G NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop G N1 OA Controller,  !- Name
  G N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop G N1 Return Air Inlet,  !- Return Air Node Name
  G N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop G N2 OA Controller,  !- Name
  G N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop G N2 Return Air Inlet,  !- Return Air Node Name
  G N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop G S1 OA Controller,  !- Name
  G S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop G S1 Return Air Inlet,  !- Return Air Node Name
  G S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop G S2 OA Controller,  !- Name
  G S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop G S2 Return Air Inlet,  !- Return Air Node Name
  G S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 SW OA Controller,  !- Name
  F2 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 SW Return Air Inlet,  !- Return Air Node Name
  F2 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 NW OA Controller,  !- Name
  F2 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 NW Return Air Inlet,  !- Return Air Node Name
  F2 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 SE OA Controller,  !- Name
  F2 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 SE Return Air Inlet,  !- Return Air Node Name
  F2 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 NE OA Controller,  !- Name
  F2 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 NE Return Air Inlet,  !- Return Air Node Name
  F2 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 N1 OA Controller,  !- Name
  F2 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 N1 Return Air Inlet,  !- Return Air Node Name
  F2 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 N2 OA Controller,  !- Name
  F2 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 N2 Return Air Inlet,  !- Return Air Node Name
  F2 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 S1 OA Controller,  !- Name
  F2 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 S1 Return Air Inlet,  !- Return Air Node Name
  F2 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F2 S2 OA Controller,  !- Name
  F2 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F2 S2 Return Air Inlet,  !- Return Air Node Name
  F2 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
