  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 SW OA Controller,  !- Name
  F3 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 SW Return Air Inlet,  !- Return Air Node Name
  F3 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 NW OA Controller,  !- Name
  F3 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 NW Return Air Inlet,  !- Return Air Node Name
  F3 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 SE OA Controller,  !- Name
  F3 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 SE Return Air Inlet,  !- Return Air Node Name
  F3 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 NE OA Controller,  !- Name
  F3 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 NE Return Air Inlet,  !- Return Air Node Name
  F3 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 N1 OA Controller,  !- Name
  F3 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 N1 Return Air Inlet,  !- Return Air Node Name
  F3 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 N2 OA Controller,  !- Name
  F3 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 N2 Return Air Inlet,  !- Return Air Node Name
  F3 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 S1 OA Controller,  !- Name
  F3 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 S1 Return Air Inlet,  !- Return Air Node Name
  F3 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F3 S2 OA Controller,  !- Name
  F3 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F3 S2 Return Air Inlet,  !- Return Air Node Name
  F3 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 SW OA Controller,  !- Name
  F4 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 SW Return Air Inlet,  !- Return Air Node Name
  F4 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 NW OA Controller,  !- Name
  F4 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 NW Return Air Inlet,  !- Return Air Node Name
  F4 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 SE OA Controller,  !- Name
  F4 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 SE Return Air Inlet,  !- Return Air Node Name
  F4 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 NE OA Controller,  !- Name
  F4 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 NE Return Air Inlet,  !- Return Air Node Name
  F4 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 N1 OA Controller,  !- Name
  F4 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 N1 Return Air Inlet,  !- Return Air Node Name
  F4 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 N2 OA Controller,  !- Name
  F4 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 N2 Return Air Inlet,  !- Return Air Node Name
  F4 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 S1 OA Controller,  !- Name
  F4 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 S1 Return Air Inlet,  !- Return Air Node Name
  F4 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F4 S2 OA Controller,  !- Name
  F4 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F4 S2 Return Air Inlet,  !- Return Air Node Name
  F4 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M SW OA Controller,  !- Name
  M SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M SW Return Air Inlet,  !- Return Air Node Name
  M SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M NW OA Controller,  !- Name
  M NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M NW Return Air Inlet,  !- Return Air Node Name
  M NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M SE OA Controller,  !- Name
  M SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M SE Return Air Inlet,  !- Return Air Node Name
  M SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M NE OA Controller,  !- Name
  M NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M NE Return Air Inlet,  !- Return Air Node Name
  M NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M N1 OA Controller,  !- Name
  M N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M N1 Return Air Inlet,  !- Return Air Node Name
  M N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M N2 OA Controller,  !- Name
  M N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M N2 Return Air Inlet,  !- Return Air Node Name
  M N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M S1 OA Controller,  !- Name
  M S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M S1 Return Air Inlet,  !- Return Air Node Name
  M S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop M S2 OA Controller,  !- Name
  M S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop M S2 Return Air Inlet,  !- Return Air Node Name
  M S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 SW OA Controller,  !- Name
  F6 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 SW Return Air Inlet,  !- Return Air Node Name
  F6 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 NW OA Controller,  !- Name
  F6 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 NW Return Air Inlet,  !- Return Air Node Name
  F6 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 SE OA Controller,  !- Name
  F6 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 SE Return Air Inlet,  !- Return Air Node Name
  F6 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 NE OA Controller,  !- Name
  F6 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 NE Return Air Inlet,  !- Return Air Node Name
  F6 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 N1 OA Controller,  !- Name
  F6 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 N1 Return Air Inlet,  !- Return Air Node Name
  F6 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 N2 OA Controller,  !- Name
  F6 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 N2 Return Air Inlet,  !- Return Air Node Name
  F6 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 S1 OA Controller,  !- Name
  F6 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 S1 Return Air Inlet,  !- Return Air Node Name
  F6 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F6 S2 OA Controller,  !- Name
  F6 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F6 S2 Return Air Inlet,  !- Return Air Node Name
  F6 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 SW OA Controller,  !- Name
  F7 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 SW Return Air Inlet,  !- Return Air Node Name
  F7 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 NW OA Controller,  !- Name
  F7 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 NW Return Air Inlet,  !- Return Air Node Name
  F7 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 SE OA Controller,  !- Name
  F7 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 SE Return Air Inlet,  !- Return Air Node Name
  F7 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 NE OA Controller,  !- Name
  F7 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 NE Return Air Inlet,  !- Return Air Node Name
  F7 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 N1 OA Controller,  !- Name
  F7 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 N1 Return Air Inlet,  !- Return Air Node Name
  F7 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 N2 OA Controller,  !- Name
  F7 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 N2 Return Air Inlet,  !- Return Air Node Name
  F7 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 S1 OA Controller,  !- Name
  F7 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 S1 Return Air Inlet,  !- Return Air Node Name
  F7 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F7 S2 OA Controller,  !- Name
  F7 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F7 S2 Return Air Inlet,  !- Return Air Node Name
  F7 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 SW OA Controller,  !- Name
  F8 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 SW Return Air Inlet,  !- Return Air Node Name
  F8 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 NW OA Controller,  !- Name
  F8 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 NW Return Air Inlet,  !- Return Air Node Name
  F8 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 SE OA Controller,  !- Name
  F8 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 SE Return Air Inlet,  !- Return Air Node Name
  F8 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 NE OA Controller,  !- Name
  F8 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 NE Return Air Inlet,  !- Return Air Node Name
  F8 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 N1 OA Controller,  !- Name
  F8 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 N1 Return Air Inlet,  !- Return Air Node Name
  F8 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 N2 OA Controller,  !- Name
  F8 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 N2 Return Air Inlet,  !- Return Air Node Name
  F8 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 S1 OA Controller,  !- Name
  F8 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 S1 Return Air Inlet,  !- Return Air Node Name
  F8 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F8 S2 OA Controller,  !- Name
  F8 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F8 S2 Return Air Inlet,  !- Return Air Node Name
  F8 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 SW OA Controller,  !- Name
  F9 SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 SW Return Air Inlet,  !- Return Air Node Name
  F9 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 NW OA Controller,  !- Name
  F9 NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 NW Return Air Inlet,  !- Return Air Node Name
  F9 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 SE OA Controller,  !- Name
  F9 SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 SE Return Air Inlet,  !- Return Air Node Name
  F9 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 NE OA Controller,  !- Name
  F9 NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 NE Return Air Inlet,  !- Return Air Node Name
  F9 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 N1 OA Controller,  !- Name
  F9 N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 N1 Return Air Inlet,  !- Return Air Node Name
  F9 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 N2 OA Controller,  !- Name
  F9 N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 N2 Return Air Inlet,  !- Return Air Node Name
  F9 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 S1 OA Controller,  !- Name
  F9 S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 S1 Return Air Inlet,  !- Return Air Node Name
  F9 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop F9 S2 OA Controller,  !- Name
  F9 S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop F9 S2 Return Air Inlet,  !- Return Air Node Name
  F9 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T SW OA Controller,  !- Name
  T SW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T SW Return Air Inlet,  !- Return Air Node Name
  T SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T SW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T NW OA Controller,  !- Name
  T NW Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T NW Return Air Inlet,  !- Return Air Node Name
  T NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T NW Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T SE OA Controller,  !- Name
  T SE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T SE Return Air Inlet,  !- Return Air Node Name
  T SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T SE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T NE OA Controller,  !- Name
  T NE Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T NE Return Air Inlet,  !- Return Air Node Name
  T NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T NE Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T N1 OA Controller,  !- Name
  T N1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T N1 Return Air Inlet,  !- Return Air Node Name
  T N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T N1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T N2 OA Controller,  !- Name
  T N2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T N2 Return Air Inlet,  !- Return Air Node Name
  T N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T N2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T S1 OA Controller,  !- Name
  T S1 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T S1 Return Air Inlet,  !- Return Air Node Name
  T S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T S1 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  AirLoop T S2 OA Controller,  !- Name
  T S2 Apartment Relief Air Outlet,  !- Relief Air Outlet Node Name
  AirLoop T S2 Return Air Inlet,  !- Return Air Node Name
  T S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T S2 Apartment Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  No,                      !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
  AirLoop G SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop G SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop G NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop G NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop Office OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop Office OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop G NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop G NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop G N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop G N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop G N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop G N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop G S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop G S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop G S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop G S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F2 S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F2 S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F3 S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F3 S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F4 S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F4 S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop M S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop M S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F6 S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F6 S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F7 S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F7 S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F8 S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F8 S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop F9 S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop F9 S2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T SW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T SW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T NW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T NW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T SE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T SE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T NE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T NE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T N1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T N1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T N2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T N2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T S1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T S1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  AirLoop T S2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  AirLoop T S2 OA Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
  AirLoop G SW,            !- Name
  ,                        !- Controller List Name
  AirLoop G SW Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop G SW Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop G SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer G SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter G SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop G SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop G NW,            !- Name
  ,                        !- Controller List Name
  AirLoop G NW Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop G NW Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop G NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer G NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter G NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop G NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop Office,          !- Name
  ,                        !- Controller List Name
  AirLoop Office Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop Office Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop Office Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer Office Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter Office Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop Office Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop G NE,            !- Name
  ,                        !- Controller List Name
  AirLoop G NE Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop G NE Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop G NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer G NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter G NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop G NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop G N1,            !- Name
  ,                        !- Controller List Name
  AirLoop G N1 Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop G N1 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop G N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer G N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter G N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop G N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop G N2,            !- Name
  ,                        !- Controller List Name
  AirLoop G N2 Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop G N2 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop G N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer G N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter G N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop G N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop G S1,            !- Name
  ,                        !- Controller List Name
  AirLoop G S1 Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop G S1 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop G S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer G S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter G S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop G S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop G S2,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop G S2 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop G S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer G S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter G S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop G S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 SW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 SW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 NW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 NW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 SE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 SE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 NE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 NE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 N1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 N1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 N2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 N2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 S1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 S1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F2 S2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F2 S2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F2 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F2 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F2 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F2 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 SW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 SW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 NW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 NW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 SE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 SE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 NE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 NE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 N1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 N1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 N2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 N2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 S1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 S1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F3 S2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F3 S2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F3 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F3 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F3 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F3 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 SW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 SW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 NW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 NW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 SE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 SE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 NE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 NE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 N1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 N1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 N2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 N2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 S1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 S1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F4 S2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F4 S2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F4 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F4 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F4 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F4 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M SW,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M SW Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M NW,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M NW Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M SE,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M SE Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M NE,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M NE Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M N1,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M N1 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M N2,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M N2 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M S1,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M S1 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop M S2,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop M S2 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop M S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer M S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter M S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop M S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 SW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 SW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 NW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 NW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 SE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 SE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 NE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 NE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 N1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 N1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 N2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 N2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 S1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 S1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F6 S2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F6 S2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F6 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F6 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F6 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F6 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 SW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 SW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 NW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 NW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 SE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 SE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 NE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 NE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 N1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 N1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 N2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 N2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 S1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 S1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F7 S2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F7 S2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F7 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F7 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F7 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F7 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 SW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 SW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 NW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 NW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 SE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 SE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 NE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 NE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 N1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 N1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 N2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 N2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 S1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 S1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F8 S2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F8 S2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F8 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F8 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F8 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F8 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 SW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 SW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 NW,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 NW Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 SE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 SE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 NE,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 NE Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 N1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 N1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 N2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 N2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 S1,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 S1 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop F9 S2,           !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop F9 S2 Branches,  !- Branch List Name
  ,                        !- Connector List Name
  AirLoop F9 S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer F9 S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter F9 S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop F9 S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T SW,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T SW Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T SW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T SW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T SW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T SW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T NW,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T NW Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T NW Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T NW Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T NW Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T NW Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T SE,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T SE Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T SE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T SE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T SE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T SE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T NE,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T NE Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T NE Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T NE Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T NE Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T NE Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T N1,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T N1 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T N1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T N1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T N1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T N1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T N2,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T N2 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T N2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T N2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T N2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T N2 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T S1,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T S1 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T S1 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T S1 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T S1 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T S1 Supply Air Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  AirLoop T S2,            !- Name
  ,                        !- Controller List Name
  AirLoop AllApts Availability Manager,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  AirLoop T S2 Branches,   !- Branch List Name
  ,                        !- Connector List Name
  AirLoop T S2 Return Air Inlet,  !- Supply Side Inlet Node Name
  ZoneMixer T S2 Return Air Outlet,  !- Demand Side Outlet Node Name
  ZoneSplitter T S2 Supply Air Inlet,  !- Demand Side Inlet Node Names
  AirLoop T S2 Supply Air Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop G SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  G SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop G NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  G NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop Office OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Office OA Mixing Box;    !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop G NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  G NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop G N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  G N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop G N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  G N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop G S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  G S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop G S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  G S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F2 S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F2 S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F3 S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F3 S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F4 S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F4 S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop M S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  M S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F6 S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F6 S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F7 S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F7 S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F8 S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F8 S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop F9 S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  F9 S2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T SW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T SW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T NW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T NW Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T SE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T SE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T NE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T NE Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T N1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T N1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T N2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T N2 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T S1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T S1 Apartment OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  AirLoop T S2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  T S2 Apartment OA Mixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
  AirLoop G SW OA System,  !- Name
  AirLoop G SW OA System Controllers,  !- Controller List Name
  AirLoop G SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop G NW OA System,  !- Name
  AirLoop G NW OA System Controllers,  !- Controller List Name
  AirLoop G NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop Office OA System,  !- Name
  AirLoop Office OA System Controllers,  !- Controller List Name
  AirLoop Office OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop G NE OA System,  !- Name
  AirLoop G NE OA System Controllers,  !- Controller List Name
  AirLoop G NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop G N1 OA System,  !- Name
  AirLoop G N1 OA System Controllers,  !- Controller List Name
  AirLoop G N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop G N2 OA System,  !- Name
  AirLoop G N2 OA System Controllers,  !- Controller List Name
  AirLoop G N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop G S1 OA System,  !- Name
  AirLoop G S1 OA System Controllers,  !- Controller List Name
  AirLoop G S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop G S2 OA System,  !- Name
  AirLoop G S2 OA System Controllers,  !- Controller List Name
  AirLoop G S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 SW OA System,  !- Name
  AirLoop F2 SW OA System Controllers,  !- Controller List Name
  AirLoop F2 SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 NW OA System,  !- Name
  AirLoop F2 NW OA System Controllers,  !- Controller List Name
  AirLoop F2 NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 SE OA System,  !- Name
  AirLoop F2 SE OA System Controllers,  !- Controller List Name
  AirLoop F2 SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 NE OA System,  !- Name
  AirLoop F2 NE OA System Controllers,  !- Controller List Name
  AirLoop F2 NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 N1 OA System,  !- Name
  AirLoop F2 N1 OA System Controllers,  !- Controller List Name
  AirLoop F2 N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 N2 OA System,  !- Name
  AirLoop F2 N2 OA System Controllers,  !- Controller List Name
  AirLoop F2 N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 S1 OA System,  !- Name
  AirLoop F2 S1 OA System Controllers,  !- Controller List Name
  AirLoop F2 S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F2 S2 OA System,  !- Name
  AirLoop F2 S2 OA System Controllers,  !- Controller List Name
  AirLoop F2 S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 SW OA System,  !- Name
  AirLoop F3 SW OA System Controllers,  !- Controller List Name
  AirLoop F3 SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 NW OA System,  !- Name
  AirLoop F3 NW OA System Controllers,  !- Controller List Name
  AirLoop F3 NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 SE OA System,  !- Name
  AirLoop F3 SE OA System Controllers,  !- Controller List Name
  AirLoop F3 SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 NE OA System,  !- Name
  AirLoop F3 NE OA System Controllers,  !- Controller List Name
  AirLoop F3 NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 N1 OA System,  !- Name
  AirLoop F3 N1 OA System Controllers,  !- Controller List Name
  AirLoop F3 N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 N2 OA System,  !- Name
  AirLoop F3 N2 OA System Controllers,  !- Controller List Name
  AirLoop F3 N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 S1 OA System,  !- Name
  AirLoop F3 S1 OA System Controllers,  !- Controller List Name
  AirLoop F3 S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F3 S2 OA System,  !- Name
  AirLoop F3 S2 OA System Controllers,  !- Controller List Name
  AirLoop F3 S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 SW OA System,  !- Name
  AirLoop F4 SW OA System Controllers,  !- Controller List Name
  AirLoop F4 SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 NW OA System,  !- Name
  AirLoop F4 NW OA System Controllers,  !- Controller List Name
  AirLoop F4 NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 SE OA System,  !- Name
  AirLoop F4 SE OA System Controllers,  !- Controller List Name
  AirLoop F4 SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 NE OA System,  !- Name
  AirLoop F4 NE OA System Controllers,  !- Controller List Name
  AirLoop F4 NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 N1 OA System,  !- Name
  AirLoop F4 N1 OA System Controllers,  !- Controller List Name
  AirLoop F4 N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 N2 OA System,  !- Name
  AirLoop F4 N2 OA System Controllers,  !- Controller List Name
  AirLoop F4 N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 S1 OA System,  !- Name
  AirLoop F4 S1 OA System Controllers,  !- Controller List Name
  AirLoop F4 S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F4 S2 OA System,  !- Name
  AirLoop F4 S2 OA System Controllers,  !- Controller List Name
  AirLoop F4 S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M SW OA System,  !- Name
  AirLoop M SW OA System Controllers,  !- Controller List Name
  AirLoop M SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M NW OA System,  !- Name
  AirLoop M NW OA System Controllers,  !- Controller List Name
  AirLoop M NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M SE OA System,  !- Name
  AirLoop M SE OA System Controllers,  !- Controller List Name
  AirLoop M SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M NE OA System,  !- Name
  AirLoop M NE OA System Controllers,  !- Controller List Name
  AirLoop M NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M N1 OA System,  !- Name
  AirLoop M N1 OA System Controllers,  !- Controller List Name
  AirLoop M N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M N2 OA System,  !- Name
  AirLoop M N2 OA System Controllers,  !- Controller List Name
  AirLoop M N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M S1 OA System,  !- Name
  AirLoop M S1 OA System Controllers,  !- Controller List Name
  AirLoop M S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop M S2 OA System,  !- Name
  AirLoop M S2 OA System Controllers,  !- Controller List Name
  AirLoop M S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 SW OA System,  !- Name
  AirLoop F6 SW OA System Controllers,  !- Controller List Name
  AirLoop F6 SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 NW OA System,  !- Name
  AirLoop F6 NW OA System Controllers,  !- Controller List Name
  AirLoop F6 NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 SE OA System,  !- Name
  AirLoop F6 SE OA System Controllers,  !- Controller List Name
  AirLoop F6 SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 NE OA System,  !- Name
  AirLoop F6 NE OA System Controllers,  !- Controller List Name
  AirLoop F6 NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 N1 OA System,  !- Name
  AirLoop F6 N1 OA System Controllers,  !- Controller List Name
  AirLoop F6 N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 N2 OA System,  !- Name
  AirLoop F6 N2 OA System Controllers,  !- Controller List Name
  AirLoop F6 N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 S1 OA System,  !- Name
  AirLoop F6 S1 OA System Controllers,  !- Controller List Name
  AirLoop F6 S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F6 S2 OA System,  !- Name
  AirLoop F6 S2 OA System Controllers,  !- Controller List Name
  AirLoop F6 S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 SW OA System,  !- Name
  AirLoop F7 SW OA System Controllers,  !- Controller List Name
  AirLoop F7 SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 NW OA System,  !- Name
  AirLoop F7 NW OA System Controllers,  !- Controller List Name
  AirLoop F7 NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 SE OA System,  !- Name
  AirLoop F7 SE OA System Controllers,  !- Controller List Name
  AirLoop F7 SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 NE OA System,  !- Name
  AirLoop F7 NE OA System Controllers,  !- Controller List Name
  AirLoop F7 NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 N1 OA System,  !- Name
  AirLoop F7 N1 OA System Controllers,  !- Controller List Name
  AirLoop F7 N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 N2 OA System,  !- Name
  AirLoop F7 N2 OA System Controllers,  !- Controller List Name
  AirLoop F7 N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 S1 OA System,  !- Name
  AirLoop F7 S1 OA System Controllers,  !- Controller List Name
  AirLoop F7 S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F7 S2 OA System,  !- Name
  AirLoop F7 S2 OA System Controllers,  !- Controller List Name
  AirLoop F7 S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 SW OA System,  !- Name
  AirLoop F8 SW OA System Controllers,  !- Controller List Name
  AirLoop F8 SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 NW OA System,  !- Name
  AirLoop F8 NW OA System Controllers,  !- Controller List Name
  AirLoop F8 NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 SE OA System,  !- Name
  AirLoop F8 SE OA System Controllers,  !- Controller List Name
  AirLoop F8 SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 NE OA System,  !- Name
  AirLoop F8 NE OA System Controllers,  !- Controller List Name
  AirLoop F8 NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 N1 OA System,  !- Name
  AirLoop F8 N1 OA System Controllers,  !- Controller List Name
  AirLoop F8 N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 N2 OA System,  !- Name
  AirLoop F8 N2 OA System Controllers,  !- Controller List Name
  AirLoop F8 N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 S1 OA System,  !- Name
  AirLoop F8 S1 OA System Controllers,  !- Controller List Name
  AirLoop F8 S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F8 S2 OA System,  !- Name
  AirLoop F8 S2 OA System Controllers,  !- Controller List Name
  AirLoop F8 S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 SW OA System,  !- Name
  AirLoop F9 SW OA System Controllers,  !- Controller List Name
  AirLoop F9 SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 NW OA System,  !- Name
  AirLoop F9 NW OA System Controllers,  !- Controller List Name
  AirLoop F9 NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 SE OA System,  !- Name
  AirLoop F9 SE OA System Controllers,  !- Controller List Name
  AirLoop F9 SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 NE OA System,  !- Name
  AirLoop F9 NE OA System Controllers,  !- Controller List Name
  AirLoop F9 NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 N1 OA System,  !- Name
  AirLoop F9 N1 OA System Controllers,  !- Controller List Name
  AirLoop F9 N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 N2 OA System,  !- Name
  AirLoop F9 N2 OA System Controllers,  !- Controller List Name
  AirLoop F9 N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 S1 OA System,  !- Name
  AirLoop F9 S1 OA System Controllers,  !- Controller List Name
  AirLoop F9 S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop F9 S2 OA System,  !- Name
  AirLoop F9 S2 OA System Controllers,  !- Controller List Name
  AirLoop F9 S2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T SW OA System,  !- Name
  AirLoop T SW OA System Controllers,  !- Controller List Name
  AirLoop T SW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T NW OA System,  !- Name
  AirLoop T NW OA System Controllers,  !- Controller List Name
  AirLoop T NW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T SE OA System,  !- Name
  AirLoop T SE OA System Controllers,  !- Controller List Name
  AirLoop T SE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T NE OA System,  !- Name
  AirLoop T NE OA System Controllers,  !- Controller List Name
  AirLoop T NE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T N1 OA System,  !- Name
  AirLoop T N1 OA System Controllers,  !- Controller List Name
  AirLoop T N1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T N2 OA System,  !- Name
  AirLoop T N2 OA System Controllers,  !- Controller List Name
  AirLoop T N2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T S1 OA System,  !- Name
  AirLoop T S1 OA System Controllers,  !- Controller List Name
  AirLoop T S1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  AirLoop T S2 OA System,  !- Name
  AirLoop T S2 OA System Controllers,  !- Controller List Name
  AirLoop T S2 OA System Equipment;  !- Outdoor Air Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
  G SW Apartment OA Mixing Box,  !- Name
  G SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  G SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop G SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  G NW Apartment OA Mixing Box,  !- Name
  G NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  G NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop G NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Office OA Mixing Box,    !- Name
  Office Mixed Air Outlet,  !- Mixed Air Node Name
  Office Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Office Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop Office Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  G NE Apartment OA Mixing Box,  !- Name
  G NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  G NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop G NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  G N1 Apartment OA Mixing Box,  !- Name
  G N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  G N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop G N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  G N2 Apartment OA Mixing Box,  !- Name
  G N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  G N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop G N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  G S1 Apartment OA Mixing Box,  !- Name
  G S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  G S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop G S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  G S2 Apartment OA Mixing Box,  !- Name
  G S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  G S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  G S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop G S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 SW Apartment OA Mixing Box,  !- Name
  F2 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 NW Apartment OA Mixing Box,  !- Name
  F2 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 SE Apartment OA Mixing Box,  !- Name
  F2 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 NE Apartment OA Mixing Box,  !- Name
  F2 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 N1 Apartment OA Mixing Box,  !- Name
  F2 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 N2 Apartment OA Mixing Box,  !- Name
  F2 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 S1 Apartment OA Mixing Box,  !- Name
  F2 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F2 S2 Apartment OA Mixing Box,  !- Name
  F2 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F2 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F2 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F2 S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 SW Apartment OA Mixing Box,  !- Name
  F3 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 NW Apartment OA Mixing Box,  !- Name
  F3 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 SE Apartment OA Mixing Box,  !- Name
  F3 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 NE Apartment OA Mixing Box,  !- Name
  F3 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 N1 Apartment OA Mixing Box,  !- Name
  F3 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 N2 Apartment OA Mixing Box,  !- Name
  F3 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 S1 Apartment OA Mixing Box,  !- Name
  F3 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F3 S2 Apartment OA Mixing Box,  !- Name
  F3 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F3 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F3 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F3 S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 SW Apartment OA Mixing Box,  !- Name
  F4 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 NW Apartment OA Mixing Box,  !- Name
  F4 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 SE Apartment OA Mixing Box,  !- Name
  F4 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 NE Apartment OA Mixing Box,  !- Name
  F4 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 N1 Apartment OA Mixing Box,  !- Name
  F4 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 N2 Apartment OA Mixing Box,  !- Name
  F4 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 S1 Apartment OA Mixing Box,  !- Name
  F4 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F4 S2 Apartment OA Mixing Box,  !- Name
  F4 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F4 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F4 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F4 S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M SW Apartment OA Mixing Box,  !- Name
  M SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M NW Apartment OA Mixing Box,  !- Name
  M NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M SE Apartment OA Mixing Box,  !- Name
  M SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M NE Apartment OA Mixing Box,  !- Name
  M NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M N1 Apartment OA Mixing Box,  !- Name
  M N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M N2 Apartment OA Mixing Box,  !- Name
  M N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M S1 Apartment OA Mixing Box,  !- Name
  M S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  M S2 Apartment OA Mixing Box,  !- Name
  M S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  M S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  M S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop M S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 SW Apartment OA Mixing Box,  !- Name
  F6 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 NW Apartment OA Mixing Box,  !- Name
  F6 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 SE Apartment OA Mixing Box,  !- Name
  F6 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 NE Apartment OA Mixing Box,  !- Name
  F6 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 N1 Apartment OA Mixing Box,  !- Name
  F6 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 N2 Apartment OA Mixing Box,  !- Name
  F6 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 S1 Apartment OA Mixing Box,  !- Name
  F6 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F6 S2 Apartment OA Mixing Box,  !- Name
  F6 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F6 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F6 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F6 S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 SW Apartment OA Mixing Box,  !- Name
  F7 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 NW Apartment OA Mixing Box,  !- Name
  F7 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 SE Apartment OA Mixing Box,  !- Name
  F7 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 NE Apartment OA Mixing Box,  !- Name
  F7 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 N1 Apartment OA Mixing Box,  !- Name
  F7 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 N2 Apartment OA Mixing Box,  !- Name
  F7 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 S1 Apartment OA Mixing Box,  !- Name
  F7 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F7 S2 Apartment OA Mixing Box,  !- Name
  F7 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F7 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F7 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F7 S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 SW Apartment OA Mixing Box,  !- Name
  F8 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 NW Apartment OA Mixing Box,  !- Name
  F8 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 SE Apartment OA Mixing Box,  !- Name
  F8 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 NE Apartment OA Mixing Box,  !- Name
  F8 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 N1 Apartment OA Mixing Box,  !- Name
  F8 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 N2 Apartment OA Mixing Box,  !- Name
  F8 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 S1 Apartment OA Mixing Box,  !- Name
  F8 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F8 S2 Apartment OA Mixing Box,  !- Name
  F8 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F8 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F8 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F8 S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 SW Apartment OA Mixing Box,  !- Name
  F9 SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 NW Apartment OA Mixing Box,  !- Name
  F9 NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 SE Apartment OA Mixing Box,  !- Name
  F9 SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 NE Apartment OA Mixing Box,  !- Name
  F9 NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 N1 Apartment OA Mixing Box,  !- Name
  F9 N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 N2 Apartment OA Mixing Box,  !- Name
  F9 N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 S1 Apartment OA Mixing Box,  !- Name
  F9 S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  F9 S2 Apartment OA Mixing Box,  !- Name
  F9 S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  F9 S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  F9 S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop F9 S2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T SW Apartment OA Mixing Box,  !- Name
  T SW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T SW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T SW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T SW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T NW Apartment OA Mixing Box,  !- Name
  T NW Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T NW Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T NW Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T NW Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T SE Apartment OA Mixing Box,  !- Name
  T SE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T SE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T SE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T SE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T NE Apartment OA Mixing Box,  !- Name
  T NE Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T NE Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T NE Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T NE Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T N1 Apartment OA Mixing Box,  !- Name
  T N1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T N1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T N1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T N1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T N2 Apartment OA Mixing Box,  !- Name
  T N2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T N2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T N2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T N2 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T S1 Apartment OA Mixing Box,  !- Name
  T S1 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T S1 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T S1 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T S1 Return Air Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  T S2 Apartment OA Mixing Box,  !- Name
  T S2 Apartment Mixed Air Outlet,  !- Mixed Air Node Name
  T S2 Apartment Outside Air Inlet,  !- Outdoor Air Stream Node Name
  T S2 Apartment Relief Air Outlet,  !- Relief Air Stream Node Name
  AirLoop T S2 Return Air Inlet;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
  AirLoop G SW Zone Splitter,  !- Name
  ZoneSplitter G SW Supply Air Inlet,  !- Inlet Node Name
  G SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop G NW Zone Splitter,  !- Name
  ZoneSplitter G NW Supply Air Inlet,  !- Inlet Node Name
  G NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop Office Zone Splitter,  !- Name
  ZoneSplitter Office Supply Air Inlet,  !- Inlet Node Name
  Office Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop G NE Zone Splitter,  !- Name
  ZoneSplitter G NE Supply Air Inlet,  !- Inlet Node Name
  G NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop G N1 Zone Splitter,  !- Name
  ZoneSplitter G N1 Supply Air Inlet,  !- Inlet Node Name
  G N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop G N2 Zone Splitter,  !- Name
  ZoneSplitter G N2 Supply Air Inlet,  !- Inlet Node Name
  G N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop G S1 Zone Splitter,  !- Name
  ZoneSplitter G S1 Supply Air Inlet,  !- Inlet Node Name
  G S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop G S2 Zone Splitter,  !- Name
  ZoneSplitter G S2 Supply Air Inlet,  !- Inlet Node Name
  G S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 SW Zone Splitter,  !- Name
  ZoneSplitter F2 SW Supply Air Inlet,  !- Inlet Node Name
  F2 SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 NW Zone Splitter,  !- Name
  ZoneSplitter F2 NW Supply Air Inlet,  !- Inlet Node Name
  F2 NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 SE Zone Splitter,  !- Name
  ZoneSplitter F2 SE Supply Air Inlet,  !- Inlet Node Name
  F2 SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 NE Zone Splitter,  !- Name
  ZoneSplitter F2 NE Supply Air Inlet,  !- Inlet Node Name
  F2 NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 N1 Zone Splitter,  !- Name
  ZoneSplitter F2 N1 Supply Air Inlet,  !- Inlet Node Name
  F2 N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 N2 Zone Splitter,  !- Name
  ZoneSplitter F2 N2 Supply Air Inlet,  !- Inlet Node Name
  F2 N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 S1 Zone Splitter,  !- Name
  ZoneSplitter F2 S1 Supply Air Inlet,  !- Inlet Node Name
  F2 S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F2 S2 Zone Splitter,  !- Name
  ZoneSplitter F2 S2 Supply Air Inlet,  !- Inlet Node Name
  F2 S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 SW Zone Splitter,  !- Name
  ZoneSplitter F3 SW Supply Air Inlet,  !- Inlet Node Name
  F3 SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 NW Zone Splitter,  !- Name
  ZoneSplitter F3 NW Supply Air Inlet,  !- Inlet Node Name
  F3 NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 SE Zone Splitter,  !- Name
  ZoneSplitter F3 SE Supply Air Inlet,  !- Inlet Node Name
  F3 SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 NE Zone Splitter,  !- Name
  ZoneSplitter F3 NE Supply Air Inlet,  !- Inlet Node Name
  F3 NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 N1 Zone Splitter,  !- Name
  ZoneSplitter F3 N1 Supply Air Inlet,  !- Inlet Node Name
  F3 N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 N2 Zone Splitter,  !- Name
  ZoneSplitter F3 N2 Supply Air Inlet,  !- Inlet Node Name
  F3 N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 S1 Zone Splitter,  !- Name
  ZoneSplitter F3 S1 Supply Air Inlet,  !- Inlet Node Name
  F3 S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F3 S2 Zone Splitter,  !- Name
  ZoneSplitter F3 S2 Supply Air Inlet,  !- Inlet Node Name
  F3 S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 SW Zone Splitter,  !- Name
  ZoneSplitter F4 SW Supply Air Inlet,  !- Inlet Node Name
  F4 SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 NW Zone Splitter,  !- Name
  ZoneSplitter F4 NW Supply Air Inlet,  !- Inlet Node Name
  F4 NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 SE Zone Splitter,  !- Name
  ZoneSplitter F4 SE Supply Air Inlet,  !- Inlet Node Name
  F4 SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 NE Zone Splitter,  !- Name
  ZoneSplitter F4 NE Supply Air Inlet,  !- Inlet Node Name
  F4 NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 N1 Zone Splitter,  !- Name
  ZoneSplitter F4 N1 Supply Air Inlet,  !- Inlet Node Name
  F4 N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 N2 Zone Splitter,  !- Name
  ZoneSplitter F4 N2 Supply Air Inlet,  !- Inlet Node Name
  F4 N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 S1 Zone Splitter,  !- Name
  ZoneSplitter F4 S1 Supply Air Inlet,  !- Inlet Node Name
  F4 S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F4 S2 Zone Splitter,  !- Name
  ZoneSplitter F4 S2 Supply Air Inlet,  !- Inlet Node Name
  F4 S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M SW Zone Splitter,  !- Name
  ZoneSplitter M SW Supply Air Inlet,  !- Inlet Node Name
  M SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M NW Zone Splitter,  !- Name
  ZoneSplitter M NW Supply Air Inlet,  !- Inlet Node Name
  M NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M SE Zone Splitter,  !- Name
  ZoneSplitter M SE Supply Air Inlet,  !- Inlet Node Name
  M SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M NE Zone Splitter,  !- Name
  ZoneSplitter M NE Supply Air Inlet,  !- Inlet Node Name
  M NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M N1 Zone Splitter,  !- Name
  ZoneSplitter M N1 Supply Air Inlet,  !- Inlet Node Name
  M N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M N2 Zone Splitter,  !- Name
  ZoneSplitter M N2 Supply Air Inlet,  !- Inlet Node Name
  M N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M S1 Zone Splitter,  !- Name
  ZoneSplitter M S1 Supply Air Inlet,  !- Inlet Node Name
  M S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop M S2 Zone Splitter,  !- Name
  ZoneSplitter M S2 Supply Air Inlet,  !- Inlet Node Name
  M S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 SW Zone Splitter,  !- Name
  ZoneSplitter F6 SW Supply Air Inlet,  !- Inlet Node Name
  F6 SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 NW Zone Splitter,  !- Name
  ZoneSplitter F6 NW Supply Air Inlet,  !- Inlet Node Name
  F6 NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 SE Zone Splitter,  !- Name
  ZoneSplitter F6 SE Supply Air Inlet,  !- Inlet Node Name
  F6 SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 NE Zone Splitter,  !- Name
  ZoneSplitter F6 NE Supply Air Inlet,  !- Inlet Node Name
  F6 NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 N1 Zone Splitter,  !- Name
  ZoneSplitter F6 N1 Supply Air Inlet,  !- Inlet Node Name
  F6 N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 N2 Zone Splitter,  !- Name
  ZoneSplitter F6 N2 Supply Air Inlet,  !- Inlet Node Name
  F6 N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 S1 Zone Splitter,  !- Name
  ZoneSplitter F6 S1 Supply Air Inlet,  !- Inlet Node Name
  F6 S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F6 S2 Zone Splitter,  !- Name
  ZoneSplitter F6 S2 Supply Air Inlet,  !- Inlet Node Name
  F6 S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 SW Zone Splitter,  !- Name
  ZoneSplitter F7 SW Supply Air Inlet,  !- Inlet Node Name
  F7 SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 NW Zone Splitter,  !- Name
  ZoneSplitter F7 NW Supply Air Inlet,  !- Inlet Node Name
  F7 NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 SE Zone Splitter,  !- Name
  ZoneSplitter F7 SE Supply Air Inlet,  !- Inlet Node Name
  F7 SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 NE Zone Splitter,  !- Name
  ZoneSplitter F7 NE Supply Air Inlet,  !- Inlet Node Name
  F7 NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 N1 Zone Splitter,  !- Name
  ZoneSplitter F7 N1 Supply Air Inlet,  !- Inlet Node Name
  F7 N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 N2 Zone Splitter,  !- Name
  ZoneSplitter F7 N2 Supply Air Inlet,  !- Inlet Node Name
  F7 N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 S1 Zone Splitter,  !- Name
  ZoneSplitter F7 S1 Supply Air Inlet,  !- Inlet Node Name
  F7 S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F7 S2 Zone Splitter,  !- Name
  ZoneSplitter F7 S2 Supply Air Inlet,  !- Inlet Node Name
  F7 S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 SW Zone Splitter,  !- Name
  ZoneSplitter F8 SW Supply Air Inlet,  !- Inlet Node Name
  F8 SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 NW Zone Splitter,  !- Name
  ZoneSplitter F8 NW Supply Air Inlet,  !- Inlet Node Name
  F8 NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 SE Zone Splitter,  !- Name
  ZoneSplitter F8 SE Supply Air Inlet,  !- Inlet Node Name
  F8 SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 NE Zone Splitter,  !- Name
  ZoneSplitter F8 NE Supply Air Inlet,  !- Inlet Node Name
  F8 NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 N1 Zone Splitter,  !- Name
  ZoneSplitter F8 N1 Supply Air Inlet,  !- Inlet Node Name
  F8 N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 N2 Zone Splitter,  !- Name
  ZoneSplitter F8 N2 Supply Air Inlet,  !- Inlet Node Name
  F8 N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 S1 Zone Splitter,  !- Name
  ZoneSplitter F8 S1 Supply Air Inlet,  !- Inlet Node Name
  F8 S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F8 S2 Zone Splitter,  !- Name
  ZoneSplitter F8 S2 Supply Air Inlet,  !- Inlet Node Name
  F8 S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 SW Zone Splitter,  !- Name
  ZoneSplitter F9 SW Supply Air Inlet,  !- Inlet Node Name
  F9 SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 NW Zone Splitter,  !- Name
  ZoneSplitter F9 NW Supply Air Inlet,  !- Inlet Node Name
  F9 NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 SE Zone Splitter,  !- Name
  ZoneSplitter F9 SE Supply Air Inlet,  !- Inlet Node Name
  F9 SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 NE Zone Splitter,  !- Name
  ZoneSplitter F9 NE Supply Air Inlet,  !- Inlet Node Name
  F9 NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 N1 Zone Splitter,  !- Name
  ZoneSplitter F9 N1 Supply Air Inlet,  !- Inlet Node Name
  F9 N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 N2 Zone Splitter,  !- Name
  ZoneSplitter F9 N2 Supply Air Inlet,  !- Inlet Node Name
  F9 N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 S1 Zone Splitter,  !- Name
  ZoneSplitter F9 S1 Supply Air Inlet,  !- Inlet Node Name
  F9 S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop F9 S2 Zone Splitter,  !- Name
  ZoneSplitter F9 S2 Supply Air Inlet,  !- Inlet Node Name
  F9 S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T SW Zone Splitter,  !- Name
  ZoneSplitter T SW Supply Air Inlet,  !- Inlet Node Name
  T SW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T NW Zone Splitter,  !- Name
  ZoneSplitter T NW Supply Air Inlet,  !- Inlet Node Name
  T NW Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T SE Zone Splitter,  !- Name
  ZoneSplitter T SE Supply Air Inlet,  !- Inlet Node Name
  T SE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T NE Zone Splitter,  !- Name
  ZoneSplitter T NE Supply Air Inlet,  !- Inlet Node Name
  T NE Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T N1 Zone Splitter,  !- Name
  ZoneSplitter T N1 Supply Air Inlet,  !- Inlet Node Name
  T N1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T N2 Zone Splitter,  !- Name
  ZoneSplitter T N2 Supply Air Inlet,  !- Inlet Node Name
  T N2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T S1 Zone Splitter,  !- Name
  ZoneSplitter T S1 Supply Air Inlet,  !- Inlet Node Name
  T S1 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  AirLoop T S2 Zone Splitter,  !- Name
  ZoneSplitter T S2 Supply Air Inlet,  !- Inlet Node Name
  T S2 Apartment Supply Inlet ATInlet;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
  AirLoop G SW Supply Path,  !- Name
  ZoneSplitter G SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop G SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop G NW Supply Path,  !- Name
  ZoneSplitter G NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop G NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop Office Supply Path,  !- Name
  ZoneSplitter Office Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop Office Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop G NE Supply Path,  !- Name
  ZoneSplitter G NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop G NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop G N1 Supply Path,  !- Name
  ZoneSplitter G N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop G N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop G N2 Supply Path,  !- Name
  ZoneSplitter G N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop G N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop G S1 Supply Path,  !- Name
  ZoneSplitter G S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop G S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop G S2 Supply Path,  !- Name
  ZoneSplitter G S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop G S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 SW Supply Path,  !- Name
  ZoneSplitter F2 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 NW Supply Path,  !- Name
  ZoneSplitter F2 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 SE Supply Path,  !- Name
  ZoneSplitter F2 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 NE Supply Path,  !- Name
  ZoneSplitter F2 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 N1 Supply Path,  !- Name
  ZoneSplitter F2 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 N2 Supply Path,  !- Name
  ZoneSplitter F2 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 S1 Supply Path,  !- Name
  ZoneSplitter F2 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F2 S2 Supply Path,  !- Name
  ZoneSplitter F2 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F2 S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 SW Supply Path,  !- Name
  ZoneSplitter F3 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 NW Supply Path,  !- Name
  ZoneSplitter F3 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 SE Supply Path,  !- Name
  ZoneSplitter F3 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 NE Supply Path,  !- Name
  ZoneSplitter F3 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 N1 Supply Path,  !- Name
  ZoneSplitter F3 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 N2 Supply Path,  !- Name
  ZoneSplitter F3 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 S1 Supply Path,  !- Name
  ZoneSplitter F3 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F3 S2 Supply Path,  !- Name
  ZoneSplitter F3 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F3 S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 SW Supply Path,  !- Name
  ZoneSplitter F4 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 NW Supply Path,  !- Name
  ZoneSplitter F4 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 SE Supply Path,  !- Name
  ZoneSplitter F4 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 NE Supply Path,  !- Name
  ZoneSplitter F4 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 N1 Supply Path,  !- Name
  ZoneSplitter F4 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 N2 Supply Path,  !- Name
  ZoneSplitter F4 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 S1 Supply Path,  !- Name
  ZoneSplitter F4 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F4 S2 Supply Path,  !- Name
  ZoneSplitter F4 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F4 S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M SW Supply Path,  !- Name
  ZoneSplitter M SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M NW Supply Path,  !- Name
  ZoneSplitter M NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M SE Supply Path,  !- Name
  ZoneSplitter M SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M NE Supply Path,  !- Name
  ZoneSplitter M NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M N1 Supply Path,  !- Name
  ZoneSplitter M N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M N2 Supply Path,  !- Name
  ZoneSplitter M N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M S1 Supply Path,  !- Name
  ZoneSplitter M S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop M S2 Supply Path,  !- Name
  ZoneSplitter M S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop M S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 SW Supply Path,  !- Name
  ZoneSplitter F6 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 NW Supply Path,  !- Name
  ZoneSplitter F6 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 SE Supply Path,  !- Name
  ZoneSplitter F6 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 NE Supply Path,  !- Name
  ZoneSplitter F6 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 N1 Supply Path,  !- Name
  ZoneSplitter F6 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 N2 Supply Path,  !- Name
  ZoneSplitter F6 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 S1 Supply Path,  !- Name
  ZoneSplitter F6 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F6 S2 Supply Path,  !- Name
  ZoneSplitter F6 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F6 S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 SW Supply Path,  !- Name
  ZoneSplitter F7 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 NW Supply Path,  !- Name
  ZoneSplitter F7 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 SE Supply Path,  !- Name
  ZoneSplitter F7 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 NE Supply Path,  !- Name
  ZoneSplitter F7 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 N1 Supply Path,  !- Name
  ZoneSplitter F7 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 N2 Supply Path,  !- Name
  ZoneSplitter F7 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 S1 Supply Path,  !- Name
  ZoneSplitter F7 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F7 S2 Supply Path,  !- Name
  ZoneSplitter F7 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F7 S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 SW Supply Path,  !- Name
  ZoneSplitter F8 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 NW Supply Path,  !- Name
  ZoneSplitter F8 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 SE Supply Path,  !- Name
  ZoneSplitter F8 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 NE Supply Path,  !- Name
  ZoneSplitter F8 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 N1 Supply Path,  !- Name
  ZoneSplitter F8 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 N2 Supply Path,  !- Name
  ZoneSplitter F8 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 S1 Supply Path,  !- Name
  ZoneSplitter F8 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F8 S2 Supply Path,  !- Name
  ZoneSplitter F8 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F8 S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 SW Supply Path,  !- Name
  ZoneSplitter F9 SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 NW Supply Path,  !- Name
  ZoneSplitter F9 NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 SE Supply Path,  !- Name
  ZoneSplitter F9 SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 NE Supply Path,  !- Name
  ZoneSplitter F9 NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 N1 Supply Path,  !- Name
  ZoneSplitter F9 N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 N2 Supply Path,  !- Name
  ZoneSplitter F9 N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 S1 Supply Path,  !- Name
  ZoneSplitter F9 S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop F9 S2 Supply Path,  !- Name
  ZoneSplitter F9 S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop F9 S2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T SW Supply Path,  !- Name
  ZoneSplitter T SW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T SW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T NW Supply Path,  !- Name
  ZoneSplitter T NW Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T NW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T SE Supply Path,  !- Name
  ZoneSplitter T SE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T SE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T NE Supply Path,  !- Name
  ZoneSplitter T NE Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T NE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T N1 Supply Path,  !- Name
  ZoneSplitter T N1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T N1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T N2 Supply Path,  !- Name
  ZoneSplitter T N2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T N2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T S1 Supply Path,  !- Name
  ZoneSplitter T S1 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T S1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  AirLoop T S2 Supply Path,  !- Name
  ZoneSplitter T S2 Supply Air Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  AirLoop T S2 Zone Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
  AirLoop G SW Zone Mixer,  !- Name
  ZoneMixer G SW Return Air Outlet,  !- Outlet Node Name
  G SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop G NW Zone Mixer,  !- Name
  ZoneMixer G NW Return Air Outlet,  !- Outlet Node Name
  G NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop Office Zone Mixer,  !- Name
  ZoneMixer Office Return Air Outlet,  !- Outlet Node Name
  Office Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop G NE Zone Mixer,  !- Name
  ZoneMixer G NE Return Air Outlet,  !- Outlet Node Name
  G NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop G N1 Zone Mixer,  !- Name
  ZoneMixer G N1 Return Air Outlet,  !- Outlet Node Name
  G N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop G N2 Zone Mixer,  !- Name
  ZoneMixer G N2 Return Air Outlet,  !- Outlet Node Name
  G N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop G S1 Zone Mixer,  !- Name
  ZoneMixer G S1 Return Air Outlet,  !- Outlet Node Name
  G S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop G S2 Zone Mixer,  !- Name
  ZoneMixer G S2 Return Air Outlet,  !- Outlet Node Name
  G S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 SW Zone Mixer,  !- Name
  ZoneMixer F2 SW Return Air Outlet,  !- Outlet Node Name
  F2 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 NW Zone Mixer,  !- Name
  ZoneMixer F2 NW Return Air Outlet,  !- Outlet Node Name
  F2 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 SE Zone Mixer,  !- Name
  ZoneMixer F2 SE Return Air Outlet,  !- Outlet Node Name
  F2 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 NE Zone Mixer,  !- Name
  ZoneMixer F2 NE Return Air Outlet,  !- Outlet Node Name
  F2 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 N1 Zone Mixer,  !- Name
  ZoneMixer F2 N1 Return Air Outlet,  !- Outlet Node Name
  F2 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 N2 Zone Mixer,  !- Name
  ZoneMixer F2 N2 Return Air Outlet,  !- Outlet Node Name
  F2 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 S1 Zone Mixer,  !- Name
  ZoneMixer F2 S1 Return Air Outlet,  !- Outlet Node Name
  F2 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F2 S2 Zone Mixer,  !- Name
  ZoneMixer F2 S2 Return Air Outlet,  !- Outlet Node Name
  F2 S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 SW Zone Mixer,  !- Name
  ZoneMixer F3 SW Return Air Outlet,  !- Outlet Node Name
  F3 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 NW Zone Mixer,  !- Name
  ZoneMixer F3 NW Return Air Outlet,  !- Outlet Node Name
  F3 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 SE Zone Mixer,  !- Name
  ZoneMixer F3 SE Return Air Outlet,  !- Outlet Node Name
  F3 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 NE Zone Mixer,  !- Name
  ZoneMixer F3 NE Return Air Outlet,  !- Outlet Node Name
  F3 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 N1 Zone Mixer,  !- Name
  ZoneMixer F3 N1 Return Air Outlet,  !- Outlet Node Name
  F3 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 N2 Zone Mixer,  !- Name
  ZoneMixer F3 N2 Return Air Outlet,  !- Outlet Node Name
  F3 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 S1 Zone Mixer,  !- Name
  ZoneMixer F3 S1 Return Air Outlet,  !- Outlet Node Name
  F3 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F3 S2 Zone Mixer,  !- Name
  ZoneMixer F3 S2 Return Air Outlet,  !- Outlet Node Name
  F3 S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 SW Zone Mixer,  !- Name
  ZoneMixer F4 SW Return Air Outlet,  !- Outlet Node Name
  F4 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 NW Zone Mixer,  !- Name
  ZoneMixer F4 NW Return Air Outlet,  !- Outlet Node Name
  F4 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 SE Zone Mixer,  !- Name
  ZoneMixer F4 SE Return Air Outlet,  !- Outlet Node Name
  F4 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 NE Zone Mixer,  !- Name
  ZoneMixer F4 NE Return Air Outlet,  !- Outlet Node Name
  F4 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 N1 Zone Mixer,  !- Name
  ZoneMixer F4 N1 Return Air Outlet,  !- Outlet Node Name
  F4 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 N2 Zone Mixer,  !- Name
  ZoneMixer F4 N2 Return Air Outlet,  !- Outlet Node Name
  F4 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 S1 Zone Mixer,  !- Name
  ZoneMixer F4 S1 Return Air Outlet,  !- Outlet Node Name
  F4 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F4 S2 Zone Mixer,  !- Name
  ZoneMixer F4 S2 Return Air Outlet,  !- Outlet Node Name
  F4 S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M SW Zone Mixer,  !- Name
  ZoneMixer M SW Return Air Outlet,  !- Outlet Node Name
  M SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M NW Zone Mixer,  !- Name
  ZoneMixer M NW Return Air Outlet,  !- Outlet Node Name
  M NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M SE Zone Mixer,  !- Name
  ZoneMixer M SE Return Air Outlet,  !- Outlet Node Name
  M SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M NE Zone Mixer,  !- Name
  ZoneMixer M NE Return Air Outlet,  !- Outlet Node Name
  M NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M N1 Zone Mixer,  !- Name
  ZoneMixer M N1 Return Air Outlet,  !- Outlet Node Name
  M N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M N2 Zone Mixer,  !- Name
  ZoneMixer M N2 Return Air Outlet,  !- Outlet Node Name
  M N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M S1 Zone Mixer,  !- Name
  ZoneMixer M S1 Return Air Outlet,  !- Outlet Node Name
  M S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop M S2 Zone Mixer,  !- Name
  ZoneMixer M S2 Return Air Outlet,  !- Outlet Node Name
  M S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 SW Zone Mixer,  !- Name
  ZoneMixer F6 SW Return Air Outlet,  !- Outlet Node Name
  F6 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 NW Zone Mixer,  !- Name
  ZoneMixer F6 NW Return Air Outlet,  !- Outlet Node Name
  F6 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 SE Zone Mixer,  !- Name
  ZoneMixer F6 SE Return Air Outlet,  !- Outlet Node Name
  F6 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 NE Zone Mixer,  !- Name
  ZoneMixer F6 NE Return Air Outlet,  !- Outlet Node Name
  F6 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 N1 Zone Mixer,  !- Name
  ZoneMixer F6 N1 Return Air Outlet,  !- Outlet Node Name
  F6 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 N2 Zone Mixer,  !- Name
  ZoneMixer F6 N2 Return Air Outlet,  !- Outlet Node Name
  F6 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 S1 Zone Mixer,  !- Name
  ZoneMixer F6 S1 Return Air Outlet,  !- Outlet Node Name
  F6 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F6 S2 Zone Mixer,  !- Name
  ZoneMixer F6 S2 Return Air Outlet,  !- Outlet Node Name
  F6 S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 SW Zone Mixer,  !- Name
  ZoneMixer F7 SW Return Air Outlet,  !- Outlet Node Name
  F7 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 NW Zone Mixer,  !- Name
  ZoneMixer F7 NW Return Air Outlet,  !- Outlet Node Name
  F7 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 SE Zone Mixer,  !- Name
  ZoneMixer F7 SE Return Air Outlet,  !- Outlet Node Name
  F7 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 NE Zone Mixer,  !- Name
  ZoneMixer F7 NE Return Air Outlet,  !- Outlet Node Name
  F7 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 N1 Zone Mixer,  !- Name
  ZoneMixer F7 N1 Return Air Outlet,  !- Outlet Node Name
  F7 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 N2 Zone Mixer,  !- Name
  ZoneMixer F7 N2 Return Air Outlet,  !- Outlet Node Name
  F7 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 S1 Zone Mixer,  !- Name
  ZoneMixer F7 S1 Return Air Outlet,  !- Outlet Node Name
  F7 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F7 S2 Zone Mixer,  !- Name
  ZoneMixer F7 S2 Return Air Outlet,  !- Outlet Node Name
  F7 S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 SW Zone Mixer,  !- Name
  ZoneMixer F8 SW Return Air Outlet,  !- Outlet Node Name
  F8 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 NW Zone Mixer,  !- Name
  ZoneMixer F8 NW Return Air Outlet,  !- Outlet Node Name
  F8 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 SE Zone Mixer,  !- Name
  ZoneMixer F8 SE Return Air Outlet,  !- Outlet Node Name
  F8 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 NE Zone Mixer,  !- Name
  ZoneMixer F8 NE Return Air Outlet,  !- Outlet Node Name
  F8 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 N1 Zone Mixer,  !- Name
  ZoneMixer F8 N1 Return Air Outlet,  !- Outlet Node Name
  F8 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 N2 Zone Mixer,  !- Name
  ZoneMixer F8 N2 Return Air Outlet,  !- Outlet Node Name
  F8 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 S1 Zone Mixer,  !- Name
  ZoneMixer F8 S1 Return Air Outlet,  !- Outlet Node Name
  F8 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F8 S2 Zone Mixer,  !- Name
  ZoneMixer F8 S2 Return Air Outlet,  !- Outlet Node Name
  F8 S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 SW Zone Mixer,  !- Name
  ZoneMixer F9 SW Return Air Outlet,  !- Outlet Node Name
  F9 SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 NW Zone Mixer,  !- Name
  ZoneMixer F9 NW Return Air Outlet,  !- Outlet Node Name
  F9 NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 SE Zone Mixer,  !- Name
  ZoneMixer F9 SE Return Air Outlet,  !- Outlet Node Name
  F9 SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 NE Zone Mixer,  !- Name
  ZoneMixer F9 NE Return Air Outlet,  !- Outlet Node Name
  F9 NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 N1 Zone Mixer,  !- Name
  ZoneMixer F9 N1 Return Air Outlet,  !- Outlet Node Name
  F9 N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 N2 Zone Mixer,  !- Name
  ZoneMixer F9 N2 Return Air Outlet,  !- Outlet Node Name
  F9 N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 S1 Zone Mixer,  !- Name
  ZoneMixer F9 S1 Return Air Outlet,  !- Outlet Node Name
  F9 S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop F9 S2 Zone Mixer,  !- Name
  ZoneMixer F9 S2 Return Air Outlet,  !- Outlet Node Name
  F9 S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T SW Zone Mixer,  !- Name
  ZoneMixer T SW Return Air Outlet,  !- Outlet Node Name
  T SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T NW Zone Mixer,  !- Name
  ZoneMixer T NW Return Air Outlet,  !- Outlet Node Name
  T NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T SE Zone Mixer,  !- Name
  ZoneMixer T SE Return Air Outlet,  !- Outlet Node Name
  T SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T NE Zone Mixer,  !- Name
  ZoneMixer T NE Return Air Outlet,  !- Outlet Node Name
  T NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T N1 Zone Mixer,  !- Name
  ZoneMixer T N1 Return Air Outlet,  !- Outlet Node Name
  T N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T N2 Zone Mixer,  !- Name
  ZoneMixer T N2 Return Air Outlet,  !- Outlet Node Name
  T N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T S1 Zone Mixer,  !- Name
  ZoneMixer T S1 Return Air Outlet,  !- Outlet Node Name
  T S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  AirLoop T S2 Zone Mixer,  !- Name
  ZoneMixer T S2 Return Air Outlet,  !- Outlet Node Name
  T S2 Apartment Return Outlet;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
  AirLoop G SW Return Path,  !- Name
  ZoneMixer G SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop G SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop G NW Return Path,  !- Name
  ZoneMixer G NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop G NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop Office Return Path,  !- Name
  ZoneMixer Office Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop Office Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop G NE Return Path,  !- Name
  ZoneMixer G NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop G NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop G N1 Return Path,  !- Name
  ZoneMixer G N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop G N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop G N2 Return Path,  !- Name
  ZoneMixer G N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop G N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop G S1 Return Path,  !- Name
  ZoneMixer G S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop G S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop G S2 Return Path,  !- Name
  ZoneMixer G S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop G S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 SW Return Path,  !- Name
  ZoneMixer F2 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 NW Return Path,  !- Name
  ZoneMixer F2 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 SE Return Path,  !- Name
  ZoneMixer F2 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 NE Return Path,  !- Name
  ZoneMixer F2 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 N1 Return Path,  !- Name
  ZoneMixer F2 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 N2 Return Path,  !- Name
  ZoneMixer F2 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 S1 Return Path,  !- Name
  ZoneMixer F2 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F2 S2 Return Path,  !- Name
  ZoneMixer F2 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F2 S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 SW Return Path,  !- Name
  ZoneMixer F3 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 NW Return Path,  !- Name
  ZoneMixer F3 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 SE Return Path,  !- Name
  ZoneMixer F3 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 NE Return Path,  !- Name
  ZoneMixer F3 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 N1 Return Path,  !- Name
  ZoneMixer F3 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 N2 Return Path,  !- Name
  ZoneMixer F3 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 S1 Return Path,  !- Name
  ZoneMixer F3 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F3 S2 Return Path,  !- Name
  ZoneMixer F3 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F3 S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 SW Return Path,  !- Name
  ZoneMixer F4 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 NW Return Path,  !- Name
  ZoneMixer F4 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 SE Return Path,  !- Name
  ZoneMixer F4 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 NE Return Path,  !- Name
  ZoneMixer F4 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 N1 Return Path,  !- Name
  ZoneMixer F4 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 N2 Return Path,  !- Name
  ZoneMixer F4 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 S1 Return Path,  !- Name
  ZoneMixer F4 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F4 S2 Return Path,  !- Name
  ZoneMixer F4 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F4 S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M SW Return Path,  !- Name
  ZoneMixer M SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M NW Return Path,  !- Name
  ZoneMixer M NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M SE Return Path,  !- Name
  ZoneMixer M SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M NE Return Path,  !- Name
  ZoneMixer M NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M N1 Return Path,  !- Name
  ZoneMixer M N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M N2 Return Path,  !- Name
  ZoneMixer M N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M S1 Return Path,  !- Name
  ZoneMixer M S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop M S2 Return Path,  !- Name
  ZoneMixer M S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop M S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 SW Return Path,  !- Name
  ZoneMixer F6 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 NW Return Path,  !- Name
  ZoneMixer F6 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 SE Return Path,  !- Name
  ZoneMixer F6 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 NE Return Path,  !- Name
  ZoneMixer F6 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 N1 Return Path,  !- Name
  ZoneMixer F6 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 N2 Return Path,  !- Name
  ZoneMixer F6 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 S1 Return Path,  !- Name
  ZoneMixer F6 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F6 S2 Return Path,  !- Name
  ZoneMixer F6 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F6 S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 SW Return Path,  !- Name
  ZoneMixer F7 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 NW Return Path,  !- Name
  ZoneMixer F7 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 SE Return Path,  !- Name
  ZoneMixer F7 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 NE Return Path,  !- Name
  ZoneMixer F7 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 N1 Return Path,  !- Name
  ZoneMixer F7 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 N2 Return Path,  !- Name
  ZoneMixer F7 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 S1 Return Path,  !- Name
  ZoneMixer F7 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F7 S2 Return Path,  !- Name
  ZoneMixer F7 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F7 S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 SW Return Path,  !- Name
  ZoneMixer F8 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 NW Return Path,  !- Name
  ZoneMixer F8 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 SE Return Path,  !- Name
  ZoneMixer F8 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 NE Return Path,  !- Name
  ZoneMixer F8 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 N1 Return Path,  !- Name
  ZoneMixer F8 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 N2 Return Path,  !- Name
  ZoneMixer F8 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 S1 Return Path,  !- Name
  ZoneMixer F8 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F8 S2 Return Path,  !- Name
  ZoneMixer F8 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F8 S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 SW Return Path,  !- Name
  ZoneMixer F9 SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 NW Return Path,  !- Name
  ZoneMixer F9 NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 SE Return Path,  !- Name
  ZoneMixer F9 SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 NE Return Path,  !- Name
  ZoneMixer F9 NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 N1 Return Path,  !- Name
  ZoneMixer F9 N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 N2 Return Path,  !- Name
  ZoneMixer F9 N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 S1 Return Path,  !- Name
  ZoneMixer F9 S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop F9 S2 Return Path,  !- Name
  ZoneMixer F9 S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop F9 S2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T SW Return Path,  !- Name
  ZoneMixer T SW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T SW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T NW Return Path,  !- Name
  ZoneMixer T NW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T NW Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T SE Return Path,  !- Name
  ZoneMixer T SE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T SE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T NE Return Path,  !- Name
  ZoneMixer T NE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T NE Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T N1 Return Path,  !- Name
  ZoneMixer T N1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T N1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T N2 Return Path,  !- Name
  ZoneMixer T N2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T N2 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T S1 Return Path,  !- Name
  ZoneMixer T S1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T S1 Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  AirLoop T S2 Return Path,  !- Name
  ZoneMixer T S2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  AirLoop T S2 Zone Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
  SHWSys1 Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  SHWSys1 Pump,            !- Component 1 Name
  SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterHeater:Mixed,       !- Component 1 Object Type
  SHWSys1 Water Heater,    !- Component 1 Name
  SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Equipment Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
  SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 1,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  G SW Apartment sub cat,  !- Component 1 Name
  G SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  G SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 2,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  G NW Apartment sub cat,  !- Component 1 Name
  G NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  G NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 3,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  G NE Apartment sub cat,  !- Component 1 Name
  G NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  G NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 4,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  G N1 Apartment sub cat,  !- Component 1 Name
  G N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  G N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 5,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  G N2 Apartment sub cat,  !- Component 1 Name
  G N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  G N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 6,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  G S1 Apartment sub cat,  !- Component 1 Name
  G S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  G S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 7,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  G S2 Apartment sub cat,  !- Component 1 Name
  G S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  G S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 8,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 SW Apartment sub cat,  !- Component 1 Name
  F2 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 9,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 NW Apartment sub cat,  !- Component 1 Name
  F2 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 10,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 SE Apartment sub cat,  !- Component 1 Name
  F2 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 11,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 NE Apartment sub cat,  !- Component 1 Name
  F2 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 12,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 N1 Apartment sub cat,  !- Component 1 Name
  F2 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 13,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 N2 Apartment sub cat,  !- Component 1 Name
  F2 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 14,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 S1 Apartment sub cat,  !- Component 1 Name
  F2 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 15,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F2 S2 Apartment sub cat,  !- Component 1 Name
  F2 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F2 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 16,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 SW Apartment sub cat,  !- Component 1 Name
  F3 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 17,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 NW Apartment sub cat,  !- Component 1 Name
  F3 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 18,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 SE Apartment sub cat,  !- Component 1 Name
  F3 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 19,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 NE Apartment sub cat,  !- Component 1 Name
  F3 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 20,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 N1 Apartment sub cat,  !- Component 1 Name
  F3 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 21,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 N2 Apartment sub cat,  !- Component 1 Name
  F3 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 22,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 S1 Apartment sub cat,  !- Component 1 Name
  F3 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 23,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F3 S2 Apartment sub cat,  !- Component 1 Name
  F3 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F3 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 24,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 SW Apartment sub cat,  !- Component 1 Name
  F4 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 25,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 NW Apartment sub cat,  !- Component 1 Name
  F4 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 26,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 SE Apartment sub cat,  !- Component 1 Name
  F4 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 27,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 NE Apartment sub cat,  !- Component 1 Name
  F4 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 28,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 N1 Apartment sub cat,  !- Component 1 Name
  F4 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 29,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 N2 Apartment sub cat,  !- Component 1 Name
  F4 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 30,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 S1 Apartment sub cat,  !- Component 1 Name
  F4 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 31,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F4 S2 Apartment sub cat,  !- Component 1 Name
  F4 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F4 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 32,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M SW Apartment sub cat,  !- Component 1 Name
  M SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 33,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M NW Apartment sub cat,  !- Component 1 Name
  M NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 34,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M SE Apartment sub cat,  !- Component 1 Name
  M SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 35,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M NE Apartment sub cat,  !- Component 1 Name
  M NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 36,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M N1 Apartment sub cat,  !- Component 1 Name
  M N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 37,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M N2 Apartment sub cat,  !- Component 1 Name
  M N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 38,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M S1 Apartment sub cat,  !- Component 1 Name
  M S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 39,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  M S2 Apartment sub cat,  !- Component 1 Name
  M S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  M S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 40,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 SW Apartment sub cat,  !- Component 1 Name
  F6 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 41,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 NW Apartment sub cat,  !- Component 1 Name
  F6 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 42,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 SE Apartment sub cat,  !- Component 1 Name
  F6 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 43,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 NE Apartment sub cat,  !- Component 1 Name
  F6 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 44,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 N1 Apartment sub cat,  !- Component 1 Name
  F6 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 45,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 N2 Apartment sub cat,  !- Component 1 Name
  F6 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 46,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 S1 Apartment sub cat,  !- Component 1 Name
  F6 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 47,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F6 S2 Apartment sub cat,  !- Component 1 Name
  F6 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F6 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 48,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 SW Apartment sub cat,  !- Component 1 Name
  F7 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 49,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 NW Apartment sub cat,  !- Component 1 Name
  F7 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 50,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 SE Apartment sub cat,  !- Component 1 Name
  F7 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 51,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 NE Apartment sub cat,  !- Component 1 Name
  F7 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 52,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 N1 Apartment sub cat,  !- Component 1 Name
  F7 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 53,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 N2 Apartment sub cat,  !- Component 1 Name
  F7 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 54,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 S1 Apartment sub cat,  !- Component 1 Name
  F7 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 55,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F7 S2 Apartment sub cat,  !- Component 1 Name
  F7 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F7 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 56,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 SW Apartment sub cat,  !- Component 1 Name
  F8 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 57,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 NW Apartment sub cat,  !- Component 1 Name
  F8 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 58,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 SE Apartment sub cat,  !- Component 1 Name
  F8 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 59,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 NE Apartment sub cat,  !- Component 1 Name
  F8 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 60,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 N1 Apartment sub cat,  !- Component 1 Name
  F8 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 61,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 N2 Apartment sub cat,  !- Component 1 Name
  F8 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 62,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 S1 Apartment sub cat,  !- Component 1 Name
  F8 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 63,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F8 S2 Apartment sub cat,  !- Component 1 Name
  F8 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F8 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 64,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 SW Apartment sub cat,  !- Component 1 Name
  F9 SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 65,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 NW Apartment sub cat,  !- Component 1 Name
  F9 NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 66,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 SE Apartment sub cat,  !- Component 1 Name
  F9 SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 67,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 NE Apartment sub cat,  !- Component 1 Name
  F9 NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 68,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 N1 Apartment sub cat,  !- Component 1 Name
  F9 N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 69,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 N2 Apartment sub cat,  !- Component 1 Name
  F9 N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 70,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 S1 Apartment sub cat,  !- Component 1 Name
  F9 S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 71,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  F9 S2 Apartment sub cat,  !- Component 1 Name
  F9 S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  F9 S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 72,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T SW Apartment sub cat,  !- Component 1 Name
  T SW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T SW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 73,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T NW Apartment sub cat,  !- Component 1 Name
  T NW Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T NW Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 74,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T SE Apartment sub cat,  !- Component 1 Name
  T SE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T SE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 75,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T NE Apartment sub cat,  !- Component 1 Name
  T NE Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T NE Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 76,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T N1 Apartment sub cat,  !- Component 1 Name
  T N1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T N1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 77,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T N2 Apartment sub cat,  !- Component 1 Name
  T N2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T N2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 78,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T S1 Apartment sub cat,  !- Component 1 Name
  T S1 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T S1 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Load Branch 79,  !- Name
  ,                        !- Pressure Drop Curve Name
  WaterUse:Connections,    !- Component 1 Object Type
  T S2 Apartment sub cat,  !- Component 1 Name
  T S2 Apartment sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
  T S2 Apartment sub cat Water Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
  SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  SHWSys1 Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
  SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Supply Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pump:ConstantSpeed,      !- Component 1 Object Type
  Plant Circ Pump,         !- Component 1 Name
  Plant Supply Inlet Node,  !- Component 1 Inlet Node Name
  Plant Pump Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Supply Tower Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  EvaporativeFluidCooler:TwoSpeed,  !- Component 1 Object Type
  Central Tower,           !- Component 1 Name
  Central Tower Inlet Node,  !- Component 1 Inlet Node Name
  Central Tower Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Central Boiler Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  Boiler:HotWater,         !- Component 1 Object Type
  Central Boiler,          !- Component 1 Name
  Central Boiler Inlet Node,  !- Component 1 Inlet Node Name
  Central Boiler Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Supply Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Supply Side Bypass,  !- Component 1 Name
  Plant Supply Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Plant Supply Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Supply Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Supply Outlet,     !- Component 1 Name
  Plant Supply Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Plant Supply Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Demand Inlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Demand Inlet Pipe,  !- Component 1 Name
  Plant Demand Inlet Node,  !- Component 1 Inlet Node Name
  Plant Demand Entrance Pipe Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Demand Bypass Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Demand Side Bypass,  !- Component 1 Name
  Cond Demand Bypass Inlet Node,  !- Component 1 Inlet Node Name
  Cond Demand Bypass Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  Plant Demand Outlet Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  Pipe:Adiabatic,          !- Component 1 Object Type
  Plant Demand Outlet Pipe,  !- Component 1 Name
  Plant Demand Exit Pipe Inlet Node,  !- Component 1 Inlet Node Name
  Plant Demand Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  AirLoop G SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop G SW OA System,  !- Component 1 Name
  AirLoop G SW Return Air Inlet,  !- Component 1 Inlet Node Name
  G SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop G SW DXAC Heat Pump,  !- Component 2 Name
  G SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop G SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop G NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop G NW OA System,  !- Component 1 Name
  AirLoop G NW Return Air Inlet,  !- Component 1 Inlet Node Name
  G NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop G NW DXAC Heat Pump,  !- Component 2 Name
  G NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop G NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop Office Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop Office OA System,  !- Component 1 Name
  AirLoop Office Return Air Inlet,  !- Component 1 Inlet Node Name
  Office Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop Office DXAC Heat Pump,  !- Component 2 Name
  Office Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop Office Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop G NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop G NE OA System,  !- Component 1 Name
  AirLoop G NE Return Air Inlet,  !- Component 1 Inlet Node Name
  G NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop G NE DXAC Heat Pump,  !- Component 2 Name
  G NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop G NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop G N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop G N1 OA System,  !- Component 1 Name
  AirLoop G N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  G N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop G N1 DXAC Heat Pump,  !- Component 2 Name
  G N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop G N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop G N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop G N2 OA System,  !- Component 1 Name
  AirLoop G N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  G N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop G N2 DXAC Heat Pump,  !- Component 2 Name
  G N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop G N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop G S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop G S1 OA System,  !- Component 1 Name
  AirLoop G S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  G S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop G S1 DXAC Heat Pump,  !- Component 2 Name
  G S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop G S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop G S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop G S2 OA System,  !- Component 1 Name
  AirLoop G S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  G S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop G S2 DXAC Heat Pump,  !- Component 2 Name
  G S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop G S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 SW OA System,  !- Component 1 Name
  AirLoop F2 SW Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 SW DXAC Heat Pump,  !- Component 2 Name
  F2 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 NW OA System,  !- Component 1 Name
  AirLoop F2 NW Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 NW DXAC Heat Pump,  !- Component 2 Name
  F2 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 SE OA System,  !- Component 1 Name
  AirLoop F2 SE Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 SE DXAC Heat Pump,  !- Component 2 Name
  F2 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 NE OA System,  !- Component 1 Name
  AirLoop F2 NE Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 NE DXAC Heat Pump,  !- Component 2 Name
  F2 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 N1 OA System,  !- Component 1 Name
  AirLoop F2 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 N1 DXAC Heat Pump,  !- Component 2 Name
  F2 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 N2 OA System,  !- Component 1 Name
  AirLoop F2 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 N2 DXAC Heat Pump,  !- Component 2 Name
  F2 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 S1 OA System,  !- Component 1 Name
  AirLoop F2 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 S1 DXAC Heat Pump,  !- Component 2 Name
  F2 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F2 S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F2 S2 OA System,  !- Component 1 Name
  AirLoop F2 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F2 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F2 S2 DXAC Heat Pump,  !- Component 2 Name
  F2 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F2 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 SW OA System,  !- Component 1 Name
  AirLoop F3 SW Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 SW DXAC Heat Pump,  !- Component 2 Name
  F3 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 NW OA System,  !- Component 1 Name
  AirLoop F3 NW Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 NW DXAC Heat Pump,  !- Component 2 Name
  F3 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 SE OA System,  !- Component 1 Name
  AirLoop F3 SE Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 SE DXAC Heat Pump,  !- Component 2 Name
  F3 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 NE OA System,  !- Component 1 Name
  AirLoop F3 NE Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 NE DXAC Heat Pump,  !- Component 2 Name
  F3 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 N1 OA System,  !- Component 1 Name
  AirLoop F3 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 N1 DXAC Heat Pump,  !- Component 2 Name
  F3 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 N2 OA System,  !- Component 1 Name
  AirLoop F3 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 N2 DXAC Heat Pump,  !- Component 2 Name
  F3 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 S1 OA System,  !- Component 1 Name
  AirLoop F3 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 S1 DXAC Heat Pump,  !- Component 2 Name
  F3 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F3 S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F3 S2 OA System,  !- Component 1 Name
  AirLoop F3 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F3 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F3 S2 DXAC Heat Pump,  !- Component 2 Name
  F3 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F3 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 SW OA System,  !- Component 1 Name
  AirLoop F4 SW Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 SW DXAC Heat Pump,  !- Component 2 Name
  F4 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 NW OA System,  !- Component 1 Name
  AirLoop F4 NW Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 NW DXAC Heat Pump,  !- Component 2 Name
  F4 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 SE OA System,  !- Component 1 Name
  AirLoop F4 SE Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 SE DXAC Heat Pump,  !- Component 2 Name
  F4 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 NE OA System,  !- Component 1 Name
  AirLoop F4 NE Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 NE DXAC Heat Pump,  !- Component 2 Name
  F4 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 N1 OA System,  !- Component 1 Name
  AirLoop F4 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 N1 DXAC Heat Pump,  !- Component 2 Name
  F4 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 N2 OA System,  !- Component 1 Name
  AirLoop F4 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 N2 DXAC Heat Pump,  !- Component 2 Name
  F4 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 S1 OA System,  !- Component 1 Name
  AirLoop F4 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 S1 DXAC Heat Pump,  !- Component 2 Name
  F4 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F4 S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F4 S2 OA System,  !- Component 1 Name
  AirLoop F4 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F4 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F4 S2 DXAC Heat Pump,  !- Component 2 Name
  F4 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F4 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M SW OA System,  !- Component 1 Name
  AirLoop M SW Return Air Inlet,  !- Component 1 Inlet Node Name
  M SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M SW DXAC Heat Pump,  !- Component 2 Name
  M SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M NW OA System,  !- Component 1 Name
  AirLoop M NW Return Air Inlet,  !- Component 1 Inlet Node Name
  M NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M NW DXAC Heat Pump,  !- Component 2 Name
  M NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M SE OA System,  !- Component 1 Name
  AirLoop M SE Return Air Inlet,  !- Component 1 Inlet Node Name
  M SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M SE DXAC Heat Pump,  !- Component 2 Name
  M SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M NE OA System,  !- Component 1 Name
  AirLoop M NE Return Air Inlet,  !- Component 1 Inlet Node Name
  M NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M NE DXAC Heat Pump,  !- Component 2 Name
  M NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M N1 OA System,  !- Component 1 Name
  AirLoop M N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  M N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M N1 DXAC Heat Pump,  !- Component 2 Name
  M N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M N2 OA System,  !- Component 1 Name
  AirLoop M N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  M N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M N2 DXAC Heat Pump,  !- Component 2 Name
  M N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M S1 OA System,  !- Component 1 Name
  AirLoop M S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  M S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M S1 DXAC Heat Pump,  !- Component 2 Name
  M S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop M S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop M S2 OA System,  !- Component 1 Name
  AirLoop M S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  M S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop M S2 DXAC Heat Pump,  !- Component 2 Name
  M S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop M S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 SW OA System,  !- Component 1 Name
  AirLoop F6 SW Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 SW DXAC Heat Pump,  !- Component 2 Name
  F6 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 NW OA System,  !- Component 1 Name
  AirLoop F6 NW Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 NW DXAC Heat Pump,  !- Component 2 Name
  F6 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 SE OA System,  !- Component 1 Name
  AirLoop F6 SE Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 SE DXAC Heat Pump,  !- Component 2 Name
  F6 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 NE OA System,  !- Component 1 Name
  AirLoop F6 NE Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 NE DXAC Heat Pump,  !- Component 2 Name
  F6 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 N1 OA System,  !- Component 1 Name
  AirLoop F6 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 N1 DXAC Heat Pump,  !- Component 2 Name
  F6 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 N2 OA System,  !- Component 1 Name
  AirLoop F6 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 N2 DXAC Heat Pump,  !- Component 2 Name
  F6 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 S1 OA System,  !- Component 1 Name
  AirLoop F6 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 S1 DXAC Heat Pump,  !- Component 2 Name
  F6 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F6 S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F6 S2 OA System,  !- Component 1 Name
  AirLoop F6 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F6 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F6 S2 DXAC Heat Pump,  !- Component 2 Name
  F6 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F6 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 SW OA System,  !- Component 1 Name
  AirLoop F7 SW Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 SW DXAC Heat Pump,  !- Component 2 Name
  F7 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 NW OA System,  !- Component 1 Name
  AirLoop F7 NW Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 NW DXAC Heat Pump,  !- Component 2 Name
  F7 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 SE OA System,  !- Component 1 Name
  AirLoop F7 SE Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 SE DXAC Heat Pump,  !- Component 2 Name
  F7 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 NE OA System,  !- Component 1 Name
  AirLoop F7 NE Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 NE DXAC Heat Pump,  !- Component 2 Name
  F7 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 N1 OA System,  !- Component 1 Name
  AirLoop F7 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 N1 DXAC Heat Pump,  !- Component 2 Name
  F7 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 N2 OA System,  !- Component 1 Name
  AirLoop F7 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 N2 DXAC Heat Pump,  !- Component 2 Name
  F7 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 S1 OA System,  !- Component 1 Name
  AirLoop F7 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 S1 DXAC Heat Pump,  !- Component 2 Name
  F7 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F7 S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F7 S2 OA System,  !- Component 1 Name
  AirLoop F7 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F7 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F7 S2 DXAC Heat Pump,  !- Component 2 Name
  F7 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F7 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 SW OA System,  !- Component 1 Name
  AirLoop F8 SW Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 SW DXAC Heat Pump,  !- Component 2 Name
  F8 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 NW OA System,  !- Component 1 Name
  AirLoop F8 NW Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 NW DXAC Heat Pump,  !- Component 2 Name
  F8 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 SE OA System,  !- Component 1 Name
  AirLoop F8 SE Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 SE DXAC Heat Pump,  !- Component 2 Name
  F8 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 NE OA System,  !- Component 1 Name
  AirLoop F8 NE Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 NE DXAC Heat Pump,  !- Component 2 Name
  F8 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 N1 OA System,  !- Component 1 Name
  AirLoop F8 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 N1 DXAC Heat Pump,  !- Component 2 Name
  F8 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 N2 OA System,  !- Component 1 Name
  AirLoop F8 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 N2 DXAC Heat Pump,  !- Component 2 Name
  F8 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 S1 OA System,  !- Component 1 Name
  AirLoop F8 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 S1 DXAC Heat Pump,  !- Component 2 Name
  F8 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F8 S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F8 S2 OA System,  !- Component 1 Name
  AirLoop F8 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F8 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F8 S2 DXAC Heat Pump,  !- Component 2 Name
  F8 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F8 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 SW OA System,  !- Component 1 Name
  AirLoop F9 SW Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 SW DXAC Heat Pump,  !- Component 2 Name
  F9 SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 NW OA System,  !- Component 1 Name
  AirLoop F9 NW Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 NW DXAC Heat Pump,  !- Component 2 Name
  F9 NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 SE OA System,  !- Component 1 Name
  AirLoop F9 SE Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 SE DXAC Heat Pump,  !- Component 2 Name
  F9 SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 NE OA System,  !- Component 1 Name
  AirLoop F9 NE Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 NE DXAC Heat Pump,  !- Component 2 Name
  F9 NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 N1 OA System,  !- Component 1 Name
  AirLoop F9 N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 N1 DXAC Heat Pump,  !- Component 2 Name
  F9 N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 N2 OA System,  !- Component 1 Name
  AirLoop F9 N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 N2 DXAC Heat Pump,  !- Component 2 Name
  F9 N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 S1 OA System,  !- Component 1 Name
  AirLoop F9 S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 S1 DXAC Heat Pump,  !- Component 2 Name
  F9 S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop F9 S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop F9 S2 OA System,  !- Component 1 Name
  AirLoop F9 S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  F9 S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop F9 S2 DXAC Heat Pump,  !- Component 2 Name
  F9 S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop F9 S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T SW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T SW OA System,  !- Component 1 Name
  AirLoop T SW Return Air Inlet,  !- Component 1 Inlet Node Name
  T SW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T SW DXAC Heat Pump,  !- Component 2 Name
  T SW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T SW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T NW Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T NW OA System,  !- Component 1 Name
  AirLoop T NW Return Air Inlet,  !- Component 1 Inlet Node Name
  T NW Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T NW DXAC Heat Pump,  !- Component 2 Name
  T NW Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T NW Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T SE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T SE OA System,  !- Component 1 Name
  AirLoop T SE Return Air Inlet,  !- Component 1 Inlet Node Name
  T SE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T SE DXAC Heat Pump,  !- Component 2 Name
  T SE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T SE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T NE Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T NE OA System,  !- Component 1 Name
  AirLoop T NE Return Air Inlet,  !- Component 1 Inlet Node Name
  T NE Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T NE DXAC Heat Pump,  !- Component 2 Name
  T NE Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T NE Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T N1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T N1 OA System,  !- Component 1 Name
  AirLoop T N1 Return Air Inlet,  !- Component 1 Inlet Node Name
  T N1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T N1 DXAC Heat Pump,  !- Component 2 Name
  T N1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T N1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T N2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T N2 OA System,  !- Component 1 Name
  AirLoop T N2 Return Air Inlet,  !- Component 1 Inlet Node Name
  T N2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T N2 DXAC Heat Pump,  !- Component 2 Name
  T N2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T N2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T S1 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T S1 OA System,  !- Component 1 Name
  AirLoop T S1 Return Air Inlet,  !- Component 1 Inlet Node Name
  T S1 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T S1 DXAC Heat Pump,  !- Component 2 Name
  T S1 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T S1 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  AirLoop T S2 Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  AirLoop T S2 OA System,  !- Component 1 Name
  AirLoop T S2 Return Air Inlet,  !- Component 1 Inlet Node Name
  T S2 Apartment Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:UnitaryHeatPump:WaterToAir,  !- Component 2 Object Type
  AirLoop T S2 DXAC Heat Pump,  !- Component 2 Name
  T S2 Apartment Mixed Air Outlet,  !- Component 2 Inlet Node Name
  AirLoop T S2 Supply Air Outlet;  !- Component 2 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop G SW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop G SW,  !- Component 1 Name
  AirLoop G SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop G SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop G NW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop G NW,  !- Component 1 Name
  AirLoop G NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop G NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop Office,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop Office,  !- Component 1 Name
  AirLoop Office Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop Office Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop G NE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop G NE,  !- Component 1 Name
  AirLoop G NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop G NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop G N1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop G N1,  !- Component 1 Name
  AirLoop G N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop G N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop G N2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop G N2,  !- Component 1 Name
  AirLoop G N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop G N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop G S1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop G S1,  !- Component 1 Name
  AirLoop G S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop G S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop G S2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop G S2,  !- Component 1 Name
  AirLoop G S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop G S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 SW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 SW,  !- Component 1 Name
  AirLoop F2 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 NW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 NW,  !- Component 1 Name
  AirLoop F2 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 SE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 SE,  !- Component 1 Name
  AirLoop F2 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 SE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 NE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 NE,  !- Component 1 Name
  AirLoop F2 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 N1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 N1,  !- Component 1 Name
  AirLoop F2 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 N2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 N2,  !- Component 1 Name
  AirLoop F2 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 S1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 S1,  !- Component 1 Name
  AirLoop F2 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F2 S2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F2 S2,  !- Component 1 Name
  AirLoop F2 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F2 S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 SW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 SW,  !- Component 1 Name
  AirLoop F3 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 NW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 NW,  !- Component 1 Name
  AirLoop F3 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 SE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 SE,  !- Component 1 Name
  AirLoop F3 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 SE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 NE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 NE,  !- Component 1 Name
  AirLoop F3 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 N1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 N1,  !- Component 1 Name
  AirLoop F3 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 N2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 N2,  !- Component 1 Name
  AirLoop F3 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 S1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 S1,  !- Component 1 Name
  AirLoop F3 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F3 S2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F3 S2,  !- Component 1 Name
  AirLoop F3 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F3 S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 SW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 SW,  !- Component 1 Name
  AirLoop F4 SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 NW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 NW,  !- Component 1 Name
  AirLoop F4 NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 SE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 SE,  !- Component 1 Name
  AirLoop F4 SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 SE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 NE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 NE,  !- Component 1 Name
  AirLoop F4 NE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 NE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 N1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 N1,  !- Component 1 Name
  AirLoop F4 N1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 N1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 N2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 N2,  !- Component 1 Name
  AirLoop F4 N2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 N2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 S1,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 S1,  !- Component 1 Name
  AirLoop F4 S1 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 S1 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop F4 S2,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop F4 S2,  !- Component 1 Name
  AirLoop F4 S2 Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop F4 S2 Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop M SW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop M SW,  !- Component 1 Name
  AirLoop M SW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop M SW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop M NW,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop M NW,  !- Component 1 Name
  AirLoop M NW Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop M NW Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop M SE,  !- Name
  ,                        !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit,  !- Component 1 Object Type
  Heat Pump Cooling Mode AirLoop M SE,  !- Component 1 Name
  AirLoop M SE Water to Air Heat Pump Source Side1 Inlet Node,  !- Component 1 Inlet Node Name
  AirLoop M SE Water to Air Heat Pump Source Side1 Outlet Node;  !- Component 1 Outlet Node Name

Branch,
  WLHP Cooling Plant Branch AirLoop M NE,  !- Name
  ,                        !- Pressure Drop Curve Name
