!- Windows Line endings

Version,27.1;

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  No,                      !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

Building,
  ApartmentMidRise,        !- Name
  0.0,                     !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,TARP;

HeatBalanceAlgorithm,ConductionTransferFunction;

Timestep,4;

ConvergenceLimits,
  15,                      !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

RunPeriod,
  RUNPERIOD 1,             !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  Yes,                     !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 2,             !- Name
  4,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  4,                       !- End Month
  30,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 3,             !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
  New Year's Day,          !- Name
  Jan 1,                   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

Site:GroundTemperature:FCfactorMethod,7.1,3.0,-1.0,0.8,-0.2,4.8,6.1,13.7,22.2,22.7,21.7,18.5;

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.95,                    !- Annual Average Outdoor Air Temperature {C}
  23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -100.0,                  !- Lower Limit Value
  100.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  COMPACT HVAC Any Number;  !- Name

Schedule:Compact,
  OCC_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 7:00,1.0,         !- Field 3
  Until: 8:00,0.85,        !- Field 5
  Until: 9:00,0.39,        !- Field 7
  Until: 16:00,0.25,       !- Field 9
  Until: 17:00,0.3,        !- Field 11
  Until: 18:00,0.52,       !- Field 13
  Until: 21:00,0.87,       !- Field 15
  Until: 24:00,1.0;        !- Field 17

Schedule:Compact,
  OCC_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.0,         !- Field 3
  Until: 12:00,1.0,        !- Field 5
  Until: 13:00,0.5,        !- Field 7
  Until: 17:00,1.0,        !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For AllOtherDays,        !- Field 13
  Until: 24:00,0.0;        !- Field 14

Schedule:Compact,
  OCC_OFF_w_SB_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,0,          !- Field 3
  Until: 02:00,0,          !- Field 5
  Until: 03:00,0,          !- Field 7
  Until: 04:00,0,          !- Field 9
  Until: 05:00,0,          !- Field 11
  Until: 06:00,0,          !- Field 13
  Until: 07:00,0,          !- Field 15
  Until: 08:00,0,          !- Field 17
  Until: 09:00,1,          !- Field 19
  Until: 10:00,1,          !- Field 21
  Until: 11:00,1,          !- Field 23
  Until: 12:00,1,          !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,1,          !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,1,          !- Field 33
  Until: 17:00,1,          !- Field 35
  Until: 18:00,0,          !- Field 37
  Until: 19:00,0,          !- Field 39
  Until: 20:00,0,          !- Field 41
  Until: 21:00,0,          !- Field 43
  Until: 22:00,0,          !- Field 45
  Until: 23:00,0,          !- Field 47
  Until: 24:00,0,          !- Field 49
  For: AllOtherDays,       !- Field 51
  Until: 01:00,0,          !- Field 52
  Until: 02:00,0,          !- Field 54
  Until: 03:00,0,          !- Field 56
  Until: 04:00,0,          !- Field 58
  Until: 05:00,0,          !- Field 60
  Until: 06:00,0,          !- Field 62
  Until: 07:00,0,          !- Field 64
  Until: 08:00,0,          !- Field 66
  Until: 09:00,0,          !- Field 68
  Until: 10:00,0,          !- Field 70
  Until: 11:00,0,          !- Field 72
  Until: 12:00,0,          !- Field 74
  Until: 13:00,0,          !- Field 76
  Until: 14:00,0,          !- Field 78
  Until: 15:00,0,          !- Field 80
  Until: 16:00,0,          !- Field 82
  Until: 17:00,0,          !- Field 84
  Until: 18:00,0,          !- Field 86
  Until: 19:00,0,          !- Field 88
  Until: 20:00,0,          !- Field 90
  Until: 21:00,0,          !- Field 92
  Until: 22:00,0,          !- Field 94
  Until: 23:00,0,          !- Field 96
  Until: 24:00,0;          !- Field 98

Schedule:Compact,
  LTG_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 4:00,0.011316031,  !- Field 3
  Until: 5:00,0.033948092,  !- Field 5
  Until: 6:00,0.0735542,   !- Field 7
  Until: 7:00,0.079212215,  !- Field 9
  Until: 8:00,0.0735542,   !- Field 11
  Until: 9:00,0.033948092,  !- Field 13
  Until: 15:00,0.022632061,  !- Field 15
  Until: 16:00,0.039606108,  !- Field 17
  Until: 17:00,0.079212215,  !- Field 19
  Until: 18:00,0.113160307,  !- Field 21
  Until: 19:00,0.152766415,  !- Field 23
  Until: 21:00,0.181056492,  !- Field 25
  Until: 22:00,0.124476338,  !- Field 27
  Until: 23:00,0.067896184,  !- Field 29
  Until: 24:00,0.028290077;  !- Field 31

Schedule:Compact,
  LTG_COR_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.53144;    !- Field 3

Schedule:Compact,
  LTG_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0,          !- Field 6
  For: Weekdays,           !- Field 8
  Until: 8:00,0.18,        !- Field 9
  Until: 12:00,0.76932,    !- Field 11
  Until: 13:00,0.68384,    !- Field 13
  Until: 17:00,0.76932,    !- Field 15
  Until: 24:00,0.18,       !- Field 17
  For: AllOtherDays,       !- Field 19
  Until: 24:00,0.18;       !- Field 20

Schedule:Compact,
  EQP_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 1:00,0.45,        !- Field 3
  Until: 2:00,0.41,        !- Field 5
  Until: 3:00,0.39,        !- Field 7
  Until: 5:00,0.38,        !- Field 9
  Until: 6:00,0.43,        !- Field 11
  Until: 7:00,0.54,        !- Field 13
  Until: 8:00,0.65,        !- Field 15
  Until: 9:00,0.66,        !- Field 17
  Until: 10:00,0.67,       !- Field 19
  Until: 11:00,0.69,       !- Field 21
  Until: 12:00,0.70,       !- Field 23
  Until: 13:00,0.69,       !- Field 25
  Until: 14:00,0.66,       !- Field 27
  Until: 15:00,0.65,       !- Field 29
  Until: 16:00,0.68,       !- Field 31
  Until: 17:00,0.80,       !- Field 33
  Until: 19:00,1.0,        !- Field 35
  Until: 20:00,0.93,       !- Field 37
  Until: 21:00,0.89,       !- Field 39
  Until: 22:00,0.85,       !- Field 41
  Until: 23:00,0.71,       !- Field 43
  Until: 24:00,0.58;       !- Field 45

Schedule:Compact,
  EQP_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0,          !- Field 6
  For: Weekdays,           !- Field 8
  Until: 7:00,0.218625,    !- Field 9
  Until: 8:00,0.33125,     !- Field 11
  Until: 12:00,0.92575,    !- Field 13
  Until: 13:00,0.870205,   !- Field 15
  Until: 17:00,0.92575,    !- Field 17
  Until: 18:00,0.33125,    !- Field 19
  Until: 24:00,0.218625,   !- Field 21
  For AllOtherDays,        !- Field 23
  Until: 24:00,0.218625;   !- Field 24

Schedule:Compact,
  INF_APT_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  INF_OFF_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  INF_COR_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  INFIL_Door_Opening_SCH,  !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 06:00,0.0,        !- Field 3
  Until: 07:00,0.131,      !- Field 5
  Until: 08:00,1.0,        !- Field 7
  Until: 17:00,0.131,      !- Field 9
  Until: 18:00,1.0,        !- Field 11
  Until: 22:00,0.131,      !- Field 13
  Until: 24:00,0.0;        !- Field 15

Schedule:Compact,
  HTGSETP_APT_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,21.1;       !- Field 3

Schedule:Compact,
  CLGSETP_APT_SCH,         !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,24;         !- Field 3

Schedule:Compact,
  S HTGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,21.1;       !- Field 3

Schedule:Compact,
  S CLGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,24;         !- Field 3

Schedule:Compact,
  N HTGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,21.1;       !- Field 3

Schedule:Compact,
  N CLGSETP_APT_SCH,       !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR:AllDays,             !- Field 2
  UNTIL: 24:00,24;         !- Field 3

Schedule:Compact,
  HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay,    !- Field 2
  UNTIL: 7:00,15.6,        !- Field 3
  UNTIL: 8:00,18.3,        !- Field 5
  UNTIL:17:00,21.1,        !- Field 7
  UNTIL: 18:00,18.3,       !- Field 9
  UNTIL: 24:00,15.6,       !- Field 11
  FOR: Weekdays,           !- Field 13
  UNTIL: 7:00,15.6,        !- Field 14
  UNTIL: 8:00,21.1,        !- Field 16
  UNTIL:17:00,21.1,        !- Field 18
  UNTIL: 18:00,18.3,       !- Field 20
  UNTIL: 24:00,15.6,       !- Field 22
  FOR: SummerDesignDay AllOtherDays,  !- Field 24
  UNTIL: 24:00,15.6;       !- Field 25

Schedule:Compact,
  HTGSETP_OFF_SCH_NO_OPTIMUM_W_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,15.6,       !- Field 3
  Until: 02:00,15.6,       !- Field 5
  Until: 03:00,15.6,       !- Field 7
  Until: 04:00,15.6,       !- Field 9
  Until: 05:00,15.6,       !- Field 11
  Until: 06:00,15.6,       !- Field 13
  Until: 07:00,15.6,       !- Field 15
  Until: 08:00,21.1,       !- Field 17
  Until: 09:00,21.1,       !- Field 19
  Until: 10:00,21.1,       !- Field 21
  Until: 11:00,21.1,       !- Field 23
  Until: 12:00,21.1,       !- Field 25
  Until: 13:00,20.5444444444444,  !- Field 27
  Until: 14:00,21.1,       !- Field 29
  Until: 15:00,20.5444444444444,  !- Field 31
  Until: 16:00,21.1,       !- Field 33
  Until: 17:00,21.1,       !- Field 35
  Until: 18:00,18.3,       !- Field 37
  Until: 19:00,15.6,       !- Field 39
  Until: 20:00,15.6,       !- Field 41
  Until: 21:00,15.6,       !- Field 43
  Until: 22:00,15.6,       !- Field 45
  Until: 23:00,15.6,       !- Field 47
  Until: 24:00,15.6,       !- Field 49
  For: WinterDesignDay,    !- Field 51
  Until: 7:00,15.6,        !- Field 52
  Until: 8:00,18.3,        !- Field 54
  Until:17:00,21.1,        !- Field 56
  Until: 18:00,18.3,       !- Field 58
  Until: 24:00,15.6,       !- Field 60
  For: SummerDesignDay,    !- Field 62
  Until: 24:00,15.6,       !- Field 63
  For: AllOtherDays,       !- Field 65
  Until: 01:00,15.6,       !- Field 66
  Until: 02:00,15.6,       !- Field 68
  Until: 03:00,15.6,       !- Field 70
  Until: 04:00,15.6,       !- Field 72
  Until: 05:00,15.6,       !- Field 74
  Until: 06:00,15.6,       !- Field 76
  Until: 07:00,15.6,       !- Field 78
  Until: 08:00,15.6,       !- Field 80
  Until: 09:00,15.6,       !- Field 82
  Until: 10:00,15.6,       !- Field 84
  Until: 11:00,15.6,       !- Field 86
  Until: 12:00,15.6,       !- Field 88
  Until: 13:00,15.6,       !- Field 90
  Until: 14:00,15.6,       !- Field 92
  Until: 15:00,15.6,       !- Field 94
  Until: 16:00,15.6,       !- Field 96
  Until: 17:00,15.6,       !- Field 98
  Until: 18:00,15.6,       !- Field 100
  Until: 19:00,15.6,       !- Field 102
  Until: 20:00,15.6,       !- Field 104
  Until: 21:00,15.6,       !- Field 106
  Until: 22:00,15.6,       !- Field 108
  Until: 23:00,15.6,       !- Field 110
  Until: 24:00,15.6;       !- Field 112

Schedule:Compact,
  HTGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: WinterDesignDay,    !- Field 2
  UNTIL: 7:00,15.6,        !- Field 3
  UNTIL: 8:00,18.3,        !- Field 5
  UNTIL: 17:00,21.1,       !- Field 7
  UNTIL: 18:00,18.3,       !- Field 9
  UNTIL: 24:00,15.6,       !- Field 11
  FOR: Weekdays,           !- Field 13
  UNTIL: 7:00,15.6,        !- Field 14
  UNTIL: 8:00,17.8,        !- Field 16
  UNTIL: 9:00,20.0,        !- Field 18
  UNTIL: 17:00,21.1,       !- Field 20
  UNTIL: 18:00,18.3,       !- Field 22
  UNTIL: 24:00,15.6,       !- Field 24
  FOR: SummerDesignDay AllOtherDays,  !- Field 26
  UNTIL: 24:00,15.6;       !- Field 27

Schedule:Compact,
  CLGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: SummerDesignDay,    !- Field 2
  UNTIL: 7:00,29.4,        !- Field 3
  UNTIL: 8:00,26.7,        !- Field 5
  UNTIL:17:00,24,          !- Field 7
  UNTIL: 18:00,26.7,       !- Field 9
  UNTIL: 24:00,29.4,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,29.4,        !- Field 14
  UNTIL: 8:00,24,          !- Field 16
  UNTIL:17:00,24,          !- Field 18
  UNTIL: 18:00,26.7,       !- Field 20
  UNTIL: 24:00,29.4,       !- Field 22
  FOR: WinterDesignDay AllOtherDays,  !- Field 24
  UNTIL: 24:00,29.4;       !- Field 25

Schedule:Compact,
  CLGSETP_OFF_SCH_NO_OPTIMUM_W_SB,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,29.4,       !- Field 3
  Until: 02:00,29.4,       !- Field 5
  Until: 03:00,29.4,       !- Field 7
  Until: 04:00,29.4,       !- Field 9
  Until: 05:00,29.4,       !- Field 11
  Until: 06:00,29.4,       !- Field 13
  Until: 07:00,29.4,       !- Field 15
  Until: 08:00,23.9,       !- Field 17
  Until: 09:00,23.9,       !- Field 19
  Until: 10:00,23.9,       !- Field 21
  Until: 11:00,23.9,       !- Field 23
  Until: 12:00,23.9,       !- Field 25
  Until: 13:00,24.4555555555556,  !- Field 27
  Until: 14:00,23.9,       !- Field 29
  Until: 15:00,24.4555555555556,  !- Field 31
  Until: 16:00,23.9,       !- Field 33
  Until: 17:00,23.9,       !- Field 35
  Until: 18:00,26.7,       !- Field 37
  Until: 19:00,29.4,       !- Field 39
  Until: 20:00,29.4,       !- Field 41
  Until: 21:00,29.4,       !- Field 43
  Until: 22:00,29.4,       !- Field 45
  Until: 23:00,29.4,       !- Field 47
  Until: 24:00,29.4,       !- Field 49
  For: SummerDesignDay,    !- Field 51
  Until: 7:00,29.4,        !- Field 52
  Until: 8:00,26.7,        !- Field 54
  Until:17:00,23.9,        !- Field 56
  Until: 18:00,26.7,       !- Field 58
  Until: 24:00,29.4,       !- Field 60
  For: WinterDesignDay,    !- Field 62
  Until: 24:00,29.4,       !- Field 63
  For: AllOtherDays,       !- Field 65
  Until: 01:00,29.4,       !- Field 66
  Until: 02:00,29.4,       !- Field 68
  Until: 03:00,29.4,       !- Field 70
  Until: 04:00,29.4,       !- Field 72
  Until: 05:00,29.4,       !- Field 74
  Until: 06:00,29.4,       !- Field 76
  Until: 07:00,29.4,       !- Field 78
  Until: 08:00,29.4,       !- Field 80
  Until: 09:00,29.4,       !- Field 82
  Until: 10:00,29.4,       !- Field 84
  Until: 11:00,29.4,       !- Field 86
  Until: 12:00,29.4,       !- Field 88
  Until: 13:00,29.4,       !- Field 90
  Until: 14:00,29.4,       !- Field 92
  Until: 15:00,29.4,       !- Field 94
  Until: 16:00,29.4,       !- Field 96
  Until: 17:00,29.4,       !- Field 98
  Until: 18:00,29.4,       !- Field 100
  Until: 19:00,29.4,       !- Field 102
  Until: 20:00,29.4,       !- Field 104
  Until: 21:00,29.4,       !- Field 106
  Until: 22:00,29.4,       !- Field 108
  Until: 23:00,29.4,       !- Field 110
  Until: 24:00,29.4;       !- Field 112

Schedule:Compact,
  CLGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: SummerDesignDay,    !- Field 2
  UNTIL: 7:00,29.4,        !- Field 3
  UNTIL: 8:00,26.7,        !- Field 5
  UNTIL: 17:00,24,         !- Field 7
  UNTIL: 18:00,26.7,       !- Field 9
  UNTIL: 24:00,29.4,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,29.4,        !- Field 14
  UNTIL: 8:00,27.8,        !- Field 16
  UNTIL: 9:00,25.6,        !- Field 18
  UNTIL: 17:00,24,         !- Field 20
  UNTIL: 18:00,26.7,       !- Field 22
  UNTIL: 24:00,29.4,       !- Field 24
  FOR: WinterDesignDay AllOtherDays,  !- Field 26
  UNTIL: 24:00,29.4;       !- Field 27

Schedule:Compact,
  CLGSETP_OFF_SCH_No_Setback,  !- Name
  Temperature,             !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: SummerDesignDay,    !- Field 2
  UNTIL: 7:00,29.4,        !- Field 3
  UNTIL: 8:00,26.7,        !- Field 5
  UNTIL: 17:00,23.9,       !- Field 7
  UNTIL: 18:00,26.7,       !- Field 9
  UNTIL: 24:00,29.4,       !- Field 11
  FOR:Weekdays,            !- Field 13
  UNTIL: 7:00,23.9,        !- Field 14
  UNTIL: 8:00,23.9,        !- Field 16
  UNTIL:17:00,23.9,        !- Field 18
  UNTIL: 18:00,23.9,       !- Field 20
  UNTIL: 24:00,23.9,       !- Field 22
  FOR: WinterDesignDay AllOtherDays,  !- Field 24
  UNTIL: 24:00,23.9;       !- Field 25

Schedule:Compact,
  Activity Schedule,       !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,95;         !- Field 3

Schedule:Compact,
  All Off,                 !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  All On,                  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  AllOn_Except_DD,         !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,0,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0,          !- Field 6
  For: AllOtherDays,       !- Field 8
  Until: 24:00,1;          !- Field 9

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  COMPACT HVAC-ALWAYS 1,   !- Name
  COMPACT HVAC Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ZONE CONTROL TYPE SCHED,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,2,          !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,1,          !- Field 6
  For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays,  !- Field 8
  Until: 24:00,4;          !- Field 9

Schedule:Compact,
  FAN_OFF_w_SB_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,1,          !- Field 3
  Until: 02:00,1,          !- Field 5
  Until: 03:00,1,          !- Field 7
  Until: 04:00,1,          !- Field 9
  Until: 05:00,1,          !- Field 11
  Until: 06:00,1,          !- Field 13
  Until: 07:00,1,          !- Field 15
  Until: 08:00,1,          !- Field 17
  Until: 09:00,1,          !- Field 19
  Until: 10:00,1,          !- Field 21
  Until: 11:00,1,          !- Field 23
  Until: 12:00,1,          !- Field 25
  Until: 13:00,0,          !- Field 27
  Until: 14:00,1,          !- Field 29
  Until: 15:00,0,          !- Field 31
  Until: 16:00,1,          !- Field 33
  Until: 17:00,1,          !- Field 35
  Until: 18:00,1,          !- Field 37
  Until: 19:00,1,          !- Field 39
  Until: 20:00,1,          !- Field 41
  Until: 21:00,1,          !- Field 43
  Until: 22:00,1,          !- Field 45
  Until: 23:00,1,          !- Field 47
  Until: 24:00,1,          !- Field 49
  For: AllOtherDays,       !- Field 51
  Until: 01:00,1,          !- Field 52
  Until: 02:00,1,          !- Field 54
  Until: 03:00,1,          !- Field 56
  Until: 04:00,1,          !- Field 58
  Until: 05:00,1,          !- Field 60
  Until: 06:00,1,          !- Field 62
  Until: 07:00,1,          !- Field 64
  Until: 08:00,1,          !- Field 66
  Until: 09:00,1,          !- Field 68
  Until: 10:00,1,          !- Field 70
  Until: 11:00,1,          !- Field 72
  Until: 12:00,1,          !- Field 74
  Until: 13:00,1,          !- Field 76
  Until: 14:00,1,          !- Field 78
  Until: 15:00,1,          !- Field 80
  Until: 16:00,1,          !- Field 82
  Until: 17:00,1,          !- Field 84
  Until: 18:00,1,          !- Field 86
  Until: 19:00,1,          !- Field 88
  Until: 20:00,1,          !- Field 90
  Until: 21:00,1,          !- Field 92
  Until: 22:00,1,          !- Field 94
  Until: 23:00,1,          !- Field 96
  Until: 24:00,1;          !- Field 98

Schedule:Compact,
  COMPACT HVAC-ALWAYS 4,   !- Name
  COMPACT HVAC Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  COMPACT HVAC-ALWAYS 0,   !- Name
  COMPACT HVAC Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0;          !- Field 3

Schedule:Compact,
  APT_DHW_SCH,             !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 1:00,0.08,        !- Field 3
  UNTIL: 2:00,0.04,        !- Field 5
  UNTIL: 3:00,0.01,        !- Field 7
  UNTIL: 4:00,0.01,        !- Field 9
  UNTIL: 5:00,0.04,        !- Field 11
  UNTIL: 6:00,0.27,        !- Field 13
  UNTIL: 7:00,0.94,        !- Field 15
  UNTIL: 8:00,1.00,        !- Field 17
  UNTIL: 9:00,0.96,        !- Field 19
  UNTIL: 10:00,0.84,       !- Field 21
  UNTIL: 11:00,0.76,       !- Field 23
  UNTIL: 12:00,0.61,       !- Field 25
  UNTIL: 13:00,0.53,       !- Field 27
  UNTIL: 14:00,0.47,       !- Field 29
  UNTIL: 15:00,0.41,       !- Field 31
  UNTIL: 16:00,0.47,       !- Field 33
  UNTIL: 17:00,0.55,       !- Field 35
  UNTIL: 18:00,0.73,       !- Field 37
  UNTIL: 19:00,0.86,       !- Field 39
  UNTIL: 20:00,0.82,       !- Field 41
  UNTIL: 21:00,0.75,       !- Field 43
  UNTIL: 22:00,0.61,       !- Field 45
  UNTIL: 23:00,0.53,       !- Field 47
  UNTIL: 24:00,0.29;       !- Field 49

Schedule:Compact,
  Hot Water Setpoint Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,60.0;       !- Field 3

Schedule:Compact,
  Constant Mains Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,12.0;       !- Field 3

Schedule:Compact,
  COMPACT HVAC-ALWAYS 18.3333338190008,  !- Name
  COMPACT HVAC Any Number,  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,18.3333338190008;  !- Field 3

Schedule:Compact,
  Exterior_Ltg_Sch,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,1.0,        !- Field 3
  Until: 19:00,0.0,        !- Field 5
  Until: 24:00,1.0;        !- Field 7

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 24:00,0.05,       !- Field 3
  For: SummerDesignDay,    !- Field 5
  Until: 24:00,0.5,        !- Field 6
  For: Allotherdays,       !- Field 8
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.10,       !- Field 11
  Until: 06:00,0.20,       !- Field 13
  Until: 07:00,0.40,       !- Field 15
  Until: 09:00,0.50,       !- Field 17
  Until: 10:00,0.35,       !- Field 19
  Until: 16:00,0.15,       !- Field 21
  Until: 17:00,0.35,       !- Field 23
  Until: 19:00,0.50,       !- Field 25
  Until: 21:00,0.40,       !- Field 27
  Until: 22:00,0.30,       !- Field 29
  Until: 23:00,0.20,       !- Field 31
  Until: 24:00,0.10;       !- Field 33

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay,    !- Field 2
  Until: 24:00,0.05,       !- Field 3
  For: SummerDesignDay,    !- Field 5
  Until: 24:00,0.5,        !- Field 6
  For: Allotherdays,       !- Field 8
  Until: 04:00,0.05,       !- Field 9
  Until: 05:00,0.10,       !- Field 11
  Until: 06:00,0.20,       !- Field 13
  Until: 07:00,0.40,       !- Field 15
  Until: 09:00,0.50,       !- Field 17
  Until: 10:00,0.35,       !- Field 19
  Until: 16:00,0.15,       !- Field 21
  Until: 17:00,0.35,       !- Field 23
  Until: 19:00,0.50,       !- Field 25
  Until: 21:00,0.40,       !- Field 27
  Until: 22:00,0.30,       !- Field 29
  Until: 23:00,0.20,       !- Field 31
  Until: 24:00,0.10;       !- Field 33

Schedule:Compact,
  Sliding_Doors_Ventilation_Availability_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: WinterDesignDay SummerDesignDay,  !- Field 2
  Until: 24:00,0,          !- Field 3
  For: Allotherdays,       !- Field 5
  Until: 6:00,0,           !- Field 6
  Until: 22:00,1,          !- Field 8
  Until: 24:00,0;          !- Field 10

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,   !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  F07 25mm stucco,         !- Name
  Smooth,                  !- Roughness
  0.0254,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856.0,                  !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,  !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F12 Asphalt shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1260.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F13 Built-up roofing,    !- Name
  Rough,                   !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  G01 13mm gypsum board,   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  G01 16mm gypsum board,   !- Name
  MediumSmooth,            !- Roughness
  0.0159,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0;                  !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,        !- Name
  Smooth,                  !- Roughness
  0.0159,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  544.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.326,                   !- Conductivity {W/m-K}
  1842.0,                  !- Density {kg/m3}
  912.0;                   !- Specific Heat {J/kg-K}

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,       !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Nonres_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,     !- Name
  MediumSmooth,            !- Roughness
  5.30668495131472,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  2.81828208913367,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,    !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,   !- Name
  MediumRough,             !- Roughness
  0.123456790123457,       !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Res Window Glazing Layer,  !- Name
  2.1577388,               !- U-Factor {W/m2-K}
  0.37,                    !- Solar Heat Gain Coefficient
  0.407;                   !- Visible Transmittance

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  Air_Wall,                !- Name
  Air_Wall_Material;       !- Outside Layer

Construction,
  DropCeiling,             !- Name
  AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
  OpaqueDoor,              !- Name
  Std Opaque Door Panel;   !- Outside Layer

Construction,
  AtticRoofDeck,           !- Name
  F12 Asphalt shingles,    !- Outside Layer
  G02 16mm plywood;        !- Layer 2

Construction,
  int_wall,                !- Name
  G01 13mm gypsum board,   !- Outside Layer
  G01 13mm gypsum board;   !- Layer 2

Construction,
  ext_slab_8in_with_carpet,  !- Name
  200mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_8in,            !- Name
  200mm Normalweight concrete floor;  !- Outside Layer

Construction,
  ext_slab_6in_with_carpet,  !- Name
  150mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_6in,            !- Name
  150mm Normalweight concrete floor;  !- Outside Layer

Construction,
  int_slab_floor,          !- Name
  100mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  int_slab_ceiling,        !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor;  !- Layer 2

Construction,
  basement_wall,           !- Name
  M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
  int_wood_floor,          !- Name
  AC02 Acoustic Ceiling,   !- Outside Layer
  G02 16mm plywood,        !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  ext_soffit_floor,        !- Name
  G02 16mm plywood;        !- Outside Layer

Construction,
  nonres_roof,             !- Name
  F13 Built-up roofing,    !- Outside Layer
  Nonres_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  res_roof,                !- Name
  F13 Built-up roofing,    !- Outside Layer
  Res_Roof_Insulation,     !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  semiheated_roof,         !- Name
  F13 Built-up roofing,    !- Outside Layer
  Semiheated_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  nonres_ext_wall,         !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Nonres_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  res_ext_wall,            !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Res_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  semiheated_ext_wall,     !- Name
  F07 25mm stucco,         !- Outside Layer
  G01 16mm gypsum board,   !- Layer 2
  Semiheated_Exterior_Wall_Insulation,  !- Layer 3
  G01 16mm gypsum board;   !- Layer 4

Construction,
  nonres_floor,            !- Name
  Nonres_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  res_floor,               !- Name
  Res_Floor_Insulation,    !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  semiheated_floor,        !- Name
  Semiheated_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  nonres_floor_ceiling,    !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Nonres_Floor_Insulation;  !- Layer 3

Construction,
  res_floor_ceiling,       !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Res_Floor_Insulation;    !- Layer 3

Construction,
  semiheated_floor_ceiling,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Semiheated_Floor_Insulation;  !- Layer 3

Construction,
  ResWindow_U__SHGC_0.37,  !- Name
  Res Window Glazing Layer;  !- Outside Layer

Construction:FfactorGroundFloor,
  gFloorC_Ffactor,         !- Name
  0.88281,                 !- F-Factor {W/m-K}
  77.65845299,             !- Area {m2}
  3.352599999999999;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorN1A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  11.5818;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorN2A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  11.581800000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorNEA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  19.201400000000003;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorNWA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000001,       !- Area {m2}
  19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorS1A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328,             !- Area {m2}
  11.5818;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorS2A_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328,             !- Area {m2}
  11.581800000000001;      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorSWA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328,             !- Area {m2}
  19.2014;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  gGFloorSEA_Ffactor,      !- Name
  0.88281,                 !- F-Factor {W/m-K}
  88.24868328000002,       !- Area {m2}
  19.2014;                 !- PerimeterExposed {m}

GlobalGeometryRules,
  LowerLeftCorner,         !- Starting Vertex Position
  Clockwise,               !- Vertex Entry Direction
  Relative;                !- Coordinate System

Zone,
  G SW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  G NW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  Office,                  !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455054899131,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  G NE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455054899131,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  G N1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818351633044,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  G N2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1636703266088,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  G S1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818351633044,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  G S2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1636703266088,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M SW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M NW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M SE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455054899131,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M NE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455054899131,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M N1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818351633044,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M N2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1636703266088,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M S1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818351633044,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M S2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1636703266088,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T SW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T NW Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T SE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455054899131,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T NE Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  34.7455054899131,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T N1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818351633044,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T N2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1636703266088,        !- X Origin {m}
  9.29594664423115,        !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T S1 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  11.5818351633044,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T S2 Apartment,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  23.1636703266088,        !- X Origin {m}
  0.0,                     !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  T Corridor,              !- Name
  ,                        !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.61962839691078,        !- Y Origin {m}
  9.14355407629293,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  G Corridor,              !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.61962839691078,        !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

Zone,
  M Corridor,              !- Name
  ,                        !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  7.61962839691078,        !- Y Origin {m}
  3.04785135876431,        !- Z Origin {m}
  1,                       !- Type
  1;                       !- Multiplier

ZoneList,
  Mid Floor List,          !- Name
  M SW Apartment,          !- Zone 1 Name
  M NW Apartment,          !- Zone 2 Name
  M SE Apartment,          !- Zone 3 Name
  M NE Apartment,          !- Zone 4 Name
  M N1 Apartment,          !- Zone 5 Name
  M N2 Apartment,          !- Zone 6 Name
  M S1 Apartment,          !- Zone 7 Name
  M S2 Apartment,          !- Zone 8 Name
  M Corridor;              !- Zone 9 Name

ZoneGroup,
  Middle Floors,           !- Name
  Mid Floor List,          !- Zone List Name
  2;                       !- Zone List Multiplier

BuildingSurface:Detailed,
  g SWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall S1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall S2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall N1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall N2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor SWA,            !- Name
  Floor,                   !- Surface Type
  gGFloorSWA_Ffactor,      !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor SEA,            !- Name
  Floor,                   !- Surface Type
  gGFloorSEA_Ffactor,      !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor N1A,            !- Name
  Floor,                   !- Surface Type
  gGFloorN1A_Ffactor,      !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor N2A,            !- Name
  Floor,                   !- Surface Type
  gGFloorN2A_Ffactor,      !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor S1A,            !- Name
  Floor,                   !- Surface Type
  gGFloorS1A_Ffactor,      !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor S2A,            !- Name
  Floor,                   !- Surface Type
  gGFloorS2A_Ffactor,      !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor NEA,            !- Name
  Floor,                   !- Surface Type
  gGFloorNEA_Ffactor,      !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g GFloor NWA,            !- Name
  Floor,                   !- Surface Type
  gGFloorNWA_Ffactor,      !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin SWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin SEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin N1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin N2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin S1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin S2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin NEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceilin NWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceilin NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall N1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall N2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t WWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t WWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor SWA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor SEA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor N1A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor N2A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor S1A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor S2A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor NEA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t GFloor NWA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t GFloor NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof SWA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof SEA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof N1A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof N2A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof S1A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof S2A,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof NEA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof NWA,              !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall S1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall S2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall N1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall N2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m WWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m WWall NWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EWall NEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor SWA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor SEA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor N1A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor N2A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor S1A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor S2A,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor NEA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m GFloor NWA,            !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m GFloor NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin SWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin SWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin SEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin SEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin N1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin N1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin N2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin N2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin S1A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin S1A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin S2A,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin S2A,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin NEA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin NEA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceilin NWA,            !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceilin NWA,            !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall SWA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall S1A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall S2A,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SWall SEA,             !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m WWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.676318,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.327341,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,1.676318,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Ceiling C,             !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Ceiling C,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m Floor C,               !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  M Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  m Floor C,               !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.676318,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t WWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.676318,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.327341,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,1.676318,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Roof C,                !- Name
  Roof,                    !- Surface Type
  res_roof,                !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t Floor C,               !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  T Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  t Floor C,               !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.676318,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g WWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,1.676318,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EWall C,               !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  46.327341,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,1.676318,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Ceiling C,             !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  g Ceiling C,             !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,0.0,3.047851;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g Floor C,               !- Name
  Floor,                   !- Surface Type
  gFloorC_Ffactor,         !- Construction Name
  G Corridor,              !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.676318,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.676318,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G S1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G S2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  Office,                  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g NIWall SEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office,                  !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G N1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G N2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g EIWALL N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G NE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  g SIWall NEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  G NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  G Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M S1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M S2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M SE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m NIWall SEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M N1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M N2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m EIWALL N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M NE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  m SIWall NEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  M NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  M Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL SWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T SW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T S1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL S1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T S2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL S2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T S2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T SE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t NIWall SEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T SE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,7.619628,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL NWA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T NW Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T N1 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL N1A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N1 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T N2 Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t EIWALL N2A,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T N2 Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T NE Apartment,          !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  11.581835,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,7.619628,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  t SIWall NEA,            !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  T NE Apartment,          !- Zone Name
  ,                        !- Space Name
  Zone,                    !- Outside Boundary Condition
  T Corridor,              !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
  11.581835,0.0,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
  11.581835,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 S SWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 S S1A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall S1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 S S2A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall S2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 S SEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g SWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 S SWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 S S1A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall S1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 S S2A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall S2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 S SEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m SWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 S SWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t SWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 S S1A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t SWall S1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 S S2A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t SWall S2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 S SEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t SWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  2.895,0.0,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  2.895,0.0,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  8.68601049868766,0.0,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  8.68601049868766,0.0,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 W NWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g WWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 W SWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g WWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 W NWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m WWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 W SWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m WWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 W NWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t WWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 W SWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t WWall SWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  0.0,5.678,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,5.678,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,1.868,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,1.868,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 E NEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g EWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 E SEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g EWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 E NEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m EWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 E SEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m EWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 E NEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t EWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 E SEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t EWall SEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  11.5818,1.9049,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  11.5818,1.9049,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  11.5818,5.7149,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  11.5818,5.7149,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 N NWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 N N1A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall N1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 N N2A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall N2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  GWindow1 N NEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g NWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 N NWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 N N1A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall N1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 N N2A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall N2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow1 N NEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m NWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 N NWA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t NWall NWA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 N N1A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t NWall N1A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 N N2A,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t NWall N2A,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow1 N NEA,          !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t NWall NEA,             !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  8.686,7.6196,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  8.686,7.6196,2.1732,  !- X,Y,Z ==> Vertex 2 {m}
  2.89498950131234,7.6196,2.1732,  !- X,Y,Z ==> Vertex 3 {m}
  2.89498950131234,7.6196,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  Entrance Door,           !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  g EWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.327341,0.0508,0.0254,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.0508,2.1335,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.6255,2.1335,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,1.6255,0.0254;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  MWindow14,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  m EWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.327341,0.381,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.381,2.1731,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.2953,2.1731,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,1.2953,0.954;  !- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
  TWindow14,               !- Name
  Window,                  !- Surface Type
  ResWindow_U__SHGC_0.37,  !- Construction Name
  t EWall C,               !- Building Surface Name
  ,                        !- Outside Boundary Condition Object
  Autocalculate,           !- View Factor to Ground
  ,                        !- Frame and Divider Name
  1,                       !- Multiplier
  4,                       !- Number of Vertices
  46.327341,0.381,0.954,  !- X,Y,Z ==> Vertex 1 {m}
  46.327341,0.381,2.1731,  !- X,Y,Z ==> Vertex 2 {m}
  46.327341,1.2953,2.1731,  !- X,Y,Z ==> Vertex 3 {m}
  46.327341,1.2953,0.954;  !- X,Y,Z ==> Vertex 4 {m}

InternalMass,
  G InternalMass SWA,      !- Name
  InteriorFurnishings,     !- Construction Name
  G SW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  G InternalMass NWA,      !- Name
  InteriorFurnishings,     !- Construction Name
  G NW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  G InternalMass SEA,      !- Name
  InteriorFurnishings,     !- Construction Name
  Office,                  !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  G InternalMass NEA,      !- Name
  InteriorFurnishings,     !- Construction Name
  G NE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  G InternalMass N1A,      !- Name
  InteriorFurnishings,     !- Construction Name
  G N1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  G InternalMass N2A,      !- Name
  InteriorFurnishings,     !- Construction Name
  G N2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  G InternalMass S1A,      !- Name
  InteriorFurnishings,     !- Construction Name
  G S1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  G InternalMass S2A,      !- Name
  InteriorFurnishings,     !- Construction Name
  G S2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  M InternalMass SWA,      !- Name
  InteriorFurnishings,     !- Construction Name
  M SW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  M InternalMass NWA,      !- Name
  InteriorFurnishings,     !- Construction Name
  M NW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  M InternalMass SEA,      !- Name
  InteriorFurnishings,     !- Construction Name
  M SE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  M InternalMass NEA,      !- Name
  InteriorFurnishings,     !- Construction Name
  M NE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  M InternalMass N1A,      !- Name
  InteriorFurnishings,     !- Construction Name
  M N1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  M InternalMass N2A,      !- Name
  InteriorFurnishings,     !- Construction Name
  M N2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  M InternalMass S1A,      !- Name
  InteriorFurnishings,     !- Construction Name
  M S1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  M InternalMass S2A,      !- Name
  InteriorFurnishings,     !- Construction Name
  M S2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  176.498545342438;        !- Surface Area {m2}

InternalMass,
  T InternalMass SWA,      !- Name
  InteriorFurnishings,     !- Construction Name
  T SW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  T InternalMass NWA,      !- Name
  InteriorFurnishings,     !- Construction Name
  T NW Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  T InternalMass SEA,      !- Name
  InteriorFurnishings,     !- Construction Name
  T SE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  T InternalMass NEA,      !- Name
  InteriorFurnishings,     !- Construction Name
  T NE Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  T InternalMass N1A,      !- Name
  InteriorFurnishings,     !- Construction Name
  T N1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  T InternalMass N2A,      !- Name
  InteriorFurnishings,     !- Construction Name
  T N2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  T InternalMass S1A,      !- Name
  InteriorFurnishings,     !- Construction Name
  T S1 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

InternalMass,
  T InternalMass S2A,      !- Name
  InteriorFurnishings,     !- Construction Name
  T S2 Apartment,          !- Zone or ZoneList Name
  ,                        !- Space or SpaceList Name
  88.249272671219;         !- Surface Area {m2}

People,
  Occup_GSW,               !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_GNW,               !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_Office,            !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  OCC_OFF_w_SB_SCH,        !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  1.0,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_GNE,               !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_GN1,               !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_GN2,               !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_GS1,               !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_GS2,               !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MSW,               !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MNW,               !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MSE,               !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MNE,               !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MN1,               !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MN2,               !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MS1,               !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_MS2,               !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TSW,               !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TNW,               !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TSE,               !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TNE,               !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TN1,               !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TN2,               !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TS1,               !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

People,
  Occup_TS2,               !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  OCC_APT_SCH,             !- Number of People Schedule Name
  People,                  !- Number of People Calculation Method
  2.5,                     !- Number of People
  ,                        !- People per Floor Area {person/m2}
  ,                        !- Floor Area per Person {m2/person}
  1.0,                     !- Fraction Radiant
  Autocalculate,           !- Sensible Heat Fraction
  Activity Schedule;       !- Activity Level Schedule Name

Lights,
  Lighting_hardwired_GSW,  !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_GNW,  !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_Office,  !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  LTG_OFF_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  7.965293709,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_GNE,  !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_GN1,  !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_GN2,  !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_GS1,  !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_GS2,  !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MSW,  !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MNW,  !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MSE,  !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MNE,  !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MN1,  !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MN2,  !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MS1,  !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MS2,  !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TSW,  !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TNW,  !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TSE,  !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TNE,  !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TN1,  !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TN2,  !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TS1,  !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TS2,  !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  6.45834625,              !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_GC,   !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_MC,   !- Name
  M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_hardwired_TC,   !- Name
  T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  LTG_COR_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  5.295843925,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsWired,             !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_GSW,     !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_GNW,     !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_GNE,     !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_GN1,     !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_GN2,     !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_GS1,     !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_GS2,     !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MSW,     !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MNW,     !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MSE,     !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MNE,     !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MN1,     !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MN2,     !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MS1,     !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_MS2,     !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TSW,     !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TNW,     !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TSE,     !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TNE,     !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TN1,     !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TN2,     !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TS1,     !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
  Lighting_plugin_TS2,     !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  LTG_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level {W}
  2.906255813,             !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Return Air Fraction
  0.6,                     !- Fraction Radiant
  0.2,                     !- Fraction Visible
  1.0,                     !- Fraction Replaceable
  LightsPlugIn,            !- End-Use Subcategory
  No;                      !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
  Plug_GSW,                !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_GNW,                !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_Office,             !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  EQP_OFF_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_GNE,                !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_GN1,                !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_GN2,                !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_GS1,                !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_GS2,                !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MSW,                !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MNW,                !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MSE,                !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MNE,                !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MN1,                !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MN2,                !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MS1,                !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_MS2,                !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TSW,                !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TNW,                !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TSE,                !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TNE,                !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TN1,                !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TN2,                !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TS1,                !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  Plug_TS2,                !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  EQP_APT_SCH,             !- Schedule Name
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Design Level {W}
  6.67,                    !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.5,                     !- Fraction Radiant
  0.0,                     !- Fraction Lost
  MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
  G Corridor_Elevators_Equip,  !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  BLDG_ELEVATORS,          !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  16054.9450549451,        !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.95,                    !- Fraction Lost
  ElevatorLift;            !- End-Use Subcategory

ElectricEquipment,
  Elevators_Lights_Fan,    !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
  EquipmentLevel,          !- Design Level Calculation Method
  63.0,                    !- Design Level {W}
  ,                        !- Watts per Floor Area {W/m2}
  ,                        !- Watts per Person {W/person}
  0.0,                     !- Fraction Latent
  0.0,                     !- Fraction Radiant
  0.95,                    !- Fraction Lost
  ElevatorLightsFan;       !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Infil_GSW,               !- Name
  G SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_GNW,               !- Name
  G NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_Office,            !- Name
  Office,                  !- Zone or ZoneList or Space or SpaceList Name
  INF_OFF_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_GNE,               !- Name
  G NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_GN1,               !- Name
  G N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_GN2,               !- Name
  G N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_GS1,               !- Name
  G S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_GS2,               !- Name
  G S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MSW,               !- Name
  M SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MNW,               !- Name
  M NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MSE,               !- Name
  M SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MNE,               !- Name
  M NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MN1,               !- Name
  M N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MN2,               !- Name
  M N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MS1,               !- Name
  M S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MS2,               !- Name
  M S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_SW,                !- Name
  T SW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000226844352,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_NW,                !- Name
  T NW Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000226844352,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_SE,                !- Name
  T SE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000226844352,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_NE,                !- Name
  T NE Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000226844352,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_TN1,               !- Name
  T N1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000162551872,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_TN2,               !- Name
  T N2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000162551872,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_TS1,               !- Name
  T S1 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000162551872,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_TS2,               !- Name
  T S2 Apartment,          !- Zone or ZoneList or Space or SpaceList Name
  INF_APT_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.000162551872,          !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_GC,                !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  INF_COR_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Door_Infil_GC,           !- Name
  G Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  INFIL_Door_Opening_SCH,  !- Schedule Name
  Flow/Zone,               !- Design Flow Rate Calculation Method
  0.327531218,             !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  1.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.0,                     !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_MC,                !- Name
  M Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  INF_COR_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  0.00056896,              !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Infil_TC,                !- Name
  T Corridor,              !- Zone or ZoneList or Space or SpaceList Name
  INF_COR_SCH,             !- Schedule Name
  Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
  0.0,                     !- Design Flow Rate {m3/s}
  ,                        !- Flow Rate per Floor Area {m3/s-m2}
  6.6170048e-05,           !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                        !- Air Changes per Hour {1/hr}
  0.0,                     !- Constant Term Coefficient
  0.0,                     !- Temperature Term Coefficient
  0.224,                   !- Velocity Term Coefficient
  0.0;                     !- Velocity Squared Term Coefficient

ZoneVentilation:WindandStackOpenArea,
  G SW Apartment Sliding Door Ventilation,  !- Name
  G SW Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  G NW Apartment Sliding Door Ventilation,  !- Name
  G NW Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  G NE Apartment Sliding Door Ventilation,  !- Name
  G NE Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  G N1 Apartment Sliding Door Ventilation,  !- Name
  G N1 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  G N2 Apartment Sliding Door Ventilation,  !- Name
  G N2 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  G S1 Apartment Sliding Door Ventilation,  !- Name
  G S1 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  G S2 Apartment Sliding Door Ventilation,  !- Name
  G S2 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M SW Apartment Sliding Door Ventilation,  !- Name
  M SW Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M NW Apartment Sliding Door Ventilation,  !- Name
  M NW Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M SE Apartment Sliding Door Ventilation,  !- Name
  M SE Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M NE Apartment Sliding Door Ventilation,  !- Name
  M NE Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M N1 Apartment Sliding Door Ventilation,  !- Name
  M N1 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M N2 Apartment Sliding Door Ventilation,  !- Name
  M N2 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M S1 Apartment Sliding Door Ventilation,  !- Name
  M S1 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  M S2 Apartment Sliding Door Ventilation,  !- Name
  M S2 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T SW Apartment Sliding Door Ventilation,  !- Name
  T SW Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T NW Apartment Sliding Door Ventilation,  !- Name
  T NW Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T SE Apartment Sliding Door Ventilation,  !- Name
  T SE Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T NE Apartment Sliding Door Ventilation,  !- Name
  T NE Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T N1 Apartment Sliding Door Ventilation,  !- Name
  T N1 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T N2 Apartment Sliding Door Ventilation,  !- Name
  T N2 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  0.0,                     !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T S1 Apartment Sliding Door Ventilation,  !- Name
  T S1 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
  T S2 Apartment Sliding Door Ventilation,  !- Name
  T S2 Apartment,          !- Zone or Space Name
  0.0374,                  !- Opening Area {m2}
  Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
  Autocalculate,           !- Opening Effectiveness {dimensionless}
  180.0,                   !- Effective Angle {deg}
  6.0957,                  !- Height Difference {m}
  Autocalculate,           !- Discharge Coefficient for Opening
  18.89,                   !- Minimum Indoor Temperature {C}
  ,                        !- Minimum Indoor Temperature Schedule Name
  25.56,                   !- Maximum Indoor Temperature {C}
  ,                        !- Maximum Indoor Temperature Schedule Name
  -100.0,                  !- Delta Temperature {deltaC}
  ,                        !- Delta Temperature Schedule Name
  15.56,                   !- Minimum Outdoor Temperature {C}
  ,                        !- Minimum Outdoor Temperature Schedule Name
  26.67,                   !- Maximum Outdoor Temperature {C}
  ,                        !- Maximum Outdoor Temperature Schedule Name
  40.0;                    !- Maximum Wind Speed {m/s}

Exterior:Lights,
  Facade Lighting,         !- Name
  Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
  1651.0,                  !- Design Level {W}
  AstronomicalClock,       !- Control Option
  General;                 !- End-Use Subcategory

DesignSpecification:OutdoorAir,
  SZ DSOA G SW Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.0070800009,            !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048006,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA G NW Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA Office,          !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000431773,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA G NE Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA G N1 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA G N2 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA G S1 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA G S2 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M SW Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M NW Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M SE Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M NE Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M N1 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M N2 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M S1 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA M S2 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T SW Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T NW Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T SE Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T NE Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T N1 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T N2 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T S1 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

DesignSpecification:OutdoorAir,
  SZ DSOA T S2 Apartment,  !- Name
  Flow/Area,               !- Outdoor Air Method
  0.007080001,             !- Outdoor Air Flow per Person {m3/s-person}
  0.000294087,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Parameters,
  1.2,                     !- Heating Sizing Factor
  1.2,                     !- Cooling Sizing Factor
  6;                       !- Timesteps in Averaging Window

Sizing:Zone,
  G SW Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA G SW Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  G NW Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA G NW Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  Office,                  !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  G NE Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA G NE Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  G N1 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA G N1 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  G N2 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA G N2 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  G S1 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA G S1 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  G S2 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA G S2 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M SW Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M SW Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M NW Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M NW Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M SE Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M SE Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M NE Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M NE Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M N1 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M N1 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M N2 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M N2 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M S1 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M S1 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  M S2 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA M S2 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T SW Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T SW Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T NW Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T NW Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T SE Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T SE Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T NE Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T NE Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T N1 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T N1 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T N2 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T N2 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T S1 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T S1 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
  T S2 Apartment,          !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  40.0,                    !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SZ DSOA T S2 Apartment,  !- Design Specification Outdoor Air Object Name
  ,                        !- Zone Heating Sizing Factor
  ,                        !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  0.0,                     !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  0.0,                     !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  0.0,                     !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  0.0,                     !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  No,                      !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
  Autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize,                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  ,                        !- Zone Load Sizing Method
  ,                        !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                        !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                        !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  ;                        !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:System,
  Split GSW,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split GNW,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split Office,            !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split GNE,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split GN1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split GN2,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split GS1,               !- AirLoop Name
