  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split GS2,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MSW,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MNW,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MSE,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MNE,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MN1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MN2,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MS1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split MS2,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TSW,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TNW,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TSE,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TNE,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TN1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TN2,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TS1,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

Sizing:System,
  Split TS2,               !- AirLoop Name
  Sensible,                !- Type of Load to Size On
  Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
  1.0,                     !- Central Heating Maximum System Air Flow Ratio
  7.0,                     !- Preheat Design Temperature {C}
  0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  11.0,                    !- Precool Design Temperature {C}
  0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.8,                    !- Central Cooling Design Supply Air Temperature {C}
  40.0,                    !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,           !- Type of Zone Sum to Use
  No,                      !- 100% Outdoor Air in Cooling
  No,                      !- 100% Outdoor Air in Heating
  0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,               !- Cooling Supply Air Flow Rate Method
  0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
  ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,               !- Heating Supply Air Flow Rate Method
  0.0,                     !- Heating Supply Air Flow Rate {m3/s}
  ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                 !- System Outdoor Air Method
  ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
  ,                        !- Cooling Design Capacity Method
  ,                        !- Cooling Design Capacity {W}
  ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Cooling Design Capacity
  ,                        !- Heating Design Capacity Method
  ,                        !- Heating Design Capacity {W}
  ,                        !- Heating Design Capacity Per Floor Area {W/m2}
  ,                        !- Fraction of Autosized Heating Design Capacity
  ;                        !- Central Cooling Capacity Control Method

ZoneControl:Thermostat,
  G SW Apartment Thermostat,  !- Name
  G SW Apartment,          !- Zone or ZoneList Name
  ZONE CONTROL TYPE SCHED,  !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:SingleCooling,  !- Control 1 Object Type
  AptCoolingSetPoint,      !- Control 1 Name
  ThermostatSetpoint:SingleHeating,  !- Control 2 Object Type
  AptHeatingSetPoint,      !- Control 2 Name
  ThermostatSetpoint:DualSetpoint,  !- Control 3 Object Type
  S Apartment Dual SP Control;  !- Control 3 Name

ZoneControl:Thermostat,
  G NW Apartment Thermostat,  !- Name
  G NW Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  Office Thermostat,       !- Name
  Office,                  !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Office Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  G NE Apartment Thermostat,  !- Name
  G NE Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  G N1 Apartment Thermostat,  !- Name
  G N1 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  G N2 Apartment Thermostat,  !- Name
  G N2 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  G S1 Apartment Thermostat,  !- Name
  G S1 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  G S2 Apartment Thermostat,  !- Name
  G S2 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M SW Apartment Thermostat,  !- Name
  M SW Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M NW Apartment Thermostat,  !- Name
  M NW Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M SE Apartment Thermostat,  !- Name
  M SE Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M NE Apartment Thermostat,  !- Name
  M NE Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M N1 Apartment Thermostat,  !- Name
  M N1 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M N2 Apartment Thermostat,  !- Name
  M N2 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M S1 Apartment Thermostat,  !- Name
  M S1 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  M S2 Apartment Thermostat,  !- Name
  M S2 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T SW Apartment Thermostat,  !- Name
  T SW Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T NW Apartment Thermostat,  !- Name
  T NW Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T SE Apartment Thermostat,  !- Name
  T SE Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T NE Apartment Thermostat,  !- Name
  T NE Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T N1 Apartment Thermostat,  !- Name
  T N1 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T N2 Apartment Thermostat,  !- Name
  T N2 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  N Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T S1 Apartment Thermostat,  !- Name
  T S1 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
  T S2 Apartment Thermostat,  !- Name
  T S2 Apartment,          !- Zone or ZoneList Name
  COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
  ,                        !- Temperature Difference Between Cutout And Setpoint {deltaC}
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  S Apartment Dual SP Control;  !- Control 1 Name

ThermostatSetpoint:SingleHeating,
  AptHeatingSetPoint,      !- Name
  HTGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

ThermostatSetpoint:SingleCooling,
  AptCoolingSetPoint,      !- Name
  CLGSETP_APT_SCH;         !- Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  S Apartment Dual SP Control,  !- Name
  S HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
  S CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  N Apartment Dual SP Control,  !- Name
  N HTGSETP_APT_SCH,       !- Heating Setpoint Temperature Schedule Name
  N CLGSETP_APT_SCH;       !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Office Dual SP Control,  !- Name
  HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_OFF_SCH_No_Optimum;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EnergyRecoveryVentilator,
  G SW Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  G SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  G SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
  G SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  G SW Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  G NW Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  G NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  G NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
  G NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  G NW Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  G NE Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  G NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  G NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
  G NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  G NE Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  G N1 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  G N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  G N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  G N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  G N1 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  G N2 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  G N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  G N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  G N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  G N2 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  G S1 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  G S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  G S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  G S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  G S1 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  G S2 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  G S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  G S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  G S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  G S2 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M SW Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M SW Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M NW Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M NW Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M SE Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M SE Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M NE Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M NE Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M N1 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M N1 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M N2 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M N2 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M S1 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M S1 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  M S2 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  M S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  M S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  M S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  M S2 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T SW Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T SW Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T NW Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T NW Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T SE Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T SE Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T NE Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T NE Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T N1 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T N1 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T N2 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T N2 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T S1 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T S1 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator,
  T S2 Apartment ERV,      !- Name
  All On,                  !- Availability Schedule Name
  T S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
  0.025957109,             !- Supply Air Flow Rate {m3/s}
  0.025957109,             !- Exhaust Air Flow Rate {m3/s}
  T S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
  T S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
  T S2 Apartment ERV Ctrl;  !- Controller Name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  G SW Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  G NW Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  G NE Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  G N1 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  G N2 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  G S1 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  G S2 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M SW Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M NW Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M SE Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M NE Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M N1 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M N2 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M S1 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  M S2 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T SW Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T NW Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T SE Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T NE Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T N1 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T N2 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T S1 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

ZoneHVAC:EnergyRecoveryVentilator:Controller,
  T S2 Apartment ERV Ctrl,  !- Name
  ,                        !- Temperature High Limit {C}
  ,                        !- Temperature Low Limit {C}
  ,                        !- Enthalpy High Limit {J/kg}
  ,                        !- Dewpoint Temperature Limit {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
  ,                        !- Time of Day Economizer Flow Control Schedule Name
  No,                      !- High Humidity Control Flag
  ,                        !- Humidistat Control Zone Name
  1.0,                     !- High Humidity Outdoor Air Flow Ratio
  No;                      !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  G SW Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  G SW Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  G SW Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  G NW Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  G NW Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  G NW Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Office Direct Air,       !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Office Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  Office Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  G NE Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  G NE Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  G NE Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  G N1 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  G N1 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  G N1 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  G N2 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  G N2 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  G N2 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  G S1 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  G S1 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  G S1 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  G S2 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  G S2 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  G S2 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M SW Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M SW Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M SW Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M NW Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M NW Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M NW Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M SE Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M SE Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M SE Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M NE Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M NE Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M NE Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M N1 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M N1 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M N1 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M N2 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M N2 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M N2 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M S1 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M S1 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M S1 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  M S2 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  M S2 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  M S2 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T SW Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T SW Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T SW Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T NW Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T NW Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T NW Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T SE Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T SE Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T SE Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T NE Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T NE Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T NE Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T N1 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T N1 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T N1 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T N2 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T N2 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T N2 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T S1 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T S1 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T S1 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  T S2 Apartment Direct Air,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  T S2 Apartment Zone Equip Inlet ATInlet,  !- Air Inlet Node Name
  T S2 Apartment Zone Equip Inlet,  !- Air Outlet Node Name
  Autosize;                !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  G SW Apartment Direct Air ADU,  !- Name
  G SW Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  G SW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  G NW Apartment Direct Air ADU,  !- Name
  G NW Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  G NW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Office Direct Air ADU,   !- Name
  Office Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  Office Direct Air;       !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  G NE Apartment Direct Air ADU,  !- Name
  G NE Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  G NE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  G N1 Apartment Direct Air ADU,  !- Name
  G N1 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  G N1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  G N2 Apartment Direct Air ADU,  !- Name
  G N2 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  G N2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  G S1 Apartment Direct Air ADU,  !- Name
  G S1 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  G S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  G S2 Apartment Direct Air ADU,  !- Name
  G S2 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  G S2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M SW Apartment Direct Air ADU,  !- Name
  M SW Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M SW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M NW Apartment Direct Air ADU,  !- Name
  M NW Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M NW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M SE Apartment Direct Air ADU,  !- Name
  M SE Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M SE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M NE Apartment Direct Air ADU,  !- Name
  M NE Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M NE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M N1 Apartment Direct Air ADU,  !- Name
  M N1 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M N1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M N2 Apartment Direct Air ADU,  !- Name
  M N2 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M N2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M S1 Apartment Direct Air ADU,  !- Name
  M S1 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  M S2 Apartment Direct Air ADU,  !- Name
  M S2 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  M S2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T SW Apartment Direct Air ADU,  !- Name
  T SW Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T SW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T NW Apartment Direct Air ADU,  !- Name
  T NW Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T NW Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T SE Apartment Direct Air ADU,  !- Name
  T SE Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T SE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T NE Apartment Direct Air ADU,  !- Name
  T NE Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T NE Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T N1 Apartment Direct Air ADU,  !- Name
  T N1 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T N1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T N2 Apartment Direct Air ADU,  !- Name
  T N2 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T N2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T S1 Apartment Direct Air ADU,  !- Name
  T S1 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T S1 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  T S2 Apartment Direct Air ADU,  !- Name
  T S2 Apartment Zone Equip Inlet,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
  T S2 Apartment Direct Air;  !- Air Terminal Name

ZoneHVAC:EquipmentList,
  G SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G SW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G NW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  Office Equipment,        !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Office Direct Air ADU,   !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G NE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G N1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G N2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G S1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  G S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  G S2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  G S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M SW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M NW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M SE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M NE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M N1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M N2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M S1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  M S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  M S2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  M S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T SW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T SW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T SW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T NW Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T NW Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T NW Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T SE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T SE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T SE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T NE Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T NE Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T NE Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T N1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T N1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T N1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T N2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T N2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T N2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T S1 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T S1 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T S1 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
  T S2 Apartment Equipment,  !- Name
  SequentialLoad,          !- Load Distribution Scheme
  ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
  T S2 Apartment ERV,      !- Zone Equipment 1 Name
  1,                       !- Zone Equipment 1 Cooling Sequence
  1,                       !- Zone Equipment 1 Heating or No-Load Sequence
  ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
  ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  T S2 Apartment Direct Air ADU,  !- Zone Equipment 2 Name
  2,                       !- Zone Equipment 2 Cooling Sequence
  2,                       !- Zone Equipment 2 Heating or No-Load Sequence
  ,                        !- Zone Equipment 2 Sequential Cooling Fraction Schedule Name
  ;                        !- Zone Equipment 2 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
  G SW Apartment,          !- Zone Name
  G SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G SW Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  G SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G SW Apartment Zone Air Node,  !- Zone Air Node Name
  G SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G NW Apartment,          !- Zone Name
  G NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NW Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  G NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G NW Apartment Zone Air Node,  !- Zone Air Node Name
  G NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  Office,                  !- Zone Name
  Office Equipment,        !- Zone Conditioning Equipment List Name
  Office Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                        !- Zone Air Exhaust Node or NodeList Name
  Office Zone Air Node,    !- Zone Air Node Name
  Office Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G NE Apartment,          !- Zone Name
  G NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G NE Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  G NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G NE Apartment Zone Air Node,  !- Zone Air Node Name
  G NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G N1 Apartment,          !- Zone Name
  G N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N1 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  G N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G N1 Apartment Zone Air Node,  !- Zone Air Node Name
  G N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G N2 Apartment,          !- Zone Name
  G N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G N2 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  G N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G N2 Apartment Zone Air Node,  !- Zone Air Node Name
  G N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G S1 Apartment,          !- Zone Name
  G S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S1 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  G S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G S1 Apartment Zone Air Node,  !- Zone Air Node Name
  G S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  G S2 Apartment,          !- Zone Name
  G S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  G S2 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  G S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  G S2 Apartment Zone Air Node,  !- Zone Air Node Name
  G S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M SW Apartment,          !- Zone Name
  M SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M SW Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M SW Apartment Zone Air Node,  !- Zone Air Node Name
  M SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M NW Apartment,          !- Zone Name
  M NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NW Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M NW Apartment Zone Air Node,  !- Zone Air Node Name
  M NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M SE Apartment,          !- Zone Name
  M SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M SE Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M SE Apartment Zone Air Node,  !- Zone Air Node Name
  M SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M NE Apartment,          !- Zone Name
  M NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M NE Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M NE Apartment Zone Air Node,  !- Zone Air Node Name
  M NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M N1 Apartment,          !- Zone Name
  M N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N1 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M N1 Apartment Zone Air Node,  !- Zone Air Node Name
  M N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M N2 Apartment,          !- Zone Name
  M N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M N2 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M N2 Apartment Zone Air Node,  !- Zone Air Node Name
  M N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M S1 Apartment,          !- Zone Name
  M S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S1 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M S1 Apartment Zone Air Node,  !- Zone Air Node Name
  M S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  M S2 Apartment,          !- Zone Name
  M S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  M S2 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  M S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  M S2 Apartment Zone Air Node,  !- Zone Air Node Name
  M S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T SW Apartment,          !- Zone Name
  T SW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T SW Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T SW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T SW Apartment Zone Air Node,  !- Zone Air Node Name
  T SW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T NW Apartment,          !- Zone Name
  T NW Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NW Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T NW Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T NW Apartment Zone Air Node,  !- Zone Air Node Name
  T NW Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T SE Apartment,          !- Zone Name
  T SE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T SE Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T SE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T SE Apartment Zone Air Node,  !- Zone Air Node Name
  T SE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T NE Apartment,          !- Zone Name
  T NE Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T NE Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T NE Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T NE Apartment Zone Air Node,  !- Zone Air Node Name
  T NE Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T N1 Apartment,          !- Zone Name
  T N1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T N1 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T N1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T N1 Apartment Zone Air Node,  !- Zone Air Node Name
  T N1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T N2 Apartment,          !- Zone Name
  T N2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T N2 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T N2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T N2 Apartment Zone Air Node,  !- Zone Air Node Name
  T N2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T S1 Apartment,          !- Zone Name
  T S1 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T S1 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T S1 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T S1 Apartment Zone Air Node,  !- Zone Air Node Name
  T S1 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
  T S2 Apartment,          !- Zone Name
  T S2 Apartment Equipment,  !- Zone Conditioning Equipment List Name
  T S2 Apartment Zone Inlets,  !- Zone Air Inlet Node or NodeList Name
  T S2 Apartment Zone Exhaust Node,  !- Zone Air Exhaust Node or NodeList Name
  T S2 Apartment Zone Air Node,  !- Zone Air Node Name
  T S2 Apartment Return Outlet;  !- Zone Return Air Node or NodeList Name

Fan:OnOff,
  G SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  G S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  G S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  G S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  G S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  M S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  M S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  M S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  M S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NW Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NW Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  233.6875,                !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T SE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NE Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T NE Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T N2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S1 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S1 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S2 Apartment ERV Sup Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
  T S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  T S2 Apartment ERV Exh Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.303158,                !- Fan Total Efficiency
  270.64755,               !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.48,                    !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  T S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
  T S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split GSW Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split GSW Mixed Air Outlet,  !- Air Inlet Node Name
  Split GSW Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split GNW Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split GNW Mixed Air Outlet,  !- Air Inlet Node Name
  Split GNW Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split Office Supply Fan,  !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split Office Mixed Air Outlet,  !- Air Inlet Node Name
  Split Office Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split GNE Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split GNE Mixed Air Outlet,  !- Air Inlet Node Name
  Split GNE Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split GN1 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split GN1 Mixed Air Outlet,  !- Air Inlet Node Name
  Split GN1 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split GN2 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split GN2 Mixed Air Outlet,  !- Air Inlet Node Name
  Split GN2 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split GS1 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split GS1 Mixed Air Outlet,  !- Air Inlet Node Name
  Split GS1 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split GS2 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split GS2 Mixed Air Outlet,  !- Air Inlet Node Name
  Split GS2 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MSW Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MSW Mixed Air Outlet,  !- Air Inlet Node Name
  Split MSW Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MNW Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MNW Mixed Air Outlet,  !- Air Inlet Node Name
  Split MNW Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MSE Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MSE Mixed Air Outlet,  !- Air Inlet Node Name
  Split MSE Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MNE Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MNE Mixed Air Outlet,  !- Air Inlet Node Name
  Split MNE Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MN1 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MN1 Mixed Air Outlet,  !- Air Inlet Node Name
  Split MN1 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MN2 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MN2 Mixed Air Outlet,  !- Air Inlet Node Name
  Split MN2 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MS1 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MS1 Mixed Air Outlet,  !- Air Inlet Node Name
  Split MS1 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split MS2 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split MS2 Mixed Air Outlet,  !- Air Inlet Node Name
  Split MS2 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TSW Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TSW Mixed Air Outlet,  !- Air Inlet Node Name
  Split TSW Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TNW Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TNW Mixed Air Outlet,  !- Air Inlet Node Name
  Split TNW Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TSE Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TSE Mixed Air Outlet,  !- Air Inlet Node Name
  Split TSE Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TNE Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TNE Mixed Air Outlet,  !- Air Inlet Node Name
  Split TNE Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TN1 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TN1 Mixed Air Outlet,  !- Air Inlet Node Name
  Split TN1 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TN2 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TN2 Mixed Air Outlet,  !- Air Inlet Node Name
  Split TN2 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TS1 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TS1 Mixed Air Outlet,  !- Air Inlet Node Name
  Split TS1 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Fan:OnOff,
  Split TS2 Supply Fan,    !- Name
  All On,                  !- Availability Schedule Name
  0.55575,                 !- Fan Total Efficiency
  622.5,                   !- Pressure Rise {Pa}
  Autosize,                !- Maximum Flow Rate {m3/s}
  0.855,                   !- Motor Efficiency
  1.0,                     !- Motor In Airstream Fraction
  Split TS2 Mixed Air Outlet,  !- Air Inlet Node Name
  Split TS2 Supply Fan Outlet,  !- Air Outlet Node Name
  ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
  ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                 !- End-Use Subcategory

Coil:Cooling:DX:SingleSpeed,
  Split GSW Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split GSW Heating Coil Outlet,  !- Air Inlet Node Name
  Split GSW Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split GSW Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split GNW Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split GNW Heating Coil Outlet,  !- Air Inlet Node Name
  Split GNW Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split GNW Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split Office Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split Office Heating Coil Outlet,  !- Air Inlet Node Name
  Split Office Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split Office Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split GNE Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split GNE Heating Coil Outlet,  !- Air Inlet Node Name
  Split GNE Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split GNE Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split GN1 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split GN1 Heating Coil Outlet,  !- Air Inlet Node Name
  Split GN1 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split GN1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split GN2 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split GN2 Heating Coil Outlet,  !- Air Inlet Node Name
  Split GN2 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split GN2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split GS1 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split GS1 Heating Coil Outlet,  !- Air Inlet Node Name
  Split GS1 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split GS1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split GS2 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split GS2 Heating Coil Outlet,  !- Air Inlet Node Name
  Split GS2 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split GS2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MSW Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MSW Heating Coil Outlet,  !- Air Inlet Node Name
  Split MSW Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MSW Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MNW Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MNW Heating Coil Outlet,  !- Air Inlet Node Name
  Split MNW Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MNW Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MSE Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MSE Heating Coil Outlet,  !- Air Inlet Node Name
  Split MSE Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MSE Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MNE Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MNE Heating Coil Outlet,  !- Air Inlet Node Name
  Split MNE Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MNE Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MN1 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MN1 Heating Coil Outlet,  !- Air Inlet Node Name
  Split MN1 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MN1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MN2 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MN2 Heating Coil Outlet,  !- Air Inlet Node Name
  Split MN2 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MN2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MS1 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MS1 Heating Coil Outlet,  !- Air Inlet Node Name
  Split MS1 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MS1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split MS2 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split MS2 Heating Coil Outlet,  !- Air Inlet Node Name
  Split MS2 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split MS2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TSW Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TSW Heating Coil Outlet,  !- Air Inlet Node Name
  Split TSW Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TSW Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TNW Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TNW Heating Coil Outlet,  !- Air Inlet Node Name
  Split TNW Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TNW Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TSE Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TSE Heating Coil Outlet,  !- Air Inlet Node Name
  Split TSE Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TSE Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TNE Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TNE Heating Coil Outlet,  !- Air Inlet Node Name
  Split TNE Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TNE Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TN1 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TN1 Heating Coil Outlet,  !- Air Inlet Node Name
  Split TN1 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TN1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TN2 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TN2 Heating Coil Outlet,  !- Air Inlet Node Name
  Split TN2 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TN2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TS1 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TS1 Heating Coil Outlet,  !- Air Inlet Node Name
  Split TS1 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TS1 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Cooling:DX:SingleSpeed,
  Split TS2 Cooling Coil,  !- Name
  All On,                  !- Availability Schedule Name
  Autosize,                !- Gross Rated Total Cooling Capacity {W}
  Autosize,                !- Gross Rated Sensible Heat Ratio
  4.11713235489972,        !- Gross Rated Cooling COP {W/W}
  Autosize,                !- Rated Air Flow Rate {m3/s}
  ,                        !- 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  934.4,                   !- 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  Split TS2 Heating Coil Outlet,  !- Air Inlet Node Name
  Split TS2 Air Loop Outlet,  !- Air Outlet Node Name
  Split DX Coil Cap-FT,    !- Total Cooling Capacity Function of Temperature Curve Name
  Split DX Coil Cap-FF,    !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Split DX Coil EIR-FT,    !- Energy Input Ratio Function of Temperature Curve Name
  Split DX Coil EIR-FF,    !- Energy Input Ratio Function of Flow Fraction Curve Name
  Split DX Coil PLF,       !- Part Load Fraction Correlation Curve Name
  ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0.0,                     !- Nominal Time for Condensate Removal to Begin {s}
  0.0,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0.0,                     !- Maximum Cycling Rate {cycles/hr}
  0.0,                     !- Latent Capacity Time Constant {s}
  Split TS2 Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,               !- Condenser Type
  0.0,                     !- Evaporative Condenser Effectiveness {dimensionless}
  ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
  0.0,                     !- Evaporative Condenser Pump Rated Power Consumption {W}
  0.0,                     !- Crankcase Heater Capacity {W}
  ,                        !- Crankcase Heater Capacity Function of Temperature Curve Name
  10.0;                    !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}

Coil:Heating:Fuel,
  Split GSW Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split GSW Supply Fan Outlet,  !- Air Inlet Node Name
  Split GSW Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split GNW Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split GNW Supply Fan Outlet,  !- Air Inlet Node Name
  Split GNW Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split Office Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split Office Supply Fan Outlet,  !- Air Inlet Node Name
  Split Office Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split GNE Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split GNE Supply Fan Outlet,  !- Air Inlet Node Name
  Split GNE Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split GN1 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split GN1 Supply Fan Outlet,  !- Air Inlet Node Name
  Split GN1 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split GN2 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split GN2 Supply Fan Outlet,  !- Air Inlet Node Name
  Split GN2 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split GS1 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split GS1 Supply Fan Outlet,  !- Air Inlet Node Name
  Split GS1 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split GS2 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split GS2 Supply Fan Outlet,  !- Air Inlet Node Name
  Split GS2 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MSW Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MSW Supply Fan Outlet,  !- Air Inlet Node Name
  Split MSW Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MNW Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MNW Supply Fan Outlet,  !- Air Inlet Node Name
  Split MNW Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MSE Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MSE Supply Fan Outlet,  !- Air Inlet Node Name
  Split MSE Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MNE Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MNE Supply Fan Outlet,  !- Air Inlet Node Name
  Split MNE Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MN1 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MN1 Supply Fan Outlet,  !- Air Inlet Node Name
  Split MN1 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MN2 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MN2 Supply Fan Outlet,  !- Air Inlet Node Name
  Split MN2 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MS1 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MS1 Supply Fan Outlet,  !- Air Inlet Node Name
  Split MS1 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split MS2 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split MS2 Supply Fan Outlet,  !- Air Inlet Node Name
  Split MS2 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TSW Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TSW Supply Fan Outlet,  !- Air Inlet Node Name
  Split TSW Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TNW Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TNW Supply Fan Outlet,  !- Air Inlet Node Name
  Split TNW Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TSE Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TSE Supply Fan Outlet,  !- Air Inlet Node Name
  Split TSE Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TNE Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TNE Supply Fan Outlet,  !- Air Inlet Node Name
  Split TNE Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TN1 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TN1 Supply Fan Outlet,  !- Air Inlet Node Name
  Split TN1 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TN2 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TN2 Supply Fan Outlet,  !- Air Inlet Node Name
  Split TN2 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TS1 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TS1 Supply Fan Outlet,  !- Air Inlet Node Name
  Split TS1 Heating Coil Outlet;  !- Air Outlet Node Name

Coil:Heating:Fuel,
  Split TS2 Heating Coil,  !- Name
  All On,                  !- Availability Schedule Name
  NaturalGas,              !- Fuel Type
  0.81,                    !- Burner Efficiency
  Autosize,                !- Nominal Capacity {W}
  Split TS2 Supply Fan Outlet,  !- Air Inlet Node Name
  Split TS2 Heating Coil Outlet;  !- Air Outlet Node Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

Table:IndependentVariable,
  airFlowRatio,            !- Name
  Linear,                  !- Interpolation Method
  Linear,                  !- Extrapolation Method
  0.0,                     !- Minimum Value
  10.0,                    !- Maximum Value
  ,                        !- Normalization Reference Value
  Dimensionless,           !- Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.75,                    !- Value 1
  1.0;                     !- Value 2

Table:IndependentVariableList,
  effectiveness_IndependentVariableList,  !- Name
  airFlowRatio;            !- Independent Variable 1 Name

Table:Lookup,
  SenEffectHeatingTable,   !- Name
  effectiveness_IndependentVariableList,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.6,                     !- Normalization Divisor
  0.0,                     !- Minimum Output
  10.0,                    !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.623,                   !- Output Value 1
  0.6;                     !- Output Value 2

Table:Lookup,
  SenEffectCoolingTable,   !- Name
  effectiveness_IndependentVariableList,  !- Independent Variable List Name
  DivisorOnly,             !- Normalization Method
  0.596,                   !- Normalization Divisor
  0.0,                     !- Minimum Output
  10.0,                    !- Maximum Output
  Dimensionless,           !- Output Unit Type
  ,                        !- External File Name
  ,                        !- External File Column Number
  ,                        !- External File Starting Row Number
  0.618,                   !- Output Value 1
  0.596;                   !- Output Value 2

HeatExchanger:AirToAir:SensibleAndLatent,
  G NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  G S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  G S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  G S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  G S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  G S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  M S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  M S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  M S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  M S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  M S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T SW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ;                        !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
  T NW Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.0,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ;                        !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
  T SE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T NE Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T N1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T N2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T S1 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

HeatExchanger:AirToAir:SensibleAndLatent,
  T S2 Apartment OA Heat Exchanger,  !- Name
  AllOn_Except_DD,         !- Availability Schedule Name
  Autosize,                !- Nominal Supply Air Flow Rate {m3/s}
  0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.596,                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.0,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  T S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
  T S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
  T S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
  T S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
  0.0,                     !- Nominal Electric Power {W}
  No,                      !- Supply Air Outlet Temperature Control
  Rotary,                  !- Heat Exchanger Type
  ExhaustOnly,             !- Frost Control Type
  -23.3,                   !- Threshold Temperature {C}
  0.167,                   !- Initial Defrost Time Fraction {dimensionless}
  1.44,                    !- Rate of Defrost Time Fraction Increase {1/K}
  ,                        !- Economizer Lockout
  SenEffectHeatingTable,   !- Sensible Effectiveness of Heating Air Flow Curve Name
  ,                        !- Latent Effectiveness of Heating Air Flow Curve Name
  SenEffectCoolingTable,   !- Sensible Effectiveness of Cooling Air Flow Curve Name
  ;                        !- Latent Effectiveness of Cooling Air Flow Curve Name

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split GSW Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split GSW Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split GSW Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  G SW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split GSW Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split GSW Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split GSW Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split GNW Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split GNW Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split GNW Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  G NW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split GNW Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split GNW Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split GNW Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split Office Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split Office Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split Office Air Loop Outlet,  !- Furnace Air Outlet Node Name
  FAN_OFF_w_SB_SCH,        !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  Office,                  !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split Office Supply Fan,  !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split Office Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split Office Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split GNE Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split GNE Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split GNE Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  G NE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split GNE Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split GNE Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split GNE Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split GN1 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split GN1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split GN1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  G N1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split GN1 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split GN1 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split GN1 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split GN2 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split GN2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split GN2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  G N2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split GN2 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split GN2 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split GN2 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split GS1 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split GS1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split GS1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  G S1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split GS1 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split GS1 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split GS1 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split GS2 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split GS2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split GS2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  G S2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split GS2 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split GS2 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split GS2 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MSW Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MSW Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MSW Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M SW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MSW Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MSW Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MSW Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MNW Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MNW Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MNW Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M NW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MNW Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MNW Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MNW Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MSE Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MSE Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MSE Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M SE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MSE Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MSE Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MSE Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MNE Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MNE Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MNE Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M NE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MNE Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MNE Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MNE Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MN1 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MN1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MN1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M N1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MN1 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MN1 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MN1 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MN2 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MN2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MN2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M N2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MN2 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MN2 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MN2 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MS1 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MS1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MS1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M S1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MS1 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MS1 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MS1 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split MS2 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split MS2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split MS2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  M S2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split MS2 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split MS2 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split MS2 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TSW Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TSW Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TSW Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T SW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TSW Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TSW Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TSW Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TNW Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TNW Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TNW Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T NW Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TNW Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TNW Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TNW Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TSE Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TSE Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TSE Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T SE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TSE Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TSE Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TSE Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TNE Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TNE Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TNE Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T NE Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TNE Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TNE Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TNE Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TN1 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TN1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TN1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T N1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TN1 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TN1 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TN1 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TN2 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TN2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TN2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T N2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TN2 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TN2 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TN2 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TS1 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TS1 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TS1 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T S1 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TS1 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TS1 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TS1 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

AirLoopHVAC:Unitary:Furnace:HeatCool,
  Split TS2 Furnace with DX Cooling,  !- Name
  COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
  Split TS2 Mixed Air Outlet,  !- Furnace Air Inlet Node Name
  Split TS2 Air Loop Outlet,  !- Furnace Air Outlet Node Name
  All Off,                 !- Supply Air Fan Operating Mode Schedule Name
  80.0,                    !- Maximum Supply Air Temperature {C}
  Autosize,                !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                !- No Load Supply Air Flow Rate {m3/s}
  T S2 Apartment,          !- Controlling Zone or Thermostat Location
  Fan:OnOff,               !- Supply Fan Object Type
  Split TS2 Supply Fan,    !- Supply Fan Name
  BlowThrough,             !- Fan Placement
  Coil:Heating:Fuel,       !- Heating Coil Object Type
  Split TS2 Heating Coil,  !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  Split TS2 Cooling Coil,  !- Cooling Coil Name
  None;                    !- Dehumidification Control Type

Controller:OutdoorAir,
  Split GSW OA Controller,  !- Name
  Split GSW Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split GSW Air Loop Inlet,  !- Return Air Node Name
  Split GSW Mixed Air Outlet,  !- Mixed Air Node Name
  Split GSW Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split GNW OA Controller,  !- Name
  Split GNW Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split GNW Air Loop Inlet,  !- Return Air Node Name
  Split GNW Mixed Air Outlet,  !- Mixed Air Node Name
  Split GNW Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split Office OA Controller,  !- Name
  Split Office Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split Office Air Loop Inlet,  !- Return Air Node Name
  Split Office Mixed Air Outlet,  !- Mixed Air Node Name
  Split Office Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
  Split GNE OA Controller,  !- Name
  Split GNE Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split GNE Air Loop Inlet,  !- Return Air Node Name
  Split GNE Mixed Air Outlet,  !- Mixed Air Node Name
  Split GNE Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split GN1 OA Controller,  !- Name
  Split GN1 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split GN1 Air Loop Inlet,  !- Return Air Node Name
  Split GN1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GN1 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split GN2 OA Controller,  !- Name
  Split GN2 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split GN2 Air Loop Inlet,  !- Return Air Node Name
  Split GN2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GN2 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split GS1 OA Controller,  !- Name
  Split GS1 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split GS1 Air Loop Inlet,  !- Return Air Node Name
  Split GS1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GS1 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split GS2 OA Controller,  !- Name
  Split GS2 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split GS2 Air Loop Inlet,  !- Return Air Node Name
  Split GS2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GS2 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MSW OA Controller,  !- Name
  Split MSW Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MSW Air Loop Inlet,  !- Return Air Node Name
  Split MSW Mixed Air Outlet,  !- Mixed Air Node Name
  Split MSW Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MNW OA Controller,  !- Name
  Split MNW Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MNW Air Loop Inlet,  !- Return Air Node Name
  Split MNW Mixed Air Outlet,  !- Mixed Air Node Name
  Split MNW Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MSE OA Controller,  !- Name
  Split MSE Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MSE Air Loop Inlet,  !- Return Air Node Name
  Split MSE Mixed Air Outlet,  !- Mixed Air Node Name
  Split MSE Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MNE OA Controller,  !- Name
  Split MNE Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MNE Air Loop Inlet,  !- Return Air Node Name
  Split MNE Mixed Air Outlet,  !- Mixed Air Node Name
  Split MNE Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MN1 OA Controller,  !- Name
  Split MN1 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MN1 Air Loop Inlet,  !- Return Air Node Name
  Split MN1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MN1 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MN2 OA Controller,  !- Name
  Split MN2 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MN2 Air Loop Inlet,  !- Return Air Node Name
  Split MN2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MN2 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MS1 OA Controller,  !- Name
  Split MS1 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MS1 Air Loop Inlet,  !- Return Air Node Name
  Split MS1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MS1 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split MS2 OA Controller,  !- Name
  Split MS2 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split MS2 Air Loop Inlet,  !- Return Air Node Name
  Split MS2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MS2 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split TSW OA Controller,  !- Name
  Split TSW Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TSW Air Loop Inlet,  !- Return Air Node Name
  Split TSW Mixed Air Outlet,  !- Mixed Air Node Name
  Split TSW Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
  Split TNW OA Controller,  !- Name
  Split TNW Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TNW Air Loop Inlet,  !- Return Air Node Name
  Split TNW Mixed Air Outlet,  !- Mixed Air Node Name
  Split TNW Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum;            !- Minimum Limit Type

Controller:OutdoorAir,
  Split TSE OA Controller,  !- Name
  Split TSE Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TSE Air Loop Inlet,  !- Return Air Node Name
  Split TSE Mixed Air Outlet,  !- Mixed Air Node Name
  Split TSE Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split TNE OA Controller,  !- Name
  Split TNE Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TNE Air Loop Inlet,  !- Return Air Node Name
  Split TNE Mixed Air Outlet,  !- Mixed Air Node Name
  Split TNE Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split TN1 OA Controller,  !- Name
  Split TN1 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TN1 Air Loop Inlet,  !- Return Air Node Name
  Split TN1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TN1 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split TN2 OA Controller,  !- Name
  Split TN2 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TN2 Air Loop Inlet,  !- Return Air Node Name
  Split TN2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TN2 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split TS1 OA Controller,  !- Name
  Split TS1 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TS1 Air Loop Inlet,  !- Return Air Node Name
  Split TS1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TS1 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

Controller:OutdoorAir,
  Split TS2 OA Controller,  !- Name
  Split TS2 Relief Air Outlet,  !- Relief Air Outlet Node Name
  Split TS2 Air Loop Inlet,  !- Return Air Node Name
  Split TS2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TS2 Outside Air Inlet,  !- Actuator Node Name
  Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,            !- Economizer Control Type
  ModulateFlow,            !- Economizer Control Action Type
  ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                        !- Electronic Enthalpy Limit Curve Name
  ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithHeating,      !- Lockout Type
  FixedMinimum,            !- Minimum Limit Type
  All Off,                 !- Minimum Outdoor Air Schedule Name
  ,                        !- Minimum Fraction of Outdoor Air Schedule Name
  ,                        !- Maximum Fraction of Outdoor Air Schedule Name
  ,                        !- Mechanical Ventilation Controller Name
  ,                        !- Time of Day Economizer Control Schedule Name
  ,                        !- High Humidity Control
  ,                        !- Humidistat Control Zone Name
  ,                        !- High Humidity Outdoor Air Flow Ratio
  ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

AirLoopHVAC:ControllerList,
  Split GSW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split GSW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split GNW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split GNW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split Office OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split Office OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split GNE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split GNE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split GN1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split GN1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split GN2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split GN2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split GS1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split GS1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split GS2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split GS2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MSW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MSW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MNW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MNW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MSE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MSE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MNE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MNE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MN1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MN1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MN2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MN2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MS1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MS1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split MS2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split MS2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TSW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TSW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TNW OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TNW OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TSE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TSE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TNE OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TNE OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TN1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TN1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TN2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TN2 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TS1 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TS1 OA Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  Split TS2 OA System Controllers,  !- Name
  Controller:OutdoorAir,   !- Controller 1 Object Type
  Split TS2 OA Controller;  !- Controller 1 Name

AirLoopHVAC,
  Split GSW,               !- Name
  ,                        !- Controller List Name
  Split GSW Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split GSW Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split GSW Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split GSW Return Air Outlet,  !- Demand Side Outlet Node Name
  Split GSW Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split GSW Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split GNW,               !- Name
  ,                        !- Controller List Name
  Split GNW Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split GNW Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split GNW Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split GNW Return Air Outlet,  !- Demand Side Outlet Node Name
  Split GNW Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split GNW Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split Office,            !- Name
  ,                        !- Controller List Name
  Split Office Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split Office Branches,   !- Branch List Name
  ,                        !- Connector List Name
  Split Office Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split Office Return Air Outlet,  !- Demand Side Outlet Node Name
  Split Office Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split Office Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split GNE,               !- Name
  ,                        !- Controller List Name
  Split GNE Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split GNE Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split GNE Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split GNE Return Air Outlet,  !- Demand Side Outlet Node Name
  Split GNE Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split GNE Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split GN1,               !- Name
  ,                        !- Controller List Name
  Split GN1 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split GN1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split GN1 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split GN1 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split GN1 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split GN1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split GN2,               !- Name
  ,                        !- Controller List Name
  Split GN2 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split GN2 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split GN2 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split GN2 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split GN2 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split GN2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split GS1,               !- Name
  ,                        !- Controller List Name
  Split GS1 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split GS1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split GS1 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split GS1 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split GS1 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split GS1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split GS2,               !- Name
  ,                        !- Controller List Name
  Split GS2 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split GS2 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split GS2 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split GS2 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split GS2 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split GS2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MSW,               !- Name
  ,                        !- Controller List Name
  Split MSW Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MSW Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MSW Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MSW Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MSW Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MSW Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MNW,               !- Name
  ,                        !- Controller List Name
  Split MNW Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MNW Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MNW Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MNW Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MNW Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MNW Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MSE,               !- Name
  ,                        !- Controller List Name
  Split MSE Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MSE Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MSE Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MSE Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MSE Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MSE Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MNE,               !- Name
  ,                        !- Controller List Name
  Split MNE Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MNE Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MNE Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MNE Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MNE Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MNE Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MN1,               !- Name
  ,                        !- Controller List Name
  Split MN1 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MN1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MN1 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MN1 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MN1 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MN1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MN2,               !- Name
  ,                        !- Controller List Name
  Split MN2 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MN2 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MN2 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MN2 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MN2 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MN2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MS1,               !- Name
  ,                        !- Controller List Name
  Split MS1 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MS1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MS1 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MS1 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MS1 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MS1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split MS2,               !- Name
  ,                        !- Controller List Name
  Split MS2 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split MS2 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split MS2 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split MS2 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split MS2 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split MS2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TSW,               !- Name
  ,                        !- Controller List Name
  Split TSW Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TSW Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TSW Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TSW Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TSW Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TSW Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TNW,               !- Name
  ,                        !- Controller List Name
  Split TNW Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TNW Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TNW Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TNW Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TNW Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TNW Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TSE,               !- Name
  ,                        !- Controller List Name
  Split TSE Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TSE Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TSE Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TSE Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TSE Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TSE Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TNE,               !- Name
  ,                        !- Controller List Name
  Split TNE Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TNE Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TNE Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TNE Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TNE Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TNE Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TN1,               !- Name
  ,                        !- Controller List Name
  Split TN1 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TN1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TN1 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TN1 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TN1 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TN1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TN2,               !- Name
  ,                        !- Controller List Name
  Split TN2 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TN2 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TN2 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TN2 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TN2 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TN2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TS1,               !- Name
  ,                        !- Controller List Name
  Split TS1 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TS1 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TS1 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TS1 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TS1 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TS1 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  Split TS2,               !- Name
  ,                        !- Controller List Name
  Split TS2 Availability Managers,  !- Availability Manager List Name
  Autosize,                !- Design Supply Air Flow Rate {m3/s}
  Split TS2 Branches,      !- Branch List Name
  ,                        !- Connector List Name
  Split TS2 Air Loop Inlet,  !- Supply Side Inlet Node Name
  Split TS2 Return Air Outlet,  !- Demand Side Outlet Node Name
  Split TS2 Supply Path Inlet,  !- Demand Side Inlet Node Names
  Split TS2 Air Loop Outlet;  !- Supply Side Outlet Node Names

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split GSW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split GSW OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split GNW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split GNW OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split Office OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split Office OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split GNE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split GNE OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split GN1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split GN1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split GN2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split GN2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split GS1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split GS1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split GS2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split GS2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MSW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MSW OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MNW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MNW OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MSE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MSE OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MNE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MNE OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MN1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MN1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MN2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MN2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MS1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MS1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split MS2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split MS2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TSW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TSW OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TNW OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TNW OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TSE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TSE OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TNE OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TNE OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TN1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TN1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TN2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TN2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TS1 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TS1 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Split TS2 OA System Equipment,  !- Name
  OutdoorAir:Mixer,        !- Component 1 Object Type
  Split TS2 OA Mixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  Split GSW OA System,     !- Name
  Split GSW OA System Controllers,  !- Controller List Name
  Split GSW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split GNW OA System,     !- Name
  Split GNW OA System Controllers,  !- Controller List Name
  Split GNW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split Office OA System,  !- Name
  Split Office OA System Controllers,  !- Controller List Name
  Split Office OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split GNE OA System,     !- Name
  Split GNE OA System Controllers,  !- Controller List Name
  Split GNE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split GN1 OA System,     !- Name
  Split GN1 OA System Controllers,  !- Controller List Name
  Split GN1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split GN2 OA System,     !- Name
  Split GN2 OA System Controllers,  !- Controller List Name
  Split GN2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split GS1 OA System,     !- Name
  Split GS1 OA System Controllers,  !- Controller List Name
  Split GS1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split GS2 OA System,     !- Name
  Split GS2 OA System Controllers,  !- Controller List Name
  Split GS2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MSW OA System,     !- Name
  Split MSW OA System Controllers,  !- Controller List Name
  Split MSW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MNW OA System,     !- Name
  Split MNW OA System Controllers,  !- Controller List Name
  Split MNW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MSE OA System,     !- Name
  Split MSE OA System Controllers,  !- Controller List Name
  Split MSE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MNE OA System,     !- Name
  Split MNE OA System Controllers,  !- Controller List Name
  Split MNE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MN1 OA System,     !- Name
  Split MN1 OA System Controllers,  !- Controller List Name
  Split MN1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MN2 OA System,     !- Name
  Split MN2 OA System Controllers,  !- Controller List Name
  Split MN2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MS1 OA System,     !- Name
  Split MS1 OA System Controllers,  !- Controller List Name
  Split MS1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split MS2 OA System,     !- Name
  Split MS2 OA System Controllers,  !- Controller List Name
  Split MS2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TSW OA System,     !- Name
  Split TSW OA System Controllers,  !- Controller List Name
  Split TSW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TNW OA System,     !- Name
  Split TNW OA System Controllers,  !- Controller List Name
  Split TNW OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TSE OA System,     !- Name
  Split TSE OA System Controllers,  !- Controller List Name
  Split TSE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TNE OA System,     !- Name
  Split TNE OA System Controllers,  !- Controller List Name
  Split TNE OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TN1 OA System,     !- Name
  Split TN1 OA System Controllers,  !- Controller List Name
  Split TN1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TN2 OA System,     !- Name
  Split TN2 OA System Controllers,  !- Controller List Name
  Split TN2 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TS1 OA System,     !- Name
  Split TS1 OA System Controllers,  !- Controller List Name
  Split TS1 OA System Equipment;  !- Outdoor Air Equipment List Name

AirLoopHVAC:OutdoorAirSystem,
  Split TS2 OA System,     !- Name
  Split TS2 OA System Controllers,  !- Controller List Name
  Split TS2 OA System Equipment;  !- Outdoor Air Equipment List Name

OutdoorAir:Mixer,
  Split GSW OA Mixing Box,  !- Name
  Split GSW Mixed Air Outlet,  !- Mixed Air Node Name
  Split GSW Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split GSW Relief Air Outlet,  !- Relief Air Stream Node Name
  Split GSW Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split GNW OA Mixing Box,  !- Name
  Split GNW Mixed Air Outlet,  !- Mixed Air Node Name
  Split GNW Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split GNW Relief Air Outlet,  !- Relief Air Stream Node Name
  Split GNW Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split Office OA Mixing Box,  !- Name
  Split Office Mixed Air Outlet,  !- Mixed Air Node Name
  Split Office Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split Office Relief Air Outlet,  !- Relief Air Stream Node Name
  Split Office Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split GNE OA Mixing Box,  !- Name
  Split GNE Mixed Air Outlet,  !- Mixed Air Node Name
  Split GNE Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split GNE Relief Air Outlet,  !- Relief Air Stream Node Name
  Split GNE Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split GN1 OA Mixing Box,  !- Name
  Split GN1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GN1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split GN1 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split GN1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split GN2 OA Mixing Box,  !- Name
  Split GN2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GN2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split GN2 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split GN2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split GS1 OA Mixing Box,  !- Name
  Split GS1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GS1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split GS1 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split GS1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split GS2 OA Mixing Box,  !- Name
  Split GS2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split GS2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split GS2 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split GS2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MSW OA Mixing Box,  !- Name
  Split MSW Mixed Air Outlet,  !- Mixed Air Node Name
  Split MSW Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MSW Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MSW Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MNW OA Mixing Box,  !- Name
  Split MNW Mixed Air Outlet,  !- Mixed Air Node Name
  Split MNW Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MNW Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MNW Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MSE OA Mixing Box,  !- Name
  Split MSE Mixed Air Outlet,  !- Mixed Air Node Name
  Split MSE Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MSE Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MSE Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MNE OA Mixing Box,  !- Name
  Split MNE Mixed Air Outlet,  !- Mixed Air Node Name
  Split MNE Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MNE Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MNE Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MN1 OA Mixing Box,  !- Name
  Split MN1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MN1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MN1 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MN1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MN2 OA Mixing Box,  !- Name
  Split MN2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MN2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MN2 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MN2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MS1 OA Mixing Box,  !- Name
  Split MS1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MS1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MS1 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MS1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split MS2 OA Mixing Box,  !- Name
  Split MS2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split MS2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split MS2 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split MS2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TSW OA Mixing Box,  !- Name
  Split TSW Mixed Air Outlet,  !- Mixed Air Node Name
  Split TSW Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TSW Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TSW Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TNW OA Mixing Box,  !- Name
  Split TNW Mixed Air Outlet,  !- Mixed Air Node Name
  Split TNW Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TNW Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TNW Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TSE OA Mixing Box,  !- Name
  Split TSE Mixed Air Outlet,  !- Mixed Air Node Name
  Split TSE Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TSE Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TSE Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TNE OA Mixing Box,  !- Name
  Split TNE Mixed Air Outlet,  !- Mixed Air Node Name
  Split TNE Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TNE Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TNE Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TN1 OA Mixing Box,  !- Name
  Split TN1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TN1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TN1 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TN1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TN2 OA Mixing Box,  !- Name
  Split TN2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TN2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TN2 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TN2 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TS1 OA Mixing Box,  !- Name
  Split TS1 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TS1 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TS1 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TS1 Air Loop Inlet;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  Split TS2 OA Mixing Box,  !- Name
  Split TS2 Mixed Air Outlet,  !- Mixed Air Node Name
  Split TS2 Outside Air Inlet,  !- Outdoor Air Stream Node Name
  Split TS2 Relief Air Outlet,  !- Relief Air Stream Node Name
  Split TS2 Air Loop Inlet;  !- Return Air Stream Node Name

AirLoopHVAC:ZoneSplitter,
  Split GSW Zone Splitter,  !- Name
  Split GSW Supply Path Inlet,  !- Inlet Node Name
  G SW Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split GNW Zone Splitter,  !- Name
  Split GNW Supply Path Inlet,  !- Inlet Node Name
  G NW Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split Office Zone Splitter,  !- Name
  Split Office Supply Path Inlet,  !- Inlet Node Name
  Office Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split GNE Zone Splitter,  !- Name
  Split GNE Supply Path Inlet,  !- Inlet Node Name
  G NE Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split GN1 Zone Splitter,  !- Name
  Split GN1 Supply Path Inlet,  !- Inlet Node Name
  G N1 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split GN2 Zone Splitter,  !- Name
  Split GN2 Supply Path Inlet,  !- Inlet Node Name
  G N2 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split GS1 Zone Splitter,  !- Name
  Split GS1 Supply Path Inlet,  !- Inlet Node Name
  G S1 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split GS2 Zone Splitter,  !- Name
  Split GS2 Supply Path Inlet,  !- Inlet Node Name
  G S2 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MSW Zone Splitter,  !- Name
  Split MSW Supply Path Inlet,  !- Inlet Node Name
  M SW Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MNW Zone Splitter,  !- Name
  Split MNW Supply Path Inlet,  !- Inlet Node Name
  M NW Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MSE Zone Splitter,  !- Name
  Split MSE Supply Path Inlet,  !- Inlet Node Name
  M SE Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MNE Zone Splitter,  !- Name
  Split MNE Supply Path Inlet,  !- Inlet Node Name
  M NE Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MN1 Zone Splitter,  !- Name
  Split MN1 Supply Path Inlet,  !- Inlet Node Name
  M N1 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MN2 Zone Splitter,  !- Name
  Split MN2 Supply Path Inlet,  !- Inlet Node Name
  M N2 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MS1 Zone Splitter,  !- Name
  Split MS1 Supply Path Inlet,  !- Inlet Node Name
  M S1 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split MS2 Zone Splitter,  !- Name
  Split MS2 Supply Path Inlet,  !- Inlet Node Name
  M S2 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TSW Zone Splitter,  !- Name
  Split TSW Supply Path Inlet,  !- Inlet Node Name
  T SW Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TNW Zone Splitter,  !- Name
  Split TNW Supply Path Inlet,  !- Inlet Node Name
  T NW Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TSE Zone Splitter,  !- Name
  Split TSE Supply Path Inlet,  !- Inlet Node Name
  T SE Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TNE Zone Splitter,  !- Name
  Split TNE Supply Path Inlet,  !- Inlet Node Name
  T NE Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TN1 Zone Splitter,  !- Name
  Split TN1 Supply Path Inlet,  !- Inlet Node Name
  T N1 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TN2 Zone Splitter,  !- Name
  Split TN2 Supply Path Inlet,  !- Inlet Node Name
  T N2 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TS1 Zone Splitter,  !- Name
  Split TS1 Supply Path Inlet,  !- Inlet Node Name
  T S1 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  Split TS2 Zone Splitter,  !- Name
  Split TS2 Supply Path Inlet,  !- Inlet Node Name
  T S2 Apartment Zone Equip Inlet ATInlet;  !- Outlet 1 Node Name

AirLoopHVAC:SupplyPath,
  Split GSW Supply Path,   !- Name
  Split GSW Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split GSW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split GNW Supply Path,   !- Name
  Split GNW Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split GNW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split Office Supply Path,  !- Name
  Split Office Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split Office Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split GNE Supply Path,   !- Name
  Split GNE Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split GNE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split GN1 Supply Path,   !- Name
  Split GN1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split GN1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split GN2 Supply Path,   !- Name
  Split GN2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split GN2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split GS1 Supply Path,   !- Name
  Split GS1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split GS1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split GS2 Supply Path,   !- Name
  Split GS2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split GS2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MSW Supply Path,   !- Name
  Split MSW Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MSW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MNW Supply Path,   !- Name
  Split MNW Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MNW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MSE Supply Path,   !- Name
  Split MSE Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MSE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MNE Supply Path,   !- Name
  Split MNE Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MNE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MN1 Supply Path,   !- Name
  Split MN1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MN1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MN2 Supply Path,   !- Name
  Split MN2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MN2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MS1 Supply Path,   !- Name
  Split MS1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MS1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split MS2 Supply Path,   !- Name
  Split MS2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split MS2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TSW Supply Path,   !- Name
  Split TSW Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TSW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TNW Supply Path,   !- Name
  Split TNW Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TNW Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TSE Supply Path,   !- Name
  Split TSE Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TSE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TNE Supply Path,   !- Name
  Split TNE Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TNE Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TN1 Supply Path,   !- Name
  Split TN1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TN1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TN2 Supply Path,   !- Name
  Split TN2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TN2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TS1 Supply Path,   !- Name
  Split TS1 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TS1 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  Split TS2 Supply Path,   !- Name
  Split TS2 Supply Path Inlet,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  Split TS2 Zone Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  Split GSW Zone Mixer,    !- Name
  Split GSW Return Air Outlet,  !- Outlet Node Name
  G SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split GNW Zone Mixer,    !- Name
  Split GNW Return Air Outlet,  !- Outlet Node Name
  G NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split Office Zone Mixer,  !- Name
  Split Office Return Air Outlet,  !- Outlet Node Name
  Office Return Outlet;    !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split GNE Zone Mixer,    !- Name
  Split GNE Return Air Outlet,  !- Outlet Node Name
  G NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split GN1 Zone Mixer,    !- Name
  Split GN1 Return Air Outlet,  !- Outlet Node Name
  G N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split GN2 Zone Mixer,    !- Name
  Split GN2 Return Air Outlet,  !- Outlet Node Name
  G N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split GS1 Zone Mixer,    !- Name
  Split GS1 Return Air Outlet,  !- Outlet Node Name
  G S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split GS2 Zone Mixer,    !- Name
  Split GS2 Return Air Outlet,  !- Outlet Node Name
  G S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MSW Zone Mixer,    !- Name
  Split MSW Return Air Outlet,  !- Outlet Node Name
  M SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MNW Zone Mixer,    !- Name
  Split MNW Return Air Outlet,  !- Outlet Node Name
  M NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MSE Zone Mixer,    !- Name
  Split MSE Return Air Outlet,  !- Outlet Node Name
  M SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MNE Zone Mixer,    !- Name
  Split MNE Return Air Outlet,  !- Outlet Node Name
  M NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MN1 Zone Mixer,    !- Name
  Split MN1 Return Air Outlet,  !- Outlet Node Name
  M N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MN2 Zone Mixer,    !- Name
  Split MN2 Return Air Outlet,  !- Outlet Node Name
  M N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MS1 Zone Mixer,    !- Name
  Split MS1 Return Air Outlet,  !- Outlet Node Name
  M S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split MS2 Zone Mixer,    !- Name
  Split MS2 Return Air Outlet,  !- Outlet Node Name
  M S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TSW Zone Mixer,    !- Name
  Split TSW Return Air Outlet,  !- Outlet Node Name
  T SW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TNW Zone Mixer,    !- Name
  Split TNW Return Air Outlet,  !- Outlet Node Name
  T NW Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TSE Zone Mixer,    !- Name
  Split TSE Return Air Outlet,  !- Outlet Node Name
  T SE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TNE Zone Mixer,    !- Name
  Split TNE Return Air Outlet,  !- Outlet Node Name
  T NE Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TN1 Zone Mixer,    !- Name
  Split TN1 Return Air Outlet,  !- Outlet Node Name
  T N1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TN2 Zone Mixer,    !- Name
  Split TN2 Return Air Outlet,  !- Outlet Node Name
  T N2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TS1 Zone Mixer,    !- Name
  Split TS1 Return Air Outlet,  !- Outlet Node Name
  T S1 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  Split TS2 Zone Mixer,    !- Name
  Split TS2 Return Air Outlet,  !- Outlet Node Name
  T S2 Apartment Return Outlet;  !- Inlet 1 Node Name

AirLoopHVAC:ReturnPath,
  Split GSW Return Path,   !- Name
  Split GSW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split GSW Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split GNW Return Path,   !- Name
  Split GNW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split GNW Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split Office Return Path,  !- Name
  Split Office Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split Office Zone Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split GNE Return Path,   !- Name
  Split GNE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split GNE Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split GN1 Return Path,   !- Name
  Split GN1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split GN1 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split GN2 Return Path,   !- Name
  Split GN2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split GN2 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split GS1 Return Path,   !- Name
  Split GS1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split GS1 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split GS2 Return Path,   !- Name
  Split GS2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split GS2 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MSW Return Path,   !- Name
  Split MSW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MSW Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MNW Return Path,   !- Name
  Split MNW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MNW Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MSE Return Path,   !- Name
  Split MSE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MSE Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MNE Return Path,   !- Name
  Split MNE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MNE Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MN1 Return Path,   !- Name
  Split MN1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MN1 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MN2 Return Path,   !- Name
  Split MN2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MN2 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MS1 Return Path,   !- Name
  Split MS1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MS1 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split MS2 Return Path,   !- Name
  Split MS2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split MS2 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TSW Return Path,   !- Name
  Split TSW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TSW Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TNW Return Path,   !- Name
  Split TNW Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TNW Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TSE Return Path,   !- Name
  Split TSE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TSE Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TNE Return Path,   !- Name
  Split TNE Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TNE Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TN1 Return Path,   !- Name
  Split TN1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TN1 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TN2 Return Path,   !- Name
  Split TN2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TN2 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TS1 Return Path,   !- Name
  Split TS1 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TS1 Zone Mixer;    !- Component 1 Name

AirLoopHVAC:ReturnPath,
  Split TS2 Return Path,   !- Name
  Split TS2 Return Air Outlet,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
  Split TS2 Zone Mixer;    !- Component 1 Name

Branch,
  Split GSW Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split GSW OA System,     !- Component 1 Name
  Split GSW Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split GSW Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split GSW Furnace with DX Cooling,  !- Component 2 Name
  Split GSW Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split GSW Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split GNW Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split GNW OA System,     !- Component 1 Name
  Split GNW Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split GNW Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split GNW Furnace with DX Cooling,  !- Component 2 Name
  Split GNW Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split GNW Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split Office Main Branch,  !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split Office OA System,  !- Component 1 Name
  Split Office Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split Office Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split Office Furnace with DX Cooling,  !- Component 2 Name
  Split Office Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split Office Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split GNE Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split GNE OA System,     !- Component 1 Name
  Split GNE Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split GNE Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split GNE Furnace with DX Cooling,  !- Component 2 Name
  Split GNE Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split GNE Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split GN1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split GN1 OA System,     !- Component 1 Name
  Split GN1 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split GN1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split GN1 Furnace with DX Cooling,  !- Component 2 Name
  Split GN1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split GN1 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split GN2 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split GN2 OA System,     !- Component 1 Name
  Split GN2 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split GN2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split GN2 Furnace with DX Cooling,  !- Component 2 Name
  Split GN2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split GN2 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split GS1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split GS1 OA System,     !- Component 1 Name
  Split GS1 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split GS1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split GS1 Furnace with DX Cooling,  !- Component 2 Name
  Split GS1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split GS1 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split GS2 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split GS2 OA System,     !- Component 1 Name
  Split GS2 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split GS2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split GS2 Furnace with DX Cooling,  !- Component 2 Name
  Split GS2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split GS2 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MSW Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MSW OA System,     !- Component 1 Name
  Split MSW Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MSW Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MSW Furnace with DX Cooling,  !- Component 2 Name
  Split MSW Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MSW Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MNW Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MNW OA System,     !- Component 1 Name
  Split MNW Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MNW Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MNW Furnace with DX Cooling,  !- Component 2 Name
  Split MNW Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MNW Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MSE Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MSE OA System,     !- Component 1 Name
  Split MSE Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MSE Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MSE Furnace with DX Cooling,  !- Component 2 Name
  Split MSE Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MSE Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MNE Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MNE OA System,     !- Component 1 Name
  Split MNE Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MNE Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MNE Furnace with DX Cooling,  !- Component 2 Name
  Split MNE Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MNE Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MN1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MN1 OA System,     !- Component 1 Name
  Split MN1 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MN1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MN1 Furnace with DX Cooling,  !- Component 2 Name
  Split MN1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MN1 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MN2 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MN2 OA System,     !- Component 1 Name
  Split MN2 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MN2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MN2 Furnace with DX Cooling,  !- Component 2 Name
  Split MN2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MN2 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MS1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MS1 OA System,     !- Component 1 Name
  Split MS1 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MS1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MS1 Furnace with DX Cooling,  !- Component 2 Name
  Split MS1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MS1 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split MS2 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split MS2 OA System,     !- Component 1 Name
  Split MS2 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split MS2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split MS2 Furnace with DX Cooling,  !- Component 2 Name
  Split MS2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split MS2 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TSW Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TSW OA System,     !- Component 1 Name
  Split TSW Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TSW Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TSW Furnace with DX Cooling,  !- Component 2 Name
  Split TSW Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TSW Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TNW Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TNW OA System,     !- Component 1 Name
  Split TNW Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TNW Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TNW Furnace with DX Cooling,  !- Component 2 Name
  Split TNW Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TNW Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TSE Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TSE OA System,     !- Component 1 Name
  Split TSE Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TSE Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TSE Furnace with DX Cooling,  !- Component 2 Name
  Split TSE Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TSE Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TNE Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TNE OA System,     !- Component 1 Name
  Split TNE Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TNE Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TNE Furnace with DX Cooling,  !- Component 2 Name
  Split TNE Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TNE Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TN1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TN1 OA System,     !- Component 1 Name
  Split TN1 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TN1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TN1 Furnace with DX Cooling,  !- Component 2 Name
  Split TN1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TN1 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TN2 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TN2 OA System,     !- Component 1 Name
  Split TN2 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TN2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TN2 Furnace with DX Cooling,  !- Component 2 Name
  Split TN2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TN2 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TS1 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TS1 OA System,     !- Component 1 Name
  Split TS1 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TS1 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TS1 Furnace with DX Cooling,  !- Component 2 Name
  Split TS1 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TS1 Air Loop Outlet;  !- Component 2 Outlet Node Name

Branch,
  Split TS2 Main Branch,   !- Name
  ,                        !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  Split TS2 OA System,     !- Component 1 Name
  Split TS2 Air Loop Inlet,  !- Component 1 Inlet Node Name
  Split TS2 Mixed Air Outlet,  !- Component 1 Outlet Node Name
  AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
  Split TS2 Furnace with DX Cooling,  !- Component 2 Name
  Split TS2 Mixed Air Outlet,  !- Component 2 Inlet Node Name
  Split TS2 Air Loop Outlet;  !- Component 2 Outlet Node Name

BranchList,
  Split GSW Branches,      !- Name
  Split GSW Main Branch;   !- Branch 1 Name

BranchList,
  Split GNW Branches,      !- Name
  Split GNW Main Branch;   !- Branch 1 Name

BranchList,
  Split Office Branches,   !- Name
  Split Office Main Branch;  !- Branch 1 Name

BranchList,
  Split GNE Branches,      !- Name
  Split GNE Main Branch;   !- Branch 1 Name

BranchList,
  Split GN1 Branches,      !- Name
  Split GN1 Main Branch;   !- Branch 1 Name

BranchList,
  Split GN2 Branches,      !- Name
  Split GN2 Main Branch;   !- Branch 1 Name

BranchList,
  Split GS1 Branches,      !- Name
  Split GS1 Main Branch;   !- Branch 1 Name

BranchList,
  Split GS2 Branches,      !- Name
  Split GS2 Main Branch;   !- Branch 1 Name

BranchList,
  Split MSW Branches,      !- Name
  Split MSW Main Branch;   !- Branch 1 Name

BranchList,
  Split MNW Branches,      !- Name
  Split MNW Main Branch;   !- Branch 1 Name

BranchList,
  Split MSE Branches,      !- Name
  Split MSE Main Branch;   !- Branch 1 Name

BranchList,
  Split MNE Branches,      !- Name
  Split MNE Main Branch;   !- Branch 1 Name

BranchList,
  Split MN1 Branches,      !- Name
  Split MN1 Main Branch;   !- Branch 1 Name

BranchList,
  Split MN2 Branches,      !- Name
  Split MN2 Main Branch;   !- Branch 1 Name

BranchList,
  Split MS1 Branches,      !- Name
  Split MS1 Main Branch;   !- Branch 1 Name

BranchList,
  Split MS2 Branches,      !- Name
  Split MS2 Main Branch;   !- Branch 1 Name

BranchList,
  Split TSW Branches,      !- Name
  Split TSW Main Branch;   !- Branch 1 Name

BranchList,
  Split TNW Branches,      !- Name
  Split TNW Main Branch;   !- Branch 1 Name

BranchList,
  Split TSE Branches,      !- Name
  Split TSE Main Branch;   !- Branch 1 Name

BranchList,
  Split TNE Branches,      !- Name
  Split TNE Main Branch;   !- Branch 1 Name

BranchList,
  Split TN1 Branches,      !- Name
  Split TN1 Main Branch;   !- Branch 1 Name

BranchList,
  Split TN2 Branches,      !- Name
  Split TN2 Main Branch;   !- Branch 1 Name

BranchList,
  Split TS1 Branches,      !- Name
  Split TS1 Main Branch;   !- Branch 1 Name

BranchList,
  Split TS2 Branches,      !- Name
  Split TS2 Main Branch;   !- Branch 1 Name

NodeList,
  G SW Apartment Zone Inlets,  !- Name
  G SW Apartment Zone Equip Inlet,  !- Node 1 Name
  G SW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  G NW Apartment Zone Inlets,  !- Name
  G NW Apartment Zone Equip Inlet,  !- Node 1 Name
  G NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  G NE Apartment Zone Inlets,  !- Name
  G NE Apartment Zone Equip Inlet,  !- Node 1 Name
  G NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  G N1 Apartment Zone Inlets,  !- Name
  G N1 Apartment Zone Equip Inlet,  !- Node 1 Name
  G N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  G N2 Apartment Zone Inlets,  !- Name
  G N2 Apartment Zone Equip Inlet,  !- Node 1 Name
  G N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  G S1 Apartment Zone Inlets,  !- Name
  G S1 Apartment Zone Equip Inlet,  !- Node 1 Name
  G S1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  G S2 Apartment Zone Inlets,  !- Name
  G S2 Apartment Zone Equip Inlet,  !- Node 1 Name
  G S2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M SW Apartment Zone Inlets,  !- Name
  M SW Apartment Zone Equip Inlet,  !- Node 1 Name
  M SW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M NW Apartment Zone Inlets,  !- Name
  M NW Apartment Zone Equip Inlet,  !- Node 1 Name
  M NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M SE Apartment Zone Inlets,  !- Name
  M SE Apartment Zone Equip Inlet,  !- Node 1 Name
  M SE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M NE Apartment Zone Inlets,  !- Name
  M NE Apartment Zone Equip Inlet,  !- Node 1 Name
  M NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M N1 Apartment Zone Inlets,  !- Name
  M N1 Apartment Zone Equip Inlet,  !- Node 1 Name
  M N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M N2 Apartment Zone Inlets,  !- Name
  M N2 Apartment Zone Equip Inlet,  !- Node 1 Name
  M N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M S1 Apartment Zone Inlets,  !- Name
  M S1 Apartment Zone Equip Inlet,  !- Node 1 Name
  M S1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  M S2 Apartment Zone Inlets,  !- Name
  M S2 Apartment Zone Equip Inlet,  !- Node 1 Name
  M S2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T SW Apartment Zone Inlets,  !- Name
  T SW Apartment Zone Equip Inlet,  !- Node 1 Name
  T SW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T NW Apartment Zone Inlets,  !- Name
  T NW Apartment Zone Equip Inlet,  !- Node 1 Name
  T NW Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T SE Apartment Zone Inlets,  !- Name
  T SE Apartment Zone Equip Inlet,  !- Node 1 Name
  T SE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T NE Apartment Zone Inlets,  !- Name
  T NE Apartment Zone Equip Inlet,  !- Node 1 Name
  T NE Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T N1 Apartment Zone Inlets,  !- Name
  T N1 Apartment Zone Equip Inlet,  !- Node 1 Name
  T N1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T N2 Apartment Zone Inlets,  !- Name
  T N2 Apartment Zone Equip Inlet,  !- Node 1 Name
  T N2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T S1 Apartment Zone Inlets,  !- Name
  T S1 Apartment Zone Equip Inlet,  !- Node 1 Name
  T S1 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

NodeList,
  T S2 Apartment Zone Inlets,  !- Name
  T S2 Apartment Zone Equip Inlet,  !- Node 1 Name
  T S2 Apartment ERV Sup Fan Outlet Node;  !- Node 2 Name

OutdoorAir:Node,
  Split GSW Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split GNW Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split Office Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split GNE Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split GN1 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split GN2 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split GS1 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split GS2 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MSW Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MNW Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MSE Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MNE Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MN1 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MN2 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MS1 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split MS2 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TSW Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TNW Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TSE Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TNE Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TN1 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TN2 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TS1 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  Split TS2 Cooling Coil Condenser Inlet,  !- Name
  -1.0;                    !- Height Above Ground {m}

OutdoorAir:Node,
  G SW Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  G NW Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  G NE Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  G N1 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  G N2 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  G S1 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  G S2 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M SW Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M NW Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M SE Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M NE Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M N1 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M N2 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M S1 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  M S2 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T SW Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T NW Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T SE Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T NE Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T N1 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T N2 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T S1 Apartment Outside Air Node;  !- Name

OutdoorAir:Node,
  T S2 Apartment Outside Air Node;  !- Name

OutdoorAir:NodeList,
  Split GSW Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split GNW Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split Office Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split GNE Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split GN1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split GN2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split GS1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split GS2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MSW Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MNW Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MSE Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MNE Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MN1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MN2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MS1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split MS2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TSW Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TNW Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TSE Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TNE Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TN1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TN2 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TS1 Outside Air Inlet;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  Split TS2 Outside Air Inlet;  !- Node or NodeList Name 1

WaterHeater:Mixed,
  G SW Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  G SW Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  G NW Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  G NW Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  G NE Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  G NE Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  G N1 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  G N1 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  G N2 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  G N2 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  G S1 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  G S1 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  G S2 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  G S2 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M SW Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M SW Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M NW Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M NW Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M SE Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M SE Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M NE Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M NE Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M N1 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M N1 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M N2 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M N2 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M S1 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M S1 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  M S2 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  M S2 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  7.317689e-06,            !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T SW Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T SW Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T NW Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T NW Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T SE Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T SE Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T NE Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T NE Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T N1 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T N1 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T N2 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T N2 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T S1 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T S1 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

WaterHeater:Mixed,
  T S2 Apartment Water Heater,  !- Name
  0.1892706,               !- Tank Volume {m3}
  Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
  1.1111111405455,         !- Deadband Temperature Difference {deltaC}
  82.2222244003673,        !- Maximum Temperature Limit {C}
  Cycle,                   !- Heater Control Type
  14653.55,                !- Heater Maximum Capacity {W}
  0.0,                     !- Heater Minimum Capacity {W}
  ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                        !- Heater Ignition Delay {s}
  Electricity,             !- Heater Fuel Type
  1.0,                     !- Heater Thermal Efficiency
  ,                        !- Part Load Factor Curve Name
  ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,             !- Off Cycle Parasitic Fuel Type
  0.0,                     !- Off Cycle Parasitic Heat Fraction to Tank
  ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  ,                        !- On Cycle Parasitic Fuel Type
  0.0,                     !- On Cycle Parasitic Heat Fraction to Tank
  Zone,                    !- Ambient Temperature Indicator
  ,                        !- Ambient Temperature Schedule Name
  T S2 Apartment,          !- Ambient Temperature Zone Name
  ,                        !- Ambient Temperature Outdoor Air Node Name
  2.012559766,             !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- Off Cycle Loss Fraction to Zone
  2.012559766,             !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                        !- On Cycle Loss Fraction to Zone
  3.66e-06,                !- Peak Use Flow Rate {m3/s}
  APT_DHW_SCH;             !- Use Flow Rate Fraction Schedule Name

EnergyManagementSystem:Sensor,
  M_S1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
  M S1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
  Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
  M_N1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
  M N1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
  Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  S_Apartment_CLGSETP_Actuator,  !- Name
  S CLGSETP_APT_SCH,       !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  S_Apartment_HTGSETP_Actuator,  !- Name
  S HTGSETP_APT_SCH,       !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  N_Apartment_CLGSETP_Actuator,  !- Name
  N CLGSETP_APT_SCH,       !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  N_Apartment_HTGSETP_Actuator,  !- Name
  N HTGSETP_APT_SCH,       !- Actuated Component Unique Name
  Schedule:Compact,        !- Actuated Component Type
  Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
  Door_Switch_Enabled_Thermostat_Reset,  !- Name
  BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
  Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments,  !- Program Name 1
  Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments;  !- Program Name 2

EnergyManagementSystem:Program,
  Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments,  !- Name
  IF (M_S1_Apartment_Sliding_Door_Ventilation_Sensor > 0),  !- Program Line 1
  SET S_Apartment_CLGSETP_Actuator = 32.22,  !- Program Line 2
  SET S_Apartment_HTGSETP_Actuator = 12.78,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET S_Apartment_CLGSETP_Actuator = null,  !- Program Line 5
  SET S_Apartment_HTGSETP_Actuator = null,  !- Program Line 6
  ENDIF;                   !- Program Line 7

EnergyManagementSystem:Program,
  Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments,  !- Name
  IF (M_N1_Apartment_Sliding_Door_Ventilation_Sensor > 0),  !- Program Line 1
  SET N_Apartment_CLGSETP_Actuator = 32.22,  !- Program Line 2
  SET N_Apartment_HTGSETP_Actuator = 12.78,  !- Program Line 3
  ELSE,                    !- Program Line 4
  SET N_Apartment_CLGSETP_Actuator = null,  !- Program Line 5
  SET N_Apartment_HTGSETP_Actuator = null,  !- Program Line 6
  ENDIF;                   !- Program Line 7

AvailabilityManager:Scheduled,
  Split GSW Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split GNW Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split Office Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split GNE Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split GN1 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split GN2 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split GS1 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split GS2 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MSW Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MNW Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MSE Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MNE Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MN1 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MN2 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MS1 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split MS2 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TSW Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TNW Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TSE Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TNE Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TN1 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TN2 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TS1 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManager:Scheduled,
  Split TS2 Availability,  !- Name
  COMPACT HVAC-ALWAYS 1;   !- Schedule Name

AvailabilityManagerAssignmentList,
  Split GSW Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split GSW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split GNW Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split GNW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split Office Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split Office Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split GNE Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split GNE Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split GN1 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split GN1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split GN2 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split GN2 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split GS1 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split GS1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split GS2 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split GS2 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MSW Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MSW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MNW Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MNW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MSE Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MSE Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MNE Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MNE Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MN1 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MN1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MN2 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MN2 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MS1 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MS1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split MS2 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split MS2 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TSW Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TSW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TNW Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TNW Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TSE Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TSE Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TNE Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TNE Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TN1 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TN1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TN2 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TN2 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TS1 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TS1 Availability;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  Split TS2 Availability Managers,  !- Name
  AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
  Split TS2 Availability;  !- Availability Manager 1 Name

SetpointManager:SingleZone:Heating,
  Split GSW Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G SW Apartment,          !- Control Zone Name
  G SW Apartment Zone Air Node,  !- Zone Node Name
  G SW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GSW Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split GNW Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G NW Apartment,          !- Control Zone Name
  G NW Apartment Zone Air Node,  !- Zone Node Name
  G NW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GNW Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split Office Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  Office,                  !- Control Zone Name
  Office Zone Air Node,    !- Zone Node Name
  Office Zone Equip Inlet,  !- Zone Inlet Node Name
  Split Office Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split GNE Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G NE Apartment,          !- Control Zone Name
  G NE Apartment Zone Air Node,  !- Zone Node Name
  G NE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GNE Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split GN1 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G N1 Apartment,          !- Control Zone Name
  G N1 Apartment Zone Air Node,  !- Zone Node Name
  G N1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GN1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split GN2 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G N2 Apartment,          !- Control Zone Name
  G N2 Apartment Zone Air Node,  !- Zone Node Name
  G N2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GN2 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split GS1 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G S1 Apartment,          !- Control Zone Name
  G S1 Apartment Zone Air Node,  !- Zone Node Name
  G S1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GS1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split GS2 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G S2 Apartment,          !- Control Zone Name
  G S2 Apartment Zone Air Node,  !- Zone Node Name
  G S2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GS2 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MSW Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M SW Apartment,          !- Control Zone Name
  M SW Apartment Zone Air Node,  !- Zone Node Name
  M SW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MSW Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MNW Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M NW Apartment,          !- Control Zone Name
  M NW Apartment Zone Air Node,  !- Zone Node Name
  M NW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MNW Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MSE Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M SE Apartment,          !- Control Zone Name
  M SE Apartment Zone Air Node,  !- Zone Node Name
  M SE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MSE Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MNE Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M NE Apartment,          !- Control Zone Name
  M NE Apartment Zone Air Node,  !- Zone Node Name
  M NE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MNE Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MN1 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M N1 Apartment,          !- Control Zone Name
  M N1 Apartment Zone Air Node,  !- Zone Node Name
  M N1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MN1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MN2 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M N2 Apartment,          !- Control Zone Name
  M N2 Apartment Zone Air Node,  !- Zone Node Name
  M N2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MN2 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MS1 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M S1 Apartment,          !- Control Zone Name
  M S1 Apartment Zone Air Node,  !- Zone Node Name
  M S1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MS1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split MS2 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M S2 Apartment,          !- Control Zone Name
  M S2 Apartment Zone Air Node,  !- Zone Node Name
  M S2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MS2 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TSW Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T SW Apartment,          !- Control Zone Name
  T SW Apartment Zone Air Node,  !- Zone Node Name
  T SW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TSW Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TNW Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T NW Apartment,          !- Control Zone Name
  T NW Apartment Zone Air Node,  !- Zone Node Name
  T NW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TNW Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TSE Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T SE Apartment,          !- Control Zone Name
  T SE Apartment Zone Air Node,  !- Zone Node Name
  T SE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TSE Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TNE Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T NE Apartment,          !- Control Zone Name
  T NE Apartment Zone Air Node,  !- Zone Node Name
  T NE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TNE Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TN1 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T N1 Apartment,          !- Control Zone Name
  T N1 Apartment Zone Air Node,  !- Zone Node Name
  T N1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TN1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TN2 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T N2 Apartment,          !- Control Zone Name
  T N2 Apartment Zone Air Node,  !- Zone Node Name
  T N2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TN2 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TS1 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T S1 Apartment,          !- Control Zone Name
  T S1 Apartment Zone Air Node,  !- Zone Node Name
  T S1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TS1 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Heating,
  Split TS2 Supply Air Temp Manager - Htg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T S2 Apartment,          !- Control Zone Name
  T S2 Apartment Zone Air Node,  !- Zone Node Name
  T S2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TS2 Heating Coil Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split GSW Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G SW Apartment,          !- Control Zone Name
  G SW Apartment Zone Air Node,  !- Zone Node Name
  G SW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GSW Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split GNW Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G NW Apartment,          !- Control Zone Name
  G NW Apartment Zone Air Node,  !- Zone Node Name
  G NW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GNW Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split Office Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  Office,                  !- Control Zone Name
  Office Zone Air Node,    !- Zone Node Name
  Office Zone Equip Inlet,  !- Zone Inlet Node Name
  Split Office Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split GNE Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G NE Apartment,          !- Control Zone Name
  G NE Apartment Zone Air Node,  !- Zone Node Name
  G NE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GNE Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split GN1 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G N1 Apartment,          !- Control Zone Name
  G N1 Apartment Zone Air Node,  !- Zone Node Name
  G N1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GN1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split GN2 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G N2 Apartment,          !- Control Zone Name
  G N2 Apartment Zone Air Node,  !- Zone Node Name
  G N2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GN2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split GS1 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G S1 Apartment,          !- Control Zone Name
  G S1 Apartment Zone Air Node,  !- Zone Node Name
  G S1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GS1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split GS2 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  G S2 Apartment,          !- Control Zone Name
  G S2 Apartment Zone Air Node,  !- Zone Node Name
  G S2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split GS2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MSW Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M SW Apartment,          !- Control Zone Name
  M SW Apartment Zone Air Node,  !- Zone Node Name
  M SW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MSW Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MNW Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M NW Apartment,          !- Control Zone Name
  M NW Apartment Zone Air Node,  !- Zone Node Name
  M NW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MNW Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MSE Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M SE Apartment,          !- Control Zone Name
  M SE Apartment Zone Air Node,  !- Zone Node Name
  M SE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MSE Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MNE Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M NE Apartment,          !- Control Zone Name
  M NE Apartment Zone Air Node,  !- Zone Node Name
  M NE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MNE Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MN1 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M N1 Apartment,          !- Control Zone Name
  M N1 Apartment Zone Air Node,  !- Zone Node Name
  M N1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MN1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MN2 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M N2 Apartment,          !- Control Zone Name
  M N2 Apartment Zone Air Node,  !- Zone Node Name
  M N2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MN2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MS1 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M S1 Apartment,          !- Control Zone Name
  M S1 Apartment Zone Air Node,  !- Zone Node Name
  M S1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MS1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split MS2 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  M S2 Apartment,          !- Control Zone Name
  M S2 Apartment Zone Air Node,  !- Zone Node Name
  M S2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split MS2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TSW Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T SW Apartment,          !- Control Zone Name
  T SW Apartment Zone Air Node,  !- Zone Node Name
  T SW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TSW Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TNW Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T NW Apartment,          !- Control Zone Name
  T NW Apartment Zone Air Node,  !- Zone Node Name
  T NW Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TNW Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TSE Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T SE Apartment,          !- Control Zone Name
  T SE Apartment Zone Air Node,  !- Zone Node Name
  T SE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TSE Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TNE Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T NE Apartment,          !- Control Zone Name
  T NE Apartment Zone Air Node,  !- Zone Node Name
  T NE Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TNE Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TN1 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T N1 Apartment,          !- Control Zone Name
  T N1 Apartment Zone Air Node,  !- Zone Node Name
  T N1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TN1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TN2 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T N2 Apartment,          !- Control Zone Name
  T N2 Apartment Zone Air Node,  !- Zone Node Name
  T N2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TN2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TS1 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T S1 Apartment,          !- Control Zone Name
  T S1 Apartment Zone Air Node,  !- Zone Node Name
  T S1 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TS1 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
  Split TS2 Supply Air Temp Manager - Clg,  !- Name
  Temperature,             !- Control Variable
  12.8,                    !- Minimum Supply Air Temperature {C}
  40.0,                    !- Maximum Supply Air Temperature {C}
  T S2 Apartment,          !- Control Zone Name
  T S2 Apartment Zone Air Node,  !- Zone Node Name
  T S2 Apartment Zone Equip Inlet,  !- Zone Inlet Node Name
  Split TS2 Air Loop Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split GSW Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split GSW Air Loop Outlet,  !- Reference Setpoint Node Name
  Split GSW Mixed Air Outlet,  !- Fan Inlet Node Name
  Split GSW Supply Fan Outlet,  !- Fan Outlet Node Name
  Split GSW Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split GNW Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split GNW Air Loop Outlet,  !- Reference Setpoint Node Name
  Split GNW Mixed Air Outlet,  !- Fan Inlet Node Name
  Split GNW Supply Fan Outlet,  !- Fan Outlet Node Name
  Split GNW Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split Office Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split Office Air Loop Outlet,  !- Reference Setpoint Node Name
  Split Office Mixed Air Outlet,  !- Fan Inlet Node Name
  Split Office Supply Fan Outlet,  !- Fan Outlet Node Name
  Split Office Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split GNE Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split GNE Air Loop Outlet,  !- Reference Setpoint Node Name
  Split GNE Mixed Air Outlet,  !- Fan Inlet Node Name
  Split GNE Supply Fan Outlet,  !- Fan Outlet Node Name
  Split GNE Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split GN1 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split GN1 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split GN1 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split GN1 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split GN1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split GN2 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split GN2 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split GN2 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split GN2 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split GN2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split GS1 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split GS1 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split GS1 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split GS1 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split GS1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split GS2 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split GS2 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split GS2 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split GS2 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split GS2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MSW Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MSW Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MSW Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MSW Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MSW Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MNW Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MNW Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MNW Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MNW Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MNW Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MSE Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MSE Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MSE Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MSE Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MSE Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MNE Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MNE Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MNE Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MNE Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MNE Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MN1 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MN1 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MN1 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MN1 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MN1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MN2 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MN2 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MN2 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MN2 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MN2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MS1 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MS1 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MS1 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MS1 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MS1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split MS2 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split MS2 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split MS2 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split MS2 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split MS2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TSW Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TSW Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TSW Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TSW Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TSW Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TNW Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TNW Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TNW Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TNW Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TNW Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TSE Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TSE Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TSE Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TSE Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TSE Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TNE Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TNE Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TNE Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TNE Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TNE Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TN1 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TN1 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TN1 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TN1 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TN1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TN2 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TN2 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TN2 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TN2 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TN2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TS1 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TS1 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TS1 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TS1 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TS1 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  Split TS2 Outdoor Air Temp Manager,  !- Name
  Temperature,             !- Control Variable
  Split TS2 Air Loop Outlet,  !- Reference Setpoint Node Name
  Split TS2 Mixed Air Outlet,  !- Fan Inlet Node Name
  Split TS2 Supply Fan Outlet,  !- Fan Outlet Node Name
  Split TS2 Mixed Air Outlet;  !- Setpoint Node or NodeList Name

Curve:Quadratic,
  Split DX Coil Cap-FF,    !- Name
  0.8,                     !- Coefficient1 Constant
  0.2,                     !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  Split DX Coil EIR-FF,    !- Name
  1.1552,                  !- Coefficient1 Constant
  -0.1808,                 !- Coefficient2 x
  0.0256,                  !- Coefficient3 x**2
  0.5,                     !- Minimum Value of x
  1.5;                     !- Maximum Value of x

Curve:Quadratic,
  Split DX Coil PLF,       !- Name
  0.85,                    !- Coefficient1 Constant
  0.15,                    !- Coefficient2 x
  0.0,                     !- Coefficient3 x**2
  0.0,                     !- Minimum Value of x
  1.0;                     !- Maximum Value of x

Curve:Biquadratic,
  Split DX Coil Cap-FT,    !- Name
  0.766955,                !- Coefficient1 Constant
  0.0107757,               !- Coefficient2 x
  -4.1472e-05,             !- Coefficient3 x**2
  0.00134964,              !- Coefficient4 y
  -0.000261144,            !- Coefficient5 y**2
  0.000457488,             !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Curve:Biquadratic,
  Split DX Coil EIR-FT,    !- Name
  0.7915314928,            !- Coefficient1 Constant
  0.0,                     !- Coefficient2 x
  -0.00054871,             !- Coefficient3 x**2
  0.000949448,             !- Coefficient4 y
  0.000165481745,          !- Coefficient5 y**2
  0.0002782677,            !- Coefficient6 x*y
  12.77778,                !- Minimum Value of x
  23.88889,                !- Maximum Value of x
  23.88889,                !- Minimum Value of y
  46.11111;                !- Maximum Value of y

Output:Surfaces:List,Details;

Output:Surfaces:Drawing,DXF,RegularPolyline;

Output:Table:SummaryReports,
  AllSummaryAndMonthly;    !- Report 1 Name

Output:Table:Monthly,
  NameHolderMonthlySummary TaskPurpose ProgressIndicator,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeYear 2019,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary PrototypeName ApartmentMidRise,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary TaskScope National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary State National,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary ClimateZone 5B,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  NameHolderMonthlySummary RepresentCity USA_CO_Denver,  !- Name
  3,                       !- Digits After Decimal
  Site Outdoor Air Drybulb,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:NaturalGas,      !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2

OutputControl:Table:Style,
  CommaAndHTML;            !- Column Separator

OutputControl:ReportingTolerances,
  0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

Output:Meter:MeterFileOnly,NaturalGas:Facility,Hourly;
