!-Generator IDFEditor 1.51
!-Option SortedOrder UseSpecialFormat
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,27.1;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
  Yes,                     !- Do Zone Sizing Calculation
  Yes,                     !- Do System Sizing Calculation
  Yes,                     !- Do Plant Sizing Calculation
  No,                      !- Run Simulation for Sizing Periods
  Yes,                     !- Run Simulation for Weather File Run Periods
  No,                      !- Do HVAC Sizing Simulation for Sizing Periods
  1;                       !- Maximum Number of HVAC Sizing Simulation Passes

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
  Hospital,                !- Name
  -90.0,                   !- North Axis {deg}
  City,                    !- Terrain
  0.04,                    !- Loads Convergence Tolerance Value {W}
  0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
  MinimalShadowing,        !- Solar Distribution
  15,                      !- Maximum Number of Warmup Days
  6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
  PolygonClipping,         !- Shading Calculation Method
  Periodic,                !- Shading Calculation Update Frequency Method
  30;                      !- Shading Calculation Update Frequency

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
  15,                      !- Minimum System Timestep {minutes}
  5;                       !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
  Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,  !- Name
  39.72,                   !- Latitude {deg}
  -104.75,                 !- Longitude {deg}
  -7.0,                    !- Time Zone {hr}
  1726.0;                  !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,  !- Name
  12,                      !- Month
  21,                      !- Day of Month
  WinterDesignDay,         !- Day Type
  -17.9,                   !- Maximum Dry-Bulb Temperature {C}
  0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  -17.9,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  2.5,                     !- Wind Speed {m/s}
  180.0,                   !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAEClearSky,          !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0.0;                     !- Sky Clearness

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,  !- Name
  7,                       !- Month
  21,                      !- Day of Month
  SummerDesignDay,         !- Day Type
  33.9,                    !- Maximum Dry-Bulb Temperature {C}
  14.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
  ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  WetBulb,                 !- Humidity Condition Type
  15.0,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                        !- Humidity Condition Day Schedule Name
  ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
  82237.0,                 !- Barometric Pressure {Pa}
  3.6,                     !- Wind Speed {m/s}
  30.0,                    !- Wind Direction {deg}
  No,                      !- Rain Indicator
  No,                      !- Snow Indicator
  No,                      !- Daylight Saving Time Indicator
  ASHRAETau,               !- Solar Model Indicator
  ,                        !- Beam Solar Day Schedule Name
  ,                        !- Diffuse Solar Day Schedule Name
  0.423,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.02;                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  RUNPERIOD 1,             !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  1,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 2,             !- Name
  4,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  4,                       !- End Month
  30,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

RunPeriod,
  RUNPERIOD 3,             !- Name
  7,                       !- Begin Month
  1,                       !- Begin Day of Month
  ,                        !- Begin Year
  7,                       !- End Month
  31,                      !- End Day of Month
  ,                        !- End Year
  Sunday,                  !- Day of Week for Start Day
  No,                      !- Use Weather File Holidays and Special Days
  No,                      !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,  !- Start Date
  1.0,                     !- Duration {days}
  Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,7.1,3.0,-1.0,0.8,-0.2,4.8,6.1,13.7,22.2,22.7,21.7,18.5;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
  Correlation,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  9.95,                    !- Annual Average Outdoor Air Temperature {C}
  23.7;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60.0,                   !- Lower Limit Value
  200.0,                   !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0.0,                     !- Lower Limit Value
  1.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0.0,                     !- Lower Limit Value
  4.0,                     !- Upper Limit Value
  Discrete;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10.0,                    !- Lower Limit Value
  90.0,                    !- Upper Limit Value
  Continuous;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
  Patrms_ExtraElecHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Patrms_ExtraWaterHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ER_ExtraElecHeatC_Sch,   !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ER_ExtraWaterHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  OR_ExtraElecHeatC_Sch,   !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  OR_ExtraWaterHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ICU_ExtraElecHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ICU_ExtraWaterHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Labs_ExtraElecHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Labs_ExtraWaterHeatC_Sch,  !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  Hours_of_operation,      !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  Exterior_Lgt_ALWAYS_ON,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ALWAYS_ON,               !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  HVACOperationSchd,       !- Name
  on/off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  BLDG_LIGHT_CORRIDOR_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.4806,      !- Field 3
  Until: 16:00,0.86508,    !- Field 5
  Until: 24:00,0.4806,     !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,1,          !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0,          !- Field 13
  For: Saturday,           !- Field 15
  Until: 8:00,0.4806,      !- Field 16
  Until: 18:00,0.76896,    !- Field 18
  Until: 24:00,0.4806,     !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 8:00,0.4806,      !- Field 23
  Until: 16:00,0.67284,    !- Field 25
  Until: 24:00,0.4806;     !- Field 27

Schedule:Compact,
  BLDG_LIGHT_EXAM_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.39,        !- Field 3
  Until: 16:00,0.702,      !- Field 5
  Until: 24:00,0.39,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,1,          !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0,          !- Field 13
  For: Saturday,           !- Field 15
  Until: 8:00,0.39,        !- Field 16
  Until: 18:00,0.624,      !- Field 18
  Until: 24:00,0.39,       !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 8:00,0.39,        !- Field 23
  Until: 16:00,0.546,      !- Field 25
  Until: 24:00,0.39;       !- Field 27

Schedule:Compact,
  BLDG_LIGHT_EXTD_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.5,         !- Field 3
  Until: 16:00,0.9,        !- Field 5
  Until: 24:00,0.5,        !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,1,          !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0,          !- Field 13
  For: Saturday,           !- Field 15
  Until: 8:00,0.5,         !- Field 16
  Until: 18:00,0.8,        !- Field 18
  Until: 24:00,0.5,        !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 8:00,0.5,         !- Field 23
  Until: 16:00,0.7,        !- Field 25
  Until: 24:00,0.5;        !- Field 27

Schedule:Compact,
  BLDG_LIGHT_LOBBYFLR1_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.1,         !- Field 3
  Until: 8:00,0.4775,      !- Field 5
  Until: 16:00,0.8595,     !- Field 7
  Until: 22:00,0.2865,     !- Field 9
  Until: 23:00,0.3,        !- Field 11
  Until: 24:00,0.1,        !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1,          !- Field 16
  For: WinterDesignDay,    !- Field 18
  Until: 24:00,0,          !- Field 19
  For: Saturday,           !- Field 21
  Until: 7:00,0.1,         !- Field 22
  Until: 8:00,0.191,       !- Field 24
  Until: 18:00,0.382,      !- Field 26
  Until: 19:00,0.0955,     !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 8:00,0.05,        !- Field 33
  Until: 16:00,0.0955,     !- Field 35
  Until: 24:00,0.05;       !- Field 37

Schedule:Compact,
  BLDG_LIGHT_LOBBYFLR5_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.1,         !- Field 3
  Until: 8:00,0.485,       !- Field 5
  Until: 16:00,0.873,      !- Field 7
  Until: 22:00,0.291,      !- Field 9
  Until: 23:00,0.3,        !- Field 11
  Until: 24:00,0.1,        !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1,          !- Field 16
  For: WinterDesignDay,    !- Field 18
  Until: 24:00,0,          !- Field 19
  For: Saturday,           !- Field 21
  Until: 7:00,0.1,         !- Field 22
  Until: 8:00,0.194,       !- Field 24
  Until: 18:00,0.388,      !- Field 26
  Until: 19:00,0.097,      !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 8:00,0.05,        !- Field 33
  Until: 16:00,0.097,      !- Field 35
  Until: 24:00,0.05;       !- Field 37

Schedule:Compact,
  BLDG_LIGHT_NURSEFLR1_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.49,        !- Field 3
  Until: 16:00,0.882,      !- Field 5
  Until: 24:00,0.49,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,1,          !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0,          !- Field 13
  For: Saturday,           !- Field 15
  Until: 8:00,0.49,        !- Field 16
  Until: 18:00,0.784,      !- Field 18
  Until: 24:00,0.49,       !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 8:00,0.49,        !- Field 23
  Until: 16:00,0.686,      !- Field 25
  Until: 24:00,0.49;       !- Field 27

Schedule:Compact,
  BLDG_LIGHT_NURSEFLR234_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 8:00,0.485,       !- Field 3
  Until: 16:00,0.873,      !- Field 5
  Until: 24:00,0.485,      !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,1,          !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0,          !- Field 13
  For: Saturday,           !- Field 15
  Until: 8:00,0.485,       !- Field 16
  Until: 18:00,0.776,      !- Field 18
  Until: 24:00,0.485,      !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 8:00,0.485,       !- Field 23
  Until: 16:00,0.679,      !- Field 25
  Until: 24:00,0.485;      !- Field 27

Schedule:Compact,
  BLDG_LIGHT_OFFICE_BSMT_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.1,         !- Field 3
  Until: 8:00,0.447984375,  !- Field 5
  Until: 16:00,0.806371875,  !- Field 7
  Until: 22:00,0.268790625,  !- Field 9
  Until: 23:00,0.3,        !- Field 11
  Until: 24:00,0.1,        !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1,          !- Field 16
  For: WinterDesignDay,    !- Field 18
  Until: 24:00,0,          !- Field 19
  For: Saturday,           !- Field 21
  Until: 7:00,0.1,         !- Field 22
  Until: 8:00,0.17919375,  !- Field 24
  Until: 18:00,0.3583875,  !- Field 26
  Until: 19:00,0.089596875,  !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 8:00,0.05,        !- Field 33
  Until: 16:00,0.089596875,  !- Field 35
  Until: 24:00,0.05;       !- Field 37

Schedule:Compact,
  BLDG_LIGHT_OFFICE_SCH,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.1,         !- Field 3
  Until: 8:00,0.40595,     !- Field 5
  Until: 16:00,0.73071,    !- Field 7
  Until: 22:00,0.24357,    !- Field 9
  Until: 23:00,0.3,        !- Field 11
  Until: 24:00,0.1,        !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1,          !- Field 16
  For: WinterDesignDay,    !- Field 18
  Until: 24:00,0,          !- Field 19
  For: Saturday,           !- Field 21
  Until: 7:00,0.1,         !- Field 22
  Until: 8:00,0.16238,     !- Field 24
  Until: 18:00,0.32476,    !- Field 26
  Until: 19:00,0.08119,    !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 8:00,0.05,        !- Field 33
  Until: 16:00,0.08119,    !- Field 35
  Until: 24:00,0.05;       !- Field 37

Schedule:Compact,
  BLDG_LIGHT_RADIOLOGY_SCH,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.1,         !- Field 3
  Until: 8:00,0.39,        !- Field 5
  Until: 16:00,0.702,      !- Field 7
  Until: 22:00,0.234,      !- Field 9
  Until: 23:00,0.3,        !- Field 11
  Until: 24:00,0.1,        !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1,          !- Field 16
  For: WinterDesignDay,    !- Field 18
  Until: 24:00,0,          !- Field 19
  For: Saturday,           !- Field 21
  Until: 7:00,0.1,         !- Field 22
  Until: 8:00,0.156,       !- Field 24
  Until: 18:00,0.312,      !- Field 26
  Until: 19:00,0.078,      !- Field 28
  Until: 24:00,0.1,        !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 8:00,0.05,        !- Field 33
  Until: 16:00,0.078,      !- Field 35
  Until: 24:00,0.05;       !- Field 37

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.1,         !- Field 3
  Until: 8:00,0.5,         !- Field 5
  Until: 16:00,0.9,        !- Field 7
  Until: 23:00,0.3,        !- Field 9
  Until: 24:00,0.1,        !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,1,          !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,0,          !- Field 17
  For: Saturday,           !- Field 19
  Until: 7:00,0.1,         !- Field 20
  Until: 8:00,0.2,         !- Field 22
  Until: 18:00,0.4,        !- Field 24
  Until: 24:00,0.1,        !- Field 26
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 8:00,0.05,        !- Field 29
  Until: 16:00,0.1,        !- Field 31
  Until: 24:00,0.05;       !- Field 33

Schedule:Compact,
  walkin_occ_lght_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 7:00,0.1,         !- Field 3
  Until: 8:00,0.26,        !- Field 5
  Until: 16:00,0.468,      !- Field 7
  Until: 23:00,0.156,      !- Field 9
  Until: 24:00,0.1,        !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,1,          !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,0,          !- Field 17
  For: Saturday,           !- Field 19
  Until: 7:00,0.1,         !- Field 20
  Until: 8:00,0.104,       !- Field 22
  Until: 18:00,0.208,      !- Field 24
  Until: 24:00,0.1,        !- Field 26
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 8:00,0.05,        !- Field 29
  Until: 16:00,0.052,      !- Field 31
  Until: 24:00,0.05;       !- Field 33

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,0.0,        !- Field 3
  Until: 08:00,0.1,        !- Field 5
  Until: 09:00,0.5,        !- Field 7
  Until: 17:00,0.8,        !- Field 9
  Until: 18:00,0.5,        !- Field 11
  Until: 20:00,0.3,        !- Field 13
  Until: 22:00,0.2,        !- Field 15
  Until: 24:00,0.0,        !- Field 17
  For: SummerDesignDay,    !- Field 19
  Until: 24:00,1.0,        !- Field 20
  For: WinterDesignDay,    !- Field 22
  Until: 24:00,0.0,        !- Field 23
  For: Saturday,           !- Field 25
  Until: 07:00,0.0,        !- Field 26
  Until: 08:00,0.1,        !- Field 28
  Until: 09:00,0.3,        !- Field 30
  Until: 17:00,0.4,        !- Field 32
  Until: 19:00,0.1,        !- Field 34
  Until: 24:00,0.0,        !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 08:00,0.0,        !- Field 39
  Until: 16:00,0.05,       !- Field 41
  Until: 24:00,0.0;        !- Field 43

Schedule:Compact,
  BLDG_OCC_EXTD_SCH,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,0.4,        !- Field 3
  Until: 08:00,0.5,        !- Field 5
  Until: 09:00,0.6,        !- Field 7
  Until: 17:00,0.8,        !- Field 9
  Until: 18:00,0.6,        !- Field 11
  Until: 20:00,0.5,        !- Field 13
  Until: 24:00,0.4,        !- Field 15
  For: SummerDesignDay,    !- Field 17
  Until: 24:00,1.0,        !- Field 18
  For: WinterDesignDay,    !- Field 20
  Until: 24:00,0.0,        !- Field 21
  For: Saturday,           !- Field 23
  Until: 07:00,0.4,        !- Field 24
  Until: 08:00,0.5,        !- Field 26
  Until: 17:00,0.6,        !- Field 28
  Until: 19:00,0.5,        !- Field 30
  Until: 24:00,0.4,        !- Field 32
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 08:00,0.4,        !- Field 35
  Until: 16:00,0.6,        !- Field 37
  Until: 24:00,0.4;        !- Field 39

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,0.3492682264,  !- Field 3
  Until: 08:00,0.6818012803,  !- Field 5
  Until: 16:00,0.8766016461,  !- Field 7
  Until: 22:00,0.5844010974,  !- Field 9
  Until: 23:00,0.5239023396,  !- Field 11
  Until: 24:00,0.3492682264,  !- Field 13
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,1.0,        !- Field 16
  For: WinterDesignDay,    !- Field 18
  Until: 24:00,0.0,        !- Field 19
  For: Saturday,           !- Field 21
  Until: 07:00,0.3492682264,  !- Field 22
  Until: 08:00,0.4870009145,  !- Field 24
  Until: 18:00,0.63310118885,  !- Field 26
  Until: 24:00,0.3492682264,  !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 08:00,0.2619511698,  !- Field 31
  Until: 16:00,0.3492682264,  !- Field 33
  Until: 24:00,0.2619511698;  !- Field 35

Schedule:Compact,
  BLDG_EQUIP_EXTD_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 07:00,0.40,       !- Field 3
  Until: 08:00,0.70,       !- Field 5
  Until: 16:00,0.90,       !- Field 7
  Until: 23:00,0.60,       !- Field 9
  Until: 24:00,0.40,       !- Field 11
  For: SummerDesignDay,    !- Field 13
  Until: 24:00,1.0,        !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 24:00,0.0,        !- Field 17
  For: Saturday,           !- Field 19
  Until: 07:00,0.40,       !- Field 20
  Until: 08:00,0.50,       !- Field 22
  Until: 18:00,0.65,       !- Field 24
  Until: 24:00,0.40,       !- Field 26
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 08:00,0.40,       !- Field 29
  Until: 16:00,0.60,       !- Field 31
  Until: 24:00,0.40;       !- Field 33

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1.00,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0.20,       !- Field 6
  For: Weekdays,           !- Field 8
  Until: 07:00,0.2,        !- Field 9
  Until: 08:00,0.5,        !- Field 11
  Until: 09:00,0.75,       !- Field 13
  Until: 10:00,1.00,       !- Field 15
  Until: 11:00,1.00,       !- Field 17
  Until: 12:00,1.00,       !- Field 19
  Until: 13:00,0.75,       !- Field 21
  Until: 14:00,1.00,       !- Field 23
  Until: 15:00,1.00,       !- Field 25
  Until: 16:00,1.00,       !- Field 27
  Until: 17:00,1.00,       !- Field 29
  Until: 18:00,1.00,       !- Field 31
  Until: 19:00,0.52,       !- Field 33
  Until: 20:00,0.52,       !- Field 35
  Until: 21:00,0.52,       !- Field 37
  Until: 22:00,0.28,       !- Field 39
  Until: 24:00,0.2,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 07:00,0.2,        !- Field 44
  Until: 08:00,0.4,        !- Field 46
  Until: 09:00,0.46,       !- Field 48
  Until: 10:00,0.70,       !- Field 50
  Until: 11:00,0.70,       !- Field 52
  Until: 12:00,0.70,       !- Field 54
  Until: 13:00,0.51,       !- Field 56
  Until: 14:00,0.51,       !- Field 58
  Until: 15:00,0.51,       !- Field 60
  Until: 16:00,0.51,       !- Field 62
  Until: 17:00,0.51,       !- Field 64
  Until: 18:00,0.25,       !- Field 66
  Until: 24:00,0.2,        !- Field 68
  For: AllOtherDays,       !- Field 70
  Until: 08:00,0.2,        !- Field 71
  Until: 16:00,0.4,        !- Field 73
  Until: 24:00,0.2;        !- Field 75

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_24_7,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1;          !- Field 3

Schedule:Compact,
  ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: SummerDesignDay,    !- Field 2
  Until: 24:00,1.00,       !- Field 3
  For: WinterDesignDay,    !- Field 5
  Until: 24:00,0.20,       !- Field 6
  For: Weekdays,           !- Field 8
  Until: 07:00,0.2,        !- Field 9
  Until: 08:00,0.5,        !- Field 11
  Until: 09:00,1.00,       !- Field 13
  Until: 10:00,1.00,       !- Field 15
  Until: 11:00,1.00,       !- Field 17
  Until: 12:00,1.00,       !- Field 19
  Until: 13:00,1.00,       !- Field 21
  Until: 14:00,1.00,       !- Field 23
  Until: 15:00,1.00,       !- Field 25
  Until: 16:00,1.00,       !- Field 27
  Until: 17:00,1.00,       !- Field 29
  Until: 18:00,1.00,       !- Field 31
  Until: 19:00,0.52,       !- Field 33
  Until: 20:00,0.52,       !- Field 35
  Until: 21:00,0.52,       !- Field 37
  Until: 22:00,0.28,       !- Field 39
  Until: 24:00,0.2,        !- Field 41
  For: Saturday,           !- Field 43
  Until: 07:00,0.2,        !- Field 44
  Until: 08:00,0.4,        !- Field 46
  Until: 09:00,0.46,       !- Field 48
  Until: 10:00,0.70,       !- Field 50
  Until: 11:00,0.70,       !- Field 52
  Until: 12:00,0.70,       !- Field 54
  Until: 13:00,0.51,       !- Field 56
  Until: 14:00,0.51,       !- Field 58
  Until: 15:00,0.51,       !- Field 60
  Until: 16:00,0.51,       !- Field 62
  Until: 17:00,0.51,       !- Field 64
  Until: 18:00,0.25,       !- Field 66
  Until: 24:00,0.2,        !- Field 68
  For: AllOtherDays,       !- Field 70
  Until: 08:00,0.2,        !- Field 71
  Until: 16:00,0.4,        !- Field 73
  Until: 24:00,0.2;        !- Field 75

Schedule:Compact,
  Dishwashing Booster Water Inlet Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,60.00;      !- Field 3

Schedule:Compact,
  Dishwashing Booster Setpoint Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,82.22;      !- Field 3

Schedule:Compact,
  Laundry Setpoint Temp Schedule,  !- Name
  Any Number,              !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 24:00,82.22;      !- Field 3

Schedule:Compact,
  LAUNDRY_SWH_SCH,         !- Name
  Fraction,                !- Schedule Type Limits Name
  THROUGH: 12/31,          !- Field 1
  FOR: AllDays,            !- Field 2
  UNTIL: 08:00,0.00,       !- Field 3
  UNTIL: 15:00,1.00,       !- Field 5
  UNTIL: 24:00,0.00;       !- Field 7

Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.00,       !- Field 3
  Until: 08:00,0.17,       !- Field 5
  Until: 09:00,0.58,       !- Field 7
  Until: 10:00,0.66,       !- Field 9
  Until: 11:00,0.78,       !- Field 11
  Until: 12:00,0.82,       !- Field 13
  Until: 13:00,0.71,       !- Field 15
  Until: 14:00,0.82,       !- Field 17
  Until: 15:00,0.78,       !- Field 19
  Until: 16:00,0.74,       !- Field 21
  Until: 17:00,0.63,       !- Field 23
  Until: 18:00,0.41,       !- Field 25
  Until: 21:00,0.18,       !- Field 27
  Until: 22:00,0.1,        !- Field 29
  Until: 24:00,0.00,       !- Field 31
  For: Saturday WinterDesignDay,  !- Field 33
  Until: 07:00,0.00,       !- Field 34
  Until: 08:00,0.01,       !- Field 36
  Until: 09:00,0.2,        !- Field 38
  Until: 10:00,0.28,       !- Field 40
  Until: 12:00,0.3,        !- Field 42
  Until: 14:00,0.24,       !- Field 44
  Until: 17:00,0.23,       !- Field 46
  Until: 19:00,0.10,       !- Field 48
  Until: 24:00,0.00,       !- Field 50
  For: Sunday Holidays AllOtherDays,  !- Field 52
  Until: 08:00,0.00,       !- Field 53
  Until: 16:00,0.01,       !- Field 55
  Until: 24:00,0.00;       !- Field 57

Schedule:Compact,
  BLDG_SWH_EXTD_SCH,       !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,0.3,        !- Field 3
  Until: 08:00,0.5,        !- Field 5
  Until: 09:00,0.58,       !- Field 7
  Until: 10:00,0.66,       !- Field 9
  Until: 11:00,0.78,       !- Field 11
  Until: 12:00,0.82,       !- Field 13
  Until: 13:00,0.71,       !- Field 15
  Until: 14:00,0.82,       !- Field 17
  Until: 15:00,0.78,       !- Field 19
  Until: 16:00,0.74,       !- Field 21
  Until: 17:00,0.63,       !- Field 23
  Until: 18:00,0.41,       !- Field 25
  Until: 21:00,0.35,       !- Field 27
  Until: 24:00,0.30,       !- Field 29
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,0.3,        !- Field 32
  Until: 09:00,0.4,        !- Field 34
  Until: 10:00,0.5,        !- Field 36
  Until: 17:00,0.6,        !- Field 38
  Until: 18:00,0.5,        !- Field 40
  Until: 24:00,0.3,        !- Field 42
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 08:00,0.3,        !- Field 45
  Until: 09:00,0.4,        !- Field 47
  Until: 10:00,0.5,        !- Field 49
  Until: 17:00,0.6,        !- Field 51
  Until: 18:00,0.5,        !- Field 53
  Until: 24:00,0.3;        !- Field 55

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,120.;       !- Field 3

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0,        !- Field 3
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,0.5,        !- Field 7
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,1.0;        !- Field 11

Schedule:Compact,
  INFIL_SCH_PNNL,          !- Name
  fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,0.25,       !- Field 3
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,0.25,       !- Field 6
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,0.25;       !- Field 9

Schedule:Compact,
  SHADING_SCH,             !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.0;        !- Field 3

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  ReheatCoilAvailSched,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  CoolingCoilAvailSched,   !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: ALLDays,            !- Field 2
  Until: 24:00,21.;        !- Field 3

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,24.0;       !- Field 3

Schedule:Compact,
  Humidity Setpoint Schedule,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,50,         !- Field 3
  For: Saturday WinterDesignDay,  !- Field 5
  Until: 24:00,50,         !- Field 6
  For: Sunday Holidays AllOtherDays,  !- Field 8
  Until: 24:00,50;         !- Field 9

Schedule:Compact,
  MinOA_Sched,             !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0;        !- Field 3

Schedule:Compact,
  BLDG_OA_FRAC_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,0.00,       !- Field 3
  Until: 18:00,0.25,       !- Field 5
  Until: 24:00,0.00,       !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 06:00,0.00,       !- Field 10
  Until: 18:00,0.25,       !- Field 12
  Until: 24:00,0.00,       !- Field 14
  For: WinterDesignDay,    !- Field 16
  Until: 06:00,0.00,       !- Field 17
  Until: 18:00,0.25,       !- Field 19
  Until: 24:00,0.00,       !- Field 21
  For: Saturday,           !- Field 23
  Until: 06:00,0.00,       !- Field 24
  Until: 18:00,0.25,       !- Field 26
  Until: 24:00,0.00,       !- Field 28
  For: Sunday Holidays AllOtherDays,  !- Field 30
  Until: 24:00,0.00;       !- Field 31

Schedule:Compact,
  OR_MinSA_Sched,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 09:00,0.2,        !- Field 3
  Until: 18:00,1.0,        !- Field 5
  Until: 24:00,0.2,        !- Field 7
  For: SummerDesignDay,    !- Field 9
  Until: 24:00,1.0,        !- Field 10
  For: WinterDesignDay,    !- Field 12
  Until: 24:00,0.2,        !- Field 13
  For: Saturday,           !- Field 15
  Until: 09:00,0.2,        !- Field 16
  Until: 17:00,1.0,        !- Field 18
  Until: 24:00,0.2,        !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,0.2;        !- Field 23

Schedule:Compact,
  VAV_ER_OAminOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.3300;     !- Field 3

Schedule:Compact,
  VAV_OR_OAminOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.3300;     !- Field 3

Schedule:Compact,
  VAV_ICU_OAminOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.3300;     !- Field 3

Schedule:Compact,
  VAV_PATRMS_OAminOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.3300;     !- Field 3

Schedule:Compact,
  VAV_LABS_OAminOAFracSchedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,1.0000;     !- Field 3

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,4;          !- Field 3

Schedule:Compact,
  Cool-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  Heat-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,6.7;        !- Field 3

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,82;         !- Field 3

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  ER_Trauma1_Flr_1 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  ER_Trauma1_Flr_1 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  ER_Trauma1_Flr_1 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  ER_Trauma2_Flr_1 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  ER_Trauma2_Flr_1 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  ER_Trauma2_Flr_1 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  OR1_Flr_2 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  OR1_Flr_2 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  OR1_Flr_2 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  OR2_Mult5_Flr_2 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  OR2_Mult5_Flr_2 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  OR2_Mult5_Flr_2 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  OR3_Flr_2 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  OR3_Flr_2 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  OR3_Flr_2 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  OR4_Flr_2 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  OR4_Flr_2 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  OR4_Flr_2 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom2_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom2_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom2_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom4_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom4_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom4_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PhysTherapy_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PhysTherapy_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PhysTherapy_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom6_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom6_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom6_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom8_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom8_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom8_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Lab_Flr_3 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Lab_Flr_3 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Lab_Flr_3 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom2_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom2_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom2_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom4_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom4_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom4_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Radiology_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Radiology_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Radiology_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom6_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom6_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom6_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  PatRoom8_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  PatRoom8_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  PatRoom8_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Lab_Flr_4 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Lab_Flr_4 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Lab_Flr_4 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Kitchen_Flr_5 sub cat Latent fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.05;       !- Field 3

Schedule:Compact,
  Kitchen_Flr_5 sub cat Sensible fract sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,0.2;        !- Field 3

Schedule:Compact,
  Kitchen_Flr_5 sub catHot Supply Temp Sched,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,55;         !- Field 3

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:20,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:20,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  ON/OFF,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:Average,     !- Field 3
  Until: 11:00,0,          !- Field 4
  Until: 11:30,1,          !- Field 6
  Until: 23:00,0,          !- Field 8
  Until: 23:30,1,          !- Field 10
  Until: 24:00,0;          !- Field 12

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Tuesday Friday,     !- Field 2
  Until: 4:00,0.0,         !- Field 3
  Until: 5:00,725.0,       !- Field 5
  Until: 6:00,417.0,       !- Field 7
  Until: 7:00,290.0,       !- Field 9
  Until: 24:00,0.0,        !- Field 11
  For: AllOtherDays,       !- Field 13
  Until: 4:00,0.0,         !- Field 14
  Until: 5:00,125.0,       !- Field 16
  Until: 6:00,117.0,       !- Field 18
  Until: 7:00,90.0,        !- Field 20
  Until: 19:00,0.0,        !- Field 22
  Until: 20:00,125.0,      !- Field 24
  Until: 21:00,117.0,      !- Field 26
  Until: 22:00,90.0,       !- Field 28
  Until: 24:00,0.0;        !- Field 30

Schedule:Compact,
  Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Interpolate:No,          !- Field 3
  Until: 7:00,0.2,         !- Field 4
  Until: 21:00,0.4,        !- Field 6
  Until: 24:00,0.2;        !- Field 8

Schedule:Compact,
  Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For:AllDays,             !- Field 2
  Until: 6:00,0.0,         !- Field 3
  Until: 7:00,50.0,        !- Field 5
  Until: 9:00,70.0,        !- Field 7
  Until: 10:00,80.0,       !- Field 9
  Until: 11:00,70.0,       !- Field 11
  Until: 13:00,50.0,       !- Field 13
  Until: 14:00,80.0,       !- Field 15
  Until: 15:00,90.0,       !- Field 17
  Until: 16:00,80.0,       !- Field 19
  Until: 24:00,0.0;        !- Field 21

Schedule:Compact,
  Kitchen_Exhaust_SCH,     !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,0,          !- Field 3
  Until: 24:00,1;          !- Field 5

Schedule:Compact,
  Tower-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,21.1;       !- Field 3

Schedule:Compact,
  SHWSys1-Loop-Temp-Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60.0;       !- Field 3

Schedule:Compact,
  SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,22.0;       !- Field 3

Schedule:Compact,
  VAV_SAT_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,12.8;       !- Field 3

Schedule:Compact,
  MinRelHumSetSch,         !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,40;         !- Field 3

Schedule:Compact,
  MinRelHumSetSch_addDI,   !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,30;         !- Field 3

Schedule:Compact,
  MinRelHumSetSch_addDI_ICU,  !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,35;         !- Field 3

Schedule:Compact,
  MaxRelHumSetSch,         !- Name
  Humidity,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,60;         !- Field 3

Schedule:Compact,
  Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 07:00,1.0,        !- Field 3
  Until: 24:00,0.445694444444444;  !- Field 5

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,VAV_1 Max OA Fraction,,1.0;

Schedule:Constant,VAV_2 Max OA Fraction,,1.0;

Schedule:Constant,Heat Recovery Chiller Setpoint,Temperature,48.89;

Schedule:Constant,Dummy Water Heater Setpoint,Temperature,10.0;

Schedule:Constant,Bypass Heat Exchanger Status,Any Number,1.0;

Schedule:Constant,Heat Recovery Chiller Bypass Loop Setpoint Schedule,Temperature,6.67;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
  Std Wood 6inch,          !- Name
  MediumSmooth,            !- Roughness
  0.15,                    !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  540.0,                   !- Density {kg/m3}
  1210.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  AC02 Acoustic Ceiling,   !- Name
  MediumSmooth,            !- Roughness
  0.0127,                  !- Thickness {m}
  0.057,                   !- Conductivity {W/m-K}
  288.0,                   !- Density {kg/m3}
  1339.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.2;                     !- Visible Absorptance

Material,
  F07 25mm stucco,         !- Name
  Smooth,                  !- Roughness
  0.0254,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  1856.0,                  !- Density {kg/m3}
  840.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material,
  F08 Metal surface,       !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0;                   !- Specific Heat {J/kg-K}

Material,
  F08 Metal roof surface,  !- Name
  Smooth,                  !- Roughness
  0.0008,                  !- Thickness {m}
  45.28,                   !- Conductivity {W/m-K}
  7824.0,                  !- Density {kg/m3}
  500.0,                   !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F12 Asphalt shingles,    !- Name
  VeryRough,               !- Roughness
  0.0032,                  !- Thickness {m}
  0.04,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1260.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  F13 Built-up roofing,    !- Name
  Rough,                   !- Roughness
  0.0095,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  1120.0,                  !- Density {kg/m3}
  1460.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material,
  G01 13mm gypsum board,   !- Name
  Smooth,                  !- Roughness
  0.0127,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0,                  !- Specific Heat {J/kg-K}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.5;                     !- Visible Absorptance

Material,
  G01 16mm gypsum board,   !- Name
  MediumSmooth,            !- Roughness
  0.0159,                  !- Thickness {m}
  0.16,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  1090.0;                  !- Specific Heat {J/kg-K}

Material,
  G02 16mm plywood,        !- Name
  Smooth,                  !- Roughness
  0.0159,                  !- Thickness {m}
  0.12,                    !- Conductivity {W/m-K}
  544.0,                   !- Density {kg/m3}
  1210.0;                  !- Specific Heat {J/kg-K}

Material,
  M14 150mm heavyweight concrete roof,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  100mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1016,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  150mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.1524,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  200mm Normalweight concrete floor,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  2.31,                    !- Conductivity {W/m-K}
  2322.0,                  !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  0.72,                    !- Conductivity {W/m-K}
  800.0,                   !- Density {kg/m3}
  832.0;                   !- Specific Heat {J/kg-K}

Material,
  M10 200mm concrete block basement wall,  !- Name
  MediumRough,             !- Roughness
  0.2032,                  !- Thickness {m}
  1.326,                   !- Conductivity {W/m-K}
  1842.0,                  !- Density {kg/m3}
  912.0;                   !- Specific Heat {J/kg-K}

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
  Opaque Door panel_con,   !- Name
  MediumRough,             !- Roughness
  0.475963827,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Overhead Door_con Panel,  !- Name
  MediumRough,             !- Roughness
  0.567741935,             !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,         !- Name
  VeryRough,               !- Roughness
  0.21648,                 !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.8;                     !- Visible Absorptance

Material:NoMass,
  Air_Wall_Material,       !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance

Material:NoMass,
  Nonres_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  5.30668495131472,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Roof_Insulation,     !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Roof_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  1.63974590315506,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  1.88434339518544,        !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Exterior_Wall_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Res_Floor_Insulation,    !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Semiheated_Floor_Insulation,  !- Name
  MediumSmooth,            !- Roughness
  0.0299387330245182,      !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

Material:NoMass,
  Std Opaque Door Panel,   !- Name
  MediumRough,             !- Roughness
  0.123456790123457,       !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
  Nonres Window Glazing Layer,  !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Nonres East Glazing Layer,  !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Res Window Glazing Layer,  !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Res East Glazing Layer,  !- Name
  2.0441736,               !- U-Factor {W/m2-K}
  0.38,                    !- Solar Heat Gain Coefficient
  0.418;                   !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
  Swinging Door_con,       !- Name
  Opaque Door panel_con;   !- Outside Layer

Construction,
  Overhead Door_con,       !- Name
  Overhead Door_con Panel;  !- Outside Layer

Construction,
  InteriorFurnishings,     !- Name
  Std Wood 6inch;          !- Outside Layer

Construction,
  Air_Wall,                !- Name
  Air_Wall_Material;       !- Outside Layer

Construction,
  DropCeiling,             !- Name
  AC02 Acoustic Ceiling;   !- Outside Layer

Construction,
  OpaqueDoor,              !- Name
  Std Opaque Door Panel;   !- Outside Layer

Construction,
  AtticRoofDeck,           !- Name
  F12 Asphalt shingles,    !- Outside Layer
  G02 16mm plywood;        !- Layer 2

Construction,
  int_wall,                !- Name
  G01 13mm gypsum board,   !- Outside Layer
  G01 13mm gypsum board;   !- Layer 2

Construction,
  ext_slab_8in_with_carpet,  !- Name
  200mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_8in,            !- Name
  200mm Normalweight concrete floor;  !- Outside Layer

Construction,
  ext_slab_6in_with_carpet,  !- Name
  150mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  ext_slab_6in,            !- Name
  150mm Normalweight concrete floor;  !- Outside Layer

Construction,
  int_slab_floor,          !- Name
  100mm Normalweight concrete floor,  !- Outside Layer
  CP02 CARPET PAD;         !- Layer 2

Construction,
  int_slab_ceiling,        !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor;  !- Layer 2

Construction,
  basement_wall,           !- Name
  M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
  int_wood_floor,          !- Name
  AC02 Acoustic Ceiling,   !- Outside Layer
  G02 16mm plywood,        !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  ext_soffit_floor,        !- Name
  G02 16mm plywood;        !- Outside Layer

Construction,
  nonres_roof,             !- Name
  F13 Built-up roofing,    !- Outside Layer
  Nonres_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  res_roof,                !- Name
  F13 Built-up roofing,    !- Outside Layer
  Res_Roof_Insulation,     !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  semiheated_roof,         !- Name
  F13 Built-up roofing,    !- Outside Layer
  Semiheated_Roof_Insulation,  !- Layer 2
  F08 Metal surface;       !- Layer 3

Construction,
  nonres_ext_wall,         !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Nonres_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  res_ext_wall,            !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Res_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  semiheated_ext_wall,     !- Name
  200mm Normalweight concrete wall,  !- Outside Layer
  Semiheated_Exterior_Wall_Insulation,  !- Layer 2
  G01 13mm gypsum board;   !- Layer 3

Construction,
  nonres_floor,            !- Name
  Nonres_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  res_floor,               !- Name
  Res_Floor_Insulation,    !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  semiheated_floor,        !- Name
  Semiheated_Floor_Insulation,  !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  CP02 CARPET PAD;         !- Layer 3

Construction,
  nonres_floor_ceiling,    !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Nonres_Floor_Insulation;  !- Layer 3

Construction,
  res_floor_ceiling,       !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Res_Floor_Insulation;    !- Layer 3

Construction,
  semiheated_floor_ceiling,  !- Name
  CP02 CARPET PAD,         !- Outside Layer
  100mm Normalweight concrete floor,  !- Layer 2
  Semiheated_Floor_Insulation;  !- Layer 3

Construction,
  NonresWindow_U_0.36_SHGC_0.38,  !- Name
  Nonres Window Glazing Layer;  !- Outside Layer

Construction,
  NonreseastWindow_U_0.36_SHGC_0.38,  !- Name
  Nonres East Glazing Layer;  !- Outside Layer

Construction,
  ResWindow_U_0.36_SHGC_0.38,  !- Name
  Res Window Glazing Layer;  !- Outside Layer

Construction,
  ReseastWindow_U_0.36_SHGC_0.38,  !- Name
  Res East Glazing Layer;  !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:CFACTORUNDERGROUNDWALL ===========

Construction:CfactorUndergroundWall,
  Basement_Wall_North_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  Basement_Wall_East_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  Basement_Wall_South_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

Construction:CfactorUndergroundWall,
  Basement_Wall_West_Cfactor,  !- Name
  0.675682,                !- C-Factor {W/m2-K}
  2.439;                   !- Height {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
  UpperLeftCorner,         !- Starting Vertex Position
  Counterclockwise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
  Basement,                !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  2.439,                   !- Ceiling Height {m}
  9120.27,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ER_Exam1_Mult4_Flr_1,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ER_Trauma1_Flr_1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ER_Exam3_Mult4_Flr_1,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ER_Trauma2_Flr_1,        !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ER_Triage_Mult4_Flr_1,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  4,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Office1_Mult4_Flr_1,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  5,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  59.5,                    !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Lobby_Records_Flr_1,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  6294.92,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_Flr_1,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2428.79,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ER_NurseStn_Lobby_Flr_1,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  5273.95,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  OR1_Flr_2,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  237.91,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  OR2_Mult5_Flr_2,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  5,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  237.91,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  OR3_Flr_2,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  237.91,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  OR4_Flr_2,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  951.7,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  IC_PatRoom1_Mult5_Flr_2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  5,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  89.21,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  IC_PatRoom2_Flr_2,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  IC_PatRoom3_Mult6_Flr_2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  6,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  89.21,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ICU_Flr_2,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2637.63,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  ICU_NurseStn_Lobby_Flr_2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2854.51,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_Flr_2,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2428.79,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  OR_NurseStn_Lobby_Flr_2,  !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  4322.24,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom1_Mult10_Flr_3,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  89.21,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom2_Flr_3,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  148.71,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom3_Mult10_Flr_3,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  86.26,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom4_Flr_3,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  148.71,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom5_Mult10_Flr_3,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  89.21,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PhysTherapy_Flr_3,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2081.82,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom6_Flr_3,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom7_Mult10_Flr_3,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  86.26,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom8_Flr_3,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  NurseStn_Lobby_Flr_3,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  3866.25,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Lab_Flr_3,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  1129.43,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_SE_Flr_3,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2418.88,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_NW_Flr_3,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2418.88,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom1_Mult10_Flr_4,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  89.21,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom2_Flr_4,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  148.71,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom3_Mult10_Flr_4,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  86.26,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom4_Flr_4,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  148.71,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom5_Mult10_Flr_4,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  89.21,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Radiology_Flr_4,         !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2081.82,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom6_Flr_4,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom7_Mult10_Flr_4,   !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  10,                      !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  86.26,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  PatRoom8_Flr_4,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  118.96,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  NurseStn_Lobby_Flr_4,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  3866.22,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Lab_Flr_4,               !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  1129.43,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_SE_Flr_4,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2418.88,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_NW_Flr_4,       !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2418.88,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Dining_Flr_5,            !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2974.04,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  NurseStn_Lobby_Flr_5,    !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  4441.23,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Kitchen_Flr_5,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  3965.37,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Office1_Flr_5,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  297.5,                   !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Office2_Mult5_Flr_5,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  5,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  297.41,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Office3_Flr_5,           !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  297.41,                  !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Office4_Mult6_Flr_5,     !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  6,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  59.5,                    !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

Zone,
  Corridor_Flr_5,          !- Name
  0.0,                     !- Direction of Relative North {deg}
  0.0,                     !- X Origin {m}
  0.0,                     !- Y Origin {m}
  0.0,                     !- Z Origin {m}
  1,                       !- Type
  1,                       !- Multiplier
  4.2683,                  !- Ceiling Height {m}
  2141.32,                 !- Volume {m3}
  Autocalculate,           !- Floor Area {m2}
  ,                        !- Zone Inside Convection Algorithm
  ,                        !- Zone Outside Convection Algorithm
  Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
  Basement_Wall_North,     !- Name
  Wall,                    !- Surface Type
  Basement_Wall_North_Cfactor,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,53.34,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_East,      !- Name
  Wall,                    !- Surface Type
  Basement_Wall_East_Cfactor,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.34,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_South,     !- Name
  Wall,                    !- Surface Type
  Basement_Wall_South_Cfactor,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Wall_West,      !- Name
  Wall,                    !- Surface Type
  Basement_Wall_West_Cfactor,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  GroundFCfactorMethod,    !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Floor,          !- Name
  Floor,                   !- Surface Type
  ext_slab_8in_with_carpet,  !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Adiabatic,               !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,-2.439,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,-2.439,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,-2.439,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,-2.439;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Basement_Ceiling,        !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Basement,                !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Basement_Ceiling,        !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_Exam1_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ER_Exam1_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,4.572,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Exam1_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Exam1_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Exam1_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam1_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ER_Exam1_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma1_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_Trauma1_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma1_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_Trauma1_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma1_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ER_Trauma1_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma1_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,4.572,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma1_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Trauma1_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma1_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma1_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Trauma1_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma1_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma1_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ER_Trauma1_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma1_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_Exam3_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,9.144,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ER_Exam3_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,9.144,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,9.144,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Exam3_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,9.144,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,9.144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,9.144,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,9.144,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Exam3_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Exam3_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,9.144,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,9.144,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Exam3_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ER_Exam3_Mult4_Flr_1,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Exam3_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,9.144,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,4.572,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,9.144,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma2_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_Trauma2_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma2_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_Trauma2_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,48.768,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma2_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ER_Trauma2_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma2_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,53.34,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma2_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Trauma2_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma2_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,48.768,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,48.768,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma2_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Trauma2_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma2_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,48.768,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Trauma2_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ER_Trauma2_Flr_1,        !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Trauma2_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Triage_Mult4_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_Triage_Mult4_Flr_1,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Triage_Mult4_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ER_Triage_Mult4_Flr_1,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Triage_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,53.34,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Triage_Mult4_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Triage_Mult4_Flr_1,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Triage_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  45.72,48.768,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  45.72,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Triage_Mult4_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Triage_Mult4_Flr_1,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Triage_Mult4_Flr_1_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,48.768,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,48.768,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Triage_Mult4_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_Triage_Mult4_Flr_1,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Triage_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,48.768,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_Triage_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ER_Triage_Mult4_Flr_1,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_Triage_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  45.72,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  45.72,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Office1_Mult4_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Office1_Mult4_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,4.572,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,4.572,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office1_Mult4_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office1_Mult4_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Office1_Mult4_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Office1_Mult4_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Office1_Mult4_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Office1_Mult4_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  21.3415,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  21.3415,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Records_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  0.0,0.0,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.0,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  21.3415,0.0,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  21.3415,4.572,0.0,  !- X,Y,Z ==> Vertex 6 {m}
  6.096,4.572,0.0,  !- X,Y,Z ==> Vertex 7 {m}
  6.096,0.0,0.0;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Records_Flr_1_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  21.3415,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  21.3415,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  21.3415,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  21.3415,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,15.24,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,15.24,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_1_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,15.24,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_3_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Records_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Records_Flr_1_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  21.3415,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  21.3415,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lobby_Records_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Lobby_Records_Flr_1,     !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Records_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  0.0,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,4.572,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  21.3415,4.572,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
  21.3415,0.0,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
  0.0,53.34,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Records_Flr_1_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,15.24,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,15.24,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lobby_Records_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,15.24,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,15.24,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Corridor_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Corridor_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_1_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Corridor_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_1_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,0.0;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_1_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Corridor_Flr_1,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,13.716,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,39.624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,39.624,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  39.624,4.572,0.0,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,39.624,0.0,  !- X,Y,Z ==> Vertex 4 {m}
  70.104,39.624,0.0,  !- X,Y,Z ==> Vertex 5 {m}
  70.104,13.716,0.0,  !- X,Y,Z ==> Vertex 6 {m}
  64.008,13.716,0.0,  !- X,Y,Z ==> Vertex 7 {m}
  64.008,4.572,0.0;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,48.768,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,48.768,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,39.624,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,39.624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,39.624,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,39.624,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,48.768,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,13.716,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,39.624,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,39.624,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,48.768,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,48.768,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,4.572,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,4.572,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  64.008,4.572,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  64.008,13.716,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,13.716,0.0,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,13.716,0.0,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,13.716,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ER_NurseStn_Lobby_Flr_1,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ER_NurseStn_Lobby_Flr_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  39.624,4.572,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  64.008,4.572,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  64.008,13.716,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,13.716,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
  70.104,39.624,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
  64.008,39.624,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
  64.008,48.768,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
  39.624,48.768,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_North,    !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  OR1_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_East,     !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  OR1_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR1_Flr_2_Floor,         !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  OR1_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR1_Flr_2_Floor,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_South,    !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR1_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR1_Flr_2_Wall_South,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR1_Flr_2_Wall_West,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR1_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR1_Flr_2_Wall_West,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR1_Flr_2_Ceiling,       !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  OR1_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR1_Flr_2_Ceiling,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,47.244,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,47.244,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  OR2_Mult5_Flr_2,         !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,41.148,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,41.148,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Floor,   !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  OR2_Mult5_Flr_2,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Floor,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,47.244,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,41.148,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,41.148,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,47.244,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR2_Mult5_Flr_2,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR2_Mult5_Flr_2,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,41.148,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,41.148,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,41.148,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,41.148,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR2_Mult5_Flr_2,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,41.148,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,41.148,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR2_Mult5_Flr_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  OR2_Mult5_Flr_2,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR2_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,41.148,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,41.148,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_North,    !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  OR3_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR3_Flr_2_Floor,         !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  OR3_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR3_Flr_2_Floor,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_East,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR3_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR3_Flr_2_Wall_East,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_South,    !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR3_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR3_Flr_2_Wall_South,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR3_Flr_2_Wall_West,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR3_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR3_Flr_2_Wall_West,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR3_Flr_2_Ceiling,       !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  OR3_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR3_Flr_2_Ceiling,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,47.244,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,47.244,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR4_Flr_2_Floor,         !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  OR4_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR4_Flr_2_Floor,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,47.244,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,22.86,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,22.86,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,47.244,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_North,    !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR4_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR4_Flr_2_Wall_North,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_East,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR4_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR4_Flr_2_Wall_East,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,22.86,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,22.86,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,47.244,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_South,    !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR4_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR4_Flr_2_Wall_South,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,22.86,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,22.86,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,22.86,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR4_Flr_2_Wall_West,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR4_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR4_Flr_2_Wall_West,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,47.244,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,22.86,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,22.86,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR4_Flr_2_Ceiling,       !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  OR4_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR4_Flr_2_Ceiling,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,47.244,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,22.86,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,47.244,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  24.384,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  24.384,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  IC_PatRoom1_Mult5_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom1_Mult5_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  24.384,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  24.384,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  IC_PatRoom2_Flr_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  IC_PatRoom2_Flr_2,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  IC_PatRoom2_Flr_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom2_Flr_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom2_Flr_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom2_Flr_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  IC_PatRoom2_Flr_2,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom2_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_West,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,44.196,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,44.196,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,48.768,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,44.196,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,44.196,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,44.196,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,44.196,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,44.196,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,44.196,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,44.196,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,44.196,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  IC_PatRoom3_Mult6_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  IC_PatRoom3_Mult6_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,44.196,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,44.196,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_South,    !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ICU_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.0,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_West,     !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  ICU_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_Flr_2_Floor,         !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ICU_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_Flr_2_Floor,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_North,    !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ICU_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_Flr_2_Wall_North,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_Flr_2_Wall_East,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ICU_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_Flr_2_Wall_East,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,0.0,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_Flr_2_Ceiling,       !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ICU_Flr_2,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_Flr_2_Ceiling,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_NurseStn_Lobby_Flr_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,21.3415,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,21.3415,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_NurseStn_Lobby_Flr_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_NurseStn_Lobby_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,48.768,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,48.768,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_NurseStn_Lobby_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_NurseStn_Lobby_Flr_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,21.3415,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,21.3415,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,21.3415,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  ICU_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  ICU_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,21.3415,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,21.3415,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,48.768,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Corridor_Flr_2,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Corridor_Flr_2,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,0.0,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_2_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Corridor_Flr_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_2_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,4.2683;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_2_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_2_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_Flr_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.0,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_Flr_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Corridor_Flr_2,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,0.0,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,22.86,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,53.34,4.2683,  !- X,Y,Z ==> Vertex 4 {m}
  60.96,53.34,4.2683,  !- X,Y,Z ==> Vertex 5 {m}
  60.96,16.764,4.2683,  !- X,Y,Z ==> Vertex 6 {m}
  70.104,16.764,4.2683,  !- X,Y,Z ==> Vertex 7 {m}
  70.104,0.0,4.2683;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,22.86,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,22.86,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,22.86,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,22.86,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,16.764,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,16.764,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,16.764,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,16.764,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,22.86,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  48.768,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  48.768,53.34,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  48.768,22.86,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  48.768,22.86,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,0.0,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,16.764,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,16.764,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,16.764,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,16.764,4.2683,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,53.34,4.2683,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  OR_NurseStn_Lobby_Flr_2,  !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  OR_NurseStn_Lobby_Flr_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  8,                       !- Number of Vertices
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,16.764,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,16.764,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
  60.96,53.34,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
  48.768,53.34,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
  48.768,22.86,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
  39.624,22.86,8.5366;  !- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom1_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom1_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,4.572,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom1_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom1_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom1_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom1_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom2_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom2_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom2_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_3_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,4.572,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom2_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom2_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom2_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom3_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,8.992,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom3_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,8.992,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,8.992,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom3_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,8.992,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,8.992,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom3_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom3_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,8.992,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom3_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom4_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom4_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom4_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_3_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom4_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom4_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom4_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom5_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom5_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom5_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom5_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom5_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom5_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PhysTherapy_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PhysTherapy_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PhysTherapy_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PhysTherapy_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PhysTherapy_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PhysTherapy_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PhysTherapy_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PhysTherapy_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PhysTherapy_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom6_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom6_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom6_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_3_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,4.572,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.572,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom6_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom6_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom6_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom7_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,8.992,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom7_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,8.992,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,8.992,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom7_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,8.992,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,8.992,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom7_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,8.992,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom7_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom7_Mult10_Flr_3,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom8_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_West,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom8_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom8_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_3_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,53.34,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,8.5366;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom8_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom8_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom8_Flr_3,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  9.144,42.672,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
  60.96,10.668,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
  28.956,19.812,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
  15.24,19.812,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
  15.24,33.528,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
  9.144,33.528,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,33.528,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,33.528,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.528,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
  39.624,42.672,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,33.528,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.528,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,33.528,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,33.528,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Wall_1_East,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,33.528,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_3_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_3,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Wall_2_East,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Floor,         !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Floor,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  9.144,33.528,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,33.528,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
  9.144,10.668,8.5366;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,33.528,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,33.528,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,33.528,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_1_East,   !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,33.528,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,33.528,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_2_East,   !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_South,    !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Ceiling,       !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Ceiling,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  9.144,33.528,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  15.24,33.528,12.8049;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Lab_Flr_3_Wall_West,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_3,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_4_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,33.582,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.582,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Wall_South,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,4.572,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
  65.532,42.672,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
  65.532,4.572,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
  39.624,4.572,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
  28.956,0.0,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
  28.956,4.572,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,0.0,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_4_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,4.572,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.0,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
  4.572,10.668,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_3_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_4_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_5_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PhysTherapy_Flr_3_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,33.582,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.582,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,10.668,8.5366,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,8.5366,  !- X,Y,Z ==> Vertex 4 {m}
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 5 {m}
  39.624,48.768,8.5366,  !- X,Y,Z ==> Vertex 6 {m}
  65.532,48.768,8.5366,  !- X,Y,Z ==> Vertex 7 {m}
  65.532,42.672,8.5366,  !- X,Y,Z ==> Vertex 8 {m}
  9.144,42.672,8.5366,  !- X,Y,Z ==> Vertex 9 {m}
  9.144,10.668,8.5366;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_3_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_4_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_3_Wall_West,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,33.582,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,33.582,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_4_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_3_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,42.672,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,42.672,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_5_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,10.668,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,53.34,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,48.768,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,48.768,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,48.768,8.5366,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,10.668,8.5366,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,10.668,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_3_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Corridor_NW_Flr_3,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  65.532,48.768,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
  28.956,53.34,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
  28.956,48.768,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
  4.572,48.768,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom1_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom1_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom1_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom1_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom1_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom1_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom1_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom1_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom2_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom2_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom2_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_4_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom2_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom2_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom2_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom2_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom2_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom3_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,8.992,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,8.992,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom3_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom3_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,8.992,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,8.992,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,8.992,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,8.992,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom3_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom3_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,8.992,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,8.992,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom3_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom3_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom3_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,8.992,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,4.572,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,4.572,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,8.992,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom4_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom4_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom4_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_4_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom4_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom4_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  62.484,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  62.484,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom4_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom4_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom4_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  62.484,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  62.484,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom5_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom5_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom5_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  44.196,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  44.196,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom5_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom5_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom5_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom5_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom5_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  44.196,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  44.196,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Floor,   !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Radiology_Flr_4,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Radiology_Flr_4_Floor,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Radiology_Flr_4,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Radiology_Flr_4,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Radiology_Flr_4,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Radiology_Flr_4,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Radiology_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Radiology_Flr_4,         !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Radiology_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,19.812,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom6_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom6_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom6_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_4_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.572,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom6_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom6_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom6_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom6_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom6_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom7_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,8.992,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,8.992,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom7_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,8.992,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,8.992,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom7_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,8.992,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,8.992,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,8.992,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,8.992,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom7_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,8.992,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,8.992,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom7_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom7_Mult10_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom7_Mult10_Flr_4,   !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom7_Mult10_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,8.992,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,4.572,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,8.992,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom8_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_West,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  PatRoom8_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Floor,    !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  PatRoom8_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_4_Floor,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,53.34,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  0.0,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  0.0,53.34,12.8049;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom8_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  6.096,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  6.096,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Wall_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  PatRoom8_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  PatRoom8_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  PatRoom8_Flr_4,          !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  PatRoom8_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  0.0,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  0.0,48.768,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  6.096,48.768,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  6.096,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Radiology_Flr_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Radiology_Flr_4_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
  9.144,33.528,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,33.528,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,33.528,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  9.144,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.528,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,33.528,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,19.812,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
  28.956,19.812,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
  28.956,10.668,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
  60.96,10.668,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
  60.96,19.812,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
  39.624,19.812,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
  39.624,42.672,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Wall_1_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,33.528,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.528,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,33.528,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Wall_1_East,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,33.528,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_4_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_4,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Wall_2_East,   !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Floor,         !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Floor,         !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  9.144,33.528,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  9.144,10.668,12.8049;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,33.528,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,33.528,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,33.528,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_1_East,   !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,33.528,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,33.528,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_2_East,   !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_South,    !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Ceiling,       !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Ceiling,       !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  6,                       !- Number of Vertices
  9.144,33.528,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,19.812,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
  15.24,19.812,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
  15.24,33.528,17.0732;  !- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
  Lab_Flr_4_Wall_West,     !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Lab_Flr_4,               !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_4_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,33.582,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.582,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Radiology_Flr_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,19.812,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,19.812,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,19.812,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Wall_South,    !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
  28.956,0.0,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
  28.956,4.572,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,0.0,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_2_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_3_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_3_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_3_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,4.572,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,4.572,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_4_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_4_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,4.572,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,4.572,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,4.572,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
  39.624,4.572,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
  65.532,4.572,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
  65.532,42.672,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
  60.96,42.672,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
  60.96,10.668,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
  4.572,10.668,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Corridor_SE_Flr_4_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_4_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_SE_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_5_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_South,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Radiology_Flr_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  60.96,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_3_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  0.0,                     !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,33.582,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,33.582,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,12.8049,  !- X,Y,Z ==> Vertex 4 {m}
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 5 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 6 {m}
  65.532,48.768,12.8049,  !- X,Y,Z ==> Vertex 7 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 8 {m}
  9.144,42.672,12.8049,  !- X,Y,Z ==> Vertex 9 {m}
  9.144,10.668,12.8049;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_North,  !- Name
  Wall,                    !- Surface Type
  res_ext_wall,            !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_3_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,53.34,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,53.34,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_3_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_3_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  65.532,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_4_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Lab_Flr_4_Wall_West,     !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  9.144,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,33.582,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,33.582,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_4_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_SE_Flr_4_Wall_3_North,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  60.96,42.672,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  60.96,42.672,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  65.532,42.672,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,42.672,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_5_South,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  9.144,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_1_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  28.956,53.34,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  28.956,53.34,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  28.956,48.768,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  28.956,48.768,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Wall_2_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Wall_2_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  4.572,48.768,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  4.572,48.768,12.8049,  !- X,Y,Z ==> Vertex 2 {m}
  4.572,10.668,12.8049,  !- X,Y,Z ==> Vertex 3 {m}
  4.572,10.668,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Corridor_NW_Flr_4_Ceiling,  !- Name
  Ceiling,                 !- Surface Type
  int_slab_ceiling,        !- Construction Name
  Corridor_NW_Flr_4,       !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_NW_Flr_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  10,                      !- Number of Vertices
  4.572,10.668,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  9.144,10.668,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  9.144,42.672,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  65.532,42.672,17.0732,  !- X,Y,Z ==> Vertex 4 {m}
  65.532,48.768,17.0732,  !- X,Y,Z ==> Vertex 5 {m}
  39.624,48.768,17.0732,  !- X,Y,Z ==> Vertex 6 {m}
  39.624,53.34,17.0732,  !- X,Y,Z ==> Vertex 7 {m}
  28.956,53.34,17.0732,  !- X,Y,Z ==> Vertex 8 {m}
  28.956,48.768,17.0732,  !- X,Y,Z ==> Vertex 9 {m}
  4.572,48.768,17.0732;  !- X,Y,Z ==> Vertex 10 {m}

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_East,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Dining_Flr_5,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,22.86,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,22.86,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_5_Floor,      !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  Dining_Flr_5,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Flr_5_Floor,      !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,22.86,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  Dining_Flr_5,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  70.104,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Dining_Flr_5,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  70.104,22.86,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,22.86,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,22.86,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  Dining_Flr_5,            !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_5_Wall_1_East,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,22.86,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  Dining_Flr_5_Ceiling,    !- Name
  Roof,                    !- Surface Type
  nonres_roof,             !- Construction Name
  Dining_Flr_5,            !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  70.104,0.0,21.3415,  !- X,Y,Z ==> Vertex 2 {m}
  70.104,22.86,21.3415,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,22.86,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_5_Wall_South,  !- Name
  Wall,                    !- Surface Type
  nonres_ext_wall,         !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone Name
  ,                        !- Space Name
  Outdoors,                !- Outside Boundary Condition
  ,                        !- Outside Boundary Condition Object
  SunExposed,              !- Sun Exposure
  WindExposed,             !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_5_Wall_1_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Dining_Flr_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,0.0,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,0.0,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,22.86,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_5_Floor,  !- Name
  Floor,                   !- Surface Type
  int_slab_floor,          !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  NurseStn_Lobby_Flr_5_Floor,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  15.24,0.0,17.0732,  !- X,Y,Z ==> Vertex 1 {m}
  15.24,42.672,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,0.0,17.0732;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_5_Wall_North,  !- Name
  Wall,                    !- Surface Type
  Air_Wall,                !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Corridor_Flr_5_Wall_1_South,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,42.672,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  15.24,42.672,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  15.24,42.672,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_5_Wall_2_East,  !- Name
  Wall,                    !- Surface Type
  int_wall,                !- Construction Name
  NurseStn_Lobby_Flr_5,    !- Zone Name
  ,                        !- Space Name
  Surface,                 !- Outside Boundary Condition
  Kitchen_Flr_5_Wall_1_West,  !- Outside Boundary Condition Object
  NoSun,                   !- Sun Exposure
  NoWind,                  !- Wind Exposure
  Autocalculate,           !- View Factor to Ground
  4,                       !- Number of Vertices
  39.624,22.86,21.3415,  !- X,Y,Z ==> Vertex 1 {m}
  39.624,22.86,17.0732,  !- X,Y,Z ==> Vertex 2 {m}
  39.624,42.672,17.0732,  !- X,Y,Z ==> Vertex 3 {m}
  39.624,42.672,21.3415;  !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
  NurseStn_Lobby_Flr_5_Wall_West,  !- Name
  Wall,                    !- Surface Type
